datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1431295200000,2015,5,2014,8,32,7,0.557,0.0889,0.468,25168.8,160.1,160.1,149.8,4,3,3.4285714285714284,920.9,873.7,973.4,773.9,726.7,147,147,147,0,0,0,0.16,0.151,0.168,773.9,726.7,826.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.417,0.374,0.465,0.313,0.286,0.339,0.014,0.013,0.015,0.981,0.93,1.03,0.044,0.041,0.046,21.43,21.18,21.68,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.05,39.41,51.7,44.34,38.42,48.2,0,0,0,0,0,0,0.832,0,0.089,0.16,0.84,0.16,45.2
1431900000000,2015,5,2014,8,33,7,0.496,0.0889,0.407,22849.3,142.5,142.5,136,3,3,3,820.3,784.8,859.2,673.3,637.8,147,147,147,0,0,0,0.179,0.171,0.187,673.3,637.8,712.2,990,990,990,967.2,967,967.3,22.8,22.7,23,0.343,0.322,0.365,0.251,0.227,0.277,0.011,0.0099,0.012,0.839,0.779,0.905,0.037,0.034,0.04,21.98,21.76,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.26,44.2,48.47,45.34,43.31,47.5,0,0,0,0,0,0,0.756,0,0.089,0.18,0.82,0.18,46.1
1432504800000,2015,5,2014,8,34,7,0.448,0.0889,0.359,20448.5,128.3,128.3,121.7,3,3,3,740.3,701.9,775.6,593.3,554.9,147,147,147,0,0,0,0.199,0.19,0.209,593.3,554.9,628.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.275,0.317,0.197,0.172,0.221,0.0085,0.0074,0.0096,0.704,0.639,0.764,0.03,0.027,0.033,22.43,22.23,22.65,0.954,0.951,0.955,0.978,0.974,0.98,0.933,0.926,0.936,41.48,39.08,43.65,40.57,38.06,42.78,0,0,0,0,0,0,0.676,0,0.089,0.2,0.8,0.2,45.6
1433109600000,2015,6,2014,9,35,7,0.397,0.072,0.325,18694.7,118,118,111.3,3,3,3,656.3,624.5,689.6,537.3,505.5,119,119,119,0,0,0,0.182,0.173,0.191,537.3,505.5,570.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.263,0.245,0.282,0.16,0.139,0.182,0.0068,0.0059,0.0078,0.607,0.554,0.663,0.026,0.023,0.028,22.87,22.68,23.05,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.918,0.93,38.14,36.06,40.28,37.09,34.98,39.34,0,0,0,0,0,0,0.618,0,0.072,0.18,0.82,0.18,47.1
1433714400000,2015,6,2014,9,36,7,0.355,0.072,0.283,16322.6,103.2,103.2,97.16,3,2,2.142857142857143,587.6,561.3,615.5,468.6,442.3,119,119,119,0,0,0,0.203,0.193,0.212,468.6,442.3,496.5,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.211,0.24,0.12,0.108,0.133,0.0051,0.0045,0.0056,0.587,0.539,0.634,0.025,0.023,0.027,23.17,23.04,23.31,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48.32,35.46,52.58,46.12,34.4,48.2,0,0,0,0,0,0,0.54,0,0.072,0.2,0.8,0.2,46
1434319200000,2015,6,2014,9,37,7,0.32,0.072,0.248,14890.5,93.25,93.25,88.63,2,2,2,529.7,507.5,552.9,410.7,388.5,119,119,119,0,0,0,0.225,0.215,0.235,410.7,388.5,433.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.2,0.192,0.208,0.0928,0.0824,0.104,0.0039,0.0034,0.0043,0.512,0.479,0.547,0.021,0.02,0.023,23.5,23.36,23.64,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.22,42.93,47.58,44.32,42.07,46.63,0,0,0,0,0,0,0.492,0,0.072,0.22,0.78,0.22,46.5
1434924000000,2015,6,2014,9,38,7,0.291,0.072,0.219,13170.5,82.73,82.73,78.4,2,2,2,481.2,462.3,500.6,362.2,343.3,119,119,119,0,0,0,0.247,0.238,0.257,362.2,343.3,381.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.176,0.19,0.07,0.0611,0.0791,0.0029,0.0025,0.0033,0.44,0.411,0.469,0.018,0.017,0.019,23.79,23.68,23.91,0.95,0.947,0.953,0.976,0.972,0.98,0.927,0.921,0.934,40.15,38.14,42.21,39.2,37.07,41.36,0,0,0,0,0,0,0.436,0,0.072,0.25,0.75,0.25,45.3
1435528800000,2015,6,2014,9,39,7,0.266,0.0789,0.187,11186,72.71,72.71,66.58,2,2,2,439.2,423.2,456.1,308.8,288.2,130.4,119,135,0,0,0,0.298,0.261,0.319,308.8,288.2,337.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.158,0.174,0.0447,0.035,0.0581,0.0018,0.0014,0.0024,0.361,0.33,0.402,0.015,0.013,0.017,24.06,23.95,24.17,0.942,0.938,0.946,0.97,0.97,0.971,0.914,0.91,0.919,34.32,32.04,37.46,33.29,31.08,36.35,0,0,0,0,0,0,0.37,0,0.079,0.3,0.7,0.3,42.1
1436133600000,2015,7,2014,10,40,7,0.244,0.0816,0.162,9709.64,61.04,61.04,57.8,2,2,2,402.9,388.5,418,267.9,253.5,135,135,135,0,0,0,0.335,0.323,0.347,267.9,253.5,283,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.156,0.0255,0.0187,0.0326,0.001,0.00076,0.0013,0.3,0.278,0.322,0.012,0.011,0.013,24.29,24.2,24.38,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.79,28.2,31.47,28.9,27.35,30.52,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
1436738400000,2015,7,2014,10,41,7,0.225,0.0816,0.143,8551.44,53.7,53.7,50.9,2,1,1.7142857142857142,372,359.8,383.9,237,224.8,135,135,135,0,0,0,0.363,0.352,0.375,237,224.8,248.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0159,0.0149,0.0169,0.00064,0.0006,0.00068,0.302,0.254,0.404,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34,25.87,52.44,32.34,25.1,48.2,0,0,0,0,0,0,0.283,0,0.082,0.36,0.64,0.36,38
1437343200000,2015,7,2014,10,42,7,0.208,0.0677,0.141,8419.02,52.82,52.82,50.11,2,1,1.5714285714285714,344.2,333.3,355.7,232.3,220.7,111.9,108,135,0,0,0,0.325,0.307,0.38,232.3,220.7,243.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0155,0.0145,0.0165,0.00062,0.00058,0.00066,0.316,0.25,0.401,0.013,0.01,0.016,24.56,24.43,24.65,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.38,25.95,52.73,35.39,25.17,48.2,0,0,0,0,0,0,0.278,0,0.067,0.33,0.68,0.32,40.5
1437948000000,2015,7,2014,10,43,7,0.194,0.0627,0.131,8080.28,48.2,48.2,48.1,1,1,1,320.2,310,329.7,216.5,209.7,103.7,93,108,0,0,0,0.324,0.297,0.34,216.5,209.7,221.7,990,990,990,965,965,965,25,25,25,0.129,0.128,0.132,0.0142,0.0136,0.0146,0.00057,0.00054,0.00058,0.378,0.367,0.388,0.015,0.015,0.016,24.62,24.56,24.67,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,50.06,48.47,51.19,48.1,47.51,48.2,0,0,0,0,0,0,0.267,0,0.063,0.32,0.68,0.32,41.7
1438552800000,2015,8,2014,11,44,7,0.178,0.0562,0.122,7674.06,48.2,48.2,45.68,1,1,1,294.1,283,305.9,201.1,190,93,93,93,0,0,0,0.317,0.304,0.329,201.1,190,212.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.119,0.127,0.0128,0.0119,0.0138,0.00051,0.00047,0.00055,0.35,0.33,0.371,0.014,0.013,0.015,24.77,24.7,24.84,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.64,44.04,49.36,45.68,43.16,48.2,0,0,0,0,0,0,0.254,0,0.056,0.32,0.69,0.31,43.1
1439157600000,2015,8,2014,11,45,7,0.164,0.0562,0.108,6765.87,42.33,42.33,40.27,1,1,1,270.9,261.9,279.4,177.9,168.9,93,93,93,0,0,0,0.343,0.333,0.355,177.9,168.9,186.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.118,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.308,0.292,0.323,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,41.18,39.07,43.2,40.27,38.06,42.33,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
1439762400000,2015,8,2014,11,46,7,0.152,0.0562,0.0956,5955.45,37.31,37.31,35.45,1,1,1,251,243.6,258.9,158,150.6,93,93,93,0,0,0,0.371,0.359,0.382,158,150.6,165.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00918,0.00855,0.00985,0.00036,0.00034,0.00039,0.273,0.259,0.287,0.011,0.01,0.011,25.03,24.98,25.08,0.942,0.939,0.944,0.97,0.97,0.973,0.914,0.911,0.918,36.53,34.79,38.37,35.45,33.74,37.31,0,0,0,0,0,0,0.197,0,0.0564,0.37,0.63,0.37,39.2
1440367200000,2015,8,2014,11,47,7,0.142,0.0562,0.0855,5318.31,33.18,33.18,31.66,1,1,1,234.5,228.6,241.1,141.5,135.6,93,93,93,0,0,0,0.397,0.386,0.407,141.5,135.6,148.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0996,0.104,0.00777,0.00727,0.00834,0.00031,0.00029,0.00033,0.243,0.232,0.255,0.0096,0.0091,0.01,25.15,25.1,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.64,31.25,34.21,31.66,30.31,33.18,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.5
1440972000000,2015,8,2014,11,48,7,0.13,0.0454,0.0851,5310.18,34.14,34.14,31.61,1,1,1,215.7,205.3,226.6,140.7,133.3,75,72,93,0,0,0,0.348,0.322,0.41,140.7,133.3,151.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0996,0.0967,0.103,0.00771,0.00708,0.00864,0.0003,0.00028,0.00034,0.24,0.226,0.259,0.0094,0.0088,0.01,25.27,25.2,25.34,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.59,30.8,35.2,31.61,29.88,34.14,0,0,0,0,0,0,0.176,0,0.0449,0.35,0.65,0.35,40.8
1441576800000,2015,9,2014,12,49,7,0.117,0.0435,0.073,4531.26,29.01,29.01,26.97,1,1,1,192.7,184.3,201.2,120.7,112.3,72,72,72,0,0,0,0.374,0.358,0.391,120.7,112.3,129.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0893,0.0953,0.00601,0.00529,0.00673,0.00023,0.00021,0.00026,0.204,0.189,0.219,0.008,0.0074,0.0086,25.38,25.37,25.38,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.81,25.69,29.91,26.97,24.92,29.01,0,0,0,0,0,0,0.15,0,0.044,0.37,0.62,0.38,38.7
1442181600000,2015,9,2014,12,50,7,0.106,0.0435,0.0624,3819.28,24.32,24.32,22.73,1,1,1,175.1,169.2,181.8,103.1,97.22,72,72,72,0,0,0,0.411,0.396,0.425,103.1,97.22,109.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.084,0.0884,0.00451,0.00401,0.00508,0.00018,0.00016,0.0002,0.172,0.162,0.184,0.0067,0.0063,0.0072,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.883,0.89,23.45,22.11,25.07,22.73,21.39,24.32,0,0,0,0,0,0,0.126,0,0.0436,0.41,0.59,0.41,36
1442786400000,2015,9,2014,12,51,7,0.0977,0.0435,0.0542,3330.89,21,21,19.83,1,1,1,161.6,155.8,167.3,89.56,83.82,72,72,72,0,0,0,0.446,0.43,0.462,89.56,83.82,95.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0792,0.0833,0.00336,0.00287,0.00385,0.00013,0.00011,0.00015,0.148,0.138,0.158,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.923,0.916,0.929,0.964,0.962,0.967,0.89,0.886,0.894,20.56,19.38,21.73,19.83,18.64,21,0,0,0,0,0,0,0.11,0,0.0435,0.45,0.55,0.45,34.1
1443391200000,2015,9,2014,12,52,7,0.0915,0.0366,0.0549,3368.17,21.7,21.7,20.05,1,1,1,151.4,150.1,153.9,90.79,79.17,60.57,52,72,0,0,0,0.4,0.345,0.476,90.79,79.17,98.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0776,0.081,0.00347,0.00248,0.00416,0.00014,0.000097,0.00016,0.148,0.129,0.161,0.0058,0.0051,0.0063,25.35,25.34,25.37,0.921,0.912,0.935,0.965,0.96,0.968,0.889,0.883,0.897,20.77,18.41,22.42,20.05,17.67,21.7,0,0,0,0,0,0,0.111,0,0.0366,0.4,0.6,0.4,36.8
1443996000000,2015,10,2015,1,1,7,0.0888,0.0314,0.0573,3504.75,21.59,21.59,20.86,1,1,1,146.8,142.7,150.3,94.79,90.69,52,52,52,0,0,0,0.354,0.346,0.364,94.79,90.69,98.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0781,0.0808,0.00381,0.00346,0.00411,0.00015,0.00014,0.00016,0.154,0.147,0.16,0.006,0.0057,0.0063,25.35,25.34,25.35,0.916,0.913,0.921,0.966,0.965,0.968,0.885,0.883,0.888,21.59,20.76,22.3,20.86,20.02,21.59,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1444600800000,2015,10,2015,1,2,7,0.0849,0.0314,0.0535,3286.33,19.97,19.97,19.56,1,1,1,140.4,139.1,142.4,88.43,87.14,52,52,52,0,0,0,0.37,0.365,0.374,88.43,87.14,90.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0769,0.078,0.00327,0.00316,0.00344,0.00013,0.00012,0.00013,0.142,0.14,0.146,0.0056,0.0055,0.0057,25.36,25.35,25.36,0.923,0.921,0.925,0.964,0.963,0.965,0.89,0.888,0.89,20.3,20.04,20.7,19.56,19.3,19.97,0,0,0,0,0,0,0.109,0,0.0314,0.37,0.63,0.37,38.7
1445205600000,2015,10,2015,1,3,7,0.0809,0.0314,0.0495,3060.3,19.02,19.02,18.22,1,1,1,133.8,130.7,137.8,81.82,78.66,52,52,52,0,0,0,0.389,0.377,0.398,81.82,78.66,85.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0739,0.0764,0.00271,0.00244,0.00304,0.00011,0.000096,0.00012,0.131,0.125,0.138,0.0051,0.0049,0.0054,25.37,25.36,25.37,0.931,0.926,0.935,0.961,0.96,0.962,0.895,0.892,0.898,18.96,18.31,19.76,18.22,17.58,19.02,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
1445810400000,2015,10,2015,1,4,7,0.0776,0.0313,0.0463,2884.42,17.81,17.81,17.17,1,1,1,128.3,126.8,129.8,76.6,74.83,51.71,50,52,0,0,0,0.403,0.385,0.41,76.6,74.83,79.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0725,0.0739,0.00226,0.00211,0.00254,0.000089,0.000083,0.000099,0.121,0.118,0.127,0.0048,0.0046,0.005,25.38,25.37,25.38,0.938,0.934,0.94,0.96,0.96,0.96,0.901,0.896,0.903,17.88,17.5,18.55,17.17,16.8,17.81,0,0,0,0,0,0,0.0954,0,0.0313,0.4,0.6,0.4,37.2
1446415200000,2015,11,2015,2,5,7,0.0825,0.0302,0.0523,3216.97,19.65,19.65,19.15,1,1,1,136.4,133.9,138.9,86.4,83.94,50,50,50,0,0,0,0.367,0.36,0.373,86.4,83.94,88.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0754,0.0771,0.00309,0.00288,0.0033,0.00012,0.00011,0.00013,0.138,0.134,0.143,0.0054,0.0053,0.0056,25.36,25.36,25.37,0.926,0.923,0.929,0.963,0.962,0.964,0.891,0.889,0.893,19.89,19.39,20.39,19.15,18.65,19.65,0,0,0,0,0,0,0.106,0,0.0302,0.37,0.63,0.37,39
1447020000000,2015,11,2015,2,6,7,0.086,0.0302,0.0557,3413.86,20.93,20.93,20.32,1,1,1,142.1,139.1,145.2,92.14,89.14,50,50,50,0,0,0,0.352,0.344,0.359,92.14,89.14,95.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0772,0.0793,0.00358,0.00333,0.00384,0.00014,0.00013,0.00015,0.149,0.143,0.154,0.0058,0.0056,0.006,25.35,25.35,25.36,0.919,0.916,0.922,0.965,0.964,0.967,0.887,0.885,0.889,21.05,20.44,21.66,20.32,19.71,20.93,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
1447624800000,2015,11,2015,2,7,7,0.0936,0.0302,0.0634,3887.81,25.84,25.84,23.14,1,1,1,154.8,143.8,166.2,104.8,93.79,50,50,50,0,0,0,0.324,0.301,0.348,104.8,93.79,116.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0789,0.0868,0.00466,0.00372,0.00563,0.00018,0.00015,0.00022,0.171,0.152,0.192,0.0067,0.0059,0.0075,25.34,25.34,25.35,0.916,0.912,0.922,0.969,0.966,0.97,0.888,0.884,0.895,23.88,21.38,26.64,23.14,20.66,25.84,0,0,0,0,0,0,0.129,0,0.0302,0.32,0.68,0.32,41.5
1448229600000,2015,11,2015,2,8,7,0.102,0.0302,0.0713,4407.55,26.77,26.77,26.24,1,1,1,167.8,165.4,170,117.9,115.4,50,50,50,0,0,0,0.298,0.294,0.302,117.9,115.4,120,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0874,0.0865,0.0881,0.00577,0.00556,0.00595,0.00023,0.00022,0.00023,0.195,0.19,0.199,0.0076,0.0075,0.0078,25.34,25.34,25.34,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.05,26.43,27.6,26.24,25.64,26.77,0,0,0,0,0,0,0.146,0,0.0307,0.3,0.7,0.3,43.2
1448834400000,2015,11,2015,2,9,7,0.105,0.0349,0.0701,4330.27,27.93,27.93,25.78,1,1,1,173.6,166.8,183.7,115.9,108.8,57.71,50,59,0,0,0,0.333,0.3,0.352,115.9,108.8,124.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0856,0.0912,0.0056,0.005,0.00635,0.00022,0.0002,0.00025,0.192,0.18,0.208,0.0075,0.0071,0.0082,25.35,25.34,25.36,0.922,0.917,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.57,24.82,28.79,25.78,24.08,27.93,0,0,0,0,0,0,0.143,0,0.0349,0.33,0.67,0.33,41.2
1449439200000,2015,12,2015,3,10,7,0.116,0.0357,0.0799,4984.55,31.37,31.37,29.67,1,1,1,191.1,184.8,198.2,132.1,125.8,59,59,59,0,0,0,0.309,0.298,0.319,132.1,125.8,139.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0916,0.0963,0.00697,0.00644,0.00758,0.00027,0.00025,0.0003,0.222,0.21,0.234,0.0087,0.0082,0.0092,25.36,25.36,25.36,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.59,29.06,32.34,29.67,28.19,31.37,0,0,0,0,0,0,0.165,0,0.0361,0.31,0.69,0.31,43
1450044000000,2015,12,2015,3,11,7,0.124,0.0357,0.088,5513.33,34.59,34.59,32.82,1,1,1,204.5,196.8,212.2,145.5,137.8,59,59,59,0,0,0,0.289,0.278,0.3,145.5,137.8,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0958,0.101,0.00811,0.00747,0.00877,0.00032,0.00029,0.00034,0.245,0.232,0.259,0.0096,0.0091,0.01,25.32,25.27,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.911,33.83,32,35.66,32.82,31.04,34.59,0,0,0,0,0,0,0.182,0,0.036,0.29,0.71,0.29,44.5
1450648800000,2015,12,2015,3,12,7,0.13,0.0357,0.0941,5909.06,37.09,37.09,35.17,1,1,1,214.6,207.8,222.8,155.6,148.8,59,59,59,0,0,0,0.275,0.265,0.284,155.6,148.8,163.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0997,0.105,0.00898,0.0084,0.00967,0.00035,0.00033,0.00038,0.264,0.251,0.278,0.01,0.0098,0.011,25.25,25.18,25.3,0.94,0.938,0.943,0.97,0.97,0.972,0.913,0.91,0.917,36.24,34.63,38.15,35.17,33.59,37.09,0,0,0,0,0,0,0.195,0,0.0359,0.27,0.72,0.28,45.5
1451253600000,2015,12,2015,3,13,7,0.141,0.0393,0.102,6392.35,39.6,39.6,38.05,1,1,1,232.9,228,240,167.9,158.8,65,59,73,0,0,0,0.279,0.253,0.315,167.9,158.8,173.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.01,0.00925,0.0105,0.00039,0.00036,0.00041,0.286,0.271,0.296,0.011,0.011,0.012,25.12,25.07,25.14,0.944,0.942,0.946,0.974,0.97,0.977,0.92,0.913,0.925,39.06,36.87,40.52,38.05,35.76,39.6,0,0,0,0,0,0,0.211,0,0.039,0.28,0.72,0.28,45.3
1451858400000,2016,1,2015,4,14,7,0.157,0.0442,0.113,7147.59,45.78,45.78,42.55,1,1,1,259.8,248,273.7,186.8,175,73,73,73,0,0,0,0.281,0.267,0.294,186.8,175,200.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.111,0.12,0.0116,0.0106,0.0128,0.00046,0.00042,0.00051,0.321,0.3,0.346,0.013,0.012,0.014,24.94,24.86,25.01,0.951,0.947,0.955,0.98,0.977,0.98,0.931,0.925,0.936,43.43,40.63,46.71,42.55,39.72,45.78,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.5
1452463200000,2016,1,2015,4,15,7,0.184,0.0442,0.14,8564.09,56.44,56.44,50.98,2,1,1.5714285714285714,304.4,280.5,331.4,231.4,207.5,73,73,73,0,0,0,0.241,0.22,0.26,231.4,207.5,258.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.122,0.14,0.0159,0.0134,0.0209,0.00063,0.00053,0.00084,0.307,0.243,0.383,0.012,0.0097,0.015,24.77,24.67,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.939,37.08,25.82,51.44,35.75,25.04,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.5
1453068000000,2016,1,2015,4,16,7,0.215,0.0442,0.171,10358,65.38,65.38,61.65,2,2,2,355.4,339.3,372.6,282.4,266.3,73,73,73,0,0,0,0.206,0.196,0.215,282.4,266.3,299.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.143,0.155,0.0323,0.0247,0.0404,0.0013,0.00099,0.0016,0.314,0.29,0.34,0.013,0.012,0.014,24.51,24.4,24.61,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.78,29.98,33.7,30.83,29.08,32.69,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.2
1453672800000,2016,1,2015,4,17,7,0.237,0.0442,0.193,11682.6,74.28,74.28,69.54,2,2,2,392.2,376.2,413.9,319.2,303.2,73,73,73,0,0,0,0.186,0.176,0.194,319.2,303.2,340.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.162,0.156,0.169,0.0497,0.0421,0.0599,0.002,0.0017,0.0024,0.369,0.345,0.402,0.015,0.014,0.016,24.27,24.14,24.37,0.943,0.941,0.947,0.97,0.97,0.972,0.915,0.913,0.92,35.83,34.09,38.2,34.77,33.07,37.14,0,0,0,0,0,0,0.386,0,0.044,0.19,0.81,0.19,49.3
1454277600000,2016,2,2015,5,18,7,0.277,0.0514,0.225,13626.1,89.04,89.04,81.11,2,2,2,457.5,421.9,494.6,372.5,336.9,85,85,85,0,0,0,0.186,0.172,0.201,372.5,336.9,409.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.181,0.169,0.195,0.0748,0.058,0.0923,0.0031,0.0024,0.0038,0.45,0.397,0.506,0.019,0.016,0.021,23.89,23.67,24.1,0.951,0.946,0.956,0.977,0.971,0.98,0.929,0.919,0.937,41.5,37.68,45.43,40.55,36.59,44.52,0,0,0,0,0,0,0.451,0,0.052,0.19,0.81,0.19,49.2
1454882400000,2016,2,2015,5,19,7,0.327,0.0514,0.276,16168.4,104.4,104.4,96.24,3,2,2.142857142857143,541.3,505.3,584,456.3,420.3,85,85,85,0,0,0,0.157,0.146,0.168,456.3,420.3,499,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.198,0.233,0.114,0.0974,0.135,0.0048,0.004,0.0057,0.562,0.522,0.62,0.023,0.022,0.026,23.4,23.22,23.6,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.45,35.86,52.56,45.64,34.79,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.4
1455487200000,2016,2,2015,5,20,7,0.394,0.0514,0.343,19817.7,127.5,127.5,118,3,3,3,651.8,599.6,700.8,566.8,514.6,85,85,85,0,0,0,0.131,0.121,0.142,566.8,514.6,615.8,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.272,0.242,0.3,0.18,0.145,0.212,0.0077,0.0061,0.0091,0.649,0.561,0.732,0.028,0.024,0.031,22.84,22.57,23.14,0.952,0.948,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.28,36.89,43.38,39.32,35.79,42.52,0,0,0,0,0,0,0.655,0,0.051,0.13,0.87,0.13,50.3
1456092000000,2016,2,2015,5,21,7,0.462,0.0514,0.411,23287,144.6,144.6,138.6,3,3,3,764.5,719.6,803.3,679.5,634.6,85,85,85,0,0,0,0.111,0.106,0.118,679.5,634.6,718.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.336,0.31,0.358,0.255,0.225,0.281,0.011,0.0097,0.012,0.839,0.764,0.905,0.036,0.033,0.04,22.2,21.98,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.18,44.53,49.4,46.2,43.64,48.2,0,0,0,0,0,0,0.77,0,0.051,0.11,0.89,0.11,50.4
1456696800000,2016,2,2015,5,22,7,0.528,0.0742,0.453,24703.6,155.8,155.8,147,4,3,3.2857142857142856,872.4,818.9,926.4,749.7,706.6,122.7,85,129,0,0,0,0.14,0.104,0.154,749.7,706.6,797.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.392,0.36,0.436,0.299,0.273,0.325,0.013,0.012,0.015,0.946,0.893,0.994,0.042,0.039,0.044,21.66,21.42,21.89,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.95,39.26,51.31,45.34,38.26,48.2,0,0,0,0,0,0,0.817,0,0.075,0.14,0.86,0.14,46.8
1457301600000,2016,3,2015,6,23,7,0.598,0.078,0.52,27909.1,172.6,172.6,166.1,4,4,4,989.1,942.5,1031,860.1,813.5,129,129,129,0,0,0,0.131,0.125,0.137,860.1,813.5,901.5,990,990,990,967.9,967.7,968,22.1,22,22.3,0.494,0.451,0.531,0.355,0.333,0.375,0.016,0.015,0.017,1.08,1,1.15,0.049,0.045,0.052,21.07,20.85,21.33,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.4,40.57,44.03,41.53,39.65,43.15,0,0,0,0,0,0,0.923,0,0.078,0.13,0.87,0.13,46.7
1457906400000,2016,3,2015,6,24,7,0.687,0.078,0.608,31182.2,192.8,192.8,185.6,4,4,4,1136,1048,1246,1007,919.5,129,129,129,2.429,0,17,0.114,0.104,0.123,1005,919.5,1100,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.65,0.548,0.789,0.477,0.384,0.648,0.022,0.017,0.03,1.4,1.18,1.74,0.065,0.054,0.081,20.27,19.59,20.76,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.62,44.72,50.4,46.4,43.83,48.2,0,0,0,0,0,0,1.03,0,0.079,0.11,0.89,0.11,45.4
1458511200000,2016,3,2015,6,25,7,0.854,0.078,0.665,32041.7,192.8,192.8,190.7,4,4,4,1412,1296,1505,1283,1167,129,129,129,183.3,67,276,0.0916,0.0857,0.0995,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.858,0.808,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.84,0.087,0.083,0.09,18.99,18.66,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.79,47.9,49.92,47.68,46.94,48.2,0,0,0,0,0,0,1.06,0,0.189,0.091,0.78,0.22,37.5
1459116000000,2016,3,2015,6,26,7,0.953,0.0829,0.665,31131.7,187,187,185.3,4,4,4,1575,1527,1605,1438,1398,137.1,129,148,337.7,298,357,0.087,0.0815,0.093,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.9,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.092,18.42,18.31,18.58,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.27,47,47.7,46.33,46.06,46.75,0,0,0,0,0,0,1.03,0,0.288,0.087,0.7,0.3,32.7
1459720800000,2016,4,2015,7,27,7,0.979,0.0895,0.665,30877.8,184.1,184.1,183.8,4,4,4,1618,1608,1628,1470,1460,148,148,148,370.3,360,380,0.0915,0.0909,0.092,1100,1100,1100,990,990,990,969.9,969.8,969.9,20.1,20.1,20.2,0.916,0.916,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.093,18.27,18.23,18.3,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,46.89,46.8,46.97,45.95,45.86,46.03,0,0,0,0,0,0,1.02,0,0.314,0.091,0.68,0.32,31.5
1460325600000,2016,4,2015,7,28,7,0.991,0.0895,0.665,30761.1,183.3,183.3,183.1,4,4,4,1638,1631,1645,1490,1483,148,148,148,390.4,383,397,0.0903,0.09,0.0907,1100,1100,1100,990,990,990,969.9,969.9,970,20.1,20,20.1,0.919,0.919,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.2,18.18,18.22,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.71,46.66,46.77,45.78,45.72,45.83,0,0,0,0,0,0,1.02,0,0.326,0.09,0.67,0.33,31
1460930400000,2016,4,2015,7,29,7,0.965,0.0895,0.665,31005.1,186.1,186.1,184.6,4,4,4,1596,1550,1635,1448,1402,148,148,148,348,302,387,0.0928,0.0905,0.0955,1100,1100,1100,990,990,990,969.8,969.6,969.9,20.2,20.1,20.4,0.915,0.911,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.34,18.21,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.08,46.74,47.48,46.14,45.81,46.53,0,0,0,0,0,0,1.03,0,0.3,0.093,0.69,0.31,32.1
1461535200000,2016,4,2015,7,30,7,0.884,0.0933,0.665,31813.1,192,192,189.4,4,4,4,1461,1396,1527,1307,1204,154.3,148,192,206.9,104,279,0.106,0.0969,0.138,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.883,0.841,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.81,18.57,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.31,47.67,48.98,47.34,46.72,48,0,0,0,0,0,0,1.05,0,0.219,0.11,0.75,0.25,36
1462140000000,2016,5,2015,8,31,7,0.754,0.116,0.63,31621.8,192.8,192.8,188.2,4,4,4,1247,1147,1356,1055,955.3,192,192,192,12.71,0,64,0.155,0.142,0.167,1042,955.3,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.718,0.591,0.823,0.532,0.401,0.648,0.025,0.019,0.031,1.54,1.26,1.77,0.072,0.058,0.084,19.79,19.21,20.38,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.19,45.6,49.75,47.06,44.69,48.2,0,0,0,0,0,0,1.05,0,0.124,0.15,0.84,0.16,41.9
1462744800000,2016,5,2015,8,32,7,0.633,0.0967,0.537,28476.1,175.2,175.2,169.5,4,4,4,1047,983.1,1117,887.6,836.1,159.9,147,192,0,0,0,0.152,0.137,0.176,887.6,836.1,925.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.524,0.474,0.563,0.369,0.344,0.387,0.017,0.016,0.018,1.13,1.04,1.2,0.052,0.047,0.055,20.82,20.53,21.12,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,43.25,41.31,44.7,42.38,40.44,43.8,0,0,0,0,0,0,0.942,0,0.096,0.15,0.85,0.15,45
1463349600000,2016,5,2015,8,33,7,0.555,0.0889,0.466,25118.1,158.9,158.9,149.5,4,3,3.4285714285714284,918,871.6,966.2,771,724.6,147,147,147,0,0,0,0.16,0.152,0.169,771,724.6,819.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.415,0.372,0.459,0.311,0.285,0.335,0.014,0.013,0.015,0.976,0.926,1.01,0.044,0.041,0.046,21.45,21.22,21.69,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.91,39.32,51.58,44.26,38.32,48.2,0,0,0,0,0,0,0.831,0,0.089,0.16,0.84,0.16,45.3
1463954400000,2016,5,2015,8,34,7,0.496,0.0889,0.407,22824.5,142.2,142.2,135.9,3,3,3,819.3,786.2,857.2,672.3,639.2,147,147,147,0,0,0,0.179,0.171,0.187,672.3,639.2,710.2,990,990,990,967.2,967,967.3,22.8,22.7,23,0.342,0.323,0.364,0.25,0.228,0.275,0.011,0.0099,0.012,0.837,0.781,0.901,0.037,0.034,0.04,21.99,21.77,22.17,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.21,44.28,48.36,45.29,43.4,47.39,0,0,0,0,0,0,0.755,0,0.089,0.18,0.82,0.18,46
1464559200000,2016,5,2015,8,35,7,0.453,0.0768,0.376,21421.7,131.4,131.4,127.5,3,3,3,748.4,714.2,779.4,621.4,595.2,127,119,147,0,0,0,0.17,0.156,0.191,621.4,595.2,642.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.312,0.296,0.323,0.216,0.199,0.23,0.0094,0.0085,0.01,0.75,0.705,0.784,0.032,0.03,0.034,22.36,22.21,22.54,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.37,41.84,44.7,42.5,41,43.8,0,0,0,0,0,0,0.708,0,0.077,0.17,0.83,0.17,47.3
1465164000000,2016,6,2015,9,36,7,0.406,0.072,0.334,19218.7,120.7,120.7,114.4,3,3,3,671.8,641.7,703,552.8,522.7,119,119,119,0,0,0,0.177,0.169,0.185,552.8,522.7,584,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.272,0.255,0.29,0.17,0.15,0.191,0.0073,0.0064,0.0082,0.634,0.583,0.686,0.027,0.025,0.029,22.78,22.6,22.95,0.951,0.949,0.953,0.974,0.97,0.978,0.926,0.92,0.933,39.14,37.2,41.13,38.13,36.08,40.24,0,0,0,0,0,0,0.636,0,0.072,0.18,0.82,0.18,47.3
1465768800000,2016,6,2015,9,37,7,0.366,0.072,0.294,16782.9,106.4,106.4,99.9,3,2,2.4285714285714284,604.9,579.1,632.1,485.9,460.1,119,119,119,0,0,0,0.197,0.188,0.205,485.9,460.1,513.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.219,0.249,0.129,0.116,0.144,0.0054,0.0049,0.0061,0.585,0.535,0.631,0.025,0.023,0.027,23.1,23,23.21,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.7,35.3,52.4,42.48,34.24,48.2,0,0,0,0,0,0,0.555,0,0.072,0.2,0.8,0.2,45.9
1466373600000,2016,6,2015,9,38,7,0.331,0.0937,0.238,14161.3,96.4,96.4,84.29,2,2,2,547.9,525.8,570.6,392.9,364.8,155,119,161,0,0,0,0.284,0.209,0.306,392.9,364.8,451.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.196,0.187,0.214,0.0845,0.0712,0.112,0.0035,0.003,0.0047,0.489,0.447,0.574,0.02,0.019,0.024,23.45,23.26,23.59,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.928,0.939,43.07,40.1,49.35,42.15,39.15,48.2,0,0,0,0,0,0,0.468,0,0.093,0.28,0.72,0.28,42.8
1466978400000,2016,6,2015,9,39,7,0.302,0.0906,0.211,12594.5,77.13,77.13,74.97,2,2,2,499,480.1,518.4,349.1,338,149.9,135,161,0,0,0,0.3,0.274,0.323,349.1,338,357.7,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.181,0.177,0.184,0.0638,0.0585,0.0678,0.0026,0.0024,0.0028,0.423,0.407,0.436,0.017,0.017,0.018,23.73,23.63,23.82,0.948,0.947,0.95,0.973,0.97,0.975,0.923,0.918,0.926,38.53,37.26,39.55,37.48,36.15,38.56,0,0,0,0,0,0,0.416,0,0.091,0.3,0.7,0.3,41.7
1467583200000,2016,7,2015,10,40,7,0.276,0.0816,0.194,11627.3,72.87,72.87,69.21,2,2,2,456.5,440.5,473.8,321.5,305.5,135,135,135,0,0,0,0.296,0.285,0.306,321.5,305.5,338.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.176,0.0508,0.0432,0.0589,0.0021,0.0018,0.0024,0.38,0.356,0.406,0.016,0.015,0.017,23.97,23.86,24.06,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.67,33.94,37.54,34.6,32.92,36.44,0,0,0,0,0,0,0.384,0,0.082,0.3,0.7,0.3,42.1
1468188000000,2016,7,2015,10,41,7,0.254,0.0816,0.172,10322.9,64.74,64.74,61.45,2,2,2,419.9,405.2,435.3,284.9,270.2,135,135,135,0,0,0,0.322,0.31,0.333,284.9,270.2,300.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.152,0.162,0.0335,0.0265,0.0407,0.0014,0.0011,0.0017,0.325,0.303,0.348,0.013,0.012,0.014,24.19,24.09,24.27,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.67,30.04,33.37,30.72,29.14,32.37,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
1468792800000,2016,7,2015,10,42,7,0.235,0.0816,0.153,9175.04,57.28,57.28,54.61,2,2,2,388.2,375.9,400.5,253.2,240.9,135,135,135,0,0,0,0.348,0.337,0.359,253.2,240.9,265.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.141,0.15,0.0193,0.0162,0.0243,0.00078,0.00066,0.00099,0.278,0.263,0.296,0.011,0.011,0.012,24.38,24.3,24.46,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,28.15,26.77,29.53,27.31,25.97,28.64,0,0,0,0,0,0,0.303,0,0.082,0.35,0.65,0.35,39
1469397600000,2016,7,2015,10,43,7,0.218,0.0816,0.136,8211.03,51.04,51.04,48.88,2,1,1.2857142857142858,360,348.9,371.8,225,213.9,135,135,135,0,0,0,0.375,0.363,0.387,225,213.9,236.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.132,0.14,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.352,0.254,0.403,0.014,0.01,0.016,24.45,24.38,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.7,25.84,52.38,41.65,25.07,48.2,0,0,0,0,0,0,0.272,0,0.082,0.37,0.62,0.38,37.7
1470002400000,2016,8,2015,11,44,7,0.201,0.0696,0.131,8065.54,49.8,49.8,48.01,2,1,1.1428571428571428,332,319.6,345.3,217,204.6,115,115,115,0,0,0,0.347,0.333,0.36,217,204.6,230.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.126,0.135,0.0142,0.0131,0.0153,0.00057,0.00053,0.00062,0.358,0.248,0.394,0.014,0.01,0.016,24.58,24.51,24.64,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.14,25.67,51.88,44.45,24.9,48.2,0,0,0,0,0,0,0.267,0,0.07,0.35,0.65,0.35,40.1
1470607200000,2016,8,2015,11,45,7,0.184,0.0696,0.115,7204.97,45.4,45.4,42.89,1,1,1,304.5,294.7,315.5,189.5,179.7,115,115,115,0,0,0,0.378,0.364,0.39,189.5,179.7,200.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.011,0.0128,0.00047,0.00044,0.00051,0.331,0.313,0.35,0.013,0.012,0.014,24.75,24.67,24.81,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.936,43.77,41.47,46.33,42.89,40.61,45.4,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.2
1471212000000,2016,8,2015,11,46,7,0.171,0.0696,0.101,6321.41,39.86,39.86,37.63,1,1,1,282.7,273.7,291.7,167.7,158.7,115,115,115,0,0,0,0.407,0.394,0.42,167.7,158.7,176.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.01,0.00924,0.0108,0.0004,0.00037,0.00043,0.292,0.275,0.308,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.926,38.65,36.54,40.77,37.63,35.44,39.86,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
1471816800000,2016,8,2015,11,47,7,0.159,0.0696,0.0897,5557.1,34.76,34.76,33.08,1,1,1,263.3,255.9,270.7,148.3,140.9,115,115,115,0,0,0,0.437,0.425,0.449,148.3,140.9,155.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00835,0.00773,0.00898,0.00033,0.00031,0.00036,0.257,0.244,0.27,0.01,0.0096,0.011,24.99,24.95,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.1,32.36,35.84,33.08,31.38,34.76,0,0,0,0,0,0,0.184,0,0.0693,0.44,0.56,0.44,35
1472421600000,2016,8,2015,11,48,7,0.148,0.0613,0.0867,5384.78,34.76,34.76,32.05,1,1,1,244.7,234.3,253.4,143.4,133.5,101.3,91,115,0,0,0,0.413,0.37,0.463,143.4,133.5,155.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00794,0.0071,0.00893,0.00031,0.00028,0.00035,0.247,0.23,0.267,0.0097,0.0091,0.011,25.09,25.05,25.15,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,33.04,30.61,35.84,32.05,29.69,34.76,0,0,0,0,0,0,0.178,0,0.0613,0.41,0.59,0.41,36.4
1473026400000,2016,9,2015,12,49,7,0.134,0.0534,0.0807,5013.86,31.63,31.63,29.84,1,1,1,221.6,212.7,230.7,133.4,124.7,88.29,72,91,0,0,0,0.398,0.339,0.422,133.4,124.7,140.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0951,0.1,0.00708,0.00635,0.00771,0.00028,0.00025,0.0003,0.228,0.212,0.239,0.0089,0.0083,0.0094,25.24,25.18,25.29,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.77,28.72,32.61,29.84,27.85,31.63,0,0,0,0,0,0,0.166,0,0.0533,0.4,0.6,0.4,37.4
1473631200000,2016,9,2015,12,50,7,0.123,0.0435,0.079,4929.16,30.94,30.94,29.34,1,1,1,202.7,196.6,209.7,130.7,124.6,72,72,72,0,0,0,0.355,0.343,0.366,130.7,124.6,137.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0958,0.0936,0.0982,0.00686,0.00634,0.00745,0.00027,0.00025,0.00029,0.222,0.211,0.234,0.0087,0.0082,0.0092,25.36,25.31,25.38,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.25,28.78,31.9,29.34,27.91,30.94,0,0,0,0,0,0,0.163,0,0.044,0.35,0.64,0.36,40.1
1474236000000,2016,9,2015,12,51,7,0.114,0.0435,0.0707,4375.56,27.45,27.45,26.05,1,1,1,188.9,183.2,194.7,116.9,111.2,72,72,72,0,0,0,0.381,0.37,0.393,116.9,111.2,122.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0889,0.0929,0.00569,0.0052,0.00618,0.00022,0.0002,0.00024,0.197,0.187,0.207,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.85,25.41,28.29,26.05,24.65,27.45,0,0,0,0,0,0,0.145,0,0.0433,0.38,0.62,0.38,38.4
1474840800000,2016,9,2015,12,52,7,0.106,0.0401,0.0664,4084.66,27.01,27.01,24.31,1,1,1,176.1,172.2,181.3,109.8,101.6,66.29,52,72,0,0,0,0.376,0.301,0.415,109.8,101.6,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0855,0.0888,0.00508,0.00439,0.00604,0.0002,0.00017,0.00024,0.183,0.17,0.201,0.0072,0.0066,0.0079,25.37,25.35,25.38,0.918,0.912,0.926,0.97,0.97,0.97,0.89,0.884,0.898,25.07,23.05,27.85,24.31,22.35,27.01,0,0,0,0,0,0,0.135,0,0.0396,0.38,0.63,0.37,38.5
1475445600000,2016,10,2016,1,1,7,0.102,0.0314,0.071,4388.72,27.08,27.08,26.12,1,1,1,169.4,167,173.3,117.4,115,52,52,52,0,0,0,0.307,0.3,0.311,117.4,115,121.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.0867,0.0889,0.00573,0.00553,0.00606,0.00022,0.00022,0.00024,0.194,0.19,0.201,0.0076,0.0074,0.0079,25.34,25.34,25.35,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.894,0.898,26.93,26.35,27.92,26.12,25.55,27.08,0,0,0,0,0,0,0.145,0,0.031,0.31,0.7,0.3,43
1476050400000,2016,10,2016,1,2,7,0.0975,0.0314,0.066,4054.84,25.29,25.29,24.14,1,1,1,161.1,156.6,165.9,109.1,104.6,52,52,52,0,0,0,0.323,0.313,0.332,109.1,104.6,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.083,0.0863,0.00503,0.00464,0.00543,0.0002,0.00018,0.00021,0.179,0.171,0.188,0.007,0.0067,0.0074,25.34,25.34,25.34,0.917,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.893,24.88,23.77,26.07,24.14,23.06,25.29,0,0,0,0,0,0,0.134,0,0.0315,0.32,0.68,0.32,41.6
1476655200000,2016,10,2016,1,3,7,0.0914,0.0314,0.06,3661.15,22.73,22.73,21.79,1,1,1,151.2,147.1,155.3,99.17,95.07,52,52,52,0,0,0,0.344,0.335,0.354,99.17,95.07,103.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0797,0.0826,0.00418,0.00383,0.00453,0.00016,0.00015,0.00018,0.162,0.154,0.169,0.0063,0.0061,0.0066,25.34,25.34,25.35,0.913,0.911,0.916,0.968,0.967,0.97,0.884,0.883,0.886,22.5,21.64,23.44,21.79,20.92,22.73,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
1477260000000,2016,10,2016,1,4,7,0.0867,0.0314,0.0553,3388.07,20.64,20.64,20.17,1,1,1,143.4,141.9,145.7,91.4,89.87,52,52,52,0,0,0,0.363,0.357,0.367,91.4,89.87,93.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0778,0.0792,0.00352,0.00339,0.00371,0.00014,0.00013,0.00015,0.148,0.145,0.152,0.0058,0.0057,0.006,25.35,25.35,25.35,0.92,0.917,0.921,0.965,0.964,0.966,0.887,0.886,0.889,20.9,20.59,21.37,20.17,19.86,20.64,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
1477864800000,2016,10,2016,1,5,7,0.089,0.0304,0.0586,3589.11,23.86,23.86,21.36,1,1,1,147.2,140,158,96.9,87.96,50.29,50,52,0,0,0,0.342,0.316,0.372,96.9,87.96,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0772,0.0839,0.00399,0.00323,0.00493,0.00016,0.00013,0.00019,0.157,0.142,0.177,0.0062,0.0056,0.0069,25.35,25.34,25.36,0.917,0.912,0.924,0.967,0.963,0.97,0.887,0.883,0.89,22.09,20.2,24.6,21.36,19.47,23.86,0,0,0,0,0,0,0.119,0,0.0304,0.34,0.66,0.34,40.3
1478469600000,2016,11,2016,2,6,7,0.1,0.0302,0.0699,4316.39,27.63,27.63,25.69,1,1,1,165.6,157.5,173.6,115.6,107.5,50,50,50,0,0,0,0.303,0.288,0.318,115.6,107.5,123.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0837,0.0894,0.00557,0.00488,0.00626,0.00022,0.00019,0.00024,0.191,0.176,0.205,0.0075,0.0069,0.008,25.34,25.34,25.34,0.922,0.916,0.927,0.97,0.97,0.97,0.894,0.889,0.9,26.49,24.47,28.49,25.69,23.73,27.63,0,0,0,0,0,0,0.143,0,0.0301,0.3,0.7,0.3,43.2
1479074400000,2016,11,2016,2,7,7,0.104,0.0302,0.0735,4555.76,28.49,28.49,27.12,1,1,1,171.5,167.8,177.2,121.5,117.8,50,50,50,0,0,0,0.292,0.282,0.298,121.5,117.8,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0874,0.0906,0.00608,0.00577,0.00656,0.00024,0.00023,0.00026,0.201,0.195,0.211,0.0079,0.0076,0.0083,25.34,25.34,25.34,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.96,27.05,29.37,27.12,26.23,28.49,0,0,0,0,0,0,0.151,0,0.0305,0.29,0.71,0.29,43.8
1479679200000,2016,11,2016,2,8,7,0.11,0.0302,0.0796,4962.99,30.3,30.3,29.54,1,1,1,181.6,177.4,184.8,131.6,127.4,50,50,50,0,0,0,0.276,0.271,0.282,131.6,127.4,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0907,0.0933,0.00694,0.00658,0.00721,0.00027,0.00026,0.00028,0.219,0.212,0.225,0.0086,0.0083,0.0088,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.46,29.43,31.24,29.54,28.55,30.3,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
1480284000000,2016,11,2016,2,9,7,0.11,0.0334,0.0764,4750.81,29.78,29.78,28.28,1,1,1,181.4,179.3,182.9,126.3,122.3,55.14,50,59,0,0,0,0.304,0.274,0.326,126.3,122.3,132.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0903,0.0926,0.00648,0.00614,0.00702,0.00025,0.00024,0.00027,0.211,0.204,0.221,0.0082,0.008,0.0086,25.35,25.34,25.36,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.899,0.904,29.15,28.17,30.7,28.28,27.32,29.78,0,0,0,0,0,0,0.157,0,0.0336,0.3,0.69,0.31,43.2
1480888800000,2016,12,2016,3,10,7,0.111,0.0357,0.0754,4689.86,29.42,29.42,27.92,1,1,1,183.7,179.9,190,124.7,120.9,59,59,59,0,0,0,0.321,0.311,0.328,124.7,120.9,131,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0898,0.0934,0.00635,0.00602,0.00689,0.00025,0.00024,0.00027,0.208,0.202,0.22,0.0082,0.0079,0.0086,25.36,25.36,25.36,0.928,0.926,0.931,0.97,0.97,0.97,0.9,0.898,0.903,28.78,27.82,30.33,27.92,26.99,29.42,0,0,0,0,0,0,0.155,0,0.0356,0.32,0.68,0.32,42.3
1481493600000,2016,12,2016,3,11,7,0.121,0.0357,0.0853,5339.39,33.46,33.46,31.78,1,1,1,200,193,207.2,141,134,59,59,59,0,0,0,0.295,0.285,0.306,141,134,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0945,0.0995,0.00773,0.00714,0.00835,0.0003,0.00028,0.00033,0.238,0.225,0.25,0.0093,0.0088,0.0098,25.35,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.77,31.07,34.5,31.78,30.13,33.46,0,0,0,0,0,0,0.177,0,0.0357,0.3,0.7,0.3,44.1
1482098400000,2016,12,2016,3,12,7,0.132,0.0357,0.0964,6052.53,37.63,37.63,36.03,1,1,1,218.3,210.2,225,159.3,151.2,59,59,59,0,0,0,0.271,0.262,0.281,159.3,151.2,166,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.106,0.00929,0.0086,0.00986,0.00036,0.00034,0.00039,0.27,0.256,0.282,0.011,0.01,0.011,25.22,25.17,25.28,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37.1,35.21,38.67,36.03,34.15,37.63,0,0,0,0,0,0,0.2,0,0.0356,0.27,0.73,0.27,45.9
1482703200000,2016,12,2016,3,13,7,0.139,0.0369,0.102,6446.77,39.67,39.67,38.37,1,1,1,230.1,224.7,238.4,169.1,165.4,61,59,73,0,0,0,0.265,0.253,0.306,169.1,165.4,174.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0101,0.00981,0.0106,0.0004,0.00039,0.00042,0.288,0.282,0.297,0.011,0.011,0.012,25.13,25.09,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.925,39.37,38.4,40.59,38.37,37.35,39.67,0,0,0,0,0,0,0.213,0,0.037,0.27,0.73,0.27,46.4
1483308000000,2017,1,2016,4,14,7,0.157,0.0442,0.113,7114.85,45.4,45.4,42.35,1,1,1,259,244.7,272,186,171.7,73,73,73,0,0,0,0.282,0.268,0.298,186,171.7,199,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.11,0.119,0.0116,0.0103,0.0127,0.00046,0.00041,0.0005,0.32,0.294,0.343,0.013,0.012,0.014,24.95,24.87,25.04,0.95,0.946,0.954,0.979,0.976,0.98,0.931,0.923,0.935,43.25,39.87,46.33,42.35,38.9,45.4,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.3
1483912800000,2017,1,2016,4,15,7,0.183,0.0442,0.139,8483.77,56.21,56.21,50.5,2,1,1.4285714285714286,302.4,279.4,330.3,229.4,206.4,73,73,73,0,0,0,0.242,0.221,0.261,229.4,206.4,257.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.122,0.14,0.0157,0.0133,0.0204,0.00062,0.00053,0.00082,0.326,0.249,0.392,0.013,0.0099,0.016,24.76,24.67,24.83,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.66,26.48,52.62,38.94,25.68,48.2,0,0,0,0,0,0,0.281,0,0.044,0.24,0.76,0.24,46.4
1484517600000,2017,1,2016,4,16,7,0.221,0.0442,0.177,10726.9,69.32,69.32,63.85,2,2,2,365.7,338.2,391.3,292.7,265.2,73,73,73,0,0,0,0.2,0.187,0.216,292.7,265.2,318.3,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.143,0.161,0.0371,0.0242,0.0492,0.0015,0.00097,0.002,0.329,0.288,0.368,0.013,0.012,0.015,24.44,24.28,24.62,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,32.91,29.86,35.73,31.93,28.96,34.66,0,0,0,0,0,0,0.355,0,0.044,0.2,0.8,0.2,48.5
1485122400000,2017,1,2016,4,17,7,0.253,0.0442,0.209,12660.7,79.68,79.68,75.36,2,2,2,418.6,400.3,437.5,345.6,327.3,73,73,73,0,0,0,0.175,0.167,0.182,345.6,327.3,364.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.171,0.164,0.178,0.0621,0.0535,0.071,0.0025,0.0022,0.0029,0.409,0.381,0.437,0.017,0.016,0.018,24.11,23.99,24.22,0.948,0.945,0.95,0.973,0.97,0.978,0.922,0.916,0.929,38.71,36.71,40.75,37.68,35.61,39.84,0,0,0,0,0,0,0.419,0,0.044,0.17,0.83,0.17,50
1485727200000,2017,1,2016,4,18,7,0.286,0.0493,0.237,14342,90.8,90.8,85.37,2,2,2,473.2,443.8,503.4,391.6,370.8,81.57,73,85,0,0,0,0.173,0.162,0.184,391.6,370.8,418.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.18,0.198,0.0838,0.074,0.0965,0.0035,0.003,0.004,0.479,0.447,0.519,0.02,0.018,0.022,23.79,23.62,23.96,0.954,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,43.56,41.43,46.32,42.68,40.56,45.4,0,0,0,0,0,0,0.474,0,0.049,0.17,0.83,0.17,50.1
1486332000000,2017,2,2016,5,19,7,0.328,0.0514,0.276,16063.6,96.4,96.4,95.62,2,2,2,541.6,511.8,567.6,456.6,426.8,85,85,85,0,0,0,0.157,0.15,0.166,456.6,426.8,482.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.212,0.201,0.224,0.114,0.1,0.127,0.0048,0.0042,0.0053,0.577,0.532,0.619,0.024,0.022,0.026,23.39,23.23,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.09,47.19,52.53,47.81,46.24,48.2,0,0,0,0,0,0,0.531,0,0.052,0.16,0.84,0.16,49
1486936800000,2017,2,2016,5,20,7,0.368,0.0514,0.317,18364.8,117.7,117.7,109.3,3,3,3,608.8,577.2,649.9,523.8,492.2,85,85,85,0,0,0,0.14,0.131,0.147,523.8,492.2,564.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.247,0.23,0.271,0.151,0.131,0.178,0.0064,0.0055,0.0076,0.577,0.525,0.646,0.024,0.022,0.027,23.09,22.85,23.28,0.948,0.945,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.49,35.41,40.17,36.44,34.34,39.23,0,0,0,0,0,0,0.607,0,0.051,0.14,0.86,0.14,49.9
1487541600000,2017,2,2016,5,21,7,0.439,0.0514,0.388,22172.1,141.7,141.7,132,3,3,3,726.3,667.7,782,641.3,582.7,85,85,85,0,0,0,0.117,0.109,0.127,641.3,582.7,697,990,990,990,966.8,966.6,967,23.2,23,23.4,0.314,0.281,0.346,0.229,0.19,0.267,0.0099,0.0081,0.012,0.775,0.676,0.869,0.033,0.029,0.038,22.42,22.1,22.75,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.9,41.31,48.2,43.99,40.44,47.23,0,0,0,0,0,0,0.733,0,0.051,0.12,0.88,0.12,50.5
1488146400000,2017,2,2016,5,22,7,0.533,0.0704,0.462,25098,165.3,165.3,149.4,4,3,3.2857142857142856,880.8,798.4,983.1,764.4,713.4,116.4,85,129,0,0,0,0.132,0.104,0.153,764.4,713.4,854.1,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.404,0.355,0.488,0.307,0.278,0.352,0.014,0.012,0.016,0.97,0.896,1.07,0.043,0.039,0.048,21.61,21.1,22.01,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.63,40.57,52,45.94,39.65,48.2,0,0,0,0,0,0,0.83,0,0.071,0.13,0.87,0.13,47.1
1488751200000,2017,3,2016,6,23,7,0.707,0.078,0.617,31305.2,192.8,192.8,186.3,4,4,4,1170,1025,1332,1041,896.4,129,129,129,20.57,0,103,0.111,0.0969,0.126,1020,896.4,1100,990,990,990,968.4,968,968.9,21.6,21.1,22,0.681,0.527,0.823,0.513,0.373,0.648,0.024,0.017,0.031,1.47,1.14,1.77,0.069,0.052,0.084,20.09,19.29,20.88,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.88,43.83,50.18,46.59,42.96,48.2,0,0,0,0,0,0,1.04,0,0.09,0.11,0.87,0.13,44.3
1489356000000,2017,3,2016,6,24,7,0.944,0.078,0.665,31232,191.9,191.9,185.9,4,4,4,1561,1396,1772,1432,1267,129,129,129,332.6,167,543,0.0831,0.0728,0.0924,1100,1100,1100,990,990,990,969.7,969.1,970.4,20.3,19.6,20.9,0.894,0.851,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.086,0.095,18.47,17.76,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.42,45.54,48.95,46.48,44.63,47.97,0,0,0,0,0,0,1.03,0,0.279,0.083,0.7,0.3,33.1
1489960800000,2017,3,2016,6,25,7,1.33,0.106,0.665,27828.3,175.3,175.3,165.6,4,4,4,2199,1865,2517,2024,1736,175.3,129,183,923.6,636,1234,0.08,0.0692,0.0931,1100,1100,1100,990,990,990,971.6,970.7,972.3,18.4,17.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.097,0.11,16.57,15.78,17.46,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.922,0.931,42.3,40.18,44.72,41.41,39.23,43.82,0,0,0,0,0,0,0.92,0,0.665,0.08,0.5,0.5,20.9
1490565600000,2017,3,2016,6,26,7,1.72,0.117,0.665,24860.3,154.2,154.2,148,4,4,4,2839,2613,3011,2646,2430,192.7,183,217,1546,1330,1694,0.0679,0.0626,0.073,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15,14.59,15.55,0.941,0.939,0.943,0.972,0.97,0.975,0.914,0.91,0.92,38.06,36.92,39.54,36.99,35.81,38.56,0,0,0,0,0,0,0.822,0,1.055,0.068,0.39,0.61,14.5
1491170400000,2017,4,2016,7,27,7,1.84,0.131,0.665,23898.8,142.7,142.7,142.3,4,4,4,3049,3031,3059,2832,2814,217,217,217,1732,1714,1742,0.0712,0.0709,0.0716,1100,1100,1100,990,990,990,973.6,973.6,973.7,16.4,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.49,14.47,14.54,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.66,36.59,36.78,35.56,35.5,35.68,0,0,0,0,0,0,0.79,0,1.175,0.071,0.36,0.64,13
1491775200000,2017,4,2016,7,28,7,1.82,0.131,0.665,24073.8,144.7,144.7,143.3,4,4,4,3009,2954,3043,2792,2737,217,217,217,1692,1637,1726,0.0721,0.0713,0.0735,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.59,14.51,14.72,0.939,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.93,36.7,37.3,35.82,35.6,36.19,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
1492380000000,2017,4,2016,7,29,7,1.7,0.131,0.665,24956.6,151.5,151.5,148.6,4,4,4,2818,2711,2926,2601,2494,217,217,217,1501,1394,1609,0.077,0.0742,0.08,1100,1100,1100,990,990,990,973.1,972.8,973.3,16.9,16.7,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.79,15.31,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.912,0.917,38.2,37.49,38.9,37.14,36.39,37.88,0,0,0,0,0,0,0.825,0,1.035,0.077,0.39,0.61,14.7
1492984800000,2017,4,2016,7,30,7,1.54,0.131,0.665,26199.8,159.1,159.1,156,4,4,4,2551,2437,2676,2334,2220,217,217,217,1234,1120,1359,0.0851,0.0811,0.0891,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.39,15.97,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,39.95,39.13,40.7,38.99,38.12,39.79,0,0,0,0,0,0,0.866,0,0.875,0.085,0.43,0.57,17
1493589600000,2017,5,2016,8,31,7,1.39,0.167,0.665,27374.5,165.9,165.9,162.9,4,4,4,2298,2186,2402,2022,1910,276,276,276,922,810,1026,0.12,0.115,0.126,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.05,16.58,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.6,40.92,42.32,40.74,40.02,41.48,0,0,0,0,0,0,0.905,0,0.725,0.12,0.48,0.52,19.7
1494194400000,2017,5,2016,8,32,7,1.25,0.167,0.665,28408.3,171.3,171.3,169.1,4,4,4,2062,1981,2153,1786,1705,276,276,276,685.9,605,777,0.134,0.128,0.139,1100,1100,1100,990,990,990,971.2,971,971.5,18.8,18.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.88,16.66,17.09,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.14,42.54,43.7,42.27,41.69,42.83,0,0,0,0,0,0,0.939,0,0.585,0.13,0.53,0.47,22.7
