datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1494799200000,2017,5,2016,8,33,7,1.12,0.167,0.665,29507.7,178.8,178.8,175.6,4,4,4,1855,1762,1949,1579,1486,276,276,276,478.9,386,573,0.149,0.142,0.157,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.49,17.19,17.8,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.81,43.98,45.62,43.91,43.1,44.71,0,0,0,0,0,0,0.976,0,0.455,0.15,0.59,0.41,26.3
1495404000000,2017,5,2016,8,34,7,0.993,0.167,0.665,30749.6,186.2,186.2,183,4,4,4,1642,1553,1731,1366,1277,276,276,276,265.6,177,355,0.168,0.159,0.178,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.914,0.895,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.091,0.095,18.2,17.9,18.5,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.69,45.9,47.49,45.76,44.98,46.54,0,0,0,0,0,0,1.02,0,0.328,0.17,0.67,0.33,31
1496008800000,2017,5,2016,8,35,7,0.869,0.144,0.665,31967,192.8,192.8,190.3,4,4,4,1436,1332,1524,1198,1122,238.3,210,276,97.71,22,148,0.166,0.146,0.188,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.855,0.822,0.879,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.084,0.089,18.92,18.61,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.78,49.58,47.57,46.83,48.2,0,0,0,0,0,0,1.06,0,0.204,0.17,0.77,0.23,36.8
1496613600000,2017,6,2016,9,36,7,0.711,0.127,0.584,30072.6,192.8,192.8,179,4,4,4,1176,1080,1287,966.3,869.8,210,210,210,0,0,0,0.179,0.163,0.194,966.3,869.8,1077,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.629,0.522,0.778,0.435,0.36,0.597,0.02,0.016,0.028,1.33,1.12,1.67,0.062,0.051,0.079,20.22,19.53,20.73,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.67,42.2,49.2,44.75,41.35,48.2,0,0,0,0,0,0,0.994,0,0.127,0.18,0.82,0.18,42.3
1497218400000,2017,6,2016,9,37,7,0.599,0.127,0.472,25174.9,161.5,161.5,149.9,4,3,3.4285714285714284,991,933.3,1056,781,723.3,210,210,210,0,0,0,0.212,0.199,0.225,781,723.3,846.3,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.44,0.388,0.5,0.316,0.284,0.349,0.014,0.013,0.016,1.01,0.94,1.08,0.046,0.042,0.049,21.14,20.85,21.43,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.76,39.4,51.34,44.32,38.4,48.2,0,0,0,0,0,0,0.833,0,0.127,0.21,0.79,0.21,42
1497823200000,2017,6,2016,9,38,7,0.528,0.127,0.401,22263.2,140,140,132.5,3,3,3,872.5,829.9,917.3,662.5,619.9,210,210,210,0,0,0,0.241,0.229,0.253,662.5,619.9,707.3,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.347,0.323,0.373,0.244,0.215,0.273,0.011,0.0094,0.012,0.831,0.759,0.907,0.037,0.033,0.04,21.78,21.52,22.02,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.07,42.61,47.6,44.17,41.76,46.65,0,0,0,0,0,0,0.736,0,0.127,0.24,0.76,0.24,42.2
1498428000000,2017,6,2016,9,39,7,0.482,0.123,0.359,20237.9,123.7,123.7,120.5,3,3,3,796.3,774.5,820.7,593.1,577.6,203.1,186,210,0,0,0,0.255,0.238,0.267,593.1,577.6,610.7,990,990,990,967.1,967,967.2,22.9,22.8,23,0.306,0.299,0.317,0.197,0.187,0.209,0.0086,0.0081,0.0092,0.713,0.688,0.744,0.031,0.03,0.033,22.2,22.07,22.3,0.954,0.953,0.954,0.978,0.976,0.98,0.933,0.93,0.935,41.05,40.04,42.06,40.15,39.09,41.22,0,0,0,0,0,0,0.669,0,0.123,0.26,0.74,0.26,42
1499032800000,2017,7,2016,10,40,7,0.443,0.112,0.331,18759,118.6,118.6,111.7,3,3,3,732.5,699.1,767.5,546.5,513.1,186,186,186,0,0,0,0.254,0.242,0.266,546.5,513.1,581.5,990,990,990,966.8,966.7,967,23.2,23,23.3,0.276,0.257,0.296,0.166,0.144,0.189,0.0072,0.0062,0.0082,0.631,0.575,0.69,0.027,0.025,0.03,22.54,22.34,22.73,0.95,0.948,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.26,36.13,40.47,37.22,35.04,39.54,0,0,0,0,0,0,0.62,0,0.112,0.25,0.75,0.25,42.3
1499637600000,2017,7,2016,10,41,7,0.398,0.112,0.286,16285.9,103.1,103.1,96.94,3,2,2.142857142857143,658.7,630,688.5,472.7,444,186,186,186,0,0,0,0.283,0.27,0.295,472.7,444,502.5,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.234,0.218,0.251,0.122,0.109,0.137,0.0052,0.0046,0.0059,0.602,0.557,0.651,0.026,0.024,0.028,22.86,22.74,23.01,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.1,35.43,52.42,46.02,34.37,48.2,0,0,0,0,0,0,0.539,0,0.112,0.28,0.72,0.28,40.9
1500242400000,2017,7,2016,10,42,7,0.361,0.123,0.237,13992,92.27,92.27,83.29,2,2,2,596.2,571.7,620.9,392.6,344.7,203.6,186,227,0,0,0,0.343,0.3,0.397,392.6,344.7,434.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.2,0.185,0.213,0.0843,0.0617,0.104,0.0036,0.0026,0.0044,0.492,0.422,0.554,0.021,0.018,0.023,23.23,23.06,23.4,0.953,0.948,0.957,0.977,0.971,0.98,0.931,0.92,0.938,42.62,37.5,47.08,41.64,36.4,46.13,0,0,0,0,0,0,0.463,0,0.124,0.34,0.66,0.34,38.8
1500847200000,2017,7,2016,10,43,7,0.328,0.137,0.191,11231,71.35,71.35,66.85,2,2,2,543,521.7,564.9,316,294.7,227,227,227,0,0,0,0.418,0.402,0.435,316,294.7,337.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.183,0.0481,0.0381,0.0585,0.002,0.0016,0.0025,0.379,0.347,0.412,0.016,0.014,0.017,23.58,23.45,23.71,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.46,32.19,36.78,33.43,31.23,35.68,0,0,0,0,0,0,0.371,0,0.137,0.42,0.58,0.42,34.2
1501452000000,2017,7,2016,10,44,7,0.299,0.115,0.184,10902.2,69.19,69.19,64.89,2,2,2,494.4,473.3,515.9,304.3,288.9,190.1,184,227,0,0,0,0.384,0.362,0.44,304.3,288.9,324.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.163,0.175,0.0426,0.0354,0.0522,0.0018,0.0015,0.0022,0.359,0.336,0.389,0.015,0.014,0.016,23.82,23.72,23.93,0.941,0.939,0.945,0.97,0.97,0.97,0.913,0.91,0.916,33.45,31.57,35.66,32.45,30.62,34.59,0,0,0,0,0,0,0.361,0,0.115,0.38,0.62,0.38,36.5
1502056800000,2017,8,2016,11,45,7,0.272,0.111,0.16,9522.22,60.6,60.6,56.68,2,2,2,449.1,431.4,467.5,265.1,247.4,184,184,184,0,0,0,0.41,0.394,0.426,265.1,247.4,283.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.161,0.0243,0.0168,0.0328,0.001,0.00069,0.0014,0.3,0.274,0.327,0.012,0.011,0.013,24.08,23.97,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.22,27.26,31.24,28.34,26.44,30.3,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
1502661600000,2017,8,2016,11,46,7,0.249,0.111,0.137,8224.2,51.86,51.86,48.95,2,1,1.2857142857142858,411.3,396.2,426.8,227.3,212.2,184,184,184,0,0,0,0.447,0.431,0.464,227.3,212.2,242.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.146,0.0151,0.0138,0.0164,0.00061,0.00056,0.00067,0.359,0.263,0.414,0.015,0.011,0.017,24.19,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.57,26.14,52.59,41.63,25.36,48.2,0,0,0,0,0,0,0.272,0,0.112,0.45,0.55,0.45,33
1503266400000,2017,8,2016,11,47,7,0.229,0.111,0.118,7315.53,46.29,46.29,43.54,1,1,1,379.1,366.9,391.5,195.1,182.9,184,184,184,0,0,0,0.486,0.47,0.501,195.1,182.9,207.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.129,0.125,0.134,0.0123,0.0113,0.0134,0.0005,0.00046,0.00054,0.348,0.326,0.37,0.014,0.013,0.015,24.36,24.27,24.44,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.44,41.65,47.23,43.54,40.8,46.29,0,0,0,0,0,0,0.242,0,0.111,0.48,0.52,0.48,31.9
1503871200000,2017,8,2016,11,48,7,0.212,0.0994,0.112,6972.56,46.93,46.93,41.5,1,1,1,350,336,362.8,185.8,167.1,164.3,138,184,0,0,0,0.468,0.398,0.524,185.8,167.1,208.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.124,0.12,0.13,0.0115,0.00995,0.0135,0.00046,0.0004,0.00054,0.329,0.298,0.367,0.013,0.012,0.015,24.52,24.47,24.57,0.95,0.945,0.956,0.977,0.972,0.98,0.929,0.918,0.937,42.47,38.01,47.88,41.5,36.93,46.93,0,0,0,0,0,0,0.231,0,0.1,0.47,0.53,0.47,32.9
1504476000000,2017,9,2016,12,49,7,0.192,0.0835,0.108,6744.27,43.44,43.44,40.14,1,1,1,316.8,304,330.8,178.8,166,138,138,138,0,0,0,0.436,0.417,0.454,178.8,166,192.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.119,0.115,0.124,0.0109,0.00986,0.0121,0.00044,0.00039,0.00049,0.314,0.291,0.339,0.013,0.012,0.014,24.7,24.61,24.79,0.948,0.944,0.953,0.977,0.972,0.98,0.927,0.918,0.934,41.08,38.12,44.33,40.14,37.05,43.44,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.1
1505080800000,2017,9,2016,12,50,7,0.174,0.0714,0.103,6430.72,41.13,41.13,38.28,1,1,1,288.4,277.5,299.9,170.4,159.5,118,118,118,0,0,0,0.409,0.393,0.425,170.4,159.5,181.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.0102,0.00931,0.0112,0.00041,0.00037,0.00045,0.296,0.277,0.317,0.012,0.011,0.013,24.85,24.78,24.91,0.946,0.942,0.949,0.975,0.97,0.98,0.922,0.914,0.93,39.27,36.72,41.97,38.28,35.62,41.13,0,0,0,0,0,0,0.213,0,0.071,0.41,0.59,0.41,37
1505685600000,2017,9,2016,12,51,7,0.161,0.0714,0.0895,5544.21,35.06,35.06,33,1,1,1,266,257,275,148,139,118,118,118,0,0,0,0.444,0.429,0.459,148,139,157,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00833,0.00756,0.0091,0.00033,0.0003,0.00036,0.256,0.24,0.272,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.02,31.89,36.14,33,30.93,35.06,0,0,0,0,0,0,0.183,0,0.0715,0.44,0.56,0.44,34.4
1506290400000,2017,9,2016,12,52,7,0.149,0.0696,0.0797,4922.57,32.05,32.05,29.3,1,1,1,246.8,240.3,254,131.8,123.7,115,97,118,0,0,0,0.466,0.404,0.488,131.8,123.7,143.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0968,0.102,0.00695,0.00626,0.00793,0.00027,0.00025,0.00031,0.227,0.213,0.246,0.009,0.0084,0.0097,25.09,25.05,25.14,0.931,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,30.21,28.29,33.04,29.3,27.44,32.05,0,0,0,0,0,0,0.163,0,0.0693,0.47,0.53,0.47,33
1506895200000,2017,10,2017,1,1,7,0.142,0.0587,0.0835,5181.21,31.62,31.62,30.84,1,1,1,235,232.7,238.4,138,135.7,97,97,97,0,0,0,0.413,0.407,0.417,138,135.7,141.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0993,0.101,0.00748,0.00728,0.00777,0.00029,0.00029,0.00031,0.236,0.232,0.242,0.0093,0.0091,0.0096,25.15,25.13,25.17,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.79,31.24,32.59,30.84,30.31,31.62,0,0,0,0,0,0,0.171,0,0.0585,0.41,0.59,0.41,36.5
1507500000000,2017,10,2017,1,2,7,0.14,0.0587,0.0808,5015.45,30.93,30.93,29.85,1,1,1,230.7,225.5,235.4,133.7,128.5,97,97,97,0,0,0,0.421,0.412,0.43,133.7,128.5,138.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.0968,0.1,0.00711,0.00668,0.00751,0.00028,0.00026,0.0003,0.229,0.219,0.237,0.009,0.0086,0.0093,25.19,25.15,25.23,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.78,29.58,31.89,29.85,28.69,30.93,0,0,0,0,0,0,0.166,0,0.0592,0.42,0.58,0.42,35.8
1508104800000,2017,10,2017,1,3,7,0.132,0.0587,0.0736,4552.89,28.38,28.38,27.1,1,1,1,218.7,213.8,224.2,121.7,116.8,97,97,97,0,0,0,0.444,0.433,0.454,121.7,116.8,127.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0944,0.0926,0.0963,0.00609,0.00568,0.00656,0.00024,0.00022,0.00026,0.207,0.198,0.217,0.0081,0.0078,0.0085,25.28,25.24,25.32,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,27.94,26.76,29.26,27.1,25.96,28.38,0,0,0,0,0,0,0.151,0,0.0584,0.44,0.56,0.44,34.5
1508709600000,2017,10,2017,1,4,7,0.126,0.0587,0.0671,4130,25.51,25.51,24.58,1,1,1,207.9,205.3,211.9,110.9,108.3,97,97,97,0,0,0,0.467,0.458,0.472,110.9,108.3,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0896,0.092,0.00518,0.00496,0.00551,0.0002,0.00019,0.00022,0.188,0.183,0.195,0.0074,0.0072,0.0076,25.36,25.33,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.889,0.894,25.34,24.71,26.3,24.58,23.97,25.51,0,0,0,0,0,0,0.137,0,0.0589,0.47,0.53,0.47,32.8
1509314400000,2017,10,2017,1,5,7,0.125,0.0569,0.0686,4228.18,26.47,26.47,25.17,1,1,1,207.5,204.5,211.9,113.4,107.8,94.14,93,97,0,0,0,0.454,0.439,0.474,113.4,107.8,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0894,0.093,0.00538,0.00491,0.00585,0.00021,0.00019,0.00023,0.192,0.182,0.202,0.0075,0.0071,0.0079,25.36,25.33,25.39,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.95,24.58,27.29,25.17,23.84,26.47,0,0,0,0,0,0,0.14,0,0.0564,0.46,0.55,0.45,33.8
1509919200000,2017,11,2017,2,6,7,0.13,0.0518,0.0781,4849.21,34.88,34.88,28.86,1,1,1,214.6,209.1,221.7,129.1,116.1,85.57,67,93,0,0,0,0.4,0.302,0.445,129.1,116.1,154.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.092,0.102,0.00672,0.00562,0.0089,0.00026,0.00022,0.00035,0.219,0.197,0.263,0.0086,0.0077,0.01,25.29,25.21,25.35,0.929,0.922,0.94,0.97,0.97,0.97,0.901,0.895,0.912,29.76,26.63,35.96,28.86,25.83,34.88,0,0,0,0,0,0,0.16,0,0.0519,0.4,0.6,0.4,37.3
1510524000000,2017,11,2017,2,7,7,0.131,0.0405,0.0908,5683.96,34.57,34.57,33.83,1,1,1,217.1,214.3,220.3,150.1,147.3,67,67,67,0,0,0,0.309,0.304,0.313,150.1,147.3,153.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00851,0.00827,0.00878,0.00033,0.00032,0.00034,0.255,0.25,0.26,0.01,0.0098,0.01,25.24,25.22,25.26,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.88,34.22,35.64,33.83,33.2,34.57,0,0,0,0,0,0,0.188,0,0.0402,0.31,0.69,0.31,43.4
1511128800000,2017,11,2017,2,8,7,0.132,0.0405,0.0914,5720.33,36,36,34.05,1,1,1,218.1,210.5,226.6,151.1,143.5,67,67,67,0,0,0,0.307,0.296,0.318,151.1,143.5,159.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0985,0.104,0.00859,0.00795,0.00932,0.00034,0.00031,0.00037,0.256,0.243,0.272,0.01,0.0095,0.011,25.24,25.17,25.29,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,35.1,33.32,37.11,34.05,32.32,36,0,0,0,0,0,0,0.189,0,0.0406,0.31,0.69,0.31,43.3
1511733600000,2017,11,2017,2,9,7,0.132,0.0384,0.0932,5840.28,35.33,35.33,34.76,1,1,1,217.7,214.3,223.6,154.1,148.7,63.57,59,67,0,0,0,0.292,0.274,0.311,154.1,148.7,156.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00885,0.00839,0.00906,0.00035,0.00033,0.00036,0.261,0.252,0.266,0.01,0.0099,0.01,25.23,25.19,25.25,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.84,34.55,36.43,34.76,33.51,35.33,0,0,0,0,0,0,0.193,0,0.0388,0.29,0.71,0.29,44.2
1512338400000,2017,12,2017,3,10,7,0.137,0.0357,0.101,6379.89,40.21,40.21,37.98,1,1,1,226.4,216.8,235.4,167.4,157.8,59,59,59,0,0,0,0.261,0.251,0.272,167.4,157.8,176.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00998,0.00916,0.0107,0.00039,0.00036,0.00042,0.285,0.268,0.301,0.011,0.01,0.012,25.16,25.09,25.23,0.944,0.941,0.947,0.974,0.97,0.978,0.92,0.913,0.927,38.99,36.74,41.1,37.98,35.64,40.21,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1512943200000,2017,12,2017,3,11,7,0.146,0.0357,0.11,6968.21,42.73,42.73,41.48,1,1,1,240.6,237.3,246.1,181.6,178.3,59,59,59,0,0,0,0.245,0.24,0.249,181.6,178.3,187.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.113,0.0112,0.0109,0.0116,0.00044,0.00043,0.00046,0.31,0.304,0.32,0.012,0.012,0.013,25.05,25,25.07,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.33,41.55,43.6,41.48,40.69,42.73,0,0,0,0,0,0,0.23,0,0.036,0.24,0.75,0.25,47.7
1513548000000,2017,12,2017,3,12,7,0.156,0.0357,0.12,7642.29,47.57,47.57,45.49,1,1,1,258,249.6,267.1,199,190.6,59,59,59,0,0,0,0.229,0.221,0.236,199,190.6,208.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.121,0.0127,0.012,0.0134,0.0005,0.00047,0.00053,0.341,0.326,0.358,0.014,0.013,0.014,24.93,24.87,24.98,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.42,44.43,48.54,45.49,43.54,47.57,0,0,0,0,0,0,0.253,0,0.036,0.23,0.77,0.23,49
1514152800000,2017,12,2017,3,13,7,0.175,0.0357,0.14,8504.43,54.16,54.16,50.62,2,1,1.5714285714285714,289.9,272.9,306.2,230.9,213.8,59,59,59,0,0,0,0.204,0.193,0.216,230.9,213.8,247.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.123,0.134,0.0154,0.0139,0.0168,0.00061,0.00055,0.00067,0.306,0.244,0.388,0.012,0.0097,0.015,24.83,24.77,24.89,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.37,26.17,52.52,35.64,25.39,48.2,0,0,0,0,0,0,0.281,0,0.035,0.2,0.8,0.2,48.6
1514757600000,2018,1,2017,4,14,7,0.204,0.0442,0.16,9714.17,62.31,62.31,57.82,2,2,2,337.8,314.7,358.4,264.8,241.7,73,73,73,0,0,0,0.217,0.204,0.232,264.8,241.7,285.4,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.15,0.0244,0.0163,0.0337,0.00098,0.00065,0.0014,0.288,0.256,0.319,0.012,0.01,0.013,24.62,24.49,24.77,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.81,27.2,32.12,28.91,26.38,31.15,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1515362400000,2018,1,2017,4,15,7,0.239,0.0442,0.195,11773.9,75.92,75.92,70.08,2,2,2,394.6,365.3,421.1,321.6,292.3,73,73,73,0,0,0,0.185,0.173,0.2,321.6,292.3,348.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.152,0.172,0.0508,0.037,0.0633,0.0021,0.0015,0.0026,0.373,0.329,0.412,0.015,0.013,0.017,24.26,24.09,24.44,0.944,0.939,0.948,0.971,0.97,0.974,0.916,0.91,0.923,36.09,32.88,38.98,35.04,31.89,37.96,0,0,0,0,0,0,0.389,0,0.044,0.18,0.82,0.18,49.3
1515967200000,2018,1,2017,4,16,7,0.275,0.0442,0.231,14000.8,87.14,87.14,83.34,2,2,2,454.3,430.6,472.2,381.3,357.6,73,73,73,0,0,0,0.161,0.155,0.17,381.3,357.6,399.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.184,0.175,0.19,0.079,0.0678,0.0874,0.0032,0.0028,0.0036,0.462,0.427,0.489,0.019,0.017,0.02,23.89,23.79,24.04,0.953,0.949,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.55,40.01,44.46,41.67,39.06,43.57,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,50.9
1516572000000,2018,1,2017,4,17,7,0.3,0.0442,0.255,15419.2,94.77,94.77,91.78,2,2,2,495.2,477.9,510.2,422.2,404.9,73,73,73,0,0,0,0.147,0.143,0.153,422.2,404.9,437.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.198,0.192,0.203,0.0983,0.0901,0.105,0.0041,0.0037,0.0044,0.524,0.498,0.546,0.022,0.021,0.023,23.65,23.56,23.75,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.83,45.05,48.35,45.89,44.15,47.39,0,0,0,0,0,0,0.51,0,0.045,0.15,0.85,0.15,51.4
1517176800000,2018,1,2017,4,18,7,0.323,0.0483,0.274,16181,96.4,96.4,96.32,2,2,2,533.5,515.4,554.8,453.6,442.4,79.86,73,85,0,0,0,0.15,0.139,0.16,453.6,442.4,469.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.205,0.217,0.113,0.108,0.121,0.0047,0.0045,0.0051,0.572,0.554,0.597,0.024,0.023,0.025,23.43,23.31,23.53,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.937,0.939,49.9,48.88,51.36,48.16,47.9,48.2,0,0,0,0,0,0,0.535,0,0.049,0.15,0.85,0.15,50.1
1517781600000,2018,2,2017,5,19,7,0.365,0.0514,0.314,18100.6,116.5,116.5,107.7,3,2,2.857142857142857,603.9,564.9,644.2,518.9,479.9,85,85,85,0,0,0,0.141,0.132,0.15,518.9,479.9,559.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.245,0.223,0.268,0.148,0.126,0.175,0.0063,0.0053,0.0074,0.585,0.524,0.636,0.025,0.022,0.027,23.1,22.89,23.28,0.95,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.7,35.37,52.28,38.21,34.31,48.2,0,0,0,0,0,0,0.599,0,0.051,0.14,0.86,0.14,49.6
1518386400000,2018,2,2017,5,20,7,0.431,0.0514,0.38,21762,140.3,140.3,129.5,3,3,3,712.8,656.5,773.4,627.8,571.5,85,85,85,0,0,0,0.119,0.11,0.129,627.8,571.5,688.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.307,0.275,0.341,0.22,0.183,0.261,0.0095,0.0078,0.011,0.752,0.657,0.854,0.032,0.028,0.037,22.5,22.15,22.82,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.08,40.6,47.71,43.18,39.67,46.76,0,0,0,0,0,0,0.72,0,0.051,0.12,0.88,0.12,50.5
1518991200000,2018,2,2017,5,21,7,0.538,0.06,0.478,25873.7,174.7,174.7,154,4,3,3.4285714285714284,889.4,790.6,1015,790.1,705.6,99.29,85,105,0,0,0,0.112,0.103,0.125,790.1,705.6,910.3,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.422,0.351,0.531,0.319,0.272,0.38,0.014,0.012,0.017,0.997,0.883,1.16,0.044,0.039,0.053,21.55,20.89,22.05,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,47.02,40.81,52.14,45.37,39.91,48.2,0,0,0,0,0,0,0.856,0,0.06,0.11,0.89,0.11,48.1
1519596000000,2018,2,2017,5,22,7,0.736,0.0905,0.635,31959,192.8,192.8,190.2,4,4,4,1217,1064,1365,1068,959.1,149.6,105,183,17,0,82,0.121,0.09,0.15,1051,959.1,1100,990,990,990,968.6,968.1,969,21.4,21,21.9,0.721,0.576,0.832,0.547,0.403,0.648,0.026,0.018,0.031,1.56,1.25,1.78,0.073,0.057,0.085,19.86,19.17,20.65,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.77,46.41,49.75,47.56,45.48,48.2,0,0,0,0,0,0,1.06,0,0.101,0.12,0.86,0.14,43.4
1520200800000,2018,3,2017,6,23,7,0.873,0.111,0.665,31951.1,191.9,191.9,190.2,4,4,4,1443,1399,1492,1260,1216,183,183,183,159.7,116,209,0.127,0.123,0.131,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.863,0.845,0.883,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.79,1.83,0.088,0.086,0.089,18.89,18.71,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,48.04,48.94,47.55,47.08,47.96,0,0,0,0,0,0,1.06,0,0.208,0.13,0.76,0.24,36.6
1520805600000,2018,3,2017,6,24,7,0.957,0.111,0.665,31093,187.4,187.4,185.1,4,4,4,1583,1515,1651,1400,1332,183,183,183,299.6,232,368,0.116,0.111,0.121,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.907,0.898,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.39,18.17,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.62,47.81,46.27,45.68,46.86,0,0,0,0,0,0,1.03,0,0.292,0.12,0.69,0.31,32.5
1521410400000,2018,3,2017,6,25,7,1.05,0.111,0.665,30167.5,181.9,181.9,179.6,4,4,4,1742,1674,1803,1559,1491,183,183,183,459.3,391,520,0.105,0.102,0.109,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.66,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.81,45.26,46.41,44.89,44.36,45.48,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
1522015200000,2018,3,2017,6,26,7,1.14,0.108,0.665,29368.4,176.8,176.8,174.8,4,4,4,1879,1820,1952,1701,1637,178,148,183,600.9,537,704,0.095,0.0758,0.101,1100,1100,1100,990,990,990,970.7,970.5,970.9,19.3,19.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.42,17.18,17.61,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.59,43.95,45.11,43.7,43.07,44.21,0,0,0,0,0,0,0.971,0,0.475,0.095,0.58,0.42,25.8
1522620000000,2018,4,2017,7,27,7,1.28,0.0895,0.665,28209.7,171.2,171.2,167.9,4,4,4,2108,1984,2253,1960,1836,148,148,148,860.1,736,1005,0.0703,0.0657,0.0746,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.77,16.42,17.08,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.84,41.89,43.67,41.98,41.06,42.8,0,0,0,0,0,0,0.933,0,0.615,0.07,0.52,0.48,22
1523224800000,2018,4,2017,7,28,7,1.46,0.119,0.665,26868,163.1,163.1,159.9,4,4,4,2408,2293,2505,2211,2145,197.3,148,217,1111,1045,1188,0.0817,0.0634,0.0913,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.04,15.81,16.32,0.945,0.944,0.946,0.978,0.977,0.98,0.924,0.922,0.927,40.88,40.25,41.63,39.98,39.31,40.78,0,0,0,0,0,0,0.888,0,0.795,0.082,0.46,0.54,18.4
1523829600000,2018,4,2017,7,29,7,1.55,0.131,0.665,26126.1,156.5,156.5,155.5,4,4,4,2567,2532,2586,2350,2315,217,217,217,1250,1215,1269,0.0846,0.0839,0.0857,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.61,15.74,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.85,39.72,40.07,38.88,38.74,39.12,0,0,0,0,0,0,0.864,0,0.885,0.085,0.43,0.57,16.9
1524434400000,2018,4,2017,7,30,7,1.56,0.131,0.665,26087.4,155.9,155.9,155.3,4,4,4,2575,2551,2590,2358,2334,217,217,217,1258,1234,1273,0.0843,0.0838,0.0851,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.64,15.6,15.69,0.944,0.943,0.944,0.976,0.975,0.976,0.921,0.92,0.921,39.79,39.69,39.95,38.82,38.72,38.99,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
1525039200000,2018,4,2017,7,31,7,1.51,0.162,0.665,26429.7,158.6,158.6,157.3,4,4,4,2502,2456,2540,2234,2180,267.6,217,276,1135,1080,1223,0.107,0.0854,0.112,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.72,15.93,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.921,0.923,40.27,40.02,40.58,39.33,39.07,39.65,0,0,0,0,0,0,0.874,0,0.845,0.11,0.44,0.56,17.5
1525644000000,2018,5,2017,8,32,7,1.42,0.167,0.665,27119.9,163.9,163.9,161.4,4,4,4,2354,2264,2437,2078,1988,276,276,276,978.1,888,1061,0.117,0.113,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.97,16.39,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.24,40.7,41.82,40.36,39.79,40.98,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
1526248800000,2018,5,2017,8,33,7,1.25,0.167,0.665,28369.8,172.9,172.9,168.9,4,4,4,2074,1935,2216,1798,1659,276,276,276,698.4,559,840,0.133,0.125,0.143,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.51,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.08,42.13,44.11,42.22,41.29,43.22,0,0,0,0,0,0,0.938,0,0.585,0.13,0.53,0.47,22.7
1526853600000,2018,5,2017,8,34,7,1.08,0.167,0.665,29927,182,182,178.1,4,4,4,1783,1671,1896,1507,1395,276,276,276,406.9,295,520,0.155,0.146,0.165,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.73,17.36,18.1,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.44,44.44,46.43,44.53,43.55,45.5,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1527458400000,2018,5,2017,8,35,7,0.93,0.15,0.665,31367.2,189.9,189.9,186.7,4,4,4,1537,1448,1635,1289,1238,247.7,210,276,189.6,138,259,0.161,0.14,0.18,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.868,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.093,18.55,18.22,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.63,46.75,48.45,46.68,45.81,47.49,0,0,0,0,0,0,1.04,0,0.265,0.16,0.72,0.28,33.7
1528063200000,2018,6,2017,9,36,7,0.786,0.127,0.639,31737.8,192.8,192.8,188.9,4,4,4,1299,1178,1420,1089,967.9,210,210,210,32,0,110,0.162,0.148,0.178,1057,967.9,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.762,0.618,0.857,0.56,0.407,0.648,0.027,0.019,0.031,1.61,1.29,1.8,0.076,0.06,0.087,19.55,18.97,20.25,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.27,45.89,49.5,47.23,44.97,48.2,0,0,0,0,0,0,1.05,0,0.147,0.16,0.81,0.19,40.4
1528668000000,2018,6,2017,9,37,7,0.642,0.127,0.515,27107.1,174.7,174.7,161.4,4,3,3.857142857142857,1062,990.5,1142,852,780.5,210,210,210,0,0,0,0.198,0.184,0.212,852,780.5,931.8,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.505,0.44,0.578,0.351,0.317,0.39,0.016,0.014,0.018,1.1,1,1.23,0.05,0.045,0.057,20.81,20.43,21.09,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,43.3,39.5,51.47,42.06,38.51,48.2,0,0,0,0,0,0,0.896,0,0.127,0.2,0.8,0.2,42.2
1529272800000,2018,6,2017,9,38,7,0.557,0.127,0.43,23478,144.6,144.6,139.8,3,3,3,920.2,873.7,968.6,710.2,663.7,210,210,210,0,0,0,0.228,0.217,0.24,710.2,663.7,758.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.38,0.347,0.42,0.275,0.244,0.306,0.012,0.011,0.014,0.917,0.833,1.01,0.041,0.037,0.045,21.5,21.22,21.77,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.74,45.17,50.33,46.58,44.27,48.2,0,0,0,0,0,0,0.776,0,0.127,0.23,0.77,0.23,42.2
1529877600000,2018,6,2017,9,39,7,0.498,0.125,0.373,20942.6,130.3,130.3,124.7,3,3,3,822.9,793.7,859.2,616.4,591.7,206.6,186,210,0,0,0,0.251,0.234,0.262,616.4,591.7,649.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.32,0.307,0.339,0.213,0.196,0.235,0.0093,0.0086,0.01,0.752,0.711,0.809,0.033,0.031,0.036,22.06,21.85,22.19,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.42,40.91,44.33,41.55,40.01,43.44,0,0,0,0,0,0,0.693,0,0.125,0.25,0.75,0.25,42.1
1530482400000,2018,7,2017,10,40,7,0.461,0.112,0.348,19725.2,122.3,122.3,117.4,3,3,3,761.5,730.3,786.2,575.5,544.3,186,186,186,0,0,0,0.245,0.237,0.255,575.5,544.3,600.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.293,0.275,0.307,0.185,0.165,0.202,0.008,0.0071,0.0088,0.68,0.627,0.721,0.029,0.027,0.031,22.37,22.23,22.55,0.952,0.95,0.954,0.976,0.972,0.98,0.93,0.924,0.935,40.09,38.13,41.62,39.14,37.06,40.77,0,0,0,0,0,0,0.652,0,0.113,0.24,0.75,0.25,42.8
1531087200000,2018,7,2017,10,41,7,0.415,0.13,0.285,16446.7,108.8,108.8,97.9,3,2,2.2857142857142856,686.9,656.8,718.5,471.6,429.8,215.3,186,227,0,0,0,0.315,0.259,0.346,471.6,429.8,532.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.238,0.216,0.268,0.123,0.102,0.157,0.0053,0.0043,0.0067,0.588,0.551,0.62,0.025,0.023,0.027,22.76,22.62,22.92,0.955,0.948,0.958,0.977,0.97,0.98,0.933,0.92,0.939,44.94,36.66,50.07,43.82,35.56,48.2,0,0,0,0,0,0,0.544,0,0.13,0.31,0.69,0.31,39.6
1531692000000,2018,7,2017,10,42,7,0.375,0.137,0.238,13991,88.71,88.71,83.28,2,2,2,620.3,594.7,647.2,393.3,367.7,227,227,227,0,0,0,0.366,0.351,0.382,393.3,367.7,420.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.194,0.212,0.0847,0.0725,0.0973,0.0036,0.0031,0.0041,0.495,0.457,0.536,0.021,0.019,0.023,23.12,22.98,23.27,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.928,0.937,42.53,39.89,45.26,41.64,38.92,44.35,0,0,0,0,0,0,0.463,0,0.137,0.37,0.63,0.37,37.3
1532296800000,2018,7,2017,10,43,7,0.341,0.137,0.204,11966.8,75.98,75.98,71.23,2,2,2,564,541.9,586.2,337,314.9,227,227,227,0,0,0,0.403,0.387,0.419,337,314.9,359.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.183,0.175,0.191,0.0581,0.0476,0.0685,0.0024,0.002,0.0029,0.411,0.378,0.444,0.017,0.016,0.019,23.45,23.32,23.58,0.947,0.943,0.95,0.971,0.97,0.974,0.919,0.915,0.925,36.68,34.35,39.01,35.62,33.32,37.99,0,0,0,0,0,0,0.396,0,0.137,0.4,0.6,0.4,35.1
1532901600000,2018,7,2017,10,44,7,0.311,0.119,0.192,11352.6,71.84,71.84,67.57,2,2,2,513.8,491.9,535.1,317.5,301.2,196.3,184,227,0,0,0,0.382,0.353,0.43,317.5,301.2,337.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.169,0.18,0.0489,0.0412,0.0583,0.002,0.0017,0.0024,0.379,0.357,0.408,0.016,0.015,0.017,23.71,23.62,23.82,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.83,32.9,37.03,33.79,31.91,35.92,0,0,0,0,0,0,0.375,0,0.119,0.38,0.62,0.38,36.5
1533506400000,2018,8,2017,11,45,7,0.282,0.111,0.171,10131.7,64.31,64.31,60.31,2,2,2,466.2,447.9,485,282.2,263.9,184,184,184,0,0,0,0.395,0.379,0.411,282.2,263.9,301,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0322,0.0235,0.0411,0.0013,0.00097,0.0017,0.325,0.298,0.354,0.013,0.012,0.015,23.98,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.09,29.08,33.15,30.15,28.2,32.16,0,0,0,0,0,0,0.335,0,0.111,0.39,0.61,0.39,35.9
1534111200000,2018,8,2017,11,46,7,0.258,0.111,0.147,8662.95,55.19,55.19,51.57,2,1,1.7142857142857142,426.4,410.9,442.1,242.4,226.9,184,184,184,0,0,0,0.432,0.416,0.448,242.4,226.9,258.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.141,0.152,0.0169,0.015,0.0208,0.00069,0.00061,0.00085,0.314,0.263,0.414,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.34,26.11,52.53,32.67,25.33,48.2,0,0,0,0,0,0,0.286,0,0.111,0.43,0.57,0.43,33.6
1534716000000,2018,8,2017,11,47,7,0.237,0.111,0.126,7778.61,48.2,48.2,46.3,1,1,1,392.5,380,405.7,208.5,196,184,184,184,0,0,0,0.469,0.453,0.484,208.5,196,221.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.13,0.139,0.0135,0.0124,0.0146,0.00055,0.0005,0.00059,0.372,0.349,0.395,0.015,0.014,0.016,24.27,24.18,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.44,44.65,50.38,46.3,43.76,48.2,0,0,0,0,0,0,0.257,0,0.111,0.47,0.53,0.47,32.8
1535320800000,2018,8,2017,11,48,7,0.22,0.103,0.116,7216.99,48.2,48.2,42.96,1,1,1,363.4,350.2,375.9,192.5,175.5,170.9,138,184,0,0,0,0.469,0.389,0.512,192.5,175.5,216.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.127,0.123,0.133,0.0121,0.0107,0.0142,0.00049,0.00043,0.00057,0.342,0.313,0.382,0.014,0.013,0.015,24.44,24.38,24.49,0.952,0.948,0.958,0.979,0.976,0.98,0.932,0.925,0.938,43.96,39.96,49.79,42.96,38.99,48.2,0,0,0,0,0,0,0.239,0,0.104,0.47,0.53,0.47,32.8
1535925600000,2018,9,2017,12,49,7,0.2,0.0835,0.116,7288.22,46.63,46.63,43.38,1,1,1,330.6,317.7,345,192.6,179.7,138,138,138,0,0,0,0.418,0.4,0.434,192.6,179.7,207,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.011,0.0133,0.00049,0.00044,0.00054,0.339,0.316,0.365,0.014,0.013,0.015,24.61,24.51,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.27,41.29,47.58,43.38,40.41,46.63,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.4
1536530400000,2018,9,2017,12,50,7,0.183,0.0835,0.099,6139.41,39.4,39.4,36.54,1,1,1,301.8,290.6,313.6,163.8,152.6,138,138,138,0,0,0,0.458,0.44,0.475,163.8,152.6,175.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.00967,0.00872,0.0107,0.00039,0.00035,0.00043,0.287,0.267,0.309,0.011,0.011,0.012,24.8,24.72,24.87,0.944,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.59,35,40.34,36.54,33.95,39.4,0,0,0,0,0,0,0.203,0,0.084,0.46,0.54,0.46,33.5
1537135200000,2018,9,2017,12,51,7,0.168,0.0783,0.0902,5575.58,35.18,35.18,33.19,1,1,1,278.5,269.6,287.1,149.1,140.6,129.4,118,138,0,0,0,0.464,0.428,0.495,149.1,140.6,157.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.109,0.00842,0.0077,0.00914,0.00033,0.00031,0.00036,0.26,0.246,0.273,0.01,0.0098,0.011,24.93,24.89,24.96,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,34.21,32.17,36.27,33.19,31.2,35.18,0,0,0,0,0,0,0.184,0,0.0778,0.47,0.54,0.46,33.2
1537740000000,2018,9,2017,12,52,7,0.156,0.0714,0.0849,5248.05,33.13,33.13,31.24,1,1,1,258.3,250.7,266.6,140.3,132.7,118,118,118,0,0,0,0.457,0.443,0.471,140.3,132.7,148.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00768,0.00703,0.00838,0.0003,0.00028,0.00033,0.242,0.229,0.257,0.0096,0.009,0.01,25.02,24.98,25.07,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.2,30.4,34.16,31.24,29.49,33.13,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.6
1538344800000,2018,10,2018,1,1,7,0.147,0.0587,0.0883,5486.52,33.86,33.86,32.66,1,1,1,243,237.3,248.2,146,140.3,97,97,97,0,0,0,0.399,0.391,0.409,146,140.3,151.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00816,0.00768,0.00861,0.00032,0.0003,0.00034,0.251,0.241,0.26,0.0099,0.0095,0.01,25.09,25.05,25.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,33.67,32.34,34.91,32.66,31.37,33.86,0,0,0,0,0,0,0.181,0,0.0587,0.4,0.6,0.4,37.3
1538949600000,2018,10,2018,1,2,7,0.139,0.0587,0.0802,4976.66,30.93,30.93,29.62,1,1,1,229.6,223.9,235.4,132.6,126.9,97,97,97,0,0,0,0.422,0.412,0.433,132.6,126.9,138.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0962,0.1,0.00702,0.00654,0.00751,0.00028,0.00026,0.0003,0.227,0.217,0.237,0.0089,0.0085,0.0093,25.2,25.15,25.24,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.54,29.19,31.89,29.62,28.32,30.93,0,0,0,0,0,0,0.165,0,0.0588,0.42,0.58,0.42,35.8
1539554400000,2018,10,2018,1,3,7,0.134,0.0587,0.0752,4656.65,28.69,28.69,27.72,1,1,1,221.3,216,225.5,124.3,119,97,97,97,0,0,0,0.438,0.43,0.449,124.3,119,128.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0934,0.0968,0.00632,0.00586,0.00668,0.00025,0.00023,0.00026,0.212,0.202,0.219,0.0083,0.0079,0.0086,25.26,25.23,25.3,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.58,27.29,29.58,27.72,26.47,28.69,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
1540159200000,2018,10,2018,1,4,7,0.126,0.0587,0.0676,3600.85,26.02,26.02,21.43,1,1,1,208.8,203.1,214.1,111.8,106.1,97,97,97,0,0,0,0.465,0.453,0.478,111.8,106.1,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0909,0.0889,0.0927,0.00525,0.00477,0.0057,0.00021,0.00019,0.00022,0.19,0.179,0.199,0.0074,0.007,0.0078,25.36,25.32,25.4,0.788,0,0.923,0.831,0,0.97,0.765,0,0.895,22.1,0,26.83,21.43,0,26.02,0,1,0,0,0.143,0,0.119,0.143,0.0584,0.47,0.54,0.46,28.6
1540764000000,2018,10,2018,1,5,7,0.12,0.0573,0.0631,0,0,0,0,1,1,1,199.1,196.6,202.3,104.3,100.4,94.71,93,97,0,0,0,0.476,0.46,0.491,104.3,100.4,109.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0868,0.0896,0.00462,0.00428,0.00504,0.00018,0.00017,0.0002,0.176,0.169,0.185,0.0069,0.0066,0.0072,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0569,0.48,0.53,0.47,0
1541368800000,2018,11,2018,2,6,7,0.126,0.054,0.072,4457.76,32.13,32.13,26.53,1,1,1,208.4,203.7,211.9,119.1,110.7,89.29,67,93,0,0,0,0.429,0.32,0.457,119.1,110.7,142.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0901,0.0982,0.00587,0.00516,0.00788,0.00023,0.0002,0.00031,0.202,0.187,0.241,0.0079,0.0073,0.0094,25.35,25.3,25.39,0.924,0.918,0.936,0.97,0.97,0.97,0.896,0.891,0.908,27.35,25.3,33.12,26.53,24.54,32.13,0,0,0,0,0,0,0.147,0,0.054,0.43,0.57,0.43,35.4
1541973600000,2018,11,2018,2,7,7,0.127,0.0405,0.0862,5391.75,32.63,32.63,32.09,1,1,1,209.5,207.2,211.9,142.5,140.2,67,67,67,0,0,0,0.32,0.316,0.323,142.5,140.2,144.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0974,0.099,0.00786,0.00767,0.00806,0.00031,0.0003,0.00032,0.241,0.237,0.245,0.0094,0.0093,0.0096,25.3,25.28,25.32,0.936,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.908,33.09,32.54,33.64,32.09,31.56,32.63,0,0,0,0,0,0,0.178,0,0.0408,0.32,0.68,0.32,42.5
1542578400000,2018,11,2018,2,8,7,0.126,0.0405,0.0855,5345.16,32.51,32.51,31.82,1,1,1,208.3,206.9,211.3,141.3,139.9,67,67,67,0,0,0,0.322,0.317,0.324,141.3,139.9,144.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0973,0.0988,0.00776,0.00765,0.00802,0.0003,0.0003,0.00031,0.239,0.236,0.244,0.0093,0.0092,0.0096,25.31,25.29,25.32,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.8,32.48,33.51,31.82,31.5,32.51,0,0,0,0,0,0,0.177,0,0.0405,0.32,0.68,0.32,42.4
1543183200000,2018,11,2018,2,9,7,0.132,0.0391,0.0926,5806.24,36.89,36.89,34.56,1,1,1,217.9,213.2,222,153.2,146.2,64.71,59,67,0,0,0,0.297,0.266,0.314,153.2,146.2,163,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0995,0.105,0.00877,0.00818,0.0096,0.00034,0.00032,0.00038,0.26,0.248,0.277,0.01,0.0097,0.011,25.23,25.19,25.27,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.916,35.62,33.97,37.96,34.56,32.95,36.89,0,0,0,0,0,0,0.192,0,0.0394,0.3,0.7,0.3,44
1543788000000,2018,12,2018,3,10,7,0.14,0.0357,0.104,6603.83,40.9,40.9,39.31,1,1,1,231.8,223.9,238.1,172.8,164.9,59,59,59,0,0,0,0.255,0.248,0.264,172.8,164.9,179.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.105,0.11,0.0104,0.00977,0.011,0.00041,0.00038,0.00043,0.294,0.28,0.306,0.012,0.011,0.012,25.12,25.07,25.18,0.946,0.943,0.948,0.977,0.973,0.98,0.924,0.918,0.929,40.25,38.41,41.74,39.31,37.36,40.9,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.2
1544392800000,2018,12,2018,3,11,7,0.14,0.0357,0.105,6605.24,40.56,40.56,39.32,1,1,1,231.8,228.6,236.8,172.8,169.6,59,59,59,0,0,0,0.255,0.249,0.258,172.8,169.6,177.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.11,0.0104,0.0102,0.0109,0.00041,0.0004,0.00043,0.294,0.289,0.303,0.012,0.011,0.012,25.11,25.08,25.14,0.946,0.945,0.948,0.977,0.975,0.979,0.924,0.921,0.928,40.26,39.5,41.42,39.32,38.51,40.56,0,0,0,0,0,0,0.218,0,0.035,0.26,0.75,0.25,47.2
1544997600000,2018,12,2018,3,12,7,0.138,0.0357,0.102,6427.27,38.85,38.85,38.26,1,1,1,227.5,225,229.9,168.5,166,59,59,59,0,0,0,0.259,0.257,0.262,168.5,166,170.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0101,0.00986,0.0103,0.0004,0.00039,0.0004,0.287,0.282,0.291,0.011,0.011,0.011,25.15,25.13,25.17,0.945,0.944,0.945,0.974,0.973,0.976,0.92,0.918,0.922,39.26,38.67,39.82,38.26,37.63,38.85,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1545602400000,2018,12,2018,3,13,7,0.141,0.0357,0.106,6680.05,41.22,41.22,39.76,1,1,1,233.6,229.4,239.5,174.6,170.4,59,59,59,0,0,0,0.253,0.246,0.257,174.6,170.4,180.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.111,0.0106,0.0102,0.0111,0.00042,0.0004,0.00044,0.298,0.29,0.308,0.012,0.011,0.012,25.1,25.05,25.13,0.947,0.945,0.948,0.977,0.975,0.98,0.925,0.922,0.929,40.68,39.69,42.06,39.76,38.71,41.22,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.4
1546207200000,2018,12,2018,3,14,7,0.148,0.0429,0.105,6616.26,41.79,41.79,39.38,1,1,1,244.6,240.9,249.1,173.6,167.9,71,59,73,0,0,0,0.29,0.244,0.303,173.6,167.9,182.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.108,0.112,0.0105,0.01,0.0113,0.00041,0.0004,0.00045,0.297,0.287,0.313,0.012,0.011,0.012,25.04,25,25.07,0.946,0.945,0.949,0.976,0.974,0.98,0.924,0.92,0.93,40.33,38.98,42.64,39.38,37.96,41.79,0,0,0,0,0,0,0.219,0,0.043,0.29,0.71,0.29,44.7
1546812000000,2019,1,2018,4,15,7,0.153,0.0442,0.109,6873.28,42.16,42.16,40.91,1,1,1,252.8,249.9,258.1,179.8,176.9,73,73,73,0,0,0,0.289,0.283,0.292,179.8,176.9,185.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.111,0.114,0.011,0.0108,0.0115,0.00044,0.00043,0.00045,0.309,0.303,0.318,0.012,0.012,0.013,24.98,24.95,25,0.948,0.947,0.95,0.979,0.978,0.98,0.929,0.927,0.931,41.77,41.08,43.02,40.91,40.19,42.16,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.9
1547416800000,2019,1,2018,4,16,7,0.16,0.0442,0.116,7342.13,44.76,44.76,43.7,1,1,1,264.7,261.6,269.3,191.7,188.6,73,73,73,0,0,0,0.276,0.271,0.279,191.7,188.6,196.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.116,0.118,0.012,0.0118,0.0124,0.00048,0.00047,0.00049,0.33,0.324,0.338,0.013,0.013,0.013,24.91,24.88,24.93,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,44.6,43.86,45.68,43.7,42.99,44.76,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1548021600000,2019,1,2018,4,17,7,0.174,0.0442,0.13,8062.11,49.91,49.91,47.99,2,1,1.1428571428571428,287.9,275.6,301.8,214.9,202.6,73,73,73,0,0,0,0.254,0.242,0.265,214.9,202.6,228.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.12,0.13,0.014,0.013,0.0152,0.00056,0.00051,0.00061,0.349,0.242,0.386,0.014,0.0096,0.015,24.8,24.73,24.85,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.07,25.72,51.88,44.42,24.95,48.2,0,0,0,0,0,0,0.267,0,0.044,0.25,0.75,0.25,46.3
1548626400000,2019,1,2018,4,18,7,0.205,0.0473,0.158,9561.57,60.98,60.98,56.91,2,2,2,339,311.4,365,260.9,238.4,78.14,73,85,0,0,0,0.23,0.215,0.245,260.9,238.4,280,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.133,0.149,0.0229,0.016,0.0312,0.00092,0.00064,0.0013,0.283,0.253,0.311,0.011,0.01,0.013,24.62,24.46,24.79,0.931,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,29.34,26.82,31.44,28.46,26.02,30.49,0,0,0,0,0,0,0.316,0,0.047,0.23,0.77,0.23,46.6
1549231200000,2019,2,2018,5,19,7,0.242,0.0514,0.19,11494.1,73.99,73.99,68.42,2,2,2,399.7,374,425.4,314.7,289,85,85,85,0,0,0,0.213,0.2,0.227,314.7,289,340.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.152,0.17,0.0475,0.0354,0.0597,0.0019,0.0014,0.0024,0.364,0.325,0.402,0.015,0.013,0.016,24.24,24.08,24.4,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,35.26,32.44,38.07,34.21,31.47,36.99,0,0,0,0,0,0,0.38,0,0.052,0.21,0.79,0.21,47.5
1549836000000,2019,2,2018,5,20,7,0.283,0.0514,0.232,14016,89.81,89.81,83.43,2,2,2,468,435,498.4,383,350,85,85,85,0,0,0,0.182,0.171,0.195,383,350,413.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.185,0.174,0.196,0.0798,0.0642,0.0941,0.0033,0.0026,0.0039,0.466,0.416,0.512,0.019,0.017,0.021,23.83,23.65,24.03,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.937,42.62,39.1,45.82,41.71,38.09,44.9,0,0,0,0,0,0,0.463,0,0.051,0.18,0.82,0.18,49.5
1550440800000,2019,2,2018,5,21,7,0.33,0.0514,0.279,16355.6,102.9,102.9,97.35,3,2,2.2857142857142856,546.3,512.4,576.4,461.3,427.4,85,85,85,0,0,0,0.156,0.147,0.166,461.3,427.4,491.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.201,0.229,0.117,0.101,0.131,0.0049,0.0042,0.0055,0.554,0.513,0.602,0.023,0.022,0.025,23.39,23.28,23.56,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,45.42,34.9,51.63,43.81,33.85,48.2,0,0,0,0,0,0,0.541,0,0.051,0.16,0.85,0.15,49.6
1551045600000,2019,2,2018,5,22,7,0.361,0.0571,0.304,17609.6,106.7,106.7,104.8,3,3,3,596.8,582.1,612.2,502.4,495.3,94.43,85,107,0,0,0,0.158,0.143,0.178,502.4,495.3,511.1,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.238,0.232,0.242,0.137,0.133,0.142,0.0058,0.0056,0.006,0.543,0.532,0.555,0.023,0.022,0.023,23.17,23.1,23.25,0.946,0.946,0.947,0.97,0.97,0.97,0.918,0.917,0.919,36.02,35.46,36.66,34.94,34.4,35.56,0,0,0,0,0,0,0.582,0,0.057,0.16,0.84,0.16,48.8
1551650400000,2019,3,2018,6,23,7,0.385,0.0647,0.321,18496.7,112.9,112.9,110.1,3,3,3,637.3,618.5,651.3,530.3,511.5,107,107,107,0,0,0,0.168,0.164,0.173,530.3,511.5,544.3,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.256,0.246,0.264,0.155,0.143,0.165,0.0066,0.006,0.007,0.593,0.561,0.616,0.025,0.024,0.026,22.96,22.88,23.07,0.949,0.947,0.95,0.971,0.97,0.973,0.922,0.919,0.925,37.78,36.54,38.68,36.7,35.44,37.65,0,0,0,0,0,0,0.612,0,0.064,0.17,0.83,0.17,48
1552255200000,2019,3,2018,6,24,7,0.393,0.0647,0.328,18906.5,114.1,114.1,112.5,3,3,3,649.3,639,656.8,542.3,532,107,107,107,0,0,0,0.165,0.163,0.167,542.3,532,549.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.263,0.257,0.267,0.163,0.156,0.168,0.0069,0.0066,0.0072,0.613,0.596,0.625,0.026,0.025,0.027,22.89,22.85,22.95,0.95,0.949,0.951,0.973,0.971,0.974,0.924,0.922,0.926,38.56,37.89,39.04,37.51,36.81,38.02,0,0,0,0,0,0,0.625,0,0.065,0.16,0.83,0.17,48.1
1552860000000,2019,3,2018,6,25,7,0.373,0.0647,0.308,17789.8,109.9,109.9,105.9,3,3,3,616.2,594.4,636.5,509.2,487.4,107,107,107,0,0,0,0.174,0.168,0.18,509.2,487.4,529.5,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.232,0.256,0.142,0.129,0.155,0.006,0.0054,0.0066,0.558,0.523,0.591,0.024,0.022,0.025,23.08,22.96,23.2,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.38,34.93,37.73,35.3,33.89,36.64,0,0,0,0,0,0,0.588,0,0.065,0.17,0.83,0.17,47.7
1553464800000,2019,3,2018,6,26,7,0.35,0.0647,0.285,16195.2,96.4,96.4,96.4,2,2,2,579,574.2,588.7,472,467.2,107,107,107,0,0,0,0.185,0.182,0.186,472,467.2,481.7,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.223,0.22,0.229,0.122,0.12,0.126,0.0051,0.005,0.0053,0.606,0.598,0.623,0.025,0.025,0.026,23.19,23.13,23.22,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,50.9,52.22,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.18,0.81,0.19,46.3
1554069600000,2019,4,2018,7,27,7,0.352,0.0756,0.276,16191.7,96.4,96.4,96.38,2,2,2,581.6,574.7,593.9,456.6,449.7,125,125,125,0,0,0,0.215,0.21,0.217,456.6,449.7,468.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.219,0.215,0.226,0.114,0.111,0.12,0.0048,0.0047,0.0051,0.584,0.572,0.605,0.025,0.024,0.026,23.2,23.12,23.24,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,49.74,49.11,50.87,48.19,48.13,48.2,0,0,0,0,0,0,0.535,0,0.076,0.21,0.78,0.22,46
1554674400000,2019,4,2018,7,28,7,0.367,0.0756,0.291,16195.2,96.4,96.4,96.4,2,2,2,606.1,598.5,610.5,481.1,473.5,125,125,125,0,0,0,0.206,0.205,0.209,481.1,473.5,485.5,990,990,990,966.3,966.3,966.3,23.7,23.7,23.7,0.233,0.229,0.235,0.126,0.122,0.128,0.0053,0.0052,0.0054,0.626,0.613,0.634,0.026,0.026,0.027,23.05,23.02,23.09,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.99,51.29,52.4,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44.1
1555279200000,2019,4,2018,7,29,7,0.368,0.0756,0.292,16195.2,96.4,96.4,96.4,2,2,2,607.7,600.4,612.7,482.7,475.4,125,125,125,0,0,0,0.206,0.204,0.208,482.7,475.4,487.7,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.234,0.23,0.237,0.127,0.123,0.129,0.0054,0.0052,0.0055,0.629,0.616,0.638,0.027,0.026,0.027,23.04,23.01,23.08,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.13,51.47,52.6,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.076,0.21,0.79,0.21,44
1555884000000,2019,4,2018,7,30,7,0.353,0.0756,0.277,16132.9,96.4,96.4,96.03,2,2,2,583.4,565.7,598.5,458.4,440.7,125,125,125,0,0,0,0.214,0.209,0.221,458.4,440.7,473.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.22,0.212,0.229,0.115,0.107,0.122,0.0049,0.0045,0.0052,0.588,0.559,0.613,0.025,0.023,0.026,23.19,23.09,23.3,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.89,48.21,51.29,48.01,47.24,48.2,0,0,0,0,0,0,0.533,0,0.076,0.21,0.78,0.22,45.7
1556488800000,2019,4,2018,7,31,7,0.328,0.0851,0.243,14522.8,93.25,93.25,86.45,2,2,2,542.4,526.6,559.4,401.7,379.6,140.7,125,147,0,0,0,0.26,0.223,0.279,401.7,379.6,434.4,990,990,990,966,966,966.1,24,23.9,24,0.198,0.19,0.209,0.0886,0.0782,0.104,0.0037,0.0033,0.0044,0.5,0.467,0.549,0.021,0.019,0.023,23.46,23.33,23.56,0.955,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,44.11,41.77,47.58,43.22,40.93,46.62,0,0,0,0,0,0,0.48,0,0.085,0.26,0.74,0.26,44.3
1557093600000,2019,5,2018,8,32,7,0.307,0.0889,0.218,13006.1,80.81,80.81,77.42,2,2,2,506.8,490.2,522,359.8,343.2,147,147,147,0,0,0,0.29,0.282,0.3,359.8,343.2,374.9,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.183,0.177,0.189,0.0688,0.061,0.076,0.0029,0.0025,0.0032,0.438,0.413,0.46,0.018,0.017,0.019,23.68,23.59,23.78,0.95,0.947,0.952,0.975,0.972,0.979,0.926,0.921,0.932,39.68,37.92,41.28,38.71,36.84,40.4,0,0,0,0,0,0,0.43,0,0.089,0.29,0.71,0.29,42.4
1557698400000,2019,5,2018,8,33,7,0.281,0.0889,0.192,11473.7,72.39,72.39,68.3,2,2,2,464.9,444.6,484.5,317.9,297.6,147,147,147,0,0,0,0.317,0.303,0.331,317.9,297.6,337.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.161,0.175,0.0491,0.0395,0.0583,0.002,0.0016,0.0024,0.375,0.344,0.404,0.015,0.014,0.017,23.93,23.82,24.06,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,35.2,33,37.31,34.15,32.01,36.2,0,0,0,0,0,0,0.379,0,0.089,0.32,0.68,0.32,40.8
