datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1623621600000,2021,6,2020,9,37,7,0.48,0.0974,0.383,21626.3,133.1,133.1,128.7,3,3,3,793.9,770.2,818.9,632.9,609.2,161,161,161,0,0,0,0.203,0.197,0.209,632.9,609.2,657.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.323,0.309,0.337,0.224,0.208,0.24,0.0098,0.009,0.011,0.774,0.734,0.816,0.034,0.032,0.036,22.15,22.01,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.79,42.37,45.27,42.91,41.52,44.36,0,0,0,0,0,0,0.715,0,0.097,0.2,0.8,0.2,45.1
1624226400000,2021,6,2020,9,38,7,0.439,0.0974,0.342,19477.8,122.9,122.9,115.9,3,3,3,726.2,692.9,761.2,565.2,531.9,161,161,161,0,0,0,0.222,0.212,0.232,565.2,531.9,600.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.284,0.265,0.304,0.179,0.156,0.202,0.0077,0.0067,0.0088,0.66,0.603,0.719,0.028,0.026,0.031,22.54,22.34,22.73,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.921,0.935,39.62,37.51,41.82,38.65,36.41,40.98,0,0,0,0,0,0,0.644,0,0.097,0.22,0.78,0.22,44.4
1624831200000,2021,6,2020,9,39,7,0.394,0.106,0.288,16680.2,107.1,107.1,99.29,3,2,2.4285714285714284,651.7,622.6,682.2,476.4,436.6,175.3,161,186,0,0,0,0.27,0.236,0.299,476.4,436.6,521.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.235,0.214,0.259,0.125,0.105,0.149,0.0053,0.0045,0.0064,0.575,0.549,0.604,0.024,0.023,0.026,22.92,22.79,23.05,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.26,35.42,49.94,42.14,34.36,48.2,0,0,0,0,0,0,0.552,0,0.106,0.27,0.73,0.27,42.3
1625436000000,2021,7,2020,10,40,7,0.355,0.112,0.243,14387.4,90.71,90.71,85.64,2,2,2,587.6,562.7,613,401.6,376.7,186,186,186,0,0,0,0.317,0.303,0.331,401.6,376.7,427,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.202,0.193,0.211,0.0885,0.0768,0.101,0.0037,0.0032,0.0043,0.504,0.466,0.542,0.021,0.02,0.023,23.25,23.11,23.4,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.937,43.7,41.15,46.28,42.82,40.26,45.35,0,0,0,0,0,0,0.476,0,0.112,0.32,0.68,0.32,40.5
1626040800000,2021,7,2020,10,41,7,0.323,0.112,0.21,12439.4,78.77,78.77,74.04,2,2,2,533.3,512.1,554.8,347.3,326.1,186,186,186,0,0,0,0.349,0.335,0.363,347.3,326.1,368.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.175,0.19,0.0629,0.0529,0.0731,0.0026,0.0022,0.0031,0.422,0.391,0.454,0.018,0.016,0.019,23.58,23.45,23.7,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,38.07,35.82,40.32,37.02,34.74,39.38,0,0,0,0,0,0,0.411,0,0.113,0.35,0.65,0.35,38.5
1626645600000,2021,7,2020,10,42,7,0.295,0.112,0.182,10793.9,68.07,68.07,64.25,2,2,2,486.9,468.6,505.3,300.9,282.6,186,186,186,0,0,0,0.382,0.368,0.397,300.9,282.6,319.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.173,0.041,0.0324,0.0497,0.0017,0.0013,0.0021,0.353,0.325,0.38,0.015,0.013,0.016,23.86,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.12,31.13,35.09,32.12,30.19,34.04,0,0,0,0,0,0,0.357,0,0.113,0.38,0.62,0.38,36.6
1627250400000,2021,7,2020,10,43,7,0.27,0.11,0.161,9540.54,59.23,59.23,56.79,2,2,2,447.1,430.6,462.9,265.5,250.9,181.6,155,186,0,0,0,0.406,0.36,0.426,265.5,250.9,276.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.148,0.158,0.0243,0.0174,0.0297,0.001,0.00071,0.0012,0.299,0.278,0.317,0.012,0.011,0.013,24.09,24,24.16,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.27,27.65,30.53,28.39,26.82,29.62,0,0,0,0,0,0,0.315,0,0.109,0.41,0.6,0.4,35.3
1627855200000,2021,8,2020,11,44,7,0.246,0.0937,0.152,9082.67,58,58,54.06,2,2,2,406.6,389.9,424.9,251.6,234.9,155,155,155,0,0,0,0.382,0.365,0.398,251.6,234.9,269.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.146,0.14,0.152,0.0194,0.0157,0.0264,0.00079,0.00064,0.0011,0.278,0.257,0.303,0.011,0.01,0.012,24.29,24.18,24.39,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.87,25.98,29.9,27.03,25.2,29,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.9
1628460000000,2021,8,2020,11,45,7,0.224,0.0937,0.13,7932.55,48.2,48.2,47.22,1,1,1,369.6,355.1,384.7,214.6,200.2,155,155,155,0,0,0,0.42,0.403,0.436,214.6,200.2,229.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.138,0.014,0.0128,0.0153,0.00057,0.00051,0.00062,0.379,0.353,0.406,0.015,0.014,0.016,24.37,24.27,24.47,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.08,45.87,52.37,47.22,44.95,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.58,0.42,35.4
1629064800000,2021,8,2020,11,46,7,0.205,0.0937,0.112,6943.27,44.15,44.15,41.33,1,1,1,339.4,327.5,351.6,184.4,172.5,155,155,155,0,0,0,0.457,0.441,0.473,184.4,172.5,196.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.122,0.118,0.126,0.0114,0.0104,0.0125,0.00046,0.00042,0.0005,0.325,0.304,0.347,0.013,0.012,0.014,24.58,24.5,24.66,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.23,39.5,45.05,41.33,38.51,44.15,0,0,0,0,0,0,0.23,0,0.093,0.46,0.55,0.45,33.9
1629669600000,2021,8,2020,11,47,7,0.19,0.0937,0.096,5919.89,37.64,37.64,35.24,1,1,1,313.7,304.3,324,158.7,149.3,155,155,155,0,0,0,0.494,0.478,0.509,158.7,149.3,169,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00924,0.00844,0.0101,0.00037,0.00034,0.0004,0.279,0.262,0.297,0.011,0.01,0.012,24.75,24.68,24.82,0.942,0.939,0.945,0.971,0.97,0.973,0.915,0.911,0.92,36.3,34.13,38.67,35.24,33.1,37.64,0,0,0,0,0,0,0.196,0,0.094,0.49,0.51,0.49,31.2
1630274400000,2021,8,2020,11,48,7,0.175,0.0778,0.0972,6032.26,39.71,39.71,35.91,1,1,1,289.2,276.7,301.3,160.6,143.3,128.6,118,155,0,0,0,0.443,0.401,0.52,160.6,143.3,176.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.0094,0.00793,0.0107,0.00037,0.00032,0.00043,0.28,0.251,0.306,0.011,0.01,0.012,24.86,24.82,24.92,0.942,0.937,0.947,0.972,0.97,0.977,0.916,0.909,0.926,36.93,32.71,40.63,35.91,31.73,39.71,0,0,0,0,0,0,0.199,0,0.0778,0.44,0.56,0.44,34.5
1630879200000,2021,9,2020,12,49,7,0.158,0.0714,0.0865,5353.31,34.5,34.5,31.86,1,1,1,261.1,250.2,272.6,143.1,132.2,118,118,118,0,0,0,0.452,0.433,0.472,143.1,132.2,154.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.0998,0.108,0.00791,0.00698,0.00889,0.00031,0.00028,0.00035,0.247,0.228,0.268,0.0098,0.009,0.011,25.01,24.94,25.07,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,32.85,30.27,35.57,31.86,29.37,34.5,0,0,0,0,0,0,0.177,0,0.0715,0.45,0.55,0.45,33.9
1631484000000,2021,9,2020,12,50,7,0.144,0.0714,0.073,4491.73,28.81,28.81,26.74,1,1,1,238.7,229.7,247.7,120.7,111.7,118,118,118,0,0,0,0.495,0.476,0.514,120.7,111.7,129.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0926,0.0989,0.00601,0.00524,0.00677,0.00024,0.00021,0.00027,0.207,0.191,0.223,0.0082,0.0075,0.0088,25.16,25.09,25.23,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.56,25.41,29.7,26.74,24.65,28.81,0,0,0,0,0,0,0.149,0,0.071,0.5,0.51,0.49,31.2
1632088800000,2021,9,2020,12,51,7,0.133,0.0574,0.0756,4682.12,29.91,29.91,27.87,1,1,1,219.8,212.4,227.2,124.9,109.2,94.86,91,118,0,0,0,0.431,0.405,0.519,124.9,109.2,133.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0917,0.0983,0.00637,0.00503,0.00712,0.00025,0.0002,0.00028,0.213,0.187,0.228,0.0084,0.0073,0.009,25.27,25.22,25.32,0.928,0.918,0.932,0.97,0.97,0.97,0.9,0.89,0.904,28.73,24.82,30.83,27.87,24.07,29.91,0,0,0,0,0,0,0.155,0,0.0574,0.43,0.57,0.43,35.2
1632693600000,2021,9,2020,12,52,7,0.126,0.0504,0.0752,4670.19,30.77,30.77,27.8,1,1,1,207.7,203.4,211.1,124.4,114.3,83.29,73,91,0,0,0,0.401,0.348,0.443,124.4,114.3,137,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0914,0.0973,0.00632,0.00547,0.00739,0.00025,0.00021,0.00029,0.211,0.194,0.232,0.0082,0.0076,0.0091,25.34,25.31,25.37,0.927,0.921,0.933,0.97,0.97,0.97,0.899,0.893,0.905,28.66,26.19,31.73,27.8,25.41,30.77,0,0,0,0,0,0,0.154,0,0.0508,0.4,0.6,0.4,37.1
1633298400000,2021,10,2021,1,1,7,0.126,0.0442,0.0819,5112.91,31.02,31.02,30.43,1,1,1,208.5,204.2,211.1,135.5,131.2,73,73,73,0,0,0,0.35,0.346,0.357,135.5,131.2,138.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0953,0.0977,0.00727,0.0069,0.00748,0.00028,0.00027,0.00029,0.229,0.222,0.234,0.009,0.0087,0.0092,25.32,25.3,25.35,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.38,30.37,31.98,30.43,29.46,31.02,0,0,0,0,0,0,0.169,0,0.0441,0.35,0.65,0.35,40.6
1633903200000,2021,10,2021,1,2,7,0.119,0.0587,0.0602,0,0,0,0,1,1,1,196.6,190.8,202.3,99.56,93.82,97,97,97,0,0,0,0.493,0.479,0.508,99.56,93.82,105.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0866,0.0845,0.0886,0.00421,0.00372,0.0047,0.00016,0.00015,0.00018,0.168,0.157,0.178,0.0066,0.0062,0.007,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.49,0.51,0.49,0
1634508000000,2021,10,2021,1,3,7,0.114,0.0504,0.0637,2464.4,26.87,26.87,14.67,1,1,1,188.6,185.1,193.3,105.3,90.26,83.29,73,97,0,0,0,0.442,0.378,0.518,105.3,90.26,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0872,0.0833,0.0914,0.0047,0.00342,0.00597,0.00018,0.00013,0.00023,0.176,0.151,0.202,0.0069,0.0059,0.0079,25.4,25.38,25.42,0.527,0,0.925,0.554,0,0.97,0.511,0,0.897,15.12,0,27.7,14.67,0,26.87,0,3,0,0,0.429,0,0.0815,0.429,0.0503,0.44,0.56,0.44,21.6
1635112800000,2021,10,2021,1,4,7,0.118,0.0442,0.0734,4555.52,27.67,27.67,27.12,1,1,1,194.3,192.5,196.6,121.3,119.5,73,73,73,0,0,0,0.376,0.371,0.379,121.3,119.5,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0911,0.0926,0.00606,0.0059,0.00625,0.00024,0.00023,0.00024,0.204,0.201,0.208,0.008,0.0078,0.0081,25.38,25.38,25.39,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.897,0.9,27.95,27.49,28.53,27.12,26.67,27.67,0,0,0,0,0,0,0.151,0,0.0446,0.37,0.62,0.38,38.6
1635717600000,2021,11,2021,2,5,7,0.122,0.0405,0.0815,5087.27,31.75,31.75,30.28,1,1,1,201.7,193.3,208,134.7,126.3,67,67,67,0,0,0,0.333,0.322,0.347,134.7,126.3,141,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0925,0.0977,0.0072,0.00648,0.00774,0.00028,0.00025,0.0003,0.227,0.212,0.238,0.0089,0.0083,0.0093,25.35,25.31,25.38,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.22,29.19,32.73,30.28,28.32,31.75,0,0,0,0,0,0,0.168,0,0.0405,0.33,0.67,0.33,41.7
1636322400000,2021,11,2021,2,6,7,0.121,0.0405,0.0802,5004.21,31.56,31.56,29.79,1,1,1,199.5,195.5,207.2,132.5,128.5,67,67,67,0,0,0,0.336,0.323,0.343,132.5,128.5,140.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0932,0.0974,0.00701,0.00667,0.00767,0.00027,0.00026,0.0003,0.223,0.216,0.237,0.0087,0.0084,0.0093,25.37,25.32,25.38,0.931,0.93,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.71,29.73,32.54,29.79,28.83,31.56,0,0,0,0,0,0,0.165,0,0.0408,0.33,0.66,0.34,41.4
1636927200000,2021,11,2021,2,7,7,0.125,0.0391,0.0855,5351.32,35.52,35.52,31.85,1,1,1,206,202.3,209.7,141.4,135.3,64.57,50,67,0,0,0,0.314,0.242,0.331,141.4,135.3,156.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0975,0.0956,0.101,0.00777,0.00725,0.00909,0.0003,0.00028,0.00036,0.239,0.228,0.265,0.0093,0.0089,0.01,25.33,25.29,25.36,0.935,0.933,0.941,0.97,0.97,0.97,0.907,0.905,0.912,32.84,31.38,36.62,31.85,30.44,35.52,0,0,0,0,0,0,0.177,0,0.0395,0.31,0.68,0.32,42.8
1637532000000,2021,11,2021,2,8,7,0.124,0.0302,0.0935,5875.52,36.09,36.09,34.97,1,1,1,204.5,201.5,209.4,154.5,151.5,50,50,50,0,0,0,0.245,0.239,0.248,154.5,151.5,159.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0992,0.102,0.00888,0.00863,0.0093,0.00035,0.00034,0.00036,0.26,0.255,0.269,0.01,0.01,0.011,25.31,25.27,25.34,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.05,35.34,37.2,34.97,34.28,36.09,0,0,0,0,0,0,0.194,0,0.0305,0.24,0.75,0.25,47.4
1638136800000,2021,11,2021,2,9,7,0.12,0.0341,0.086,5389.61,34.53,34.53,32.08,1,1,1,198.6,196.6,202.6,142.2,137.6,56.43,50,59,0,0,0,0.284,0.247,0.3,142.2,137.6,152.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0957,0.0996,0.00784,0.00744,0.00872,0.00031,0.00029,0.00034,0.239,0.231,0.257,0.0093,0.009,0.01,25.35,25.33,25.36,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,33.07,31.94,35.6,32.08,30.98,34.53,0,0,0,0,0,0,0.178,0,0.034,0.28,0.72,0.28,44.9
1638741600000,2021,12,2021,3,10,7,0.125,0.0357,0.0896,5616.53,34.71,34.71,33.43,1,1,1,207.1,198.5,212.7,148.1,139.5,59,59,59,0,0,0,0.285,0.277,0.297,148.1,139.5,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0994,0.0964,0.101,0.00834,0.0076,0.00881,0.00033,0.0003,0.00035,0.25,0.235,0.26,0.0098,0.0092,0.01,25.31,25.26,25.36,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.47,32.41,35.78,33.43,31.44,34.71,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,44.9
1639346400000,2021,12,2021,3,11,7,0.133,0.0357,0.0977,6140.78,38.71,38.71,36.55,1,1,1,220.5,214.1,229.4,161.5,155.1,59,59,59,0,0,0,0.268,0.257,0.276,161.5,155.1,170.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00948,0.00893,0.0102,0.00037,0.00035,0.0004,0.274,0.263,0.29,0.011,0.01,0.011,25.2,25.13,25.25,0.942,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.922,37.61,36.11,39.69,36.55,35.02,38.71,0,0,0,0,0,0,0.203,0,0.0353,0.27,0.73,0.27,46.2
1639951200000,2021,12,2021,3,12,7,0.145,0.0357,0.11,6946.61,42.35,42.35,41.35,1,1,1,240.2,232.4,244.4,181.2,173.4,59,59,59,0,0,0,0.246,0.241,0.254,181.2,173.4,185.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.108,0.113,0.0111,0.0105,0.0115,0.00044,0.00041,0.00045,0.309,0.295,0.317,0.012,0.012,0.013,25.05,25.02,25.11,0.949,0.946,0.95,0.979,0.977,0.98,0.929,0.924,0.931,42.22,40.4,43.22,41.35,39.46,42.35,0,0,0,0,0,0,0.23,0,0.035,0.25,0.76,0.24,47.9
1640556000000,2021,12,2021,3,13,7,0.152,0.0381,0.114,7245.18,44.82,44.82,43.13,1,1,1,251.9,245,260.5,188.9,185.1,63,59,73,0,0,0,0.25,0.231,0.283,188.9,185.1,196.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.113,0.116,0.0118,0.0115,0.0124,0.00047,0.00045,0.00049,0.324,0.318,0.336,0.013,0.013,0.013,24.97,24.94,25.01,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.01,43.02,45.73,43.13,42.16,44.82,0,0,0,0,0,0,0.24,0,0.038,0.25,0.75,0.25,47.7
1641160800000,2022,1,2021,4,14,7,0.173,0.0442,0.128,7959.98,50.52,50.52,47.38,2,1,1.1428571428571428,285.4,266.8,304.6,212.4,193.8,73,73,73,0,0,0,0.256,0.24,0.274,212.4,193.8,231.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.117,0.131,0.0138,0.0122,0.0154,0.00055,0.00048,0.00062,0.345,0.245,0.391,0.014,0.0098,0.016,24.81,24.71,24.9,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.44,26.04,52.5,43.77,25.26,48.2,0,0,0,0,0,0,0.263,0,0.045,0.26,0.74,0.26,46
1641765600000,2022,1,2021,4,15,7,0.195,0.0442,0.151,9174.97,55.91,55.91,54.61,2,2,2,323,310.9,328.9,250,237.9,73,73,73,0,0,0,0.226,0.222,0.235,250,237.9,255.9,990,990,990,965,965,965,25,25,25,0.137,0.133,0.139,0.0181,0.016,0.0198,0.00072,0.00064,0.00079,0.266,0.252,0.274,0.011,0.01,0.011,24.72,24.68,24.79,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,28.15,26.76,28.82,27.31,25.96,27.95,0,0,0,0,0,0,0.303,0,0.044,0.23,0.77,0.23,47.1
1642370400000,2022,1,2021,4,16,7,0.205,0.0442,0.161,9765.46,60.47,60.47,58.13,2,2,2,339.1,326.4,350,266.1,253.4,73,73,73,0,0,0,0.216,0.209,0.224,266.1,253.4,277,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.138,0.147,0.0246,0.0186,0.0297,0.00099,0.00075,0.0012,0.29,0.271,0.306,0.012,0.011,0.012,24.61,24.54,24.7,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.96,28.54,31.17,29.06,27.69,30.24,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.6
1642975200000,2022,1,2021,4,17,7,0.229,0.0442,0.185,11193.5,72.96,72.96,66.63,2,2,2,378.6,354.1,408.2,305.6,281.1,73,73,73,0,0,0,0.193,0.179,0.206,305.6,281.1,335.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.148,0.167,0.0433,0.0317,0.0572,0.0018,0.0013,0.0023,0.349,0.312,0.393,0.014,0.013,0.016,24.36,24.17,24.52,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.918,34.34,31.63,37.58,33.31,30.68,36.48,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
1643580000000,2022,1,2021,4,18,7,0.269,0.0504,0.219,13265.5,84.5,84.5,78.96,2,2,2,445.5,417.8,472.5,362.3,341.8,83.29,73,85,0,0,0,0.187,0.175,0.199,362.3,341.8,387.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.178,0.171,0.187,0.07,0.0603,0.0819,0.0029,0.0025,0.0034,0.435,0.404,0.473,0.018,0.017,0.019,23.96,23.8,24.11,0.95,0.947,0.953,0.976,0.972,0.98,0.928,0.921,0.934,40.43,38.21,43.11,39.48,37.15,42.25,0,0,0,0,0,0,0.439,0,0.05,0.19,0.81,0.19,49.3
1644184800000,2022,2,2021,5,19,7,0.302,0.0514,0.251,15134.6,94.29,94.29,90.09,2,2,2,499.9,480.4,520.9,414.9,395.4,85,85,85,0,0,0,0.17,0.163,0.177,414.9,395.4,435.9,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.196,0.19,0.204,0.0948,0.0856,0.105,0.0039,0.0035,0.0044,0.514,0.485,0.545,0.021,0.02,0.023,23.64,23.51,23.75,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.96,43.95,48.11,45.04,43.07,47.14,0,0,0,0,0,0,0.5,0,0.051,0.17,0.83,0.17,50.1
1644789600000,2022,2,2021,5,20,7,0.34,0.0514,0.289,16784,107.3,107.3,99.9,3,2,2.4285714285714284,562.9,528.8,599.3,477.9,443.8,85,85,85,0,0,0,0.151,0.142,0.161,477.9,443.8,514.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.207,0.242,0.125,0.108,0.145,0.0052,0.0045,0.0061,0.564,0.52,0.612,0.024,0.022,0.026,23.3,23.14,23.46,0.953,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.28,35.17,52.16,42.47,34.11,48.2,0,0,0,0,0,0,0.555,0,0.051,0.15,0.85,0.15,49.4
1645394400000,2022,2,2021,5,21,7,0.407,0.0514,0.355,20486.7,133.7,133.7,121.9,3,3,3,672.6,614.4,735.2,587.6,529.4,85,85,85,0,0,0,0.127,0.116,0.138,587.6,529.4,650.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.284,0.251,0.319,0.194,0.155,0.235,0.0083,0.0065,0.01,0.684,0.586,0.79,0.029,0.025,0.034,22.73,22.37,23.06,0.953,0.949,0.956,0.977,0.971,0.98,0.931,0.922,0.937,41.58,37.87,45.47,40.65,36.79,44.56,0,0,0,0,0,0,0.677,0,0.052,0.13,0.87,0.13,50.3
1645999200000,2022,2,2021,5,22,7,0.479,0.0628,0.416,23452.3,144.6,144.6,139.6,3,3,3,792.4,755.2,831.8,688.5,662.7,103.9,85,107,0,0,0,0.131,0.113,0.139,688.5,662.7,724.8,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.345,0.331,0.367,0.261,0.244,0.285,0.011,0.011,0.013,0.859,0.816,0.921,0.037,0.035,0.04,22.07,21.85,22.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.53,46.02,49.54,46.53,45.1,48.2,0,0,0,0,0,0,0.776,0,0.063,0.13,0.87,0.13,49
1646604000000,2022,3,2021,6,23,7,0.542,0.0704,0.471,25328.5,157.4,157.4,150.8,4,3,3.5714285714285716,895.5,849.2,935.6,779.1,742.2,116.4,107,129,0,0,0,0.13,0.119,0.141,779.1,742.2,806.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.416,0.38,0.445,0.316,0.297,0.329,0.014,0.013,0.015,0.973,0.949,1.01,0.043,0.042,0.045,21.54,21.37,21.75,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.78,39.35,52.24,42.86,38.36,48.2,0,0,0,0,0,0,0.838,0,0.071,0.13,0.87,0.13,46.7
1647208800000,2022,3,2021,6,24,7,0.583,0.078,0.505,27242.7,165.7,165.7,162.2,4,4,4,963.9,942.5,985.6,834.9,813.5,129,129,129,0,0,0,0.134,0.131,0.137,834.9,813.5,856.6,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.47,0.451,0.49,0.343,0.333,0.354,0.015,0.015,0.016,1.04,1,1.08,0.047,0.045,0.049,21.21,21.08,21.33,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.935,41.41,40.57,42.26,40.54,39.65,41.42,0,0,0,0,0,0,0.901,0,0.078,0.13,0.87,0.13,46.7
1647813600000,2022,3,2021,6,25,7,0.641,0.078,0.563,29688.9,189.5,189.5,176.7,4,4,4,1060,992.9,1150,930.5,863.9,129,129,129,0,0,0,0.122,0.112,0.13,930.5,863.9,1021,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.562,0.497,0.665,0.395,0.357,0.47,0.018,0.016,0.022,1.21,1.09,1.42,0.055,0.049,0.066,20.7,20.21,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.08,42.55,48.33,44.18,41.7,47.37,0,0,0,0,0,0,0.982,0,0.078,0.12,0.88,0.12,46.3
1648418400000,2022,3,2021,6,26,7,0.785,0.0829,0.661,32369.1,192.8,192.8,192.7,4,4,4,1298,1186,1393,1160,1057,137.1,129,148,67.43,0,145,0.106,0.0989,0.111,1093,1057,1100,990,990,990,968.8,968.5,969.1,21.2,20.9,21.5,0.805,0.718,0.855,0.632,0.552,0.648,0.03,0.026,0.031,1.74,1.56,1.8,0.082,0.073,0.086,19.43,19.06,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.64,48.97,50.41,48.17,47.99,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.2
1649023200000,2022,4,2021,7,27,7,0.881,0.0895,0.665,31830.7,191.3,191.3,189.5,4,4,4,1458,1408,1515,1310,1260,148,148,148,209.4,160,267,0.102,0.0977,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.885,0.863,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.86,0.089,0.087,0.091,18.82,18.61,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.33,47.79,48.81,47.37,46.83,47.84,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.1
1649628000000,2022,4,2021,7,28,7,0.974,0.0895,0.665,30918.3,186.3,186.3,184,4,4,4,1611,1544,1674,1463,1396,148,148,148,363.1,296,426,0.0919,0.0884,0.0959,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.916,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.094,18.29,18.08,18.52,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.95,46.4,47.54,46.01,45.47,46.58,0,0,0,0,0,0,1.02,0,0.309,0.092,0.68,0.32,31.7
1650232800000,2022,4,2021,7,29,7,1.04,0.0895,0.665,30316,181.3,181.3,180.5,4,4,4,1716,1691,1731,1568,1543,148,148,148,467.4,443,483,0.0863,0.0855,0.0875,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.925,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.95,17.89,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.03,45.89,46.25,45.11,44.97,45.32,0,0,0,0,0,0,1,0,0.375,0.086,0.64,0.36,29.1
1650837600000,2022,4,2021,7,30,7,1.06,0.0933,0.665,30144.1,179.8,179.8,179.4,4,4,4,1745,1735,1755,1591,1563,154.3,148,192,490.7,463,504,0.0883,0.0845,0.109,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.85,17.82,17.88,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.77,45.69,45.86,44.86,44.78,44.94,0,0,0,0,0,0,0.997,0,0.395,0.088,0.63,0.37,28.4
1651442400000,2022,5,2021,8,31,7,1.04,0.116,0.665,30271.4,181.6,181.6,180.2,4,4,4,1724,1684,1752,1532,1492,192,192,192,432.1,392,460,0.111,0.11,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.921,0.919,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.92,17.83,18.05,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.97,45.72,46.32,45.05,44.8,45.39,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1652047200000,2022,5,2021,8,32,7,0.964,0.116,0.665,31029,187.6,187.6,184.7,4,4,4,1593,1512,1668,1401,1320,192,192,192,301.6,220,376,0.121,0.115,0.127,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.909,0.895,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.092,0.09,0.093,18.36,18.11,18.63,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.12,46.47,47.85,46.17,45.54,46.89,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
1652652000000,2022,5,2021,8,33,7,0.836,0.116,0.662,32139.8,192.8,192.8,191.3,4,4,4,1382,1258,1483,1190,1066,192,192,192,95.29,0,191,0.139,0.129,0.153,1095,1066,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.83,0.747,0.877,0.637,0.571,0.648,0.031,0.027,0.032,1.77,1.61,1.83,0.085,0.076,0.089,19.13,18.75,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.94,48.14,49.9,47.83,47.18,48.2,0,0,0,0,0,0,1.06,0,0.174,0.14,0.79,0.21,38.4
1653256800000,2022,5,2021,8,34,7,0.673,0.116,0.557,29100.1,187.6,187.6,173.2,4,4,4,1112,1020,1215,920.4,828.4,192,192,192,0,0,0,0.173,0.158,0.188,920.4,828.4,1023,990,990,990,968.3,968,968.6,21.7,21.4,22,0.565,0.475,0.683,0.39,0.34,0.474,0.018,0.015,0.022,1.21,1.04,1.44,0.056,0.047,0.067,20.54,19.98,21,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,44.2,40.67,47.85,43.3,39.76,46.9,0,0,0,0,0,0,0.962,0,0.116,0.17,0.83,0.17,43.2
1653861600000,2022,5,2021,8,35,7,0.566,0.103,0.463,24745.9,155.1,155.1,147.3,4,3,3.2857142857142856,936.2,882.1,997.9,766.4,721.1,169.9,161,192,0,0,0,0.181,0.169,0.197,766.4,721.1,805.9,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.416,0.374,0.454,0.309,0.283,0.329,0.014,0.013,0.015,0.985,0.923,1.04,0.044,0.041,0.047,21.37,21.11,21.65,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.37,39.49,51.84,45.42,38.5,48.2,0,0,0,0,0,0,0.818,0,0.103,0.18,0.82,0.18,43.7
1654466400000,2022,6,2021,9,36,7,0.5,0.0974,0.403,22592.1,141.2,141.2,134.5,3,3,3,827.4,790.6,867.4,666.4,629.6,161,161,161,0,0,0,0.195,0.186,0.204,666.4,629.6,706.4,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.342,0.321,0.364,0.246,0.222,0.273,0.011,0.0097,0.012,0.83,0.768,0.898,0.036,0.033,0.04,21.96,21.73,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.74,43.59,48.02,44.83,42.72,47.06,0,0,0,0,0,0,0.747,0,0.097,0.19,0.81,0.19,45.2
1655071200000,2022,6,2021,9,37,7,0.453,0.0974,0.355,20214,126.4,126.4,120.3,3,3,3,748.6,712.3,780.6,587.6,551.3,161,161,161,0,0,0,0.215,0.206,0.226,587.6,551.3,619.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.297,0.276,0.315,0.194,0.169,0.215,0.0084,0.0073,0.0094,0.697,0.636,0.751,0.03,0.027,0.033,22.41,22.23,22.61,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,41.02,38.75,42.99,40.11,37.71,42.13,0,0,0,0,0,0,0.668,0,0.098,0.22,0.78,0.22,44.6
1655676000000,2022,6,2021,9,38,7,0.404,0.0974,0.306,17393.2,110.9,110.9,103.5,3,2,2.7142857142857144,667.3,634.9,701,506.3,473.9,161,161,161,0,0,0,0.242,0.23,0.254,506.3,473.9,540,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.251,0.232,0.27,0.14,0.123,0.162,0.006,0.0052,0.0069,0.592,0.542,0.636,0.025,0.023,0.027,22.84,22.68,22.94,0.95,0.946,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.81,35.11,51.98,39.1,34.06,48.2,0,0,0,0,0,0,0.575,0,0.098,0.24,0.76,0.24,43.1
1656280800000,2022,6,2021,9,39,7,0.361,0.0906,0.271,15956.9,96.4,96.4,94.98,2,2,2,597.1,570.6,624.8,447.3,435.6,149.9,135,161,0,0,0,0.251,0.23,0.27,447.3,435.6,463.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.217,0.21,0.226,0.11,0.105,0.118,0.0046,0.0044,0.005,0.571,0.551,0.6,0.024,0.023,0.025,23.15,23,23.28,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.61,47.36,50.07,47.49,46.41,48.2,0,0,0,0,0,0,0.528,0,0.09,0.25,0.75,0.25,44.2
1656885600000,2022,7,2021,10,40,7,0.326,0.0816,0.244,14590.8,91.63,91.63,86.85,2,2,2,538.2,515.7,562.1,403.2,380.7,135,135,135,0,0,0,0.251,0.24,0.262,403.2,380.7,427.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.207,0.0893,0.0787,0.101,0.0037,0.0033,0.0042,0.503,0.469,0.539,0.021,0.019,0.023,23.48,23.33,23.61,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.31,41.98,46.75,43.42,41.14,45.82,0,0,0,0,0,0,0.482,0,0.082,0.25,0.75,0.25,44.8
1657490400000,2022,7,2021,10,41,7,0.295,0.112,0.183,10830.9,68.7,68.7,64.47,2,2,2,488,468.9,508.3,302,282.9,186,186,186,0,0,0,0.381,0.366,0.397,302,282.9,322.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.174,0.0415,0.0325,0.0511,0.0017,0.0013,0.0021,0.354,0.326,0.385,0.015,0.013,0.016,23.85,23.73,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.23,31.16,35.41,32.23,30.22,34.35,0,0,0,0,0,0,0.358,0,0.112,0.38,0.62,0.38,36.7
1658095200000,2022,7,2021,10,42,7,0.269,0.112,0.157,9309.39,59.11,59.11,55.41,2,2,2,445.3,429.3,462.6,259.3,243.3,186,186,186,0,0,0,0.418,0.402,0.433,259.3,243.3,276.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.0219,0.0164,0.0296,0.0009,0.00067,0.0012,0.291,0.269,0.316,0.012,0.011,0.013,24.11,24,24.2,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.56,26.78,30.47,27.71,25.97,29.55,0,0,0,0,0,0,0.308,0,0.112,0.42,0.58,0.42,34.6
1658700000000,2022,7,2021,10,43,7,0.247,0.112,0.135,8096.32,50.8,50.8,48.19,2,1,1.1428571428571428,408.7,394,424.1,222.7,208,186,186,186,0,0,0,0.455,0.439,0.472,222.7,208,238.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.138,0.133,0.144,0.0147,0.0134,0.016,0.0006,0.00055,0.00065,0.373,0.263,0.414,0.015,0.011,0.017,24.19,24.1,24.26,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.58,26.19,52.66,44.56,25.4,48.2,0,0,0,0,0,0,0.268,0,0.112,0.45,0.55,0.45,32.8
1659304800000,2022,8,2021,11,44,7,0.226,0.0937,0.132,8034.58,50.28,50.28,47.82,2,1,1.1428571428571428,373.2,357.6,389.3,218.2,202.6,155,155,155,0,0,0,0.416,0.398,0.433,218.2,202.6,234.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.14,0.0143,0.013,0.0157,0.00058,0.00052,0.00064,0.363,0.256,0.403,0.015,0.01,0.016,24.37,24.28,24.45,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,45.95,25.92,52.03,44.23,25.14,48.2,0,0,0,0,0,0,0.266,0,0.094,0.41,0.58,0.42,35.6
1659909600000,2022,8,2021,11,45,7,0.206,0.0799,0.126,7750.81,48.2,48.2,46.14,1,1,1,340.1,327.8,353,208,188.7,132.1,115,155,0,0,0,0.387,0.338,0.451,208,188.7,225.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.124,0.133,0.0134,0.0118,0.0149,0.00054,0.00047,0.0006,0.365,0.333,0.394,0.015,0.013,0.016,24.53,24.49,24.59,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.932,0.94,47.84,43.22,51.88,46.14,42.36,48.2,0,0,0,0,0,0,0.256,0,0.08,0.39,0.61,0.39,37.6
1660514400000,2022,8,2021,11,46,7,0.189,0.0696,0.119,7512.84,47.22,47.22,44.72,1,1,1,312.6,301.8,323.7,197.6,186.8,115,115,115,0,0,0,0.368,0.355,0.381,197.6,186.8,208.7,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0125,0.0116,0.0135,0.0005,0.00046,0.00054,0.345,0.326,0.365,0.014,0.013,0.015,24.69,24.62,24.77,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.63,43.14,48.18,44.72,42.28,47.22,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.8
1661119200000,2022,8,2021,11,47,7,0.175,0.0696,0.106,6612.63,41.46,41.46,39.36,1,1,1,289.7,280.8,298.3,174.7,165.8,115,115,115,0,0,0,0.397,0.386,0.41,174.7,165.8,183.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.00984,0.0113,0.00042,0.00039,0.00045,0.304,0.288,0.319,0.012,0.011,0.013,24.84,24.79,24.89,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.918,0.931,40.3,38.21,42.31,39.36,37.14,41.46,0,0,0,0,0,0,0.219,0,0.069,0.4,0.61,0.39,37.8
1661724000000,2022,8,2021,11,48,7,0.162,0.0613,0.1,6273.66,40.15,40.15,37.34,1,1,1,267.4,255.9,277.8,166.1,156.8,101.3,91,115,0,0,0,0.378,0.339,0.423,166.1,156.8,177.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.109,0.114,0.00987,0.00907,0.0108,0.00039,0.00036,0.00043,0.287,0.272,0.306,0.011,0.011,0.012,24.94,24.91,24.99,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,38.37,36.09,41.04,37.34,35.01,40.15,0,0,0,0,0,0,0.207,0,0.062,0.38,0.62,0.38,38.7
1662328800000,2022,9,2021,12,49,7,0.146,0.055,0.0906,5640.5,36.06,36.06,33.57,1,1,1,240.8,231,251.8,149.8,140,91,91,91,0,0,0,0.378,0.361,0.394,149.8,140,160.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.1,0.108,0.00848,0.00765,0.00942,0.00033,0.0003,0.00037,0.257,0.24,0.277,0.01,0.0094,0.011,25.1,25.02,25.17,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.61,32.31,37.18,33.57,31.34,36.06,0,0,0,0,0,0,0.187,0,0.0554,0.38,0.62,0.38,38.6
1662933600000,2022,9,2021,12,50,7,0.133,0.055,0.0775,4812.76,30.66,30.66,28.65,1,1,1,219.2,211.1,228,128.2,120,91,91,91,0,0,0,0.415,0.399,0.431,128.2,120,137,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0934,0.0994,0.00665,0.00595,0.0074,0.00026,0.00023,0.00029,0.219,0.204,0.234,0.0086,0.008,0.0092,25.27,25.2,25.33,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.53,27.59,31.61,28.65,26.76,30.66,0,0,0,0,0,0,0.159,0,0.0555,0.41,0.58,0.42,36.2
1663538400000,2022,9,2021,12,51,7,0.122,0.055,0.0672,1849.4,26.18,26.18,11.01,1,1,1,202.1,196,208.6,111.1,105,91,91,91,0,0,0,0.45,0.436,0.464,111.1,105,117.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0881,0.0926,0.0052,0.00468,0.00575,0.0002,0.00018,0.00022,0.188,0.177,0.2,0.0074,0.0069,0.0078,25.39,25.35,25.42,0.395,0,0.923,0.416,0,0.97,0.383,0,0.896,11.35,0,26.99,11.01,0,26.18,0,4,0,0,0.571,0,0.0612,0.571,0.0548,0.45,0.55,0.45,15.2
1664143200000,2022,9,2021,12,52,7,0.114,0.0483,0.0658,1427.26,29.77,29.77,8.496,1,1,1,188.6,184.3,194.1,108.7,95.44,79.86,52,91,0,0,0,0.422,0.282,0.488,108.7,95.44,132.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.088,0.0847,0.0929,0.00499,0.00386,0.00702,0.0002,0.00015,0.00027,0.182,0.16,0.221,0.0071,0.0063,0.0087,25.39,25.35,25.41,0.266,0,0.931,0.277,0,0.97,0.258,0,0.904,8.758,0,30.69,8.496,0,29.77,0,5,0,0,0.714,0,0.0472,0.714,0.0482,0.42,0.58,0.42,12.5
1664748000000,2022,10,2022,1,1,7,0.108,0.0314,0.0763,4749.55,29.25,29.25,28.27,1,1,1,178.2,174.1,182.3,126.2,122.1,52,52,52,0,0,0,0.292,0.285,0.299,126.2,122.1,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0892,0.0921,0.00648,0.00613,0.00683,0.00025,0.00024,0.00027,0.21,0.203,0.217,0.0082,0.0079,0.0085,25.35,25.35,25.35,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.15,28.13,30.15,28.27,27.28,29.25,0,0,0,0,0,0,0.157,0,0.0317,0.29,0.71,0.29,44
1665352800000,2022,10,2022,1,2,7,0.103,0.0423,0.0605,3711.54,27.21,27.21,22.09,1,1,1,170.1,166.2,173.9,100.1,93.21,70,52,73,0,0,0,0.412,0.299,0.439,100.1,93.21,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0818,0.0891,0.00426,0.00367,0.00611,0.00017,0.00014,0.00024,0.166,0.154,0.202,0.0065,0.006,0.0079,25.37,25.35,25.38,0.916,0.912,0.926,0.968,0.966,0.97,0.887,0.883,0.898,22.83,21.31,28.06,22.09,20.58,27.21,0,0,0,0,0,0,0.123,0,0.0425,0.41,0.59,0.41,36
1665957600000,2022,10,2022,1,3,7,0.0989,0.0387,0.0602,3696.06,24.5,24.5,22,1,1,1,163.5,161,165.9,99.47,90.47,64,52,73,0,0,0,0.391,0.32,0.447,99.47,90.47,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0809,0.0852,0.0042,0.00344,0.00516,0.00016,0.00013,0.0002,0.164,0.149,0.182,0.0064,0.0058,0.0071,25.36,25.34,25.38,0.919,0.917,0.922,0.967,0.965,0.97,0.889,0.887,0.891,22.74,20.76,25.26,22,20.02,24.5,0,0,0,0,0,0,0.122,0,0.0387,0.39,0.61,0.39,37.4
1666562400000,2022,10,2022,1,4,7,0.0981,0.0314,0.0666,4097.06,24.57,24.57,24.39,1,1,1,162.2,161,162.9,110.2,109,52,52,52,0,0,0,0.321,0.319,0.323,110.2,109,110.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0846,0.0853,0.00512,0.00502,0.00518,0.0002,0.0002,0.0002,0.181,0.179,0.183,0.0071,0.007,0.0072,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.891,0.89,0.891,25.14,24.85,25.33,24.39,24.11,24.57,0,0,0,0,0,0,0.135,0,0.0315,0.32,0.68,0.32,41.8
1667167200000,2022,10,2022,1,5,7,0.104,0.0304,0.0731,4532.26,29.46,29.46,26.98,1,1,1,171.2,164.8,181.3,120.9,112.8,50.29,50,52,0,0,0,0.294,0.276,0.315,120.9,112.8,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0859,0.0921,0.00603,0.00534,0.00691,0.00024,0.00021,0.00027,0.2,0.186,0.219,0.0078,0.0073,0.0086,25.34,25.34,25.34,0.925,0.92,0.931,0.97,0.97,0.97,0.897,0.892,0.903,27.81,25.8,30.37,26.98,25.03,29.46,0,0,0,0,0,0,0.15,0,0.0309,0.29,0.7,0.3,43.6
1667772000000,2022,11,2022,2,6,7,0.119,0.0346,0.084,5254.83,32.72,32.72,31.28,1,1,1,196.2,187.5,207.2,138.9,132,57.29,50,67,0,0,0,0.291,0.257,0.337,138.9,132,144.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0943,0.0974,0.00756,0.00697,0.00807,0.0003,0.00027,0.00032,0.233,0.222,0.243,0.0091,0.0087,0.0095,25.35,25.32,25.38,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.25,30.59,33.73,31.28,29.68,32.72,0,0,0,0,0,0,0.174,0,0.035,0.29,0.71,0.29,44.2
1668376800000,2022,11,2022,2,7,7,0.124,0.0405,0.0837,5233.19,32.44,32.44,31.15,1,1,1,205.4,197.1,211.1,138.4,130.1,67,67,67,0,0,0,0.326,0.317,0.34,138.4,130.1,144.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0938,0.0987,0.00752,0.00681,0.00799,0.00029,0.00027,0.00031,0.234,0.219,0.244,0.0091,0.0085,0.0095,25.33,25.29,25.38,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.11,30.13,33.45,31.15,29.22,32.44,0,0,0,0,0,0,0.173,0,0.0403,0.33,0.67,0.33,42.2
1668981600000,2022,11,2022,2,8,7,0.124,0.0302,0.094,5914.34,37.44,37.44,35.2,1,1,1,205.5,196.3,214.9,155.5,146.3,50,50,50,0,0,0,0.244,0.233,0.255,155.5,146.3,164.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0974,0.104,0.00896,0.00818,0.00976,0.00035,0.00032,0.00038,0.262,0.246,0.279,0.01,0.0096,0.011,25.3,25.23,25.35,0.94,0.937,0.943,0.971,0.97,0.973,0.913,0.909,0.918,36.27,34.07,38.49,35.2,33.05,37.44,0,0,0,0,0,0,0.196,0,0.03,0.24,0.76,0.24,47.7
1669586400000,2022,11,2022,2,9,7,0.129,0.0334,0.096,6037.77,37.71,37.71,35.94,1,1,1,213.9,211.3,216,158.7,152.3,55.14,50,59,0,0,0,0.258,0.232,0.279,158.7,152.3,166,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.104,0.00924,0.0087,0.00986,0.00036,0.00034,0.00039,0.269,0.258,0.281,0.011,0.01,0.011,25.25,25.22,25.27,0.941,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,37,35.47,38.74,35.94,34.4,37.71,0,0,0,0,0,0,0.2,0,0.033,0.26,0.74,0.26,46.8
1670191200000,2022,12,2022,3,10,7,0.137,0.0357,0.101,6366.69,41.72,41.72,37.9,1,1,1,225.9,210.5,241.7,166.9,151.5,59,59,59,0,0,0,0.262,0.244,0.28,166.9,151.5,182.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.112,0.00994,0.00863,0.0113,0.00039,0.00034,0.00044,0.284,0.256,0.312,0.011,0.01,0.012,25.16,25.04,25.28,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.911,0.93,38.89,35.27,42.58,37.9,34.22,41.72,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
1670796000000,2022,12,2022,3,11,7,0.156,0.0357,0.12,7632.37,48.19,48.19,45.43,1,1,1,257.8,246.9,269.8,198.8,187.9,59,59,59,0,0,0,0.229,0.219,0.239,198.8,187.9,210.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.113,0.122,0.0126,0.0117,0.0137,0.0005,0.00046,0.00054,0.341,0.321,0.362,0.013,0.013,0.014,24.93,24.86,25,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.36,43.79,49.17,45.43,42.92,48.19,0,0,0,0,0,0,0.252,0,0.036,0.23,0.77,0.23,48.9
1671400800000,2022,12,2022,3,12,7,0.175,0.0357,0.139,8463.18,53.67,53.67,50.38,2,1,1.5714285714285714,289,276.1,304,230,217.1,59,59,59,0,0,0,0.205,0.194,0.214,230,217.1,245,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.124,0.134,0.0153,0.0142,0.0166,0.00061,0.00056,0.00066,0.305,0.24,0.383,0.012,0.0095,0.015,24.84,24.79,24.91,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.28,25.79,51.89,35.52,25.02,48.2,0,0,0,0,0,0,0.28,0,0.036,0.2,0.79,0.21,48.4
1672005600000,2022,12,2022,3,13,6,0.167,0.0306,0.136,8281.75,62.26,62.26,57.51,2,2,2,321.6,307,343.4,262.6,248,59,59,59,0,0,0,0.184,0.172,0.192,262.6,248,284.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.135,0.148,0.0231,0.0168,0.0332,0.00092,0.00067,0.0013,0.283,0.261,0.315,0.011,0.01,0.013,24.71,24.57,24.8,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,29.65,28.01,32.09,28.76,27.17,31.13,0,0,0,0,0,0,0.32,0,0.031,0.18,0.81,0.19,49.6