date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,193.36,0.92,5,Dry,29,5,4,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1993-01-02,1992,4,14,2,197.46,0.91,5,Dry,29,5,4,2,33,73,0.37,124.5,0.63,124.5,0,0,0,0,-2,2,29,5,4,0,35,162,990,964.4,25.6,0.0929,0.00633,0.000247,0.0992,0.00388,1,0.111,0.21,0.00819,25.4,0.928,0.97,0.9,28.8,27.9,27.9,669
1993-01-03,1992,4,14,3,201.02,0.9,5,Dry,29,5,4,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
1993-01-04,1992,4,14,4,205.67,0.89,5,Dry,29,5,4,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
1993-01-05,1992,4,14,5,210.86,0.87,5,Dry,29,5,4,2,33,73,0.35,137.9,0.65,137.9,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0976,0.00747,0.000292,0.105,0.00411,1,0.129,0.234,0.00915,25.3,0.934,0.97,0.906,31.9,31,31,744
1993-01-06,1992,4,14,6,217.15,0.85,5,Dry,29,5,4,2,33,73,0.34,144.2,0.66,144.2,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0998,0.008,0.000314,0.108,0.00423,1,0.137,0.245,0.00961,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1993-01-07,1992,4,15,7,219.61,0.84,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,792
1993-01-08,1992,4,15,8,222.62,0.84,5,Dry,29,5,4,2,33,73,0.33,149.6,0.67,149.6,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
1993-01-09,1992,4,15,9,227.27,0.82,5,Dry,29,5,4,2,33,73,0.32,154.3,0.68,154.3,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00886,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,834
1993-01-10,1992,4,15,10,232.46,0.81,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1993-01-11,1992,4,15,11,237.66,0.79,5,Dry,29,5,4,2,33,73,0.31,164.7,0.69,164.7,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00975,0.000384,0.117,0.0046,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
1993-01-12,1992,4,15,12,241.21,0.78,5,Dry,29,5,4,2,33,73,0.3,168.2,0.7,168.2,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.01,0.000396,0.118,0.00467,1,0.17,0.288,0.0114,25.1,0.945,0.974,0.92,39.1,38,38,913
1993-01-13,1992,4,15,13,245.86,0.77,5,Dry,29,5,4,2,33,73,0.3,172.9,0.7,172.9,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,941
1993-01-14,1992,4,16,14,252.7,0.75,5,Dry,29,5,4,2,33,73,0.29,179.7,0.71,179.7,0,0,0,0,-2,2,29,5,4,0,35,218,990,964.7,25.3,0.112,0.011,0.000436,0.123,0.00488,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
1993-01-15,1992,4,16,15,257.89,0.74,5,Dry,29,5,4,2,33,73,0.28,184.9,0.72,184.9,0,0,0,0,-2,2,29,5,4,0,35,223,990,964.7,25.3,0.114,0.0115,0.000454,0.126,0.00497,1,0.192,0.318,0.0126,25,0.95,0.98,0.931,43,42.1,42.1,1010
1993-01-16,1992,4,16,16,261.45,0.73,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
1993-01-17,1992,4,16,17,267.74,0.72,5,Dry,29,5,4,2,33,73,0.27,194.7,0.73,194.7,0,0,0,0,-2,2,29,5,4,0,35,233,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00515,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
1993-01-18,1992,4,16,18,272.39,0.71,5,Dry,29,5,4,2,33,73,0.27,199.4,0.73,199.4,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0127,0.000504,0.132,0.00524,1,0.212,0.344,0.0136,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
1993-01-19,1992,4,16,19,279.77,0.7,5,Dry,29,5,4,2,33,73,0.26,206.8,0.74,206.8,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.000529,0.135,0.00537,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.1,47.2,47.2,1130
1993-01-20,1992,4,16,20,290.43,0.68,5,Dry,29,5,4,2,33,73,0.25,217.4,0.75,217.4,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.126,0.0142,0.000566,0.14,0.00557,1,0.236,0.376,0.015,24.8,0.958,0.98,0.939,50.6,48.2,48.2,1160
1993-01-21,1992,4,17,21,300,0.66,5,Dry,29,5,4,2,33,73,0.24,227,0.76,227,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000599,0.144,0.00574,2,0.0957,0.24,0.00955,24.9,0.922,0.97,0.894,25.5,24.7,49.5,1190
1993-01-22,1992,4,17,22,308.48,0.65,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1993-01-23,1992,4,17,23,317.5,0.64,5,Dry,29,5,4,2,33,73,0.23,244.5,0.77,244.5,0,0,0,0,-2,2,29,5,4,0,35,283,990,965,25,0.135,0.0165,0.000661,0.152,0.00607,2,0.108,0.259,0.0104,24.8,0.928,0.97,0.9,27.5,26.7,53.4,1280
1993-01-24,1992,4,17,24,329.26,0.63,5,Dry,29,5,4,2,33,73,0.22,256.3,0.78,256.3,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.02,0.0008,0.159,0.00639,2,0.115,0.275,0.011,24.7,0.931,0.97,0.903,28.9,28,56,1340
1993-01-25,1992,4,17,25,341.02,0.61,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
1993-01-26,1992,4,17,26,352.78,0.6,5,Dry,29,5,4,2,33,73,0.21,279.8,0.79,279.8,0,0,0,0,-2,2,29,5,4,0,35,318,990,965.2,24.8,0.148,0.0311,0.00125,0.179,0.0072,2,0.131,0.31,0.0125,24.5,0.936,0.97,0.908,31.5,30.5,61.1,1470
1993-01-27,1992,4,17,27,363.99,0.59,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
1993-01-28,1992,4,18,28,374.1,0.58,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
1993-01-29,1992,4,18,29,384.77,0.57,5,Dry,29,5,4,2,33,73,0.19,311.8,0.81,311.8,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0462,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
1993-01-30,1992,4,18,30,394.89,0.56,5,Dry,29,5,4,2,33,73,0.18,321.9,0.81,321.9,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.163,0.0509,0.00207,0.213,0.00867,2,0.16,0.373,0.0152,24.3,0.944,0.97,0.915,36.1,35,70.1,1680
1993-01-31,1992,4,18,31,405,0.55,5,Dry,29,5,4,2,33,73,0.18,332,0.82,332,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0557,0.00227,0.222,0.00903,2,0.167,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
1993-02-01,1992,5,18,32,417.85,0.54,5,Dry,31,6,4,3,41,85,0.2,332.9,0.8,332.9,0,0,0,0,-3,3,31,6,4,0,44,374,990,965.5,24.5,0.167,0.0561,0.00229,0.224,0.00912,2,0.167,0.391,0.0159,24.1,0.946,0.97,0.917,37.2,36.1,72.3,1730
1993-02-02,1992,5,18,33,430.16,0.53,5,Dry,31,6,4,3,41,85,0.2,345.2,0.8,345.2,0,0,0,0,-3,3,31,6,4,0,44,386,990,965.5,24.5,0.172,0.0619,0.00253,0.234,0.00955,2,0.175,0.409,0.0167,24.1,0.948,0.973,0.922,38.6,37.5,75.1,1800
1993-02-03,1992,5,18,34,444.1,0.52,5,Dry,31,6,4,3,41,85,0.19,359.1,0.81,359.1,0,0,0,0,-3,3,31,6,4,0,44,400,990,965.6,24.4,0.177,0.0685,0.00281,0.245,0.01,2,0.185,0.43,0.0176,24,0.95,0.976,0.927,40.1,39.1,78.3,1880
1993-02-04,1992,5,19,35,460.24,0.51,5,Dry,31,6,4,3,41,85,0.18,375.2,0.81,375.2,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0761,0.00313,0.259,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,41,81.9,1970
1993-02-05,1992,5,19,36,476.92,0.5,5,Dry,31,6,4,3,41,85,0.18,391.9,0.82,391.9,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
1993-02-06,1992,5,19,37,496.33,0.49,5,Dry,31,6,4,3,41,85,0.17,411.3,0.83,411.3,0,0,0,0,-3,3,31,6,4,0,44,452,990,965.8,24.2,0.195,0.0931,0.00385,0.288,0.0119,2,0.22,0.508,0.021,23.7,0.956,0.98,0.937,45.6,44.7,89.4,2150
1993-02-07,1992,5,19,38,519.03,0.48,5,Dry,31,6,4,3,41,85,0.16,434,0.84,434,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.235,0.543,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
1993-02-08,1992,5,19,39,542.27,0.46,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
1993-02-09,1992,5,19,40,568.24,0.45,5,Dry,31,6,4,3,41,85,0.15,483.2,0.85,483.2,0,0,0,0,-3,3,31,6,4,0,44,524,990,966.2,23.8,0.224,0.127,0.00533,0.352,0.0147,2,0.269,0.62,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
1993-02-10,1992,5,19,41,595.31,0.44,5,Dry,31,6,4,3,41,85,0.14,510.3,0.86,510.3,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00598,0.382,0.0161,3,0.172,0.554,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,107,2560
1993-02-11,1992,5,20,42,623.48,0.42,5,Dry,31,6,4,3,41,85,0.14,538.5,0.86,538.5,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
1993-02-12,1992,5,20,43,653.83,0.41,5,Dry,31,6,4,3,41,85,0.13,568.8,0.87,568.8,0,0,0,0,-3,3,31,6,4,0,44,610,990,966.5,23.5,0.273,0.181,0.00771,0.454,0.0193,3,0.198,0.653,0.0278,22.8,0.952,0.977,0.93,40.4,39.5,118,2840
1993-02-13,1992,5,20,44,687.46,0.4,5,Dry,31,6,4,3,41,85,0.12,602.5,0.88,602.5,0,0,0,0,-3,3,31,6,4,0,44,643,990,966.6,23.4,0.292,0.203,0.00871,0.496,0.0212,3,0.214,0.709,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
1993-02-14,1992,5,20,45,723.28,0.38,5,Dry,31,6,4,3,41,85,0.12,638.3,0.88,638.3,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.313,0.227,0.0098,0.54,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.8,43.9,132,3160
1993-02-15,1992,5,20,46,761.29,0.37,5,Dry,31,6,4,3,41,85,0.11,676.3,0.89,676.3,0,0,0,0,-3,3,31,6,4,0,44,717,990,966.9,23.1,0.334,0.253,0.011,0.587,0.0255,3,0.247,0.834,0.0362,22.2,0.957,0.98,0.938,47,46.1,138,3320
1993-02-16,1992,5,20,47,786.62,0.35,5,Dry,31,6,4,3,41,85,0.11,701.6,0.89,701.6,0,0,0,0,-3,3,31,6,4,0,44,743,990,967,23,0.349,0.27,0.0117,0.618,0.0269,3,0.258,0.876,0.0382,22.1,0.957,0.98,0.938,48.5,47.5,142,3420
1993-02-17,1992,5,20,48,821.24,0.34,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
1993-02-18,1992,5,21,49,861.88,0.32,5,Dry,31,6,4,3,41,85,0.099,776.9,0.9,776.9,0,0,0,0,-3,3,31,6,4,0,44,818,990,967.3,22.7,0.404,0.315,0.0139,0.719,0.0317,4,0.205,0.923,0.0408,21.7,0.952,0.975,0.928,39.4,38.4,154,3690
1993-02-19,1992,5,21,50,906.76,0.31,5,Dry,31,6,4,3,41,85,0.094,821.8,0.91,821.8,0,0,0,0,-3,3,31,6,4,0,44,863,990,967.5,22.5,0.445,0.337,0.015,0.781,0.0348,4,0.22,1,0.0446,21.5,0.954,0.979,0.934,41.3,40.4,162,3880
1993-02-20,1992,5,21,51,955,0.3,5,Dry,31,6,4,3,41,85,0.089,870,0.91,870,0,0,0,0,-3,3,31,6,4,0,44,911,990,967.7,22.3,0.489,0.36,0.0162,0.849,0.0381,4,0.236,1.09,0.0487,21.2,0.955,0.98,0.936,43.2,42.3,169,4060
1993-02-21,1992,5,21,52,1006.1,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,901.1,0.9,901.1,0,0,0,0,-4,4,36,6,5,0,58,948,990,967.9,22.1,0.523,0.375,0.017,0.898,0.0407,4,0.247,1.14,0.0518,20.9,0.956,0.98,0.936,44.2,43.3,173,4160
1993-02-22,1992,5,21,53,1059.6,0.27,4,Mod_Dry,36,6,5,4,54,105,0.099,954.6,0.9,954.6,0,0,0,0,-4,4,36,6,5,0,58,1000,990,968.1,21.9,0.572,0.401,0.0183,0.973,0.0444,4,0.265,1.24,0.0565,20.7,0.956,0.98,0.937,46.2,45.3,181,4350
1993-02-23,1992,5,21,54,1115.4,0.26,4,Mod_Dry,36,6,5,4,54,105,0.094,1010,0.91,1010,0,0,0,0,-4,4,36,6,5,0,58,1060,990,968.3,21.7,0.636,0.446,0.0205,1.08,0.0498,4,0.282,1.36,0.0628,20.4,0.956,0.98,0.937,48.2,47.3,189,4540
1993-02-24,1992,5,21,55,1173.2,0.25,4,Mod_Dry,36,6,5,4,54,105,0.089,1068,0.91,1068,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.4,21.6,0.721,0.576,0.0267,1.3,0.0602,4,0.294,1.59,0.0738,20,0.955,0.98,0.936,49.9,48.2,193,4630
1993-02-25,1992,5,22,56,1232.8,0.24,4,Mod_Dry,36,6,5,4,54,105,0.085,1128,0.92,1100,28,6,1,1,-3,23,42,7,6,1,77,1160,990,968.6,21.4,0.779,0.648,0.0303,1.43,0.0668,4,0.3,1.73,0.0808,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1993-02-26,1992,5,22,57,1300,0.23,4,Mod_Dry,36,6,5,4,54,105,0.081,1195,0.92,1100,95,21,3,3,-1,69,57,9,8,3,123,1170,990,968.8,21.2,0.807,0.648,0.0306,1.45,0.0688,4,0.3,1.75,0.0829,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
1993-02-27,1992,5,22,58,1369.1,0.22,4,Mod_Dry,36,6,5,4,54,105,0.077,1264,0.92,1100,164,37,5,5,1,116,73,11,10,5,170,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-02-28,1992,5,22,59,1415.1,0.22,4,Mod_Dry,36,6,5,4,54,105,0.074,1310,0.93,1100,210,47,6,6,2,149,83,12,11,6,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-03-01,1992,6,22,60,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-03-02,1992,6,22,61,1483.9,0.2,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-03-03,1992,6,22,62,1518.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1993-03-04,1992,6,23,63,1554.2,0.19,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1993-03-05,1992,6,23,64,1589.8,0.18,3,Normal,49,9,9,9,107,183,0.12,1407,0.89,1100,307,51,9,9,0,238,100,18,18,9,345,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1993-03-06,1992,6,23,65,1625.8,0.18,3,Normal,49,9,9,9,107,183,0.11,1443,0.89,1100,343,51,9,10,1,272,100,18,19,10,379,1240,990,969.9,20.1,0.911,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-03-07,1992,6,23,66,1662.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1993-03-08,1992,6,23,67,1698.8,0.17,3,Normal,49,9,9,9,107,183,0.11,1516,0.89,1100,416,51,9,13,3,340,100,18,22,12,447,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.2,45.3,181,4350
1993-03-09,1992,6,23,68,1735.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1553,0.9,1100,453,51,9,14,5,374,100,18,23,14,481,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,44.9,180,4320
1993-03-10,1992,6,23,69,1773.1,0.16,3,Normal,49,9,9,9,107,183,0.1,1590,0.9,1100,490,51,9,15,6,409,100,18,24,15,516,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.5,44.6,178,4280
1993-03-11,1992,6,24,70,1810.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1628,0.9,1100,528,51,9,16,7,445,100,18,25,16,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1993-03-12,1992,6,24,71,1848.5,0.15,3,Normal,49,9,9,9,107,183,0.099,1666,0.9,1100,566,51,9,16,8,482,100,18,25,17,589,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1993-03-13,1992,6,24,72,1893.7,0.15,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1993-03-14,1992,6,24,73,1939.2,0.14,3,Normal,49,9,9,9,107,183,0.094,1756,0.91,1100,656,51,9,16,11,569,100,18,25,20,676,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1993-03-15,1992,6,24,74,1992.3,0.14,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1993-03-16,1992,6,24,75,2053,0.13,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1993-03-17,1992,6,24,76,2114.3,0.13,3,Normal,49,9,9,9,107,183,0.087,1931,0.91,1100,831,51,9,16,16,739,100,18,25,25,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4030
1993-03-18,1992,6,25,77,2169,0.13,3,Normal,49,9,9,9,107,183,0.084,1986,0.92,1100,886,51,9,16,18,792,100,18,25,27,899,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
1993-03-19,1992,6,25,78,2231.5,0.12,3,Normal,49,9,9,9,107,183,0.082,2048,0.92,1100,948,51,9,16,19,853,100,18,25,28,960,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
1993-03-20,1992,6,25,79,2287.1,0.12,3,Normal,49,9,9,9,107,183,0.08,2104,0.92,1100,1000,51,9,16,21,907,100,18,25,30,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
1993-03-21,1992,6,25,80,2335.7,0.11,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-03-22,1992,6,25,81,2392.2,0.11,3,Normal,49,9,9,9,107,183,0.076,2209,0.92,1100,1110,51,9,16,24,1010,100,18,25,33,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1993-03-23,1992,6,25,82,2449.1,0.1,3,Normal,49,9,9,9,107,183,0.075,2266,0.93,1100,1170,51,9,16,26,1060,100,18,25,35,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
1993-03-24,1992,6,25,83,2506.4,0.097,3,Normal,49,9,9,9,107,183,0.073,2323,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
1993-03-25,1992,6,26,84,2564.2,0.093,3,Normal,49,9,9,9,107,183,0.071,2381,0.93,1100,1280,51,9,16,29,1180,100,18,25,38,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1993-03-26,1992,6,26,85,2614.5,0.089,3,Normal,49,9,9,9,107,183,0.07,2432,0.93,1100,1330,51,9,16,31,1230,100,18,25,40,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
1993-03-27,1992,6,26,86,2665.2,0.085,3,Normal,49,9,9,9,107,183,0.069,2482,0.93,1100,1380,51,9,16,32,1270,100,18,25,41,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
1993-03-28,1992,6,26,87,2716.2,0.081,3,Normal,49,9,9,9,107,183,0.067,2533,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
1993-03-29,1992,6,26,88,2759.6,0.078,3,Normal,49,9,9,9,107,183,0.066,2577,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1993-03-30,1992,6,26,89,2795.2,0.074,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
1993-03-31,1992,6,26,90,2831,0.071,3,Normal,49,9,9,9,107,183,0.065,2648,0.94,1100,1550,51,9,16,37,1440,100,18,25,46,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
1993-04-01,1992,7,27,91,2866.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1993-04-02,1992,7,27,92,2894.9,0.064,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
1993-04-03,1992,7,27,93,2915,0.062,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1993-04-04,1992,7,27,94,2943.2,0.059,3,Normal,54,13,14,19,117,217,0.074,2726,0.93,1100,1630,46,5,11,30,1530,100,18,25,49,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
1993-04-05,1992,7,27,95,2971.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
1993-04-06,1992,7,27,96,2999.7,0.056,3,Normal,54,13,14,19,117,217,0.072,2783,0.93,1100,1680,46,5,11,31,1590,100,18,25,50,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3440
1993-04-07,1992,7,27,97,3028.1,0.055,3,Normal,54,13,14,19,117,217,0.072,2811,0.93,1100,1710,46,5,11,32,1620,100,18,25,51,1730,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0959,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.8,35.7,143,3430
1993-04-08,1992,7,28,98,3056.6,0.053,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1993-04-09,1992,7,28,99,3085.2,0.051,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1993-04-10,1992,7,28,100,3122,0.049,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
1993-04-11,1992,7,28,101,3159,0.047,3,Normal,54,13,14,19,117,217,0.069,2942,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
1993-04-12,1992,7,28,102,3204.3,0.045,3,Normal,54,13,14,19,117,217,0.068,2987,0.93,1100,1890,46,5,11,38,1790,100,18,25,57,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1993-04-13,1992,7,28,103,3249.9,0.043,3,Normal,54,13,14,19,117,217,0.067,3033,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
1993-04-14,1992,7,28,104,3287.3,0.041,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
1993-04-15,1992,7,29,105,3324.8,0.039,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1993-04-16,1992,7,29,106,3354,0.038,3,Normal,54,13,14,19,117,217,0.065,3137,0.94,1100,2040,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1993-04-17,1992,7,29,107,3375,0.037,3,Normal,54,13,14,19,117,217,0.064,3158,0.94,1100,2060,46,5,11,43,1950,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.7,33.6,135,3230
1993-04-18,1992,7,29,108,3396,0.037,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1993-04-19,1992,7,29,109,3408.6,0.036,3,Normal,54,13,14,19,117,217,0.064,3192,0.94,1100,2090,46,5,11,44,1990,100,18,25,63,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1993-04-20,1992,7,29,110,3412.8,0.036,3,Normal,54,13,14,19,117,217,0.064,3196,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
1993-04-21,1992,7,29,111,3417,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-04-22,1992,7,30,112,3421.2,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3126,0.91,1100,2030,30,4,7,36,1950,100,18,25,61,2120,1240,990,974.5,15.5,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.121,13.7,0.933,0.97,0.905,34.4,33.4,133,3200
1993-04-23,1992,7,30,113,3417,0.036,2,Mod_Wet,70,14,18,25,168,295,0.086,3122,0.91,1100,2020,30,4,7,36,1950,100,18,25,61,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
1993-04-24,1992,7,30,114,3404.4,0.036,2,Mod_Wet,70,14,18,25,168,295,0.087,3109,0.91,1100,2010,30,4,7,35,1930,100,18,25,60,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3210
1993-04-25,1992,7,30,115,3391.8,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3097,0.91,1100,2000,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
1993-04-26,1992,7,30,116,3379.2,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3084,0.91,1100,1980,30,4,7,35,1910,100,18,25,60,2080,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
1993-04-27,1992,7,30,117,3358.2,0.038,2,Mod_Wet,70,14,18,25,168,295,0.088,3063,0.91,1100,1960,30,4,7,34,1890,100,18,25,59,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
1993-04-28,1992,7,30,118,3337.3,0.039,2,Mod_Wet,70,14,18,25,168,295,0.088,3042,0.91,1100,1940,30,4,7,33,1870,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
1993-04-29,1992,7,31,119,3316.4,0.039,2,Mod_Wet,70,14,18,25,168,295,0.089,3021,0.91,1100,1920,30,4,7,33,1850,100,18,25,58,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1993-04-30,1992,7,31,120,3287.3,0.041,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
1993-05-01,1992,8,31,121,3249.9,0.043,2,Mod_Wet,65,14,17,23,202,321,0.099,2929,0.9,1100,1830,35,4,8,32,1750,100,18,25,55,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3300
1993-05-02,1992,8,31,122,3212.6,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2892,0.9,1100,1790,35,4,8,31,1710,100,18,25,54,1920,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
1993-05-03,1992,8,31,123,3175.4,0.047,2,Mod_Wet,65,14,17,23,202,321,0.1,2854,0.9,1100,1750,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
1993-05-04,1992,8,31,124,3130.2,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2809,0.9,1100,1710,35,4,8,28,1630,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
1993-05-05,1992,8,31,125,3085.2,0.051,2,Mod_Wet,65,14,17,23,202,321,0.1,2764,0.9,1100,1660,35,4,8,27,1590,100,18,25,50,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
1993-05-06,1992,8,32,126,3040.3,0.054,2,Mod_Wet,65,14,17,23,202,321,0.11,2719,0.89,1100,1620,35,4,8,26,1550,100,18,25,49,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
1993-05-07,1992,8,32,127,2995.7,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
1993-05-08,1992,8,32,128,2951.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
1993-05-09,1992,8,32,129,2907,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2586,0.89,1100,1490,35,4,8,22,1420,100,18,25,45,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
1993-05-10,1992,8,32,130,2862.9,0.068,2,Mod_Wet,65,14,17,23,202,321,0.11,2542,0.89,1100,1440,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
1993-05-11,1992,8,32,131,2819.1,0.072,2,Mod_Wet,65,14,17,23,202,321,0.11,2498,0.89,1100,1400,35,4,8,19,1330,100,18,25,42,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
1993-05-12,1992,8,32,132,2767.5,0.077,2,Mod_Wet,65,14,17,23,202,321,0.12,2446,0.88,1100,1350,35,4,8,17,1280,100,18,25,40,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
1993-05-13,1992,8,33,133,2724.1,0.081,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
1993-05-14,1992,8,33,134,2673.1,0.085,2,Mod_Wet,65,14,17,23,202,321,0.12,2352,0.88,1100,1250,35,4,8,15,1190,100,18,25,38,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.1,153,3660
1993-05-15,1992,8,33,135,2630.1,0.088,2,Mod_Wet,65,14,17,23,202,321,0.12,2309,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1993-05-16,1992,8,33,136,2587.4,0.091,2,Mod_Wet,65,14,17,23,202,321,0.12,2266,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
1993-05-17,1992,8,33,137,2544.9,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
1993-05-18,1992,8,33,138,2502.6,0.098,2,Mod_Wet,65,14,17,23,202,321,0.13,2182,0.87,1100,1080,35,4,8,9,1030,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1993-05-19,1992,8,33,139,2460.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2140,0.87,1100,1040,35,4,8,8,985,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
1993-05-20,1992,8,34,140,2418.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
1993-05-21,1992,8,34,141,2377.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1993-05-22,1992,8,34,142,2335.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2015,0.86,1100,915,35,4,8,4,864,100,18,25,27,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1993-05-23,1992,8,34,143,2294.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1974,0.86,1100,874,35,4,8,3,824,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1993-05-24,1992,8,34,144,2246.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1925,0.86,1100,825,35,4,8,2,776,100,18,25,25,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3950
1993-05-25,1992,8,34,145,2183.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1993-05-26,1992,8,34,146,2128.9,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1808,0.85,1100,708,35,4,8,-2,663,100,18,25,21,865,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
1993-05-27,1992,8,35,147,2074.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1754,0.84,1100,654,35,4,8,-3,610,100,18,25,20,812,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1993-05-28,1992,8,35,148,2020.8,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1700,0.84,1100,600,35,4,8,-5,558,100,18,25,18,760,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1993-05-29,1992,8,35,149,1967.5,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1646,0.84,1100,546,35,4,8,-7,506,100,18,25,16,708,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1993-05-30,1992,8,35,150,1921.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1601,0.83,1100,501,35,4,8,-8,462,100,18,25,15,664,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
1993-05-31,1992,8,35,151,1876.3,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1555,0.83,1100,455,35,4,8,-9,417,100,18,25,14,619,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
1993-06-01,1992,9,35,152,1831.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
1993-06-02,1992,9,35,153,1786.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1530,0.86,1100,430,38,6,11,-3,378,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1993-06-03,1992,9,36,154,1749.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1993-06-04,1992,9,36,155,1712.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1455,0.85,1100,355,38,6,11,-5,305,100,18,25,11,458,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,18,0.951,0.98,0.932,46.1,45.1,181,4330
1993-06-05,1992,9,36,156,1675.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1418,0.85,1100,318,38,6,10,-6,270,100,18,24,10,423,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
1993-06-06,1992,9,36,157,1639,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1382,0.84,1100,282,38,6,9,-8,237,100,18,23,8,390,1240,990,969.9,20.1,0.921,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1993-06-07,1992,9,36,158,1602.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1346,0.84,1100,246,38,6,8,-9,203,100,18,22,7,356,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0776,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-06-08,1992,9,36,159,1567.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1310,0.84,1100,210,38,6,6,-10,170,100,18,20,6,323,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1993-06-09,1992,9,36,160,1538.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
1993-06-10,1992,9,37,161,1509.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1252,0.83,1100,152,34,5,5,-11,119,96,17,19,5,272,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0755,4,0.3,1.85,0.0901,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
1993-06-11,1992,9,37,162,1480.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1224,0.83,1100,124,28,4,4,-12,100,90,16,18,4,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-06-12,1992,9,37,163,1452.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1195,0.82,1100,95,21,3,3,-13,81,83,15,17,3,234,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-06-13,1992,9,37,164,1424.4,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1167,0.82,1100,67,15,2,2,-14,62,77,14,16,2,215,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-06-14,1992,9,37,165,1396.6,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1140,0.82,1100,40,9,1,1,-15,44,71,13,15,1,197,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48,192,4610
1993-06-15,1992,9,37,166,1350.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1094,0.81,1094,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.818,0.634,0.0302,1.45,0.0692,4,0.299,1.75,0.0834,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1993-06-16,1992,9,37,167,1300,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1043,0.8,1043,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.8,21.2,0.744,0.52,0.0246,1.26,0.0597,4,0.289,1.55,0.0734,19.6,0.954,0.98,0.935,47.8,46.9,188,4500
1993-06-17,1992,9,38,168,1255.9,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,998.9,0.8,998.9,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.679,0.422,0.0198,1.1,0.0517,4,0.28,1.38,0.0649,19.9,0.955,0.98,0.936,46.6,45.6,183,4380
1993-06-18,1992,9,38,169,1218.4,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,961.4,0.79,961.4,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.624,0.404,0.0189,1.03,0.048,4,0.267,1.3,0.0605,20.1,0.955,0.98,0.936,45.3,44.4,177,4260
1993-06-19,1992,9,38,170,1181.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,924.6,0.78,924.6,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.582,0.386,0.018,0.968,0.045,4,0.255,1.22,0.0568,20.3,0.955,0.98,0.936,43.9,43.1,172,4130
1993-06-20,1992,9,38,171,1145.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,888.4,0.78,888.4,0,0,0,0,-16,16,62,12,14,0,169,976,990,968.4,21.6,0.549,0.369,0.017,0.918,0.0424,4,0.242,1.16,0.0536,20.5,0.955,0.98,0.935,42.6,41.7,167,4010
1993-06-21,1992,9,38,172,1115.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
1993-06-22,1992,9,38,173,1085.9,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,828.9,0.76,828.9,0,0,0,0,-16,16,62,12,14,0,169,917,990,968.2,21.8,0.494,0.34,0.0156,0.834,0.0382,4,0.222,1.06,0.0484,20.8,0.953,0.977,0.931,40.2,39.3,157,3770
1993-06-23,1992,9,38,174,1062.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,805.3,0.76,805.3,0,0,0,0,-16,16,62,12,14,0,169,893,990,968.1,21.9,0.473,0.329,0.015,0.801,0.0366,4,0.214,1.02,0.0464,20.9,0.953,0.975,0.929,39.3,38.3,153,3680
1993-06-24,1992,9,39,175,1039,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,782,0.75,782,0,0,0,0,-16,16,62,12,14,0,169,870,990,968,22,0.451,0.317,0.0144,0.769,0.035,3,0.289,1.06,0.0481,20.9,0.956,0.98,0.937,51.1,48.2,145,3470
1993-06-25,1992,9,39,176,1016.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,759.1,0.75,759.1,0,0,0,0,-16,16,62,12,14,0,169,847,990,968,22,0.43,0.306,0.0139,0.737,0.0334,3,0.282,1.02,0.0462,21,0.957,0.98,0.937,49.9,48.2,145,3470
1993-06-26,1992,9,39,177,993.69,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,736.7,0.74,736.7,0,0,0,0,-16,16,62,12,14,0,169,825,990,967.9,22.1,0.41,0.293,0.0132,0.703,0.0318,3,0.274,0.977,0.0442,21.1,0.957,0.98,0.937,48.7,47.7,143,3440
1993-06-27,1992,9,39,178,971.74,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,714.7,0.74,714.7,0,0,0,0,-16,16,62,12,14,0,169,803,990,967.8,22.2,0.39,0.278,0.0125,0.668,0.0301,3,0.264,0.932,0.042,21.3,0.956,0.98,0.937,47.6,46.6,140,3360
1993-06-28,1992,9,39,179,955,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,698,0.73,698,0,0,0,0,-16,16,62,12,14,0,169,786,990,967.7,22.3,0.374,0.267,0.012,0.642,0.0288,3,0.257,0.898,0.0403,21.4,0.956,0.98,0.937,46.7,45.7,137,3290
1993-06-29,1992,9,39,180,938.59,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,681.6,0.73,681.6,0,0,0,0,-16,16,62,12,14,0,169,770,990,967.7,22.3,0.364,0.256,0.0115,0.62,0.0278,3,0.249,0.869,0.0389,21.5,0.956,0.98,0.937,45.8,44.8,135,3230
1993-06-30,1992,9,39,181,922.5,0.31,2,Mod_Wet,62,12,14,16,153,257,0.28,665.5,0.72,665.5,0,0,0,0,-16,16,62,12,14,0,169,754,990,967.6,22.4,0.355,0.246,0.011,0.6,0.0268,3,0.242,0.842,0.0376,21.6,0.956,0.98,0.937,44.9,44,132,3170
1993-07-01,1992,10,40,182,906.76,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,679.8,0.75,679.8,0,0,0,0,-11,11,58,11,11,0,147,760,990,967.5,22.5,0.358,0.255,0.0114,0.613,0.0273,3,0.248,0.862,0.0383,21.6,0.957,0.98,0.937,45.9,45,135,3240
1993-07-02,1992,10,40,183,891.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
1993-07-03,1992,10,40,184,876.42,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
1993-07-04,1992,10,40,185,861.88,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
1993-07-05,1992,10,40,186,847.8,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
1993-07-06,1992,10,40,187,834.24,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
1993-07-07,1992,10,40,188,824.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
1993-07-08,1992,10,41,189,815.86,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
1993-07-09,1992,10,41,190,807.18,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
1993-07-10,1992,10,41,191,798.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
1993-07-11,1992,10,41,192,791.07,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
1993-07-12,1992,10,41,193,783.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
1993-07-13,1992,10,41,194,777.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
1993-07-14,1992,10,41,195,770.31,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
1993-07-15,1992,10,42,196,762.39,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,535.4,0.7,535.4,0,0,0,0,-11,11,58,11,11,0,147,615,990,966.9,23.1,0.276,0.159,0.00688,0.435,0.0189,3,0.183,0.618,0.0268,22.4,0.949,0.97,0.921,37.3,36.2,108,2600
1993-07-16,1992,10,42,197,750.63,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,523.6,0.7,523.6,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00653,0.42,0.0182,3,0.178,0.598,0.0259,22.5,0.949,0.97,0.92,36.5,35.4,106,2550
1993-07-17,1992,10,42,198,738.87,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,511.9,0.69,511.9,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
1993-07-18,1992,10,42,199,727.11,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,500.1,0.69,500.1,0,0,0,0,-11,11,58,11,11,0,147,580,990,966.8,23.2,0.256,0.135,0.00582,0.391,0.0169,3,0.168,0.559,0.0241,22.6,0.946,0.97,0.918,35,34,102,2450
1993-07-19,1992,10,42,200,715.9,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,488.9,0.68,488.9,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00558,0.38,0.0163,2,0.273,0.652,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
1993-07-20,1992,10,42,201,705.78,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,478.8,0.68,478.8,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00537,0.369,0.0159,2,0.266,0.635,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
1993-07-21,1992,10,42,202,695.12,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,468.1,0.67,468.1,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0154,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
1993-07-22,1992,10,43,203,684.46,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,457.5,0.67,457.5,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.8,2300
1993-07-23,1992,10,43,204,674.34,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
1993-07-24,1992,10,43,205,665.31,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,438.3,0.66,438.3,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00452,0.327,0.0139,2,0.238,0.565,0.0241,22.9,0.957,0.98,0.938,47.1,46.1,92.2,2210
1993-07-25,1992,10,43,206,655.74,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,428.7,0.65,428.7,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
1993-07-26,1992,10,43,207,646.17,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,419.2,0.65,419.2,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0968,0.00412,0.309,0.0131,2,0.225,0.534,0.0227,23,0.956,0.98,0.937,45.2,44.3,88.5,2120
1993-07-27,1992,10,43,208,637.15,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,410.1,0.64,410.1,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0926,0.00393,0.301,0.0128,2,0.219,0.52,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.7,2080
1993-07-28,1992,10,43,209,628.13,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,401.1,0.64,401.1,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0883,0.00374,0.294,0.0125,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.3,42.5,85,2040
1993-07-29,1992,10,44,210,620.2,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,393.2,0.63,393.2,0,0,0,0,-11,11,58,11,11,0,147,473,990,966.4,23.6,0.203,0.0846,0.00358,0.287,0.0122,2,0.208,0.495,0.021,23.1,0.954,0.98,0.935,42.5,41.7,83.4,2000
1993-07-30,1992,10,44,211,611.72,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,384.7,0.63,384.7,0,0,0,0,-11,11,58,11,11,0,147,465,990,966.3,23.7,0.2,0.0806,0.00341,0.28,0.0118,2,0.202,0.482,0.0204,23.2,0.953,0.98,0.933,41.7,40.8,81.6,1960
