date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-07-31,1992,10,44,212,603.24,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,376.2,0.62,376.2,0,0,0,0,-11,11,58,11,11,0,147,456,990,966.3,23.7,0.197,0.0766,0.00323,0.273,0.0115,2,0.196,0.47,0.0198,23.2,0.952,0.978,0.931,40.8,39.9,79.7,1910
1993-08-01,1992,11,44,213,594.77,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,410.8,0.69,410.8,0,0,0,0,-6,6,54,9,8,0,113,482,990,966.3,23.7,0.206,0.0929,0.00392,0.298,0.0126,2,0.22,0.518,0.0218,23.2,0.956,0.98,0.936,44.7,43.8,87.5,2100
1993-08-02,1992,11,44,214,585.2,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,401.2,0.69,401.2,0,0,0,0,-6,6,54,9,8,0,113,472,990,966.2,23.8,0.202,0.0884,0.00372,0.291,0.0122,2,0.213,0.504,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.7,2060
1993-08-03,1992,11,44,215,577.27,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,393.3,0.68,393.3,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0846,0.00356,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42,84.1,2020
1993-08-04,1992,11,44,216,568.79,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,384.8,0.68,384.8,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0806,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.2,82.3,1980
1993-08-05,1992,11,45,217,560.31,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,376.3,0.67,376.3,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0766,0.00321,0.27,0.0113,2,0.197,0.467,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.5,1930
1993-08-06,1992,11,45,218,551.84,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,367.8,0.67,367.8,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0726,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.2,39.3,78.6,1890
1993-08-07,1992,11,45,219,543.91,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,359.9,0.66,359.9,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0689,0.00288,0.256,0.0107,2,0.185,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
1993-08-08,1992,11,45,220,537.07,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,353.1,0.66,353.1,0,0,0,0,-6,6,54,9,8,0,113,424,990,966,24,0.185,0.0656,0.00274,0.251,0.0105,2,0.181,0.432,0.018,23.6,0.949,0.973,0.924,38.7,37.7,75.3,1810
1993-08-09,1992,11,45,221,529.69,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,345.7,0.65,345.7,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0622,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.8,73.7,1770
1993-08-10,1992,11,45,222,522.31,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,338.3,0.65,338.3,0,0,0,0,-6,6,54,9,8,0,113,409,990,966,24,0.18,0.0587,0.00244,0.239,0.00992,2,0.171,0.41,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
1993-08-11,1992,11,45,223,514.92,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.9,0.64,330.9,0,0,0,0,-6,6,54,9,8,0,113,402,990,965.9,24.1,0.177,0.0552,0.00229,0.233,0.00966,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.3,70.5,1690
1993-08-12,1992,11,46,224,508.09,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,324.1,0.64,324.1,0,0,0,0,-6,6,54,9,8,0,113,395,990,965.9,24.1,0.175,0.052,0.00216,0.227,0.00941,2,0.161,0.388,0.0161,23.7,0.945,0.97,0.916,35.6,34.5,69.1,1660
1993-08-13,1992,11,46,225,501.25,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,317.3,0.63,317.3,0,0,0,0,-6,6,54,9,8,0,113,388,990,965.9,24.1,0.173,0.0487,0.00202,0.221,0.00917,2,0.157,0.378,0.0157,23.8,0.944,0.97,0.915,34.9,33.8,67.7,1620
1993-08-14,1992,11,46,226,495.51,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,311.5,0.63,311.5,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.046,0.0019,0.217,0.00896,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.2,66.5,1600
1993-08-15,1992,11,46,227,489.22,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,305.2,0.62,305.2,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0431,0.00178,0.211,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.913,33.6,32.6,65.2,1560
1993-08-16,1992,11,46,228,482.93,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,298.9,0.62,298.9,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.0401,0.00165,0.206,0.00851,2,0.144,0.35,0.0145,23.9,0.941,0.97,0.912,32.9,31.9,63.9,1530
1993-08-17,1992,11,46,229,476.64,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,292.6,0.61,292.6,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0371,0.00153,0.201,0.00829,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.2,31.3,62.5,1500
1993-08-18,1992,11,46,230,470.35,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,286.4,0.61,286.4,0,0,0,0,-6,6,54,9,8,0,113,357,990,965.7,24.3,0.162,0.0342,0.00141,0.196,0.00806,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.5,30.6,61.2,1470
1993-08-19,1992,11,47,231,464.61,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,280.6,0.6,280.6,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0314,0.00129,0.191,0.00786,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,60,1440
1993-08-20,1992,11,47,232,458.87,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,274.9,0.6,274.9,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0287,0.00118,0.186,0.00766,2,0.128,0.314,0.0129,24,0.935,0.97,0.907,30.3,29.4,58.8,1410
1993-08-21,1992,11,47,233,453.13,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
1993-08-22,1992,11,47,234,448.48,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,264.5,0.59,264.5,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0238,0.000978,0.178,0.00729,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.1,28.3,56.5,1360
1993-08-23,1992,11,47,235,443.28,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,259.3,0.58,259.3,0,0,0,0,-6,6,54,9,8,0,113,330,990,965.6,24.4,0.152,0.0214,0.000876,0.173,0.00711,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.7,55.4,1330
1993-08-24,1992,11,47,236,438.09,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
1993-08-25,1992,11,47,237,432.89,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,248.9,0.57,248.9,0,0,0,0,-6,6,54,9,8,0,113,320,990,965.5,24.5,0.148,0.0169,0.000691,0.165,0.00676,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.4,26.6,53.2,1280
1993-08-26,1992,11,48,238,427.7,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,243.7,0.57,243.7,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000673,0.163,0.00666,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.8,26,52.1,1250
1993-08-27,1992,11,48,239,422.5,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,238.5,0.56,238.5,0,0,0,0,-6,6,54,9,8,0,113,310,990,965.5,24.5,0.145,0.016,0.000654,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.5,50.9,1220
1993-08-28,1992,11,48,240,417.85,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,233.8,0.56,233.8,0,0,0,0,-6,6,54,9,8,0,113,305,990,965.5,24.5,0.143,0.0156,0.000637,0.159,0.00647,2,0.1,0.259,0.0106,24.3,0.924,0.97,0.897,25.7,24.9,49.9,1200
1993-08-29,1992,11,48,241,413.21,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,229.2,0.56,229.2,0,0,0,0,-6,6,54,9,8,0,113,300,990,965.5,24.5,0.141,0.0152,0.000621,0.157,0.00639,1,0.252,0.409,0.0167,24.1,0.958,0.98,0.939,52,48.2,48.2,1160
1993-08-30,1992,11,48,242,408.56,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,224.6,0.55,224.6,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0148,0.000604,0.155,0.0063,1,0.246,0.4,0.0163,24.2,0.959,0.98,0.939,51,48.2,48.2,1160
1993-08-31,1992,11,48,243,403.91,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,219.9,0.54,219.9,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0144,0.000588,0.153,0.00621,1,0.239,0.392,0.0159,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
1993-09-01,1992,12,48,244,399.26,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,261.3,0.65,261.3,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.149,0.0223,0.000907,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29,28.2,56.3,1350
1993-09-02,1992,12,49,245,392.97,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,255,0.65,255,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0193,0.000785,0.166,0.00673,2,0.115,0.28,0.0114,24.4,0.931,0.97,0.903,28.3,27.5,55,1320
1993-09-03,1992,12,49,246,387.23,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,249.2,0.64,249.2,0,0,0,0,-4,4,46,7,6,0,79,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.7,1290
1993-09-04,1992,12,49,247,382.58,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,244.6,0.64,244.6,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0165,0.00067,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.7,1270
1993-09-05,1992,12,49,248,377.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,239.4,0.63,239.4,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.0161,0.000651,0.157,0.00635,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
1993-09-06,1992,12,49,249,372.19,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,234.2,0.63,234.2,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000633,0.155,0.00625,2,0.101,0.255,0.0103,24.5,0.924,0.97,0.897,26,25.2,50.4,1210
1993-09-07,1992,12,49,250,366.99,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229,0.62,229,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000614,0.152,0.00615,1,0.252,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
1993-09-08,1992,12,49,251,361.8,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,223.8,0.62,223.8,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.3,48.2,48.2,1160
1993-09-09,1992,12,50,252,357.15,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,219.2,0.61,219.2,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00597,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
1993-09-10,1992,12,50,253,352.5,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-09-11,1992,12,50,254,348.95,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,210.9,0.6,210.9,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.00055,0.144,0.00581,1,0.227,0.372,0.015,24.5,0.957,0.98,0.938,48.5,47.5,47.5,1140
1993-09-12,1992,12,50,255,344.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
1993-09-13,1992,12,50,256,340.74,0.61,2,Mod_Wet,46,7,6,4,75,138,0.41,202.7,0.59,202.7,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000521,0.141,0.00566,1,0.216,0.357,0.0143,24.5,0.955,0.98,0.936,46.6,45.7,45.7,1100
1993-09-14,1992,12,50,257,336.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
1993-09-15,1992,12,50,258,332.54,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,194.5,0.58,194.5,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000493,0.137,0.00551,1,0.205,0.342,0.0137,24.6,0.953,0.98,0.934,44.7,43.8,43.8,1050
1993-09-16,1992,12,51,259,328.44,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
1993-09-17,1992,12,51,260,324.34,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
1993-09-18,1992,12,51,261,320.78,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
1993-09-19,1992,12,51,262,317.23,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
1993-09-20,1992,12,51,263,313.67,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
1993-09-21,1992,12,51,264,310.12,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
1993-09-22,1992,12,51,265,306.56,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,168.6,0.55,168.6,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000402,0.126,0.00502,1,0.17,0.296,0.0118,24.8,0.945,0.973,0.92,38.7,37.7,37.7,904
1993-09-23,1992,12,52,266,304.1,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
1993-09-24,1992,12,52,267,303.28,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,165.3,0.55,165.3,0,0,0,0,-4,4,46,7,6,0,79,224,990,964.9,25.1,0.115,0.0098,0.000391,0.124,0.00496,1,0.166,0.29,0.0116,24.8,0.944,0.972,0.917,37.9,36.9,36.9,885
1993-09-25,1992,12,52,268,304.1,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
1993-09-26,1992,12,52,269,301.1,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
1993-09-27,1992,12,52,270,299.73,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,161.7,0.54,161.7,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.113,0.0095,0.000378,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.1,36,36,864
1993-09-28,1992,12,52,271,298.36,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
1993-09-29,1992,12,52,272,296.45,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,158.4,0.53,158.4,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00922,0.000367,0.121,0.00484,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
1993-09-30,1992,12,53,273,295.08,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,157.1,0.53,157.1,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.0091,0.000362,0.121,0.00481,1,0.155,0.275,0.011,24.8,0.942,0.97,0.913,36,35,35,839
1993-10-01,1993,1,1,274,292.62,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.6,0.62,182.6,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
1993-10-02,1993,1,1,275,289.61,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,179.6,0.62,179.6,0,0,0,0,-3,3,41,6,4,0,59,231,990,964.9,25.1,0.117,0.011,0.000438,0.128,0.00509,1,0.185,0.313,0.0124,24.8,0.948,0.979,0.929,41.5,40.6,40.6,975
1993-10-03,1993,1,1,276,285.51,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,175.5,0.61,175.5,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.115,0.0107,0.000424,0.126,0.00501,1,0.179,0.306,0.0121,24.9,0.947,0.977,0.926,40.5,39.6,39.6,950
1993-10-04,1993,1,1,277,283.05,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
1993-10-05,1993,1,1,278,280.04,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
1993-10-06,1993,1,1,279,275.94,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-10-07,1993,1,1,280,273.48,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,163.5,0.6,163.5,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,879
1993-10-08,1993,1,2,281,270.47,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,160.5,0.59,160.5,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00939,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,37,35.9,35.9,861
1993-10-09,1993,1,2,282,267.46,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,157.5,0.59,157.5,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00469,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1993-10-10,1993,1,2,283,264.46,0.72,2,Mod_Wet,41,6,4,3,56,110,0.42,154.5,0.58,154.5,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00888,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.5,34.5,828
1993-10-11,1993,1,2,284,261.45,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
1993-10-12,1993,1,2,285,258.44,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
1993-10-13,1993,1,2,286,255.98,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-10-14,1993,1,2,287,253.52,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
1993-10-15,1993,1,3,288,251.06,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
1993-10-16,1993,1,3,289,250.78,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
1993-10-17,1993,1,3,290,249.96,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,140,0.56,140,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00765,0.000302,0.111,0.00437,1,0.131,0.242,0.00957,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
1993-10-18,1993,1,3,291,246.96,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,137,0.56,137,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00739,0.000292,0.109,0.00432,1,0.127,0.237,0.00935,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
1993-10-19,1993,1,3,292,244.49,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,134.5,0.55,134.5,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00718,0.000283,0.108,0.00427,1,0.124,0.232,0.00917,25.1,0.933,0.97,0.905,30.9,30,30,719
1993-10-20,1993,1,3,293,242.03,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,132,0.55,132,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00697,0.000275,0.107,0.00423,1,0.121,0.228,0.00899,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1993-10-21,1993,1,3,294,239.57,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
1993-10-22,1993,1,4,295,237.11,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
1993-10-23,1993,1,4,296,234.65,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
1993-10-24,1993,1,4,297,233.28,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
1993-10-25,1993,1,4,298,231.37,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
1993-10-26,1993,1,4,299,230,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,120,0.52,120,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.00401,1,0.104,0.206,0.00812,25.2,0.925,0.97,0.898,27.5,26.6,26.6,639
1993-10-27,1993,1,4,300,228.64,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,118.6,0.52,118.6,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0954,0.00583,0.000229,0.101,0.00398,1,0.103,0.204,0.00802,25.2,0.924,0.97,0.897,27.1,26.3,26.3,632
1993-10-28,1993,1,4,301,226.72,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,116.7,0.52,116.7,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0947,0.00567,0.000223,0.1,0.00395,1,0.1,0.2,0.00788,25.2,0.923,0.97,0.895,26.7,25.9,25.9,621
1993-10-29,1993,1,5,302,224.81,0.83,2,Mod_Wet,41,6,4,3,56,110,0.49,114.8,0.51,114.8,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.5,25.5,0.0941,0.00551,0.000216,0.0996,0.00391,1,0.0975,0.197,0.00774,25.3,0.922,0.97,0.894,26.2,25.4,25.4,610
1993-10-30,1993,1,5,303,222.89,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,112.9,0.51,112.9,0,0,0,0,-3,3,41,6,4,0,59,164,990,964.5,25.5,0.0934,0.00535,0.00021,0.0987,0.00388,1,0.0949,0.194,0.0076,25.3,0.92,0.97,0.893,25.7,25,25,599
1993-10-31,1993,1,5,304,220.98,0.84,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0923,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
1993-11-01,1993,2,5,305,220.16,0.84,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
1993-11-02,1993,2,5,306,220.43,0.84,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
1993-11-03,1993,2,5,307,220.71,0.84,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
1993-11-04,1993,2,5,308,220.98,0.84,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-11-05,1993,2,6,309,224.53,0.83,3,Normal,36,5,3,2,47,93,0.41,131.5,0.59,131.5,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0975,0.00693,0.000272,0.104,0.0041,1,0.12,0.224,0.00882,25.2,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-11-06,1993,2,6,310,230.28,0.82,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
1993-11-07,1993,2,6,311,234.92,0.8,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
1993-11-08,1993,2,6,312,236.84,0.8,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
1993-11-09,1993,2,6,313,237.66,0.79,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-11-10,1993,2,6,314,238.48,0.79,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
1993-11-11,1993,2,6,315,239.3,0.79,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
1993-11-12,1993,2,7,316,239.57,0.79,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
1993-11-13,1993,2,7,317,237.66,0.79,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
1993-11-14,1993,2,7,318,235.74,0.8,3,Normal,36,5,3,2,47,93,0.4,142.7,0.6,142.7,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.101,0.00788,0.000311,0.109,0.00431,1,0.135,0.245,0.00963,25.1,0.936,0.97,0.908,32.9,32,32,767
1993-11-15,1993,2,7,319,237.11,0.8,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
1993-11-16,1993,2,7,320,242.31,0.78,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
1993-11-17,1993,2,7,321,246.96,0.77,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
1993-11-18,1993,2,7,322,248.32,0.76,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1993-11-19,1993,2,8,323,248.05,0.76,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
1993-11-20,1993,2,8,324,246.14,0.77,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
1993-11-21,1993,2,8,325,245.31,0.77,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
1993-11-22,1993,2,8,326,244.49,0.77,3,Normal,36,5,3,2,47,93,0.38,151.5,0.62,151.5,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.105,0.00863,0.000341,0.113,0.00447,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
1993-11-23,1993,2,8,327,245.86,0.77,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1993-11-24,1993,2,8,328,248.32,0.76,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
1993-11-25,1993,2,8,329,250.78,0.76,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
1993-11-26,1993,2,9,330,252.15,0.75,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
1993-11-27,1993,2,9,331,254.06,0.75,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
1993-11-28,1993,2,9,332,259.26,0.74,3,Normal,36,5,3,2,47,93,0.36,166.3,0.64,166.3,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00988,0.000391,0.12,0.00474,1,0.167,0.287,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
1993-11-29,1993,2,9,333,260.63,0.73,3,Normal,36,5,3,2,47,93,0.36,167.6,0.64,167.6,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0114,25,0.945,0.973,0.919,38.8,37.7,37.7,906
1993-11-30,1993,2,9,334,258.71,0.74,3,Normal,36,5,3,2,47,93,0.36,165.7,0.64,165.7,0,0,0,0,-2,2,36,5,3,0,49,210,990,964.7,25.3,0.11,0.00984,0.000389,0.119,0.00473,1,0.166,0.286,0.0113,25,0.944,0.972,0.918,38.3,37.3,37.3,894
1993-12-01,1993,3,9,335,256.8,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
1993-12-02,1993,3,9,336,255.98,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,179,0.7,179,0,0,0,0,-2,2,31,5,3,0,38,218,990,964.7,25.3,0.112,0.011,0.000434,0.123,0.00488,1,0.184,0.308,0.0122,25,0.948,0.979,0.929,41.6,40.7,40.7,977
1993-12-03,1993,3,10,337,258.44,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,181.4,0.7,181.4,0,0,0,0,-2,2,31,5,3,0,38,220,990,964.7,25.3,0.113,0.0112,0.000442,0.125,0.00493,1,0.187,0.312,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
1993-12-04,1993,3,10,338,263.09,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,186.1,0.71,186.1,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000458,0.127,0.00501,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1993-12-05,1993,3,10,339,265,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
1993-12-06,1993,3,10,340,266.92,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
1993-12-07,1993,3,10,341,268.83,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,191.8,0.71,191.8,0,0,0,0,-2,2,31,5,3,0,38,231,990,964.8,25.2,0.117,0.0121,0.000478,0.129,0.00512,1,0.201,0.331,0.0131,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-12-08,1993,3,10,342,270.74,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,193.7,0.72,193.7,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00515,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
1993-12-09,1993,3,10,343,275.94,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
1993-12-10,1993,3,11,344,281.14,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,204.1,0.73,204.1,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00534,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
1993-12-11,1993,3,11,345,284.69,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,207.7,0.73,207.7,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0134,0.000533,0.136,0.00541,1,0.223,0.359,0.0143,24.8,0.956,0.98,0.937,48.3,47.3,47.3,1140
1993-12-12,1993,3,11,346,288.79,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,211.8,0.73,211.8,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000547,0.138,0.00548,1,0.228,0.366,0.0146,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
1993-12-13,1993,3,11,347,292.89,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,215.9,0.74,215.9,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.000561,0.14,0.00556,1,0.234,0.374,0.0149,24.8,0.958,0.98,0.938,50.2,48.2,48.2,1160
1993-12-14,1993,3,11,348,293.71,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,216.7,0.74,216.7,0,0,0,0,-2,2,31,5,3,0,38,256,990,964.9,25.1,0.126,0.0142,0.000564,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
1993-12-15,1993,3,11,349,292.35,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,215.3,0.74,215.3,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.0141,0.000559,0.139,0.00555,1,0.233,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
1993-12-16,1993,3,11,350,290.43,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-12-17,1993,3,12,351,289.06,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,212.1,0.73,212.1,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000548,0.138,0.00549,1,0.229,0.367,0.0146,24.8,0.957,0.98,0.938,49.3,48.2,48.2,1160
1993-12-18,1993,3,12,352,287.7,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,210.7,0.73,210.7,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000543,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
1993-12-19,1993,3,12,353,287.42,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,210.4,0.73,210.4,0,0,0,0,-2,2,31,5,3,0,38,249,990,964.8,25.2,0.124,0.0136,0.000542,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.937,48.9,48,48,1150
1993-12-20,1993,3,12,354,290.43,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
1993-12-21,1993,3,12,355,292.35,0.68,5,Dry,26,4,3,2,24,59,0.2,233.3,0.8,233.3,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.13,0.0156,0.00062,0.145,0.00577,2,0.1,0.245,0.00975,24.9,0.924,0.97,0.896,26.3,25.5,51,1230
1993-12-22,1993,3,12,356,294.26,0.67,5,Dry,26,4,3,2,24,59,0.2,235.3,0.8,235.3,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000627,0.146,0.00581,2,0.101,0.247,0.00984,24.9,0.925,0.97,0.897,26.5,25.7,51.5,1240
1993-12-23,1993,3,12,357,299.46,0.66,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
1993-12-24,1993,3,13,358,304.1,0.66,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
1993-12-25,1993,3,13,359,308.75,0.65,5,Dry,26,4,3,2,24,59,0.19,249.8,0.81,249.8,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000678,0.152,0.00608,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.7,1310
1993-12-26,1993,3,13,360,312.31,0.65,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
1993-12-27,1993,3,13,361,315.31,0.64,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
1993-12-28,1993,3,13,362,318.32,0.64,5,Dry,26,4,3,2,24,59,0.18,259.3,0.81,259.3,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.139,0.0214,0.000856,0.16,0.0064,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
1993-12-29,1993,3,13,363,323.52,0.63,5,Dry,26,4,3,2,24,59,0.18,264.5,0.82,264.5,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0239,0.000955,0.164,0.00658,2,0.121,0.285,0.0114,24.7,0.932,0.97,0.904,29.9,29,57.9,1390
1993-12-30,1993,3,13,364,325.98,0.63,5,Dry,26,4,3,2,24,59,0.18,267,0.82,267,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.025,0.001,0.166,0.00666,2,0.123,0.289,0.0116,24.7,0.933,0.97,0.905,30.1,29.2,58.5,1400
1993-12-31,1993,3,14,365,326.25,0.63,5,Dry,26,4,3,2,24,59,0.18,267.3,0.82,267.3,0,0,0,0,-2,2,26,4,3,0,26,300,990,965,25,0.141,0.0251,0.00101,0.167,0.00667,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.5,1400
1994-01-01,1993,4,14,1,327.62,0.63,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
1994-01-02,1993,4,14,2,330.63,0.62,5,Dry,29,5,4,2,33,73,0.22,257.6,0.78,257.6,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0206,0.000826,0.16,0.00643,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.3,1350
1994-01-03,1993,4,14,3,331.99,0.62,5,Dry,29,5,4,2,33,73,0.22,259,0.78,259,0,0,0,0,-2,2,29,5,4,0,35,297,990,965.1,24.9,0.14,0.0212,0.000852,0.162,0.00648,2,0.117,0.279,0.0112,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
1994-01-04,1993,4,14,4,335.55,0.62,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
1994-01-05,1993,4,14,5,342.93,0.61,5,Dry,29,5,4,2,33,73,0.21,269.9,0.79,269.9,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0264,0.00106,0.171,0.00686,2,0.125,0.295,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,58.9,1410
1994-01-06,1993,4,14,6,351.41,0.6,5,Dry,29,5,4,2,33,73,0.21,278.4,0.79,278.4,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0304,0.00122,0.178,0.00715,2,0.13,0.308,0.0124,24.5,0.935,0.97,0.907,31.3,30.4,60.8,1460
1994-01-07,1993,4,15,7,359.34,0.59,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
1994-01-08,1993,4,15,8,367.27,0.59,5,Dry,29,5,4,2,33,73,0.2,294.3,0.8,294.3,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0379,0.00153,0.191,0.0077,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
1994-01-09,1993,4,15,9,373.01,0.58,5,Dry,29,5,4,2,33,73,0.2,300,0.8,300,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0406,0.00164,0.195,0.0079,2,0.145,0.34,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.5,1570
1994-01-10,1993,4,15,10,379.3,0.58,5,Dry,29,5,4,2,33,73,0.19,306.3,0.81,306.3,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0436,0.00176,0.201,0.00812,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.4,33.4,66.8,1600
1994-01-11,1993,4,15,11,389.96,0.57,5,Dry,29,5,4,2,33,73,0.19,317,0.81,317,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0486,0.00197,0.209,0.0085,2,0.156,0.366,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
1994-01-12,1993,4,15,12,403.36,0.56,5,Dry,29,5,4,2,33,73,0.18,330.4,0.82,330.4,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.166,0.0549,0.00223,0.22,0.00897,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.9,1730
1994-01-13,1993,4,15,13,416.21,0.54,5,Dry,29,5,4,2,33,73,0.17,343.2,0.82,343.2,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.061,0.00249,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.8,1800
1994-01-14,1993,4,16,14,430.16,0.53,5,Dry,29,5,4,2,33,73,0.17,357.2,0.83,357.2,0,0,0,0,-2,2,29,5,4,0,35,395,990,965.5,24.5,0.175,0.0676,0.00276,0.243,0.00992,2,0.184,0.426,0.0174,24,0.949,0.976,0.926,40,39,78,1870
1994-01-15,1993,4,16,15,447.39,0.52,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
1994-01-16,1993,4,16,16,465.71,0.51,5,Dry,29,5,4,2,33,73,0.16,392.7,0.84,392.7,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.479,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
1994-01-17,1993,4,16,17,485.12,0.5,5,Dry,29,5,4,2,33,73,0.15,412.1,0.85,412.1,0,0,0,0,-2,2,29,5,4,0,35,450,990,965.8,24.2,0.194,0.0935,0.00386,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2150
1994-01-18,1993,4,16,18,505.08,0.48,5,Dry,29,5,4,2,33,73,0.14,432.1,0.85,432.1,0,0,0,0,-2,2,29,5,4,0,35,470,990,965.9,24.1,0.201,0.103,0.00427,0.304,0.0126,2,0.234,0.539,0.0223,23.6,0.957,0.98,0.938,47.8,46.9,93.8,2250
1994-01-19,1993,4,16,19,526.14,0.47,5,Dry,29,5,4,2,33,73,0.14,453.1,0.86,453.1,0,0,0,0,-2,2,29,5,4,0,35,491,990,966,24,0.209,0.113,0.0047,0.322,0.0134,2,0.248,0.57,0.0237,23.5,0.958,0.98,0.939,49.9,48.2,96.4,2310
1994-01-20,1993,4,16,20,548.28,0.46,5,Dry,29,5,4,2,33,73,0.13,475.3,0.87,475.3,0,0,0,0,-2,2,29,5,4,0,35,513,990,966.1,23.9,0.218,0.123,0.00515,0.342,0.0143,2,0.263,0.605,0.0253,23.3,0.956,0.98,0.937,52,48.2,96.4,2310
1994-01-21,1993,4,17,21,571.53,0.45,5,Dry,29,5,4,2,33,73,0.13,498.5,0.87,498.5,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.231,0.134,0.00564,0.366,0.0153,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.8,105,2510
1994-01-22,1993,4,17,22,596.41,0.44,5,Dry,29,5,4,2,33,73,0.12,523.4,0.88,523.4,0,0,0,0,-2,2,29,5,4,0,35,561,990,966.3,23.7,0.246,0.151,0.00635,0.396,0.0167,3,0.178,0.574,0.0242,23.1,0.949,0.971,0.921,37.6,36.5,109,2630
1994-01-23,1993,4,17,23,618.56,0.43,5,Dry,29,5,4,2,33,73,0.12,545.6,0.88,545.6,0,0,0,0,-2,2,29,5,4,0,35,584,990,966.4,23.6,0.258,0.165,0.007,0.424,0.0179,3,0.188,0.612,0.0259,23,0.95,0.974,0.926,39,38,114,2740
1994-01-24,1993,4,17,24,639.61,0.42,5,Dry,29,5,4,2,33,73,0.11,566.6,0.89,566.6,0,0,0,0,-2,2,29,5,4,0,35,605,990,966.5,23.5,0.27,0.179,0.00762,0.45,0.0191,3,0.197,0.647,0.0275,22.9,0.952,0.977,0.93,40.4,39.4,118,2840
1994-01-25,1993,4,17,25,665.59,0.41,5,Dry,29,5,4,2,33,73,0.11,592.6,0.89,592.6,0,0,0,0,-2,2,29,5,4,0,35,631,990,966.6,23.4,0.285,0.197,0.0084,0.482,0.0206,3,0.209,0.691,0.0295,22.7,0.954,0.98,0.935,42,41.2,124,2970
1994-01-26,1993,4,17,26,695.94,0.39,5,Dry,29,5,4,2,33,73,0.1,622.9,0.9,622.9,0,0,0,0,-2,2,29,5,4,0,35,661,990,966.7,23.3,0.302,0.217,0.00931,0.519,0.0223,3,0.223,0.742,0.0318,22.6,0.955,0.98,0.936,43.9,43,129,3100
1994-01-27,1993,4,17,27,726.84,0.38,5,Dry,29,5,4,2,33,73,0.1,653.8,0.9,653.8,0,0,0,0,-2,2,29,5,4,0,35,692,990,966.8,23.2,0.32,0.238,0.0103,0.557,0.024,3,0.237,0.794,0.0342,22.4,0.957,0.98,0.937,45.8,44.9,135,3230
1994-01-28,1993,4,18,28,754.46,0.37,5,Dry,29,5,4,2,33,73,0.097,681.5,0.9,681.5,0,0,0,0,-2,2,29,5,4,0,35,719,990,966.9,23.1,0.335,0.256,0.0111,0.592,0.0256,3,0.249,0.841,0.0364,22.2,0.957,0.98,0.938,47.4,46.5,139,3350
1994-01-29,1993,4,18,29,774.84,0.36,5,Dry,29,5,4,2,33,73,0.094,701.8,0.91,701.8,0,0,0,0,-2,2,29,5,4,0,35,740,990,967,23,0.347,0.27,0.0117,0.617,0.0268,3,0.258,0.875,0.038,22.1,0.957,0.98,0.938,48.6,47.6,143,3430
1994-01-30,1993,4,18,30,792.59,0.35,5,Dry,29,5,4,2,33,73,0.092,719.6,0.91,719.6,0,0,0,0,-2,2,29,5,4,0,35,758,990,967.1,22.9,0.357,0.282,0.0123,0.639,0.0279,3,0.266,0.905,0.0395,22,0.957,0.98,0.938,49.6,48.2,145,3470
1994-01-31,1993,4,18,31,814.09,0.34,5,Dry,29,5,4,2,33,73,0.09,741.1,0.91,741.1,0,0,0,0,-2,2,29,5,4,0,35,779,990,967.2,22.8,0.369,0.296,0.013,0.665,0.0291,3,0.276,0.941,0.0412,21.9,0.957,0.98,0.938,50.8,48.2,145,3470
1994-02-01,1993,5,18,32,838.06,0.33,3,Normal,43,7,5,4,78,137,0.16,701.1,0.84,701.1,0,0,0,0,-4,4,43,7,5,0,82,756,990,967.3,22.7,0.356,0.269,0.0118,0.625,0.0275,3,0.258,0.883,0.0388,21.9,0.957,0.98,0.938,47.9,47,141,3380
1994-02-02,1993,5,18,33,863.93,0.32,3,Normal,43,7,5,4,78,137,0.16,726.9,0.84,726.9,0,0,0,0,-4,4,43,7,5,0,82,782,990,967.4,22.6,0.371,0.287,0.0127,0.657,0.029,3,0.27,0.927,0.0409,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
1994-02-03,1993,5,18,34,891.39,0.32,3,Normal,43,7,5,4,78,137,0.15,754.4,0.85,754.4,0,0,0,0,-4,4,43,7,5,0,82,809,990,967.5,22.5,0.396,0.304,0.0135,0.7,0.0311,3,0.281,0.981,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1994-02-04,1993,5,19,35,920.23,0.31,3,Normal,43,7,5,4,78,137,0.15,783.2,0.85,783.2,0,0,0,0,-4,4,43,7,5,0,82,838,990,967.6,22.4,0.422,0.318,0.0142,0.74,0.033,4,0.207,0.947,0.0423,21.5,0.952,0.974,0.928,39.3,38.3,153,3670
1994-02-05,1993,5,19,36,950.28,0.3,3,Normal,43,7,5,4,78,137,0.14,813.3,0.86,813.3,0,0,0,0,-4,4,43,7,5,0,82,868,990,967.7,22.3,0.45,0.333,0.0149,0.782,0.0351,4,0.217,0.999,0.0448,21.3,0.954,0.977,0.932,40.5,39.6,158,3800
1994-02-06,1993,5,19,37,981.43,0.29,3,Normal,43,7,5,4,78,137,0.14,844.4,0.86,844.4,0,0,0,0,-4,4,43,7,5,0,82,899,990,967.8,22.2,0.478,0.348,0.0157,0.826,0.0372,4,0.227,1.05,0.0475,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
1994-02-07,1993,5,19,38,1008.6,0.28,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
1994-02-08,1993,5,19,39,1036.4,0.28,3,Normal,43,7,5,4,78,137,0.13,899.4,0.87,899.4,0,0,0,0,-4,4,43,7,5,0,82,954,990,968,22,0.529,0.374,0.017,0.903,0.0411,4,0.246,1.15,0.0523,20.8,0.955,0.98,0.936,43.9,43,172,4130
1994-02-09,1993,5,19,40,1059.6,0.27,3,Normal,43,7,5,4,78,137,0.13,922.6,0.87,922.6,0,0,0,0,-4,4,43,7,5,0,82,978,990,968.1,21.9,0.55,0.386,0.0176,0.935,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
1994-02-10,1993,5,19,41,1088.6,0.27,3,Normal,43,7,5,4,78,137,0.13,951.6,0.87,951.6,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.576,0.4,0.0183,0.976,0.0447,4,0.264,1.24,0.0568,20.6,0.955,0.98,0.936,45.9,45,180,4320
1994-02-11,1993,5,20,42,1118.1,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,956.1,0.85,956.1,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.589,0.402,0.0185,0.99,0.0456,4,0.265,1.26,0.0578,20.5,0.955,0.98,0.936,45.9,44.9,180,4310
1994-02-12,1993,5,20,43,1148.2,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,986.2,0.86,986.2,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.625,0.416,0.0192,1.04,0.0482,4,0.275,1.32,0.0609,20.3,0.955,0.98,0.936,46.9,46,184,4420
1994-02-13,1993,5,20,44,1178.8,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1017,0.86,1017,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.67,0.461,0.0214,1.13,0.0525,4,0.283,1.41,0.0657,20.1,0.955,0.98,0.936,47.9,47,188,4510
1994-02-14,1993,5,20,45,1204.2,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1042,0.86,1042,0,0,0,0,-5,5,49,8,7,0,98,1110,990,968.5,21.5,0.708,0.518,0.0241,1.23,0.0571,4,0.288,1.51,0.0705,19.9,0.955,0.98,0.936,48.7,47.7,191,4580
1994-02-15,1993,5,20,46,1235.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1074,0.87,1074,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.6,21.4,0.754,0.589,0.0276,1.34,0.0628,4,0.295,1.64,0.0766,19.7,0.954,0.98,0.935,49.5,48.2,193,4630
1994-02-16,1993,5,20,47,1267.6,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1106,0.87,1100,6,1,0,0,-5,10,50,8,7,0,103,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1994-02-17,1993,5,20,48,1305.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1994-02-18,1993,5,21,49,1344.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1994-02-19,1993,5,21,50,1390.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
1994-02-20,1993,5,21,51,1418.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1256,0.89,1100,156,35,5,5,0,111,84,13,12,5,204,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.7,47.8,191,4590
1994-02-21,1993,5,21,52,1452.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1994-02-22,1993,5,21,53,1493.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
1994-02-23,1993,5,21,54,1534.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1373,0.89,1100,273,51,8,8,3,203,100,16,15,8,296,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1994-02-24,1993,5,21,55,1576.8,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1415,0.9,1100,315,51,9,10,4,241,100,17,17,9,334,1230,990,969.7,20.3,0.903,0.648,0.032,1.55,0.0765,4,0.3,1.85,0.0913,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1994-02-25,1993,5,22,56,1612.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
1994-02-26,1993,5,22,57,1648.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.098,1487,0.9,1100,387,51,10,12,7,307,100,18,19,12,400,1240,990,970,20,0.911,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
1994-02-27,1993,5,22,58,1672.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
1994-02-28,1993,5,22,59,1688.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.096,1527,0.9,1100,427,51,10,13,8,345,100,18,20,13,438,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0784,4,0.3,1.86,0.0935,18,0.951,0.98,0.932,46.3,45.4,181,4360
1994-03-01,1993,6,22,60,1705.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1467,0.86,1100,367,41,7,11,-2,310,100,18,23,11,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1994-03-02,1993,6,22,61,1722.3,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1483,0.86,1100,383,41,7,12,-2,325,100,18,24,11,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
