date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-03,1993,6,22,62,1739.2,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1500,0.86,1100,400,41,7,12,-1,341,100,18,24,12,485,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1994-03-04,1993,6,23,63,1756.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1517,0.86,1100,417,41,7,13,0,356,100,18,25,13,500,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1994-03-05,1993,6,23,64,1779.9,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1541,0.87,1100,441,41,7,13,0,380,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1994-03-06,1993,6,23,65,1803.8,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1565,0.87,1100,465,41,7,13,1,403,100,18,25,14,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
1994-03-07,1993,6,23,66,1827.8,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1589,0.87,1100,489,41,7,13,2,426,100,18,25,15,570,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
1994-03-08,1993,6,23,67,1858.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1620,0.87,1100,520,41,7,13,3,456,100,18,25,16,600,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
1994-03-09,1993,6,23,68,1890.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1651,0.87,1100,551,41,7,13,4,486,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1994-03-10,1993,6,23,69,1928.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1690,0.88,1100,590,41,7,13,5,524,100,18,25,18,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1994-03-11,1993,6,24,70,1967.5,0.14,3,Normal,49,9,9,9,107,183,0.093,1784,0.91,1100,684,51,9,16,12,596,100,18,25,21,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1994-03-12,1993,6,24,71,2006.5,0.14,3,Normal,49,9,9,9,107,183,0.091,1824,0.91,1100,724,51,9,16,13,635,100,18,25,22,742,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1994-03-13,1993,6,24,72,2053,0.13,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1994-03-14,1993,6,24,73,2099.8,0.13,3,Normal,49,9,9,9,107,183,0.087,1917,0.91,1100,817,51,9,16,16,725,100,18,25,25,832,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
1994-03-15,1993,6,24,74,2154.4,0.13,3,Normal,49,9,9,9,107,183,0.085,1971,0.92,1100,871,51,9,16,17,778,100,18,25,26,885,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
1994-03-16,1993,6,24,75,2209.4,0.12,3,Normal,49,9,9,9,107,183,0.083,2026,0.92,1100,926,51,9,16,19,831,100,18,25,28,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.3,165,3970
1994-03-17,1993,6,24,76,2264.8,0.12,3,Normal,49,9,9,9,107,183,0.081,2082,0.92,1100,982,51,9,16,20,886,100,18,25,29,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
1994-03-18,1993,6,25,77,2298.3,0.12,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
1994-03-19,1993,6,25,78,2324.5,0.11,3,Normal,49,9,9,9,107,183,0.079,2141,0.92,1100,1040,51,9,16,22,943,100,18,25,31,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
1994-03-20,1993,6,25,79,2343.2,0.11,3,Normal,49,9,9,9,107,183,0.078,2160,0.92,1100,1060,51,9,16,23,961,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1994-03-21,1993,6,25,80,2354.5,0.11,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1994-03-22,1993,6,25,81,2358.3,0.11,3,Normal,49,9,9,9,107,183,0.078,2175,0.92,1100,1080,51,9,16,23,976,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
1994-03-23,1993,6,25,82,2354.5,0.11,3,Normal,49,9,9,9,107,183,0.078,2171,0.92,1100,1070,51,9,16,23,972,100,18,25,32,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1994-03-24,1993,6,25,83,2343.2,0.11,3,Normal,49,9,9,9,107,183,0.078,2160,0.92,1100,1060,51,9,16,23,961,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
1994-03-25,1993,6,26,84,2332,0.11,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
1994-03-26,1993,6,26,85,2313.3,0.11,3,Normal,49,9,9,9,107,183,0.079,2130,0.92,1100,1030,51,9,16,22,932,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1994-03-27,1993,6,26,86,2294.6,0.12,3,Normal,49,9,9,9,107,183,0.08,2112,0.92,1100,1010,51,9,16,21,915,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3910
1994-03-28,1993,6,26,87,2276,0.12,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
1994-03-29,1993,6,26,88,2250,0.12,3,Normal,49,9,9,9,107,183,0.081,2067,0.92,1100,967,51,9,16,20,871,100,18,25,29,978,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
1994-03-30,1993,6,26,89,2216.7,0.12,3,Normal,49,9,9,9,107,183,0.083,2034,0.92,1100,934,51,9,16,19,839,100,18,25,28,946,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1994-03-31,1993,6,26,90,2183.6,0.12,3,Normal,49,9,9,9,107,183,0.084,2001,0.92,1100,901,51,9,16,18,807,100,18,25,27,914,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
1994-04-01,1993,7,27,91,2150.7,0.13,3,Normal,54,13,14,19,117,217,0.1,1934,0.9,1100,834,46,5,11,6,766,100,18,25,25,883,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
1994-04-02,1993,7,27,92,2118,0.13,3,Normal,54,13,14,19,117,217,0.1,1901,0.9,1100,801,46,5,11,5,734,100,18,25,24,851,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1994-04-03,1993,7,27,93,2085.4,0.13,3,Normal,54,13,14,19,117,217,0.1,1868,0.9,1100,768,46,5,11,4,702,100,18,25,23,819,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
1994-04-04,1993,7,27,94,2045.8,0.13,3,Normal,54,13,14,19,117,217,0.11,1829,0.89,1100,729,46,5,11,3,664,100,18,25,22,781,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1994-04-05,1993,7,27,95,2006.5,0.14,3,Normal,54,13,14,19,117,217,0.11,1790,0.89,1100,690,46,5,11,2,626,100,18,25,21,743,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1994-04-06,1993,7,27,96,1967.5,0.14,3,Normal,54,13,14,19,117,217,0.11,1750,0.89,1100,650,46,5,11,1,587,100,18,25,20,704,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1994-04-07,1993,7,27,97,1928.7,0.14,3,Normal,54,13,14,19,117,217,0.11,1712,0.89,1100,612,46,5,11,-1,551,100,18,25,18,668,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
1994-04-08,1993,7,28,98,1890.2,0.15,3,Normal,54,13,14,19,117,217,0.12,1673,0.89,1100,573,46,5,11,-2,513,100,18,25,17,630,1240,990,970.7,19.3,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,174,4190
1994-04-09,1993,7,28,99,1852,0.15,3,Normal,54,13,14,19,117,217,0.12,1635,0.88,1100,535,46,5,11,-3,476,100,18,25,16,593,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
1994-04-10,1993,7,28,100,1814.1,0.15,3,Normal,54,13,14,19,117,217,0.12,1597,0.88,1100,497,46,5,11,-4,439,100,18,25,15,556,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1994-04-11,1993,7,28,101,1776.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1628,0.92,1100,528,55,7,15,6,445,100,18,25,16,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1994-04-12,1993,7,28,102,1739.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1591,0.92,1100,491,55,7,15,5,409,100,18,25,15,481,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1994-04-13,1993,7,28,103,1702.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1994-04-14,1993,7,28,104,1665.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1517,0.91,1100,417,55,7,13,3,339,100,18,23,13,411,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1994-04-15,1993,7,29,105,1635.7,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1488,0.91,1100,388,55,7,12,2,312,100,18,22,12,384,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
1994-04-16,1993,7,29,106,1606.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1994-04-17,1993,7,29,107,1576.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1994-04-18,1993,7,29,108,1547.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1994-04-19,1993,7,29,109,1518.9,0.19,4,Mod_Dry,45,11,10,10,72,148,0.097,1371,0.9,1100,271,55,7,8,-2,203,100,18,18,8,275,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1994-04-20,1993,7,29,110,1490.2,0.2,4,Mod_Dry,45,11,10,10,72,148,0.099,1342,0.9,1100,242,55,7,7,-3,176,100,18,17,7,248,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4520
1994-04-21,1993,7,29,111,1461.8,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1314,0.9,1100,214,48,6,7,-4,157,93,17,17,6,229,1230,990,969.4,20.6,0.885,0.648,0.0314,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1994-04-22,1993,7,30,112,1433.7,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1286,0.9,1100,186,42,6,6,-4,136,87,17,16,6,208,1220,990,969.3,20.7,0.874,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
1994-04-23,1993,7,30,113,1412,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1264,0.9,1100,164,37,5,5,-5,122,82,16,15,5,194,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1994-04-24,1993,7,30,114,1384.3,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1236,0.89,1100,136,31,4,4,-6,103,76,15,14,4,175,1210,990,969.1,20.9,0.852,0.648,0.031,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,49,48.1,192,4610
1994-04-25,1993,7,30,115,1332.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1185,0.89,1100,85,19,3,3,-7,67,64,14,13,3,139,1190,990,968.9,21.1,0.832,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0845,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1994-04-26,1993,7,30,116,1288.1,0.23,4,Mod_Dry,45,11,10,10,72,148,0.12,1140,0.89,1100,40,9,1,1,-9,38,54,12,11,1,110,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.935,50,48.2,193,4630
1994-04-27,1993,7,30,117,1244.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1096,0.88,1096,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.79,0.64,0.03,1.43,0.067,4,0.299,1.73,0.081,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
1994-04-28,1993,7,30,118,1207,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1059,0.88,1059,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.735,0.556,0.0259,1.29,0.0602,4,0.292,1.58,0.0738,19.9,0.955,0.98,0.936,49.2,48.2,193,4630
1994-04-29,1993,7,31,119,1170.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.681,0.473,0.0219,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
1994-04-30,1993,7,31,120,1139.9,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,991.9,0.87,991.9,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.637,0.419,0.0193,1.06,0.0487,4,0.277,1.33,0.0615,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
1994-05-01,1993,8,31,121,1110,0.26,5,Dry,42,9,8,6,82,147,0.13,963,0.87,963,0,0,0,0,-6,6,42,9,8,0,88,1020,990,968.2,21.8,0.59,0.405,0.0186,0.996,0.0458,4,0.268,1.26,0.0581,20.5,0.955,0.98,0.936,46.2,45.3,181,4350
1994-05-02,1993,8,31,122,1080.6,0.27,5,Dry,42,9,8,6,82,147,0.14,933.6,0.86,933.6,0,0,0,0,-6,6,42,9,8,0,88,993,990,968.2,21.8,0.564,0.391,0.0179,0.954,0.0437,4,0.258,1.21,0.0555,20.6,0.955,0.98,0.936,45.1,44.2,177,4250
1994-05-03,1993,8,31,123,1057,0.27,5,Dry,42,9,8,6,82,147,0.14,910,0.86,910,0,0,0,0,-6,6,42,9,8,0,88,969,990,968.1,21.9,0.542,0.379,0.0173,0.921,0.042,4,0.25,1.17,0.0534,20.7,0.955,0.98,0.936,44.2,43.3,173,4160
1994-05-04,1993,8,31,124,1033.8,0.28,5,Dry,42,9,8,6,82,147,0.14,886.9,0.86,886.9,0,0,0,0,-6,6,42,9,8,0,88,946,990,968,22,0.521,0.368,0.0167,0.889,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.3,42.5,170,4080
1994-05-05,1993,8,31,125,1011.1,0.28,5,Dry,42,9,8,6,82,147,0.14,864.1,0.85,864.1,0,0,0,0,-6,6,42,9,8,0,88,923,990,967.9,22.1,0.5,0.357,0.0162,0.857,0.0388,4,0.234,1.09,0.0495,21,0.955,0.98,0.936,42.4,41.6,166,3990
1994-05-06,1993,8,32,126,993.69,0.29,5,Dry,42,9,8,6,82,147,0.15,846.7,0.85,846.7,0,0,0,0,-6,6,42,9,8,0,88,906,990,967.9,22.1,0.484,0.349,0.0158,0.833,0.0376,4,0.228,1.06,0.048,21.1,0.954,0.98,0.935,41.7,40.9,164,3920
1994-05-07,1993,8,32,127,976.57,0.29,5,Dry,42,9,8,6,82,147,0.15,829.6,0.85,829.6,0,0,0,0,-6,6,42,9,8,0,88,889,990,967.8,22.2,0.468,0.341,0.0153,0.809,0.0364,4,0.222,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.2,161,3860
1994-05-08,1993,8,32,128,959.75,0.3,5,Dry,42,9,8,6,82,147,0.15,812.8,0.85,812.8,0,0,0,0,-6,6,42,9,8,0,88,872,990,967.7,22.3,0.453,0.332,0.0149,0.785,0.0353,4,0.217,1,0.045,21.3,0.953,0.977,0.931,40.4,39.5,158,3790
1994-05-09,1993,8,32,129,943.24,0.3,5,Dry,42,9,8,6,82,147,0.16,796.2,0.84,796.2,0,0,0,0,-6,6,42,9,8,0,88,855,990,967.7,22.3,0.438,0.324,0.0145,0.762,0.0341,4,0.211,0.973,0.0436,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
1994-05-10,1993,8,32,130,927.06,0.31,5,Dry,42,9,8,6,82,147,0.16,780.1,0.84,780.1,0,0,0,0,-6,6,42,9,8,0,88,839,990,967.6,22.4,0.423,0.317,0.0141,0.74,0.033,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.1,48.2,145,3470
1994-05-11,1993,8,32,131,911.22,0.31,5,Dry,42,9,8,6,82,147,0.16,764.2,0.84,764.2,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
1994-05-12,1993,8,32,132,895.74,0.31,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
1994-05-13,1993,8,33,133,884.93,0.32,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
1994-05-14,1993,8,33,134,874.32,0.32,5,Dry,42,9,8,6,82,147,0.17,727.3,0.83,727.3,0,0,0,0,-6,6,42,9,8,0,88,786,990,967.4,22.6,0.375,0.287,0.0127,0.662,0.0293,3,0.27,0.931,0.0412,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
1994-05-15,1993,8,33,135,863.93,0.32,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
1994-05-16,1993,8,33,136,853.78,0.33,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1994-05-17,1993,8,33,137,843.87,0.33,5,Dry,42,9,8,6,82,147,0.17,696.9,0.83,696.9,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
1994-05-18,1993,8,33,138,834.24,0.33,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
1994-05-19,1993,8,33,139,824.89,0.34,5,Dry,42,9,8,6,82,147,0.18,677.9,0.82,677.9,0,0,0,0,-6,6,42,9,8,0,88,737,990,967.2,22.8,0.345,0.254,0.0111,0.599,0.0263,3,0.248,0.847,0.0371,22,0.957,0.98,0.938,46.6,45.6,137,3280
1994-05-20,1993,8,34,140,815.86,0.34,5,Dry,42,9,8,6,82,147,0.18,668.9,0.82,668.9,0,0,0,0,-6,6,42,9,8,0,88,728,990,967.2,22.8,0.34,0.248,0.0109,0.588,0.0257,3,0.243,0.831,0.0364,22,0.957,0.98,0.938,46,45.1,135,3250
1994-05-21,1993,8,34,141,807.18,0.34,5,Dry,42,9,8,6,82,147,0.18,660.2,0.82,660.2,0,0,0,0,-6,6,42,9,8,0,88,719,990,967.1,22.9,0.335,0.242,0.0106,0.577,0.0252,3,0.24,0.817,0.0357,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
1994-05-22,1993,8,34,142,798.9,0.35,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
1994-05-23,1993,8,34,143,791.07,0.35,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
1994-05-24,1993,8,34,144,783.79,0.36,5,Dry,42,9,8,6,82,147,0.19,636.8,0.81,636.8,0,0,0,0,-6,6,42,9,8,0,88,696,990,967,23,0.322,0.226,0.00986,0.548,0.0239,3,0.229,0.777,0.0339,22.2,0.956,0.98,0.937,44.1,43.3,130,3110
1994-05-25,1993,8,34,145,777.21,0.36,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1994-05-26,1993,8,34,146,770.31,0.36,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1994-05-27,1993,8,35,147,763.48,0.37,5,Dry,42,9,8,6,82,147,0.19,616.5,0.81,616.5,0,0,0,0,-6,6,42,9,8,0,88,675,990,967,23,0.31,0.213,0.00923,0.523,0.0227,3,0.22,0.743,0.0322,22.3,0.955,0.98,0.936,42.9,42.1,126,3030
1994-05-28,1993,8,35,148,751.72,0.37,5,Dry,42,9,8,6,82,147,0.2,604.7,0.8,604.7,0,0,0,0,-6,6,42,9,8,0,88,664,990,966.9,23.1,0.304,0.205,0.00888,0.509,0.022,3,0.215,0.723,0.0313,22.4,0.954,0.98,0.935,42.2,41.4,124,2980
1994-05-29,1993,8,35,149,740.51,0.37,5,Dry,42,9,8,6,82,147,0.2,593.5,0.8,593.5,0,0,0,0,-6,6,42,9,8,0,88,653,990,966.9,23.1,0.297,0.197,0.00853,0.495,0.0214,3,0.21,0.704,0.0304,22.4,0.954,0.979,0.934,41.5,40.7,122,2930
1994-05-30,1993,8,35,150,730.39,0.38,5,Dry,42,9,8,6,82,147,0.2,583.4,0.8,583.4,0,0,0,0,-6,6,42,9,8,0,88,642,990,966.8,23.2,0.292,0.191,0.00823,0.482,0.0208,3,0.205,0.687,0.0297,22.5,0.953,0.978,0.932,40.9,40,120,2880
1994-05-31,1993,8,35,151,719.73,0.38,5,Dry,42,9,8,6,82,147,0.2,572.7,0.8,572.7,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00791,0.469,0.0202,3,0.2,0.669,0.0288,22.6,0.952,0.976,0.93,40.2,39.3,118,2830
1994-06-01,1993,9,35,152,709.06,0.39,5,Dry,39,9,7,5,59,119,0.17,590.1,0.83,590.1,0,0,0,0,-5,5,39,9,7,0,64,645,990,966.7,23.3,0.293,0.195,0.00839,0.488,0.021,3,0.208,0.696,0.0299,22.6,0.954,0.979,0.934,41.5,40.7,122,2930
1994-06-02,1993,9,35,153,700.04,0.39,5,Dry,39,9,7,5,59,119,0.17,581,0.83,581,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00812,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
1994-06-03,1993,9,36,154,690.47,0.39,5,Dry,39,9,7,5,59,119,0.17,571.5,0.83,571.5,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.283,0.183,0.00783,0.465,0.0199,3,0.2,0.665,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1994-06-04,1993,9,36,155,680.9,0.4,5,Dry,39,9,7,5,59,119,0.17,561.9,0.82,561.9,0,0,0,0,-5,5,39,9,7,0,64,617,990,966.6,23.4,0.277,0.176,0.00754,0.453,0.0194,3,0.195,0.649,0.0278,22.7,0.952,0.975,0.928,39.7,38.8,116,2790
1994-06-05,1993,9,36,156,671.33,0.4,5,Dry,39,9,7,5,59,119,0.18,552.3,0.82,552.3,0,0,0,0,-5,5,39,9,7,0,64,607,990,966.6,23.4,0.272,0.17,0.00726,0.442,0.0189,3,0.191,0.633,0.027,22.8,0.951,0.974,0.926,39.1,38.1,114,2740
1994-06-06,1993,9,36,157,661.76,0.41,5,Dry,39,9,7,5,59,119,0.18,542.8,0.82,542.8,0,0,0,0,-5,5,39,9,7,0,64,598,990,966.5,23.5,0.266,0.164,0.00697,0.43,0.0183,3,0.187,0.617,0.0263,22.8,0.95,0.973,0.924,38.5,37.5,112,2700
1994-06-07,1993,9,36,158,652.74,0.41,5,Dry,39,9,7,5,59,119,0.18,533.7,0.82,533.7,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
1994-06-08,1993,9,36,159,643.71,0.41,5,Dry,39,9,7,5,59,119,0.18,524.7,0.81,524.7,0,0,0,0,-5,5,39,9,7,0,64,580,990,966.5,23.5,0.256,0.152,0.00644,0.407,0.0173,3,0.179,0.586,0.0249,22.9,0.949,0.97,0.921,37.3,36.2,109,2610
1994-06-09,1993,9,36,160,635.78,0.42,5,Dry,39,9,7,5,59,119,0.19,516.8,0.81,516.8,0,0,0,0,-5,5,39,9,7,0,64,572,990,966.4,23.6,0.251,0.146,0.00621,0.398,0.0169,3,0.175,0.573,0.0243,23,0.948,0.97,0.92,36.8,35.7,107,2570
1994-06-10,1993,9,37,161,627.31,0.42,5,Dry,39,9,7,5,59,119,0.19,508.3,0.81,508.3,0,0,0,0,-5,5,39,9,7,0,64,563,990,966.4,23.6,0.247,0.141,0.00596,0.387,0.0164,3,0.171,0.558,0.0237,23,0.947,0.97,0.919,36.2,35.2,105,2530
1994-06-11,1993,9,37,162,618.83,0.43,5,Dry,39,9,7,5,59,119,0.19,499.8,0.81,499.8,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00571,0.377,0.0159,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
1994-06-12,1993,9,37,163,610.35,0.43,5,Dry,39,9,7,5,59,119,0.2,491.4,0.81,491.4,0,0,0,0,-5,5,39,9,7,0,64,546,990,966.3,23.7,0.237,0.131,0.00553,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.1,34.1,102,2450
1994-06-13,1993,9,37,164,602.42,0.43,5,Dry,39,9,7,5,59,119,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,39,9,7,0,64,538,990,966.3,23.7,0.233,0.127,0.00537,0.36,0.0152,2,0.269,0.628,0.0265,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1994-06-14,1993,9,37,165,594.49,0.44,5,Dry,39,9,7,5,59,119,0.2,475.5,0.8,475.5,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
1994-06-15,1993,9,37,166,586.56,0.44,5,Dry,39,9,7,5,59,119,0.2,467.6,0.8,467.6,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.223,0.12,0.00504,0.343,0.0144,2,0.258,0.601,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1994-06-16,1993,9,37,167,579.73,0.44,5,Dry,39,9,7,5,59,119,0.2,460.7,0.8,460.7,0,0,0,0,-5,5,39,9,7,0,64,516,990,966.2,23.8,0.22,0.116,0.0049,0.336,0.0141,2,0.253,0.59,0.0248,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
1994-06-17,1993,9,38,168,572.35,0.45,5,Dry,39,9,7,5,59,119,0.21,453.4,0.79,453.4,0,0,0,0,-5,5,39,9,7,0,64,508,990,966.2,23.8,0.215,0.113,0.00474,0.328,0.0138,2,0.249,0.577,0.0242,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1994-06-18,1993,9,38,169,564.96,0.45,5,Dry,39,9,7,5,59,119,0.21,446,0.79,446,0,0,0,0,-5,5,39,9,7,0,64,501,990,966.1,23.9,0.212,0.109,0.00459,0.322,0.0135,2,0.244,0.565,0.0237,23.3,0.958,0.98,0.939,48.8,47.8,95.6,2300
1994-06-19,1993,9,38,170,557.58,0.45,5,Dry,39,9,7,5,59,119,0.21,438.6,0.79,438.6,0,0,0,0,-5,5,39,9,7,0,64,494,990,966.1,23.9,0.21,0.106,0.00444,0.316,0.0132,2,0.239,0.554,0.0232,23.3,0.957,0.98,0.938,48.1,47.1,94.2,2260
1994-06-20,1993,9,38,171,550.2,0.46,5,Dry,39,9,7,5,59,119,0.22,431.2,0.78,431.2,0,0,0,0,-5,5,39,9,7,0,64,486,990,966.1,23.9,0.207,0.103,0.00429,0.31,0.0129,2,0.234,0.543,0.0227,23.4,0.957,0.98,0.938,47.3,46.4,92.7,2230
1994-06-21,1993,9,38,172,543.36,0.46,5,Dry,39,9,7,5,59,119,0.22,424.4,0.78,424.4,0,0,0,0,-5,5,39,9,7,0,64,479,990,966,24,0.205,0.0993,0.00415,0.304,0.0127,2,0.229,0.533,0.0222,23.4,0.957,0.98,0.937,46.6,45.7,91.4,2190
1994-06-22,1993,9,38,173,536.53,0.47,5,Dry,39,9,7,5,59,119,0.22,417.5,0.78,417.5,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0961,0.00401,0.298,0.0124,2,0.224,0.523,0.0218,23.5,0.956,0.98,0.937,45.9,45,90,2160
1994-06-23,1993,9,38,174,530.78,0.47,5,Dry,39,9,7,5,59,119,0.22,411.8,0.78,411.8,0,0,0,0,-5,5,39,9,7,0,64,467,990,966,24,0.2,0.0934,0.00389,0.294,0.0122,2,0.22,0.514,0.0214,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
1994-06-24,1993,9,39,175,524.49,0.47,5,Dry,39,9,7,5,59,119,0.23,405.5,0.77,405.5,0,0,0,0,-5,5,39,9,7,0,64,460,990,966,24,0.198,0.0904,0.00376,0.288,0.012,2,0.216,0.505,0.021,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1994-06-25,1993,9,39,176,518.21,0.48,5,Dry,39,9,7,5,59,119,0.23,399.2,0.77,399.2,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0874,0.00363,0.283,0.0118,2,0.212,0.495,0.0206,23.6,0.955,0.98,0.936,44.1,43.2,86.4,2070
1994-06-26,1993,9,39,177,511.92,0.48,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0845,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
1994-06-27,1993,9,39,178,505.63,0.48,5,Dry,39,9,7,5,59,119,0.23,386.6,0.77,386.6,0,0,0,0,-5,5,39,9,7,0,64,442,990,965.9,24.1,0.191,0.0815,0.00338,0.273,0.0113,2,0.203,0.476,0.0197,23.6,0.953,0.98,0.934,42.7,41.9,83.8,2010
1994-06-28,1993,9,39,179,499.34,0.49,5,Dry,39,9,7,5,59,119,0.24,380.3,0.76,380.3,0,0,0,0,-5,5,39,9,7,0,64,435,990,965.8,24.2,0.189,0.0785,0.00325,0.268,0.0111,2,0.199,0.467,0.0193,23.7,0.952,0.98,0.933,42.1,41.2,82.5,1980
1994-06-29,1993,9,39,180,493.6,0.49,5,Dry,39,9,7,5,59,119,0.24,374.6,0.76,374.6,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0758,0.00314,0.263,0.0109,2,0.195,0.458,0.019,23.7,0.952,0.979,0.932,41.5,40.6,81.2,1950
1994-06-30,1993,9,39,181,487.85,0.49,5,Dry,39,9,7,5,59,119,0.24,368.9,0.76,368.9,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.0731,0.00302,0.258,0.0107,2,0.191,0.45,0.0186,23.8,0.951,0.978,0.93,40.9,40,79.9,1920
1994-07-01,1993,10,40,182,482.11,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,347.1,0.72,347.1,0,0,0,0,-6,6,42,9,8,0,76,406,990,965.8,24.2,0.179,0.0628,0.00259,0.242,0.00997,2,0.177,0.418,0.0173,23.8,0.948,0.973,0.922,38.4,37.4,74.7,1790
1994-07-02,1993,10,40,183,476.37,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,341.4,0.72,341.4,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0601,0.00248,0.237,0.00977,2,0.173,0.41,0.0169,23.8,0.947,0.971,0.92,37.8,36.7,73.4,1760
1994-07-03,1993,10,40,184,470.63,0.5,4,Mod_Dry,42,9,8,6,70,135,0.29,335.6,0.71,335.6,0,0,0,0,-6,6,42,9,8,0,76,395,990,965.7,24.3,0.175,0.0574,0.00236,0.232,0.00956,2,0.169,0.401,0.0165,23.9,0.946,0.97,0.918,37.2,36.1,72.2,1730
1994-07-04,1993,10,40,185,464.89,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,329.9,0.71,329.9,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0547,0.00225,0.227,0.00936,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
1994-07-05,1993,10,40,186,459.14,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,324.1,0.71,324.1,0,0,0,0,-6,6,42,9,8,0,76,383,990,965.7,24.3,0.171,0.052,0.00214,0.223,0.00915,2,0.161,0.384,0.0158,23.9,0.945,0.97,0.916,36,34.9,69.8,1670
1994-07-06,1993,10,40,187,454.49,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,319.5,0.7,319.5,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0498,0.00204,0.219,0.00899,2,0.158,0.377,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.8,1650
1994-07-07,1993,10,40,188,449.3,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,314.3,0.7,314.3,0,0,0,0,-6,6,42,9,8,0,76,373,990,965.6,24.4,0.167,0.0473,0.00194,0.215,0.0088,2,0.155,0.369,0.0151,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
1994-07-08,1993,10,41,189,444.1,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,309.1,0.7,309.1,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0449,0.00184,0.21,0.00862,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.6,1600
1994-07-09,1993,10,41,190,438.91,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,303.9,0.69,303.9,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0424,0.00174,0.206,0.00844,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.5,1570
1994-07-10,1993,10,41,191,433.71,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,298.7,0.69,298.7,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.04,0.00164,0.202,0.00825,2,0.144,0.346,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1550
1994-07-11,1993,10,41,192,428.52,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,293.5,0.69,293.5,0,0,0,0,-6,6,42,9,8,0,76,353,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00807,2,0.141,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.3,1520
1994-07-12,1993,10,41,193,423.32,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,288.3,0.68,288.3,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.0351,0.00143,0.193,0.00789,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32.1,31.1,62.2,1490
1994-07-13,1993,10,41,194,418.67,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,283.7,0.68,283.7,0,0,0,0,-6,6,42,9,8,0,76,343,990,965.5,24.5,0.156,0.0329,0.00134,0.189,0.00772,2,0.134,0.323,0.0132,24.2,0.937,0.97,0.909,31.5,30.6,61.2,1470
1994-07-14,1993,10,41,195,414.03,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,279,0.67,279,0,0,0,0,-6,6,42,9,8,0,76,338,990,965.5,24.5,0.155,0.0307,0.00125,0.186,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,31,30.1,60.2,1440
1994-07-15,1993,10,42,196,409.38,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,274.4,0.67,274.4,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0285,0.00116,0.182,0.0074,2,0.128,0.309,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
1994-07-16,1993,10,42,197,404.73,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,269.7,0.67,269.7,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0263,0.00107,0.178,0.00724,2,0.125,0.302,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
1994-07-17,1993,10,42,198,401.17,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,266.2,0.66,266.2,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0246,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1994-07-18,1993,10,42,199,397.07,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,262.1,0.66,262.1,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0227,0.000922,0.172,0.00697,2,0.119,0.291,0.0118,24.3,0.932,0.97,0.904,29.1,28.3,56.5,1360
1994-07-19,1993,10,42,200,392.97,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
1994-07-20,1993,10,42,201,388.87,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,253.9,0.65,253.9,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.000764,0.165,0.00668,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1310
1994-07-21,1993,10,42,202,384.77,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
1994-07-22,1993,10,43,203,380.67,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
1994-07-23,1993,10,43,204,376.56,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.263,0.0107,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
1994-07-24,1993,10,43,205,372.46,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
1994-07-25,1993,10,43,206,368.36,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
1994-07-26,1993,10,43,207,364.81,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,229.8,0.63,229.8,0,0,0,0,-6,6,42,9,8,0,76,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
1994-07-27,1993,10,43,208,361.25,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,226.3,0.63,226.3,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.015,0.000604,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
1994-07-28,1993,10,43,209,357.7,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,222.7,0.62,222.7,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000592,0.15,0.00603,1,0.243,0.393,0.0158,24.4,0.959,0.98,0.939,51.1,48.2,48.2,1160
1994-07-29,1993,10,44,210,354.14,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,219.1,0.62,219.1,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
1994-07-30,1993,10,44,211,350.59,0.6,4,Mod_Dry,42,9,8,6,70,135,0.39,215.6,0.61,215.6,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.132,0.0141,0.000566,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-07-31,1993,10,44,212,347.03,0.61,4,Mod_Dry,42,9,8,6,70,135,0.39,212,0.61,212,0,0,0,0,-6,6,42,9,8,0,76,271,990,965.1,24.9,0.131,0.0138,0.000554,0.145,0.00583,1,0.229,0.374,0.015,24.5,0.957,0.98,0.938,48.7,47.8,47.8,1150
1994-08-01,1993,11,44,213,343.48,0.61,4,Mod_Dry,39,7,5,4,60,115,0.34,228.5,0.67,228.5,0,0,0,0,-4,4,39,7,5,0,64,279,990,965.1,24.9,0.134,0.0152,0.00061,0.149,0.006,1,0.251,0.4,0.0161,24.5,0.959,0.98,0.939,52.6,48.2,48.2,1160
1994-08-02,1993,11,44,214,339.92,0.61,4,Mod_Dry,39,7,5,4,60,115,0.34,224.9,0.66,224.9,0,0,0,0,-4,4,39,7,5,0,64,276,990,965.1,24.9,0.133,0.0149,0.000597,0.148,0.00593,1,0.246,0.394,0.0158,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1994-08-03,1993,11,44,215,335.82,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,220.8,0.66,220.8,0,0,0,0,-4,4,39,7,5,0,64,272,990,965.1,24.9,0.131,0.0145,0.000583,0.146,0.00586,1,0.241,0.387,0.0155,24.5,0.958,0.98,0.939,50.9,48.2,48.2,1160
1994-08-04,1993,11,44,216,331.72,0.62,4,Mod_Dry,39,7,5,4,60,115,0.35,216.7,0.65,216.7,0,0,0,0,-4,4,39,7,5,0,64,268,990,965.1,24.9,0.13,0.0142,0.000568,0.144,0.00578,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.939,50,48.2,48.2,1160
1994-08-05,1993,11,45,217,327.62,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,212.6,0.65,212.6,0,0,0,0,-4,4,39,7,5,0,64,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1994-08-06,1993,11,45,218,323.52,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,208.5,0.65,208.5,0,0,0,0,-4,4,39,7,5,0,64,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.365,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
1994-08-07,1993,11,45,219,319.96,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,205,0.64,205,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000527,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1994-08-08,1993,11,45,220,316.41,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,201.4,0.64,201.4,0,0,0,0,-4,4,39,7,5,0,64,252,990,965,25,0.125,0.0129,0.000514,0.137,0.0055,1,0.214,0.352,0.0141,24.7,0.955,0.98,0.936,46.5,45.6,45.6,1090
1994-08-09,1993,11,45,221,312.85,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,197.8,0.63,197.8,0,0,0,0,-4,4,39,7,5,0,64,249,990,965,25,0.123,0.0126,0.000502,0.136,0.00543,1,0.21,0.346,0.0138,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1080
1994-08-10,1993,11,45,222,309.3,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,194.3,0.63,194.3,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1994-08-11,1993,11,45,223,305.74,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,190.7,0.62,190.7,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.0053,1,0.2,0.333,0.0133,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1994-08-12,1993,11,46,224,303.28,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,188.3,0.62,188.3,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1994-08-13,1993,11,46,225,300.28,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1994-08-14,1993,11,46,226,297.27,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1994-08-15,1993,11,46,227,294.26,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1994-08-16,1993,11,46,228,291.25,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
1994-08-17,1993,11,46,229,288.24,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,173.2,0.6,173.2,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
1994-08-18,1993,11,46,230,285.24,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,170.2,0.6,170.2,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.2,38.2,918
1994-08-19,1993,11,47,231,282.23,0.69,4,Mod_Dry,39,7,5,4,60,115,0.41,167.2,0.59,167.2,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.113,0.00996,0.000396,0.123,0.00487,1,0.168,0.291,0.0116,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
1994-08-20,1993,11,47,232,279.22,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,164.2,0.59,164.2,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.8,36.8,882
1994-08-21,1993,11,47,233,276.76,0.7,4,Mod_Dry,39,7,5,4,60,115,0.42,161.8,0.58,161.8,0,0,0,0,-4,4,39,7,5,0,64,213,990,964.8,25.2,0.111,0.0095,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1994-08-22,1993,11,47,234,274.3,0.7,4,Mod_Dry,39,7,5,4,60,115,0.42,159.3,0.58,159.3,0,0,0,0,-4,4,39,7,5,0,64,210,990,964.8,25.2,0.11,0.00929,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1994-08-23,1993,11,47,235,271.84,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,156.8,0.58,156.8,0,0,0,0,-4,4,39,7,5,0,64,208,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,841
1994-08-24,1993,11,47,236,269.38,0.71,4,Mod_Dry,39,7,5,4,60,115,0.43,154.4,0.57,154.4,0,0,0,0,-4,4,39,7,5,0,64,205,990,964.8,25.2,0.108,0.00887,0.000352,0.117,0.00463,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
1994-08-25,1993,11,47,237,266.92,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,151.9,0.57,151.9,0,0,0,0,-4,4,39,7,5,0,64,203,990,964.8,25.2,0.107,0.00866,0.000343,0.116,0.00459,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35,33.9,33.9,814
1994-08-26,1993,11,48,238,264.46,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,149.5,0.56,149.5,0,0,0,0,-4,4,39,7,5,0,64,200,990,964.8,25.2,0.106,0.00845,0.000335,0.115,0.00455,1,0.144,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,801
1994-08-27,1993,11,48,239,261.99,0.73,4,Mod_Dry,39,7,5,4,60,115,0.44,147,0.56,147,0,0,0,0,-4,4,39,7,5,0,64,198,990,964.7,25.3,0.105,0.00824,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
1994-08-28,1993,11,48,240,259.53,0.74,4,Mod_Dry,39,7,5,4,60,115,0.44,144.5,0.56,144.5,0,0,0,0,-4,4,39,7,5,0,64,196,990,964.7,25.3,0.105,0.00804,0.000318,0.113,0.00446,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
1994-08-29,1993,11,48,241,257.07,0.74,4,Mod_Dry,39,7,5,4,60,115,0.45,142.1,0.55,142.1,0,0,0,0,-4,4,39,7,5,0,64,193,990,964.7,25.3,0.104,0.00783,0.00031,0.111,0.00441,1,0.134,0.246,0.00973,25,0.936,0.97,0.908,32.6,31.7,31.7,760
1994-08-30,1993,11,48,242,255.71,0.75,4,Mod_Dry,39,7,5,4,60,115,0.45,140.7,0.55,140.7,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00439,1,0.132,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.3,31.3,752
1994-08-31,1993,11,48,243,252.7,0.75,4,Mod_Dry,39,7,5,4,60,115,0.46,137.7,0.55,137.7,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.00745,0.000295,0.11,0.00433,1,0.128,0.238,0.00941,25.1,0.934,0.97,0.906,31.6,30.7,30.7,736
1994-09-01,1993,12,48,244,250.24,0.76,4,Mod_Dry,34,6,4,3,44,91,0.36,159.2,0.64,159.2,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00929,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,857
1994-09-02,1993,12,49,245,246.14,0.77,4,Mod_Dry,34,6,4,3,44,91,0.37,155.1,0.63,155.1,0,0,0,0,-3,3,34,6,4,0,47,199,990,964.7,25.3,0.106,0.00894,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25.1,0.941,0.97,0.912,35.9,34.8,34.8,835
1994-09-03,1993,12,49,246,242.03,0.78,4,Mod_Dry,34,6,4,3,44,91,0.38,151,0.62,151,0,0,0,0,-3,3,34,6,4,0,47,195,990,964.7,25.3,0.104,0.00859,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
1994-09-04,1993,12,49,247,238.48,0.79,4,Mod_Dry,34,6,4,3,44,91,0.38,147.5,0.62,147.5,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00829,0.000327,0.111,0.00439,1,0.142,0.253,0.00997,25.1,0.938,0.97,0.91,34.1,33,33,793
1994-09-05,1993,12,49,248,234.92,0.8,4,Mod_Dry,34,6,4,3,44,91,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.247,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,774
1994-09-06,1993,12,49,249,232.46,0.81,4,Mod_Dry,34,6,4,3,44,91,0.39,141.5,0.61,141.5,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.7,31.7,31.7,760
1994-09-07,1993,12,49,250,229.46,0.82,4,Mod_Dry,34,6,4,3,44,91,0.4,138.5,0.6,138.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0999,0.00752,0.000296,0.107,0.00423,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.9,31,31,744
1994-09-08,1993,12,49,251,226.45,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,135.4,0.6,135.4,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0989,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,727
1994-09-09,1993,12,50,252,223.44,0.83,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1994-09-10,1993,12,50,253,220.43,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,129.4,0.59,129.4,0,0,0,0,-3,3,34,6,4,0,47,173,990,964.5,25.5,0.0967,0.00675,0.000265,0.103,0.00406,1,0.117,0.221,0.00866,25.3,0.93,0.97,0.902,29.8,28.9,28.9,694
1994-09-11,1993,12,50,254,217.42,0.85,4,Mod_Dry,34,6,4,3,44,91,0.42,126.4,0.58,126.4,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0957,0.0065,0.000255,0.102,0.00401,1,0.113,0.215,0.00845,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
1994-09-12,1993,12,50,255,214.96,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,124,0.58,124,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0948,0.00629,0.000246,0.101,0.00396,1,0.11,0.211,0.00827,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1994-09-13,1993,12,50,256,212.5,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,121.5,0.57,121.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0939,0.00608,0.000238,0.1,0.00392,1,0.107,0.207,0.00809,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1994-09-14,1993,12,50,257,210.04,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,119,0.57,119,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00587,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
1994-09-15,1993,12,50,258,207.58,0.88,4,Mod_Dry,34,6,4,3,44,91,0.44,116.6,0.56,116.6,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0922,0.00566,0.000221,0.0979,0.00383,1,0.0999,0.198,0.00774,25.4,0.923,0.97,0.895,26.7,25.9,25.9,623
1994-09-16,1993,12,51,259,205.12,0.89,4,Mod_Dry,34,6,4,3,44,91,0.44,114.1,0.56,114.1,0,0,0,0,-3,3,34,6,4,0,47,158,990,964.4,25.6,0.0913,0.00545,0.000213,0.0968,0.00379,1,0.0966,0.193,0.00756,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
1994-09-17,1993,12,51,260,202.66,0.9,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1994-09-18,1993,12,51,261,201.29,0.9,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,199.38,0.9,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,197.46,0.91,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.0048,0.000188,0.0934,0.00365,1,0.0862,0.18,0.00702,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,195.55,0.91,5,Dry,30,6,4,2,30,72,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0933,0.00625,0.000244,0.0995,0.00389,1,0.109,0.209,0.00816,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1994-09-22,1993,12,51,265,193.64,0.91,5,Dry,30,6,4,2,30,72,0.37,121.6,0.63,121.6,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0926,0.00609,0.000238,0.0987,0.00386,1,0.107,0.205,0.00803,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1994-09-23,1993,12,52,266,191.72,0.92,5,Dry,30,6,4,2,30,72,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0919,0.00593,0.000232,0.0978,0.00382,1,0.104,0.202,0.00789,25.4,0.925,0.97,0.897,27.6,26.7,26.7,641
1994-09-24,1993,12,52,267,189.81,0.92,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1994-09-25,1993,12,52,268,187.89,0.92,5,Dry,30,6,4,2,30,72,0.38,115.9,0.62,115.9,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0905,0.0056,0.000219,0.0962,0.00376,1,0.099,0.195,0.00763,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1994-09-26,1993,12,52,269,185.98,0.93,5,Dry,30,6,4,2,30,72,0.39,114,0.61,114,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.0899,0.00544,0.000213,0.0953,0.00373,1,0.0964,0.192,0.0075,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-09-27,1993,12,52,270,184.06,0.93,5,Dry,30,6,4,2,30,72,0.39,112.1,0.61,112.1,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0892,0.00528,0.000206,0.0945,0.00369,1,0.0938,0.188,0.00736,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-09-28,1993,12,52,271,182.15,0.93,5,Dry,30,6,4,2,30,72,0.4,110.2,0.6,110.2,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0885,0.00511,0.0002,0.0936,0.00366,1,0.0912,0.185,0.00723,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-09-29,1993,12,52,272,180.78,0.94,5,Dry,30,6,4,2,30,72,0.4,108.8,0.6,108.8,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.088,0.005,0.000195,0.093,0.00364,1,0.0894,0.182,0.00714,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1994-09-30,1993,12,53,273,179.42,0.94,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
1994-10-01,1994,1,1,274,179.14,0.94,5,Dry,24,4,2,2,20,52,0.29,127.1,0.71,127.1,0,0,0,0,-2,2,24,4,2,0,22,157,990,964.4,25.6,0.091,0.00656,0.000257,0.0975,0.00382,1,0.114,0.212,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-10-02,1994,1,1,275,178.32,0.94,5,Dry,24,4,2,2,20,52,0.29,126.3,0.71,126.3,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
