date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-03,1994,1,1,276,177.5,0.94,5,Dry,24,4,2,2,20,52,0.29,125.5,0.71,125.5,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0904,0.00642,0.000251,0.0968,0.00379,1,0.112,0.209,0.00817,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1994-10-04,1994,1,1,277,176.68,0.94,5,Dry,24,4,2,2,20,52,0.29,124.7,0.71,124.7,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0901,0.00635,0.000248,0.0965,0.00378,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
1994-10-05,1994,1,1,278,175.86,0.94,5,Dry,24,4,2,2,20,52,0.3,123.9,0.7,123.9,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0898,0.00628,0.000246,0.0961,0.00376,1,0.11,0.206,0.00806,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
1994-10-06,1994,1,1,279,175.04,0.94,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0895,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
1994-10-07,1994,1,1,280,174.22,0.94,5,Dry,24,4,2,2,20,52,0.3,122.2,0.7,122.2,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.107,0.203,0.00794,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
1994-10-08,1994,1,2,281,173.4,0.94,5,Dry,24,4,2,2,20,52,0.3,121.4,0.7,121.4,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.089,0.00607,0.000238,0.095,0.00372,1,0.106,0.201,0.00788,25.3,0.926,0.97,0.898,27.9,27.1,27.1,650
1994-10-09,1994,1,2,282,171.49,0.95,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
1994-10-10,1994,1,2,283,171.21,0.95,5,Dry,24,4,2,2,20,52,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00588,0.00023,0.0941,0.00368,1,0.103,0.198,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1994-10-11,1994,1,2,284,170.39,0.95,5,Dry,24,4,2,2,20,52,0.3,118.4,0.69,118.4,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1994-10-12,1994,1,2,285,171.21,0.95,5,Dry,24,4,2,2,20,52,0.3,119.2,0.7,119.2,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0882,0.00588,0.00023,0.0941,0.00368,1,0.103,0.198,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
1994-10-13,1994,1,2,286,170.39,0.95,5,Dry,24,4,2,2,20,52,0.3,118.4,0.69,118.4,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0879,0.00581,0.000228,0.0937,0.00367,1,0.102,0.196,0.00768,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
1994-10-14,1994,1,2,287,169.57,0.95,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
1994-10-15,1994,1,3,288,168.75,0.95,5,Dry,24,4,2,2,20,52,0.31,116.8,0.69,116.8,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0873,0.00567,0.000222,0.093,0.00364,1,0.1,0.193,0.00756,25.3,0.923,0.97,0.895,26.8,26,26,623
1994-10-16,1994,1,3,289,169.03,0.95,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
1994-10-17,1994,1,3,290,169.85,0.95,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27,26.2,26.2,630
1994-10-18,1994,1,3,291,168.48,0.95,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0997,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
1994-10-19,1994,1,3,292,167.11,0.95,5,Dry,24,4,2,2,20,52,0.31,115.1,0.69,115.1,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0867,0.00553,0.000217,0.0923,0.00361,1,0.0979,0.19,0.00745,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-10-20,1994,1,3,293,165.74,0.95,5,Dry,24,4,2,2,20,52,0.31,113.7,0.69,113.7,0,0,0,0,-2,2,24,4,2,0,22,144,990,964.5,25.5,0.0863,0.00542,0.000212,0.0917,0.00359,1,0.096,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1994-10-21,1994,1,3,294,166.56,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1994-10-22,1994,1,4,295,169.57,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.57,0.57,96.57,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.083,0.00396,0.000155,0.087,0.00341,1,0.0729,0.16,0.00626,25.4,0.915,0.967,0.885,22,21.3,21.3,510
1994-10-23,1994,1,4,296,170.39,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
1994-10-24,1994,1,4,297,169.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.03,0.57,96.03,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1994-10-25,1994,1,4,298,167.11,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,94.11,0.56,94.11,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0822,0.00375,0.000147,0.0859,0.00336,1,0.0695,0.155,0.00609,25.4,0.918,0.966,0.887,21.5,20.8,20.8,498
1994-10-26,1994,1,4,299,165.2,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1994-10-27,1994,1,4,300,163.28,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.28,0.55,90.28,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00342,0.000134,0.0842,0.0033,1,0.0644,0.149,0.00582,25.4,0.922,0.965,0.889,20.7,20,20,480
1994-10-28,1994,1,4,301,161.37,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,88.37,0.55,88.37,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0801,0.00326,0.000128,0.0834,0.00327,1,0.0618,0.145,0.00569,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1994-10-29,1994,1,5,302,160.55,0.96,4,Mod_Dry,31,4,3,2,33,73,0.46,87.55,0.55,87.55,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0798,0.00319,0.000125,0.083,0.00325,1,0.0607,0.144,0.00563,25.4,0.925,0.963,0.891,20.2,19.4,19.4,466
1994-10-30,1994,1,5,303,160.82,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,87.82,0.55,87.82,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.0799,0.00321,0.000126,0.0832,0.00326,1,0.0611,0.144,0.00565,25.4,0.925,0.963,0.891,20.2,19.5,19.5,467
1994-10-31,1994,1,5,304,161.1,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,88.1,0.55,88.1,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1994-11-01,1994,2,5,305,161.37,0.96,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-02,1994,2,5,306,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-11-03,1994,2,5,307,163.56,0.96,5,Dry,23,4,2,2,19,50,0.31,113.6,0.69,113.6,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0858,0.0054,0.000212,0.0912,0.00357,1,0.0958,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,605
1994-11-04,1994,2,5,308,162.74,0.96,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1994-11-05,1994,2,6,309,162.46,0.96,5,Dry,23,4,2,2,19,50,0.31,112.5,0.69,112.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0855,0.00531,0.000208,0.0908,0.00356,1,0.0943,0.185,0.00725,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1994-11-06,1994,2,6,310,162.19,0.96,5,Dry,23,4,2,2,19,50,0.31,112.2,0.69,112.2,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.00529,0.000207,0.0906,0.00355,1,0.094,0.185,0.00723,25.3,0.919,0.97,0.892,25.6,24.9,24.9,597
1994-11-07,1994,2,6,311,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-11-08,1994,2,6,312,163.83,0.96,5,Dry,23,4,2,2,19,50,0.3,113.8,0.69,113.8,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.0859,0.00543,0.000213,0.0914,0.00358,1,0.0962,0.188,0.00735,25.3,0.921,0.97,0.893,26,25.3,25.3,606
1994-11-09,1994,2,6,313,164.65,0.96,5,Dry,23,4,2,2,19,50,0.3,114.7,0.7,114.7,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0862,0.0055,0.000215,0.0917,0.00359,1,0.0973,0.189,0.0074,25.3,0.921,0.97,0.894,26.2,25.5,25.5,611
1994-11-10,1994,2,6,314,164.92,0.96,5,Dry,23,4,2,2,19,50,0.3,114.9,0.7,114.9,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0863,0.00552,0.000216,0.0918,0.0036,1,0.0976,0.189,0.00742,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
1994-11-11,1994,2,6,315,164.1,0.96,5,Dry,23,4,2,2,19,50,0.3,114.1,0.69,114.1,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00545,0.000213,0.0915,0.00358,1,0.0965,0.188,0.00737,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
1994-11-12,1994,2,7,316,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-11-13,1994,2,7,317,163.01,0.96,5,Dry,23,4,2,2,19,50,0.31,113,0.69,113,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00536,0.00021,0.091,0.00357,1,0.0951,0.186,0.00729,25.3,0.92,0.97,0.892,25.8,25.1,25.1,602
1994-11-14,1994,2,7,318,162.74,0.96,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1994-11-15,1994,2,7,319,161.92,0.96,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1994-11-16,1994,2,7,320,161.64,0.96,5,Dry,23,4,2,2,19,50,0.31,111.6,0.69,111.6,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0852,0.00524,0.000205,0.0904,0.00354,1,0.0932,0.184,0.00719,25.3,0.919,0.97,0.892,25.5,24.7,24.7,594
1994-11-17,1994,2,7,321,161.37,0.96,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-18,1994,2,7,322,160.55,0.96,5,Dry,23,4,2,2,19,50,0.31,110.5,0.69,110.5,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0848,0.00515,0.000202,0.0899,0.00352,1,0.0917,0.182,0.00712,25.3,0.918,0.97,0.891,25.2,24.5,24.5,587
1994-11-19,1994,2,8,323,161.37,0.96,5,Dry,23,4,2,2,19,50,0.31,111.4,0.69,111.4,0,0,0,0,-2,2,23,4,2,0,21,140,990,964.5,25.5,0.0851,0.00522,0.000204,0.0903,0.00354,1,0.0928,0.183,0.00718,25.3,0.919,0.97,0.891,25.4,24.7,24.7,592
1994-11-20,1994,2,8,324,163.28,0.96,5,Dry,23,4,2,2,19,50,0.31,113.3,0.69,113.3,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00538,0.000211,0.0911,0.00357,1,0.0954,0.187,0.00731,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
1994-11-21,1994,2,8,325,165.2,0.95,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1994-11-22,1994,2,8,326,165.47,0.95,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1994-11-23,1994,2,8,327,166.29,0.95,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-11-24,1994,2,8,328,167.11,0.95,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1994-11-25,1994,2,8,329,166.29,0.95,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1994-11-26,1994,2,9,330,167.11,0.95,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1994-11-27,1994,2,9,331,169.57,0.95,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1994-11-28,1994,2,9,332,173.67,0.94,5,Dry,23,4,2,2,19,50,0.29,123.7,0.71,123.7,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0894,0.00626,0.000245,0.0957,0.00375,1,0.109,0.205,0.00803,25.3,0.928,0.97,0.9,28.5,27.7,27.7,664
1994-11-29,1994,2,9,333,177.23,0.94,5,Dry,23,4,2,2,19,50,0.28,127.2,0.72,127.2,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0907,0.00656,0.000257,0.0972,0.0038,1,0.114,0.211,0.00828,25.3,0.929,0.97,0.901,29.4,28.5,28.5,684
1994-11-30,1994,2,9,334,181.88,0.93,5,Dry,23,4,2,2,19,50,0.28,131.9,0.72,131.9,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0923,0.00696,0.000272,0.0993,0.00388,1,0.121,0.22,0.0086,25.3,0.931,0.97,0.903,30.5,29.6,29.6,711
1994-12-01,1994,3,9,335,185.43,0.93,5,Dry,26,4,3,2,24,59,0.32,126.4,0.68,126.4,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0918,0.0065,0.000254,0.0983,0.00384,1,0.113,0.211,0.00827,25.4,0.929,0.97,0.901,29.2,28.3,28.3,680
1994-12-02,1994,3,9,336,189.53,0.92,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-12-03,1994,3,10,337,191.45,0.92,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1994-12-04,1994,3,10,338,192.27,0.92,5,Dry,26,4,3,2,24,59,0.31,133.3,0.69,133.3,0,0,0,0,-2,2,26,4,3,0,26,166,990,964.4,25.6,0.0942,0.00708,0.000277,0.101,0.00396,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.9,30,30,719
1994-12-05,1994,3,10,339,191.45,0.92,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1994-12-06,1994,3,10,340,189.53,0.92,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-12-07,1994,3,10,341,187.62,0.93,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1994-12-08,1994,3,10,342,185.71,0.93,5,Dry,26,4,3,2,24,59,0.32,126.7,0.68,126.7,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0919,0.00652,0.000255,0.0984,0.00385,1,0.114,0.212,0.00829,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
1994-12-09,1994,3,10,343,187.07,0.93,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
1994-12-10,1994,3,11,344,188.44,0.92,5,Dry,26,4,3,2,24,59,0.31,129.4,0.69,129.4,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0929,0.00675,0.000264,0.0996,0.00389,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,697
1994-12-11,1994,3,11,345,187.62,0.93,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1994-12-12,1994,3,11,346,189.53,0.92,5,Dry,26,4,3,2,24,59,0.31,130.5,0.69,130.5,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0932,0.00685,0.000268,0.1,0.00391,1,0.119,0.219,0.00855,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-12-13,1994,3,11,347,190.35,0.92,5,Dry,26,4,3,2,24,59,0.31,131.3,0.69,131.3,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0935,0.00691,0.00027,0.1,0.00393,1,0.12,0.22,0.00861,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
1994-12-14,1994,3,11,348,188.99,0.92,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1994-12-15,1994,3,11,349,187.62,0.93,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
1994-12-16,1994,3,11,350,186.25,0.93,5,Dry,26,4,3,2,24,59,0.32,127.3,0.68,127.3,0,0,0,0,-2,2,26,4,3,0,26,160,990,964.4,25.6,0.0921,0.00657,0.000257,0.0987,0.00386,1,0.114,0.213,0.00833,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
1994-12-17,1994,3,12,351,184.89,0.93,5,Dry,26,4,3,2,24,59,0.32,125.9,0.68,125.9,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0916,0.00645,0.000252,0.0981,0.00383,1,0.112,0.211,0.00823,25.4,0.929,0.97,0.901,29.1,28.2,28.2,677
1994-12-18,1994,3,12,352,184.61,0.93,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1994-12-19,1994,3,12,353,183.79,0.93,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1994-12-20,1994,3,12,354,184.61,0.93,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1994-12-21,1994,3,12,355,186.53,0.93,5,Dry,26,4,3,2,24,59,0.32,127.5,0.68,127.5,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0922,0.00659,0.000258,0.0988,0.00386,1,0.115,0.213,0.00835,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
1994-12-22,1994,3,12,356,188.99,0.92,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
1994-12-23,1994,3,12,357,193.64,0.91,5,Dry,26,4,3,2,24,59,0.3,134.6,0.69,134.6,0,0,0,0,-2,2,26,4,3,0,26,168,990,964.4,25.6,0.0947,0.00719,0.000281,0.102,0.00398,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.2,30.3,30.3,727
1994-12-24,1994,3,13,358,196.64,0.91,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1994-12-25,1994,3,13,359,199.65,0.9,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1994-12-26,1994,3,13,360,202.66,0.9,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1994-12-27,1994,3,13,361,204.57,0.89,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1994-12-28,1994,3,13,362,204.85,0.89,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1994-12-29,1994,3,13,363,206.21,0.89,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1994-12-30,1994,3,13,364,211.41,0.87,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1994-12-31,1994,3,14,365,214.96,0.86,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
1995-01-01,1994,4,14,1,216.88,0.85,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1995-01-02,1994,4,14,2,218.24,0.85,5,Dry,29,5,4,2,33,73,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
1995-01-03,1994,4,14,3,218.52,0.85,5,Dry,29,5,4,2,33,73,0.33,145.5,0.67,145.5,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00812,0.000319,0.108,0.00425,1,0.139,0.247,0.00971,25.2,0.937,0.97,0.909,33.7,32.7,32.7,786
1995-01-04,1994,4,14,4,215.51,0.86,5,Dry,29,5,4,2,33,73,0.34,142.5,0.66,142.5,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0992,0.00786,0.000308,0.107,0.0042,1,0.135,0.242,0.00949,25.3,0.936,0.97,0.908,33,32,32,769
1995-01-05,1994,4,14,5,212.5,0.87,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1995-01-06,1994,4,14,6,211.14,0.87,5,Dry,29,5,4,2,33,73,0.35,138.1,0.65,138.1,0,0,0,0,-2,2,29,5,4,0,35,176,990,964.5,25.5,0.0977,0.00749,0.000293,0.105,0.00412,1,0.129,0.234,0.00917,25.3,0.934,0.97,0.906,32,31,31,745
1995-01-07,1994,4,15,7,209.77,0.87,5,Dry,29,5,4,2,33,73,0.35,136.8,0.65,136.8,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0972,0.00738,0.000289,0.105,0.00409,1,0.127,0.232,0.00907,25.3,0.933,0.97,0.905,31.7,30.7,30.7,738
1995-01-08,1994,4,15,8,208.4,0.88,5,Dry,29,5,4,2,33,73,0.35,135.4,0.65,135.4,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.5,25.5,0.0967,0.00726,0.000284,0.104,0.00407,1,0.125,0.229,0.00897,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1995-01-09,1994,4,15,9,206.49,0.88,5,Dry,29,5,4,2,33,73,0.35,133.5,0.65,133.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0961,0.0071,0.000278,0.103,0.00404,1,0.123,0.226,0.00884,25.3,0.932,0.97,0.904,30.9,30,30,720
1995-01-10,1994,4,15,10,207.85,0.88,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1995-01-11,1994,4,15,11,212.5,0.87,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1995-01-12,1994,4,15,12,216.06,0.86,5,Dry,29,5,4,2,33,73,0.34,143.1,0.66,143.1,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0994,0.00791,0.00031,0.107,0.00421,1,0.136,0.243,0.00953,25.3,0.936,0.97,0.908,33.2,32.2,32.2,772
1995-01-13,1994,4,15,13,217.97,0.85,5,Dry,29,5,4,2,33,73,0.34,145,0.67,145,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.00807,0.000317,0.108,0.00424,1,0.138,0.246,0.00967,25.2,0.937,0.97,0.909,33.6,32.6,32.6,783
1995-01-14,1994,4,16,14,218.79,0.85,5,Dry,29,5,4,2,33,73,0.33,145.8,0.67,145.8,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.1,0.00814,0.000319,0.109,0.00426,1,0.139,0.248,0.00972,25.2,0.937,0.97,0.909,33.8,32.8,32.8,787
1995-01-15,1994,4,16,15,221.8,0.84,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1995-01-16,1994,4,16,16,226.99,0.83,5,Dry,29,5,4,2,33,73,0.32,154,0.68,154,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00884,0.000347,0.112,0.00441,1,0.15,0.263,0.0103,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
1995-01-17,1994,4,16,17,228.36,0.82,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
1995-01-18,1994,4,16,18,227.54,0.82,5,Dry,29,5,4,2,33,73,0.32,154.5,0.68,154.5,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.103,0.00889,0.000349,0.112,0.00442,1,0.151,0.263,0.0104,25.2,0.94,0.97,0.912,35.9,34.8,34.8,835
1995-01-19,1994,4,16,19,230,0.82,5,Dry,29,5,4,2,33,73,0.32,157,0.68,157,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1995-01-20,1994,4,16,20,232.46,0.81,5,Dry,29,5,4,2,33,73,0.31,159.5,0.69,159.5,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.0093,0.000366,0.115,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,862
1995-01-21,1994,4,17,21,232.74,0.81,5,Dry,29,5,4,2,33,73,0.31,159.7,0.69,159.7,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.105,0.00933,0.000367,0.115,0.00451,1,0.158,0.273,0.0107,25.1,0.942,0.97,0.914,37.1,36,36,863
1995-01-22,1994,4,17,22,235.2,0.8,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1995-01-23,1994,4,17,23,238.75,0.79,5,Dry,29,5,4,2,33,73,0.31,165.8,0.69,165.8,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.107,0.00984,0.000388,0.117,0.00462,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
1995-01-24,1994,4,17,24,239.03,0.79,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
1995-01-25,1994,4,17,25,238.21,0.79,5,Dry,29,5,4,2,33,73,0.31,165.2,0.69,165.2,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00979,0.000386,0.117,0.00461,1,0.166,0.283,0.0111,25.1,0.944,0.972,0.918,38.4,37.3,37.3,895
1995-01-26,1994,4,17,26,239.57,0.79,5,Dry,29,5,4,2,33,73,0.3,166.6,0.69,166.6,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00991,0.000391,0.118,0.00464,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
1995-01-27,1994,4,17,27,243.13,0.78,5,Dry,29,5,4,2,33,73,0.3,170.1,0.7,170.1,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000403,0.119,0.0047,1,0.172,0.291,0.0115,25,0.945,0.975,0.922,39.5,38.5,38.5,924
1995-01-28,1994,4,18,28,244.49,0.77,5,Dry,29,5,4,2,33,73,0.3,171.5,0.7,171.5,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000408,0.12,0.00473,1,0.174,0.294,0.0116,25,0.946,0.976,0.923,39.8,38.9,38.9,932
1995-01-29,1994,4,18,29,244.22,0.77,5,Dry,29,5,4,2,33,73,0.3,171.2,0.7,171.2,0,0,0,0,-2,2,29,5,4,0,35,209,990,964.7,25.3,0.109,0.0103,0.000407,0.12,0.00472,1,0.174,0.293,0.0116,25,0.946,0.976,0.922,39.8,38.8,38.8,931
1995-01-30,1994,4,18,30,245.59,0.77,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1995-01-31,1994,4,18,31,246.96,0.77,5,Dry,29,5,4,2,33,73,0.3,174,0.7,174,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.925,40.4,39.5,39.5,947
1995-02-01,1994,5,18,32,247.78,0.76,5,Dry,31,6,4,3,41,85,0.34,162.8,0.66,162.8,0,0,0,0,-3,3,31,6,4,0,44,204,990,964.7,25.3,0.107,0.00959,0.000379,0.117,0.00462,1,0.162,0.279,0.011,25,0.943,0.971,0.916,37.7,36.6,36.6,878
1995-02-02,1994,5,18,33,249.14,0.76,5,Dry,31,6,4,3,41,85,0.34,164.1,0.66,164.1,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.0097,0.000383,0.118,0.00465,1,0.164,0.282,0.0111,25,0.943,0.972,0.917,38,36.9,36.9,886
1995-02-03,1994,5,18,34,253.24,0.75,5,Dry,31,6,4,3,41,85,0.34,168.2,0.66,168.2,0,0,0,0,-3,3,31,6,4,0,44,209,990,964.7,25.3,0.109,0.0101,0.000397,0.119,0.00472,1,0.17,0.289,0.0114,25,0.945,0.974,0.92,39,37.9,37.9,911
1995-02-04,1994,5,19,35,255.71,0.75,5,Dry,31,6,4,3,41,85,0.33,170.7,0.67,170.7,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000406,0.121,0.00477,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.5,38.6,38.6,925
1995-02-05,1994,5,19,36,259.81,0.74,5,Dry,31,6,4,3,41,85,0.33,174.8,0.67,174.8,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.00042,0.122,0.00484,1,0.178,0.301,0.0119,25,0.947,0.977,0.925,40.5,39.6,39.6,950
1995-02-06,1994,5,19,37,262.27,0.73,5,Dry,31,6,4,3,41,85,0.32,177.3,0.68,177.3,0,0,0,0,-3,3,31,6,4,0,44,218,990,964.7,25.3,0.113,0.0108,0.000428,0.123,0.00489,1,0.182,0.305,0.0121,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1995-02-07,1994,5,19,38,265.28,0.72,5,Dry,31,6,4,3,41,85,0.32,180.3,0.68,180.3,0,0,0,0,-3,3,31,6,4,0,44,221,990,964.8,25.2,0.114,0.0111,0.000439,0.125,0.00494,1,0.186,0.311,0.0123,24.9,0.949,0.98,0.929,41.8,41,41,983
1995-02-08,1994,5,19,39,268.28,0.72,5,Dry,31,6,4,3,41,85,0.32,183.3,0.68,183.3,0,0,0,0,-3,3,31,6,4,0,44,224,990,964.8,25.2,0.115,0.0113,0.000449,0.126,0.005,1,0.19,0.316,0.0125,24.9,0.949,0.98,0.931,42.5,41.7,41.7,1000
1995-02-09,1994,5,19,40,270.2,0.71,5,Dry,31,6,4,3,41,85,0.32,185.2,0.69,185.2,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000456,0.127,0.00503,1,0.193,0.319,0.0127,24.9,0.95,0.98,0.931,43,42.1,42.1,1010
1995-02-10,1994,5,19,41,271.56,0.71,5,Dry,31,6,4,3,41,85,0.31,186.6,0.69,186.6,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0116,0.00046,0.127,0.00505,1,0.194,0.322,0.0128,24.9,0.951,0.98,0.932,43.3,42.4,42.4,1020
1995-02-11,1994,5,20,42,274.03,0.71,5,Dry,31,6,4,3,41,85,0.31,189,0.69,189,0,0,0,0,-3,3,31,6,4,0,44,230,990,964.8,25.2,0.117,0.0118,0.000469,0.129,0.0051,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43,43,1030
1995-02-12,1994,5,20,43,277.03,0.7,5,Dry,31,6,4,3,41,85,0.31,192,0.69,192,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.000479,0.13,0.00515,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1995-02-13,1994,5,20,44,280.04,0.7,5,Dry,31,6,4,3,41,85,0.3,195,0.7,195,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.00049,0.131,0.00521,1,0.206,0.337,0.0134,24.8,0.953,0.98,0.934,45.3,44.4,44.4,1070
1995-02-14,1994,5,20,45,283.05,0.69,5,Dry,31,6,4,3,41,85,0.3,198.1,0.7,198.1,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0126,0.0005,0.132,0.00526,1,0.21,0.342,0.0136,24.8,0.954,0.98,0.935,46,45.1,45.1,1080
1995-02-15,1994,5,20,46,284.96,0.69,5,Dry,31,6,4,3,41,85,0.3,200,0.7,200,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0127,0.000507,0.133,0.0053,1,0.212,0.346,0.0137,24.8,0.955,0.98,0.936,46.5,45.5,45.5,1090
1995-02-16,1994,5,20,47,285.24,0.69,5,Dry,31,6,4,3,41,85,0.3,200.2,0.7,200.2,0,0,0,0,-3,3,31,6,4,0,44,241,990,964.8,25.2,0.121,0.0128,0.000508,0.133,0.0053,1,0.213,0.346,0.0138,24.8,0.955,0.98,0.936,46.5,45.6,45.6,1090
1995-02-17,1994,5,20,48,287.7,0.68,5,Dry,31,6,4,3,41,85,0.29,202.7,0.7,202.7,0,0,0,0,-3,3,31,6,4,0,44,244,990,964.9,25.1,0.122,0.013,0.000516,0.135,0.00535,1,0.216,0.351,0.0139,24.8,0.955,0.98,0.936,47.1,46.1,46.1,1110
1995-02-18,1994,5,21,49,290.16,0.68,5,Dry,31,6,4,3,41,85,0.29,205.2,0.71,205.2,0,0,0,0,-3,3,31,6,4,0,44,246,990,964.9,25.1,0.122,0.0132,0.000525,0.136,0.00539,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.937,47.7,46.7,46.7,1120
1995-02-19,1994,5,21,50,293.71,0.67,5,Dry,31,6,4,3,41,85,0.29,208.7,0.71,208.7,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000537,0.137,0.00546,1,0.224,0.361,0.0144,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
1995-02-20,1994,5,21,51,300.55,0.66,5,Dry,31,6,4,3,41,85,0.28,215.6,0.72,215.6,0,0,0,0,-3,3,31,6,4,0,44,257,990,964.9,25.1,0.126,0.0141,0.000561,0.14,0.00558,1,0.233,0.374,0.0149,24.7,0.958,0.98,0.938,50,48.2,48.2,1160
1995-02-21,1994,5,21,52,309.03,0.65,5,Dry,31,6,4,3,41,85,0.28,224,0.72,224,0,0,0,0,-3,3,31,6,4,0,44,265,990,964.9,25.1,0.129,0.0148,0.00059,0.144,0.00574,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
1995-02-22,1994,5,21,53,318.05,0.64,5,Dry,31,6,4,3,41,85,0.27,233.1,0.73,233.1,0,0,0,0,-3,3,31,6,4,0,44,274,990,965,25,0.132,0.0156,0.000622,0.148,0.00591,2,0.0998,0.248,0.0099,24.8,0.924,0.97,0.896,26.1,25.4,50.7,1220
1995-02-23,1994,5,21,54,329.81,0.63,5,Dry,31,6,4,3,41,85,0.26,244.8,0.74,244.8,0,0,0,0,-3,3,31,6,4,0,44,286,990,965,25,0.136,0.0166,0.000664,0.153,0.00613,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.3,1280
1995-02-24,1994,5,21,55,342.11,0.61,5,Dry,31,6,4,3,41,85,0.25,257.1,0.75,257.1,0,0,0,0,-3,3,31,6,4,0,44,298,990,965.1,24.9,0.141,0.0204,0.000818,0.161,0.00647,2,0.116,0.277,0.0111,24.6,0.931,0.97,0.903,28.9,28,56,1340
1995-02-25,1994,5,22,56,357.15,0.6,5,Dry,31,6,4,3,41,85,0.24,272.1,0.76,272.1,0,0,0,0,-3,3,31,6,4,0,44,313,990,965.2,24.8,0.146,0.0275,0.00111,0.174,0.00699,2,0.126,0.3,0.0121,24.5,0.934,0.97,0.906,30.6,29.6,59.3,1420
1995-02-26,1994,5,22,57,374.38,0.58,5,Dry,31,6,4,3,41,85,0.23,289.4,0.77,289.4,0,0,0,0,-3,3,31,6,4,0,44,330,990,965.3,24.7,0.152,0.0356,0.00144,0.188,0.00759,2,0.138,0.326,0.0132,24.4,0.938,0.97,0.91,32.5,31.5,63,1510
1995-02-27,1994,5,22,58,391.06,0.57,5,Dry,31,6,4,3,41,85,0.22,306.1,0.78,306.1,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0435,0.00176,0.201,0.00818,2,0.149,0.351,0.0142,24.3,0.941,0.97,0.913,34.3,33.3,66.6,1600
1995-02-28,1994,5,22,59,410.47,0.55,5,Dry,31,6,4,3,41,85,0.21,325.5,0.79,325.5,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0526,0.00214,0.217,0.00886,2,0.162,0.38,0.0155,24.2,0.944,0.97,0.916,36.4,35.3,70.7,1700
1995-03-01,1994,6,22,60,429.34,0.53,5,Dry,36,8,6,4,53,107,0.25,322.3,0.75,322.3,0,0,0,0,-4,4,36,8,6,0,57,372,990,965.5,24.5,0.167,0.0511,0.00209,0.218,0.00891,2,0.16,0.378,0.0155,24.1,0.944,0.97,0.916,35.9,34.9,69.7,1670
1995-03-02,1994,6,22,61,449.85,0.52,5,Dry,36,8,6,4,53,107,0.24,342.9,0.76,342.9,0,0,0,0,-4,4,36,8,6,0,57,393,990,965.6,24.4,0.174,0.0608,0.0025,0.235,0.00964,2,0.174,0.409,0.0168,24,0.947,0.972,0.921,38.2,37.1,74.2,1780
1995-03-03,1994,6,22,62,471.99,0.5,5,Dry,36,8,6,4,53,107,0.23,365,0.77,365,0,0,0,0,-4,4,36,8,6,0,57,415,990,965.7,24.3,0.182,0.0713,0.00294,0.253,0.0104,2,0.189,0.442,0.0182,23.8,0.95,0.977,0.929,40.5,39.6,79.2,1900
1995-03-04,1994,6,23,63,494.14,0.49,5,Dry,36,8,6,4,53,107,0.22,387.1,0.78,387.1,0,0,0,0,-4,4,36,8,6,0,57,437,990,965.8,24.2,0.19,0.0817,0.00338,0.272,0.0112,2,0.204,0.475,0.0197,23.7,0.953,0.98,0.934,42.9,42,84.1,2020
1995-03-05,1994,6,23,64,517.93,0.48,5,Dry,36,8,6,4,53,107,0.21,410.9,0.79,410.9,0,0,0,0,-4,4,36,8,6,0,57,461,990,965.9,24.1,0.198,0.093,0.00386,0.291,0.0121,2,0.22,0.511,0.0212,23.6,0.956,0.98,0.937,45.4,44.5,88.9,2130
1995-03-06,1994,6,23,65,542.81,0.46,5,Dry,36,8,6,4,53,107,0.2,435.8,0.8,435.8,0,0,0,0,-4,4,36,8,6,0,57,486,990,966,24,0.207,0.105,0.00437,0.312,0.013,2,0.237,0.548,0.0229,23.4,0.957,0.98,0.938,47.9,46.9,93.9,2250
1995-03-07,1994,6,23,66,568.79,0.45,5,Dry,36,8,6,4,53,107,0.19,461.8,0.81,461.8,0,0,0,0,-4,4,36,8,6,0,57,512,990,966.2,23.8,0.217,0.117,0.00491,0.334,0.014,2,0.254,0.589,0.0247,23.3,0.957,0.98,0.938,50.4,48.2,96.4,2310
1995-03-08,1994,6,23,67,595.86,0.44,5,Dry,36,8,6,4,53,107,0.18,488.9,0.82,488.9,0,0,0,0,-4,4,36,8,6,0,57,539,990,966.3,23.7,0.233,0.13,0.00547,0.362,0.0153,3,0.162,0.525,0.0221,23.2,0.945,0.97,0.917,35,34,102,2450
1995-03-09,1994,6,23,68,622.93,0.42,5,Dry,36,8,6,4,53,107,0.17,515.9,0.83,515.9,0,0,0,0,-4,4,36,8,6,0,57,566,990,966.4,23.6,0.248,0.146,0.00617,0.394,0.0167,3,0.175,0.568,0.0241,23,0.948,0.97,0.919,36.8,35.7,107,2570
1995-03-10,1994,6,23,69,651.1,0.41,5,Dry,36,8,6,4,53,107,0.16,544.1,0.84,544.1,0,0,0,0,-4,4,36,8,6,0,57,594,990,966.5,23.5,0.264,0.164,0.007,0.429,0.0182,3,0.187,0.616,0.0262,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
1995-03-11,1994,6,24,70,677.62,0.4,5,Dry,36,8,6,4,53,107,0.16,570.6,0.84,570.6,0,0,0,0,-4,4,36,8,6,0,57,621,990,966.6,23.4,0.279,0.182,0.00779,0.461,0.0197,3,0.199,0.661,0.0282,22.7,0.952,0.977,0.93,40.4,39.4,118,2840
1995-03-12,1994,6,24,71,703.6,0.39,5,Dry,36,8,6,4,53,107,0.15,596.6,0.85,596.6,0,0,0,0,-4,4,36,8,6,0,57,647,990,966.7,23.3,0.294,0.2,0.00857,0.494,0.0212,3,0.211,0.704,0.0303,22.6,0.954,0.98,0.935,42,41.2,124,2960
1995-03-13,1994,6,24,72,728.48,0.38,5,Dry,36,8,6,4,53,107,0.15,621.5,0.85,621.5,0,0,0,0,-4,4,36,8,6,0,57,671,990,966.8,23.2,0.308,0.216,0.00932,0.524,0.0226,3,0.222,0.746,0.0322,22.4,0.955,0.98,0.936,43.5,42.7,128,3070
1995-03-14,1994,6,24,73,752.27,0.37,5,Dry,36,8,6,4,53,107,0.14,645.3,0.86,645.3,0,0,0,0,-4,4,36,8,6,0,57,695,990,966.9,23.1,0.322,0.232,0.01,0.554,0.024,3,0.233,0.787,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3170
1995-03-15,1994,6,24,74,770.59,0.36,5,Dry,36,8,6,4,53,107,0.14,663.6,0.86,663.6,0,0,0,0,-4,4,36,8,6,0,57,714,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,135,3250
1995-03-16,1994,6,24,75,783.79,0.36,5,Dry,36,8,6,4,53,107,0.14,676.8,0.86,676.8,0,0,0,0,-4,4,36,8,6,0,57,727,990,967,23,0.34,0.253,0.011,0.593,0.0258,3,0.247,0.84,0.0366,22.1,0.957,0.98,0.938,46.9,45.9,138,3310
1995-03-17,1994,6,24,76,797.29,0.35,5,Dry,36,8,6,4,53,107,0.13,690.3,0.87,690.3,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.609,0.0266,3,0.253,0.862,0.0376,22,0.957,0.98,0.938,47.6,46.7,140,3360
1995-03-18,1994,6,25,77,805.49,0.35,5,Dry,36,8,6,4,53,107,0.13,698.5,0.87,698.5,0,0,0,0,-4,4,36,8,6,0,57,748,990,967.1,22.9,0.352,0.268,0.0117,0.619,0.0271,3,0.257,0.876,0.0383,22,0.957,0.98,0.938,48.1,47.1,141,3390
1995-03-19,1994,6,25,78,810.61,0.34,5,Dry,36,8,6,4,53,107,0.13,703.6,0.87,703.6,0,0,0,0,-4,4,36,8,6,0,57,754,990,967.1,22.9,0.355,0.271,0.0119,0.626,0.0274,3,0.259,0.885,0.0387,22,0.957,0.98,0.938,48.4,47.4,142,3410
1995-03-20,1994,6,25,79,815.86,0.34,5,Dry,36,8,6,4,53,107,0.13,708.9,0.87,708.9,0,0,0,0,-4,4,36,8,6,0,57,759,990,967.2,22.8,0.358,0.275,0.012,0.632,0.0277,3,0.261,0.894,0.0391,21.9,0.957,0.98,0.938,48.7,47.7,143,3430
1995-03-21,1994,6,25,80,821.24,0.34,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
1995-03-22,1994,6,25,81,823.06,0.34,5,Dry,36,8,6,4,53,107,0.13,716.1,0.87,716.1,0,0,0,0,-4,4,36,8,6,0,57,766,990,967.2,22.8,0.362,0.279,0.0122,0.641,0.0281,3,0.265,0.906,0.0397,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
1995-03-23,1994,6,25,82,824.89,0.34,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1995-03-24,1994,6,25,83,826.74,0.34,5,Dry,36,8,6,4,53,107,0.13,719.7,0.87,719.7,0,0,0,0,-4,4,36,8,6,0,57,770,990,967.2,22.8,0.364,0.282,0.0124,0.646,0.0283,3,0.266,0.912,0.04,21.9,0.957,0.98,0.938,49.3,48.2,145,3470
1995-03-25,1994,6,26,84,824.89,0.34,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1995-03-26,1994,6,26,85,819.43,0.34,5,Dry,36,8,6,4,53,107,0.13,712.4,0.87,712.4,0,0,0,0,-4,4,36,8,6,0,57,762,990,967.2,22.8,0.36,0.277,0.0121,0.637,0.0279,3,0.263,0.9,0.0394,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1995-03-27,1994,6,26,86,814.09,0.34,5,Dry,36,8,6,4,53,107,0.13,707.1,0.87,707.1,0,0,0,0,-4,4,36,8,6,0,57,757,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0276,3,0.261,0.891,0.039,22,0.957,0.98,0.938,48.6,47.6,143,3430
1995-03-28,1994,6,26,87,808.89,0.34,5,Dry,36,8,6,4,53,107,0.13,701.9,0.87,701.9,0,0,0,0,-4,4,36,8,6,0,57,752,990,967.1,22.9,0.354,0.27,0.0118,0.624,0.0273,3,0.258,0.882,0.0386,22,0.957,0.98,0.938,48.3,47.3,142,3410
1995-03-29,1994,6,26,88,803.82,0.35,5,Dry,36,8,6,4,53,107,0.13,696.8,0.87,696.8,0,0,0,0,-4,4,36,8,6,0,57,747,990,967.1,22.9,0.351,0.266,0.0116,0.617,0.027,3,0.256,0.873,0.0382,22,0.957,0.98,0.938,48,47,141,3390
1995-03-30,1994,6,26,89,795.7,0.35,5,Dry,36,8,6,4,53,107,0.13,688.7,0.87,688.7,0,0,0,0,-4,4,36,8,6,0,57,739,990,967.1,22.9,0.346,0.261,0.0114,0.607,0.0265,3,0.252,0.86,0.0375,22.1,0.957,0.98,0.938,47.5,46.6,140,3350
1995-03-31,1994,6,26,90,791.07,0.35,5,Dry,36,8,6,4,53,107,0.14,684.1,0.86,684.1,0,0,0,0,-4,4,36,8,6,0,57,734,990,967.1,22.9,0.344,0.258,0.0112,0.602,0.0262,3,0.25,0.852,0.0371,22.1,0.957,0.98,0.938,47.3,46.3,139,3330
1995-04-01,1994,7,27,91,783.79,0.36,5,Dry,40,10,8,5,62,125,0.16,658.8,0.84,658.8,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.575,0.025,3,0.239,0.814,0.0354,22.2,0.957,0.98,0.937,45.6,44.7,134,3220
1995-04-02,1994,7,27,92,774.84,0.36,5,Dry,40,10,8,5,62,125,0.16,649.8,0.84,649.8,0,0,0,0,-5,5,40,10,8,0,67,708,990,967,23,0.329,0.235,0.0102,0.564,0.0245,3,0.235,0.799,0.0347,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
1995-04-03,1994,7,27,93,765.39,0.36,5,Dry,40,10,8,5,62,125,0.16,640.4,0.84,640.4,0,0,0,0,-5,5,40,10,8,0,67,698,990,967,23,0.323,0.229,0.00993,0.552,0.024,3,0.231,0.783,0.034,22.3,0.956,0.98,0.937,44.5,43.6,131,3140
1995-04-04,1994,7,27,94,750.9,0.37,5,Dry,40,10,8,5,62,125,0.17,625.9,0.83,625.9,0,0,0,0,-5,5,40,10,8,0,67,684,990,966.9,23.1,0.315,0.219,0.00949,0.534,0.0231,3,0.224,0.758,0.0328,22.3,0.955,0.98,0.936,43.7,42.8,128,3080
1995-04-05,1994,7,27,95,736.96,0.38,5,Dry,40,10,8,5,62,125,0.17,612,0.83,612,0,0,0,0,-5,5,40,10,8,0,67,670,990,966.8,23.2,0.307,0.21,0.00906,0.517,0.0223,3,0.218,0.735,0.0317,22.4,0.955,0.98,0.936,42.8,42,126,3020
1995-04-06,1994,7,27,96,724.65,0.38,5,Dry,40,10,8,5,62,125,0.17,599.6,0.83,599.6,0,0,0,0,-5,5,40,10,8,0,67,658,990,966.8,23.2,0.3,0.202,0.00869,0.502,0.0216,3,0.212,0.714,0.0308,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
1995-04-07,1994,7,27,97,713.44,0.38,5,Dry,40,10,8,5,62,125,0.17,588.4,0.82,588.4,0,0,0,0,-5,5,40,10,8,0,67,646,990,966.8,23.2,0.294,0.194,0.00835,0.488,0.021,3,0.207,0.695,0.0299,22.6,0.954,0.979,0.933,41.4,40.5,121,2920
1995-04-08,1994,7,28,98,703.32,0.39,5,Dry,40,10,8,5,62,125,0.18,578.3,0.82,578.3,0,0,0,0,-5,5,40,10,8,0,67,636,990,966.7,23.3,0.288,0.187,0.00804,0.475,0.0204,3,0.203,0.678,0.0291,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
1995-04-09,1994,7,28,99,694.3,0.39,5,Dry,40,10,8,5,62,125,0.18,569.3,0.82,569.3,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00777,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1995-04-10,1994,7,28,100,686.37,0.4,5,Dry,40,10,8,5,62,125,0.18,561.4,0.82,561.4,0,0,0,0,-5,5,40,10,8,0,67,619,990,966.6,23.4,0.279,0.176,0.00754,0.454,0.0195,3,0.195,0.65,0.0278,22.7,0.952,0.975,0.928,39.6,38.7,116,2780
1995-04-11,1994,7,28,101,679.53,0.4,5,Dry,40,10,8,5,62,125,0.18,554.5,0.82,554.5,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.171,0.00733,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
1995-04-12,1994,7,28,102,673.24,0.4,5,Dry,40,10,8,5,62,125,0.19,548.2,0.81,548.2,0,0,0,0,-5,5,40,10,8,0,67,606,990,966.6,23.4,0.271,0.167,0.00714,0.438,0.0187,3,0.189,0.627,0.0268,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1995-04-13,1994,7,28,103,668.05,0.4,5,Dry,40,10,8,5,62,125,0.19,543,0.81,543,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.00699,0.432,0.0184,3,0.187,0.619,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
1995-04-14,1994,7,28,104,663.95,0.41,5,Dry,40,10,8,5,62,125,0.19,539,0.81,539,0,0,0,0,-5,5,40,10,8,0,67,597,990,966.6,23.4,0.266,0.161,0.00687,0.427,0.0182,3,0.185,0.612,0.0261,22.8,0.95,0.972,0.923,38.2,37.1,111,2670
1995-04-15,1994,7,29,105,659.85,0.41,5,Dry,40,10,8,5,62,125,0.19,534.9,0.81,534.9,0,0,0,0,-5,5,40,10,8,0,67,593,990,966.5,23.5,0.263,0.158,0.00675,0.422,0.018,3,0.183,0.605,0.0258,22.9,0.95,0.972,0.923,37.9,36.9,111,2650
1995-04-16,1994,7,29,106,657.39,0.41,5,Dry,40,10,8,5,62,125,0.19,532.4,0.81,532.4,0,0,0,0,-5,5,40,10,8,0,67,590,990,966.5,23.5,0.262,0.157,0.00667,0.419,0.0178,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1995-04-17,1994,7,29,107,656.02,0.41,5,Dry,40,10,8,5,62,125,0.19,531,0.81,531,0,0,0,0,-5,5,40,10,8,0,67,589,990,966.5,23.5,0.261,0.156,0.00663,0.417,0.0178,3,0.181,0.598,0.0255,22.9,0.949,0.971,0.922,37.7,36.6,110,2640
1995-04-18,1994,7,29,108,654.1,0.41,5,Dry,40,10,8,5,62,125,0.19,529.1,0.81,529.1,0,0,0,0,-5,5,40,10,8,0,67,587,990,966.5,23.5,0.26,0.154,0.00658,0.415,0.0177,3,0.181,0.595,0.0253,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
1995-04-19,1994,7,29,109,651.1,0.41,5,Dry,40,10,8,5,62,125,0.19,526.1,0.81,526.1,0,0,0,0,-5,5,40,10,8,0,67,584,990,966.5,23.5,0.258,0.152,0.00649,0.411,0.0175,3,0.179,0.59,0.0251,22.9,0.949,0.97,0.921,37.4,36.3,109,2610
1995-04-20,1994,7,29,110,645.9,0.41,5,Dry,40,10,8,5,62,125,0.19,520.9,0.81,520.9,0,0,0,0,-5,5,40,10,8,0,67,579,990,966.5,23.5,0.256,0.149,0.00633,0.404,0.0172,3,0.177,0.581,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2590
1995-04-21,1994,7,29,111,640.16,0.42,5,Dry,40,10,8,5,62,125,0.2,515.2,0.81,515.2,0,0,0,0,-5,5,40,10,8,0,67,573,990,966.5,23.5,0.252,0.145,0.00617,0.397,0.0169,3,0.174,0.572,0.0243,23,0.948,0.97,0.919,36.7,35.6,107,2560
1995-04-22,1994,7,30,112,633.32,0.42,5,Dry,40,10,8,5,62,125,0.2,508.3,0.8,508.3,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.141,0.00596,0.389,0.0165,3,0.171,0.56,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
1995-04-23,1994,7,30,113,626.49,0.42,5,Dry,40,10,8,5,62,125,0.2,501.5,0.8,501.5,0,0,0,0,-5,5,40,10,8,0,67,559,990,966.4,23.6,0.244,0.136,0.00576,0.38,0.0161,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.8,34.7,104,2500
1995-04-24,1994,7,30,114,618.01,0.43,5,Dry,40,10,8,5,62,125,0.2,493,0.8,493,0,0,0,0,-5,5,40,10,8,0,67,551,990,966.4,23.6,0.24,0.132,0.00557,0.371,0.0157,3,0.164,0.536,0.0227,23.1,0.946,0.97,0.917,35.2,34.1,102,2460
1995-04-25,1994,7,30,115,608.44,0.43,5,Dry,40,10,8,5,62,125,0.2,483.4,0.8,483.4,0,0,0,0,-5,5,40,10,8,0,67,541,990,966.3,23.7,0.234,0.127,0.00537,0.361,0.0153,2,0.269,0.63,0.0266,23,0.956,0.98,0.937,52.2,48.2,96.4,2310
1995-04-26,1994,7,30,116,599.42,0.43,5,Dry,40,10,8,5,62,125,0.21,474.4,0.79,474.4,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00519,0.352,0.0149,2,0.263,0.615,0.0259,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
1995-04-27,1994,7,30,117,589.85,0.44,5,Dry,40,10,8,5,62,125,0.21,464.9,0.79,464.9,0,0,0,0,-5,5,40,10,8,0,67,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.598,0.0252,23.1,0.957,0.98,0.938,50.5,48.2,96.4,2310
1995-04-28,1994,7,30,118,579.18,0.44,5,Dry,40,10,8,5,62,125,0.22,454.2,0.78,454.2,0,0,0,0,-5,5,40,10,8,0,67,512,990,966.2,23.8,0.218,0.113,0.00476,0.331,0.0139,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.5,48.2,96.4,2310
1995-04-29,1994,7,31,119,569.06,0.45,5,Dry,40,10,8,5,62,125,0.22,444.1,0.78,444.1,0,0,0,0,-5,5,40,10,8,0,67,502,990,966.2,23.8,0.213,0.109,0.00456,0.321,0.0135,2,0.242,0.564,0.0236,23.3,0.958,0.98,0.939,48.5,47.6,95.1,2280
1995-04-30,1994,7,31,120,558.95,0.45,5,Dry,40,10,8,5,62,125,0.22,433.9,0.78,433.9,0,0,0,0,-5,5,40,10,8,0,67,492,990,966.1,23.9,0.209,0.104,0.00435,0.313,0.0131,2,0.235,0.548,0.023,23.3,0.957,0.98,0.938,47.5,46.6,93.2,2240
1995-05-01,1994,8,31,121,549.92,0.46,5,Dry,42,9,8,6,82,147,0.27,402.9,0.73,402.9,0,0,0,0,-6,6,42,9,8,0,88,462,990,966.1,23.9,0.199,0.0892,0.00373,0.288,0.012,2,0.214,0.502,0.021,23.4,0.955,0.98,0.936,44.2,43.3,86.6,2080
1995-05-02,1994,8,31,122,540.35,0.46,5,Dry,42,9,8,6,82,147,0.27,393.4,0.73,393.4,0,0,0,0,-6,6,42,9,8,0,88,452,990,966,24,0.195,0.0847,0.00353,0.28,0.0117,2,0.208,0.488,0.0204,23.5,0.954,0.98,0.935,43.2,42.3,84.7,2030
1995-05-03,1994,8,31,123,531.33,0.47,5,Dry,42,9,8,6,82,147,0.28,384.3,0.72,384.3,0,0,0,0,-6,6,42,9,8,0,88,443,990,966,24,0.192,0.0804,0.00335,0.272,0.0113,2,0.202,0.474,0.0198,23.5,0.953,0.98,0.934,42.3,41.4,82.8,1990
1995-05-04,1994,8,31,124,522.31,0.47,5,Dry,42,9,8,6,82,147,0.28,375.3,0.72,375.3,0,0,0,0,-6,6,42,9,8,0,88,434,990,966,24,0.189,0.0761,0.00317,0.265,0.011,2,0.196,0.461,0.0192,23.6,0.952,0.979,0.932,41.3,40.4,80.9,1940
1995-05-05,1994,8,31,125,513.28,0.48,5,Dry,42,9,8,6,82,147,0.29,366.3,0.71,366.3,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.186,0.0719,0.00298,0.258,0.0107,2,0.19,0.447,0.0186,23.6,0.951,0.977,0.929,40.4,39.4,78.9,1890
1995-05-06,1994,8,32,126,504.26,0.48,5,Dry,42,9,8,6,82,147,0.29,357.3,0.71,357.3,0,0,0,0,-6,6,42,9,8,0,88,416,990,965.9,24.1,0.182,0.0676,0.0028,0.25,0.0104,2,0.184,0.434,0.018,23.7,0.949,0.975,0.925,39.4,38.4,76.8,1840
1995-05-07,1994,8,32,127,495.24,0.49,5,Dry,42,9,8,6,82,147,0.3,348.2,0.7,348.2,0,0,0,0,-6,6,42,9,8,0,88,407,990,965.8,24.2,0.179,0.0634,0.00262,0.243,0.01,2,0.178,0.42,0.0174,23.8,0.948,0.973,0.922,38.5,37.4,74.8,1800
