date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-08,1994,8,32,128,487.31,0.49,5,Dry,42,9,8,6,82,147,0.3,340.3,0.7,340.3,0,0,0,0,-6,6,42,9,8,0,88,399,990,965.8,24.2,0.176,0.0596,0.00246,0.236,0.00975,2,0.172,0.408,0.0169,23.8,0.947,0.971,0.919,37.6,36.5,73,1750
1995-05-09,1994,8,32,129,478.83,0.5,5,Dry,42,9,8,6,82,147,0.31,331.8,0.69,331.8,0,0,0,0,-6,6,42,9,8,0,88,391,990,965.8,24.2,0.173,0.0556,0.00229,0.229,0.00945,2,0.166,0.396,0.0163,23.8,0.946,0.97,0.917,36.7,35.6,71.2,1710
1995-05-10,1994,8,32,130,470.35,0.51,5,Dry,42,9,8,6,82,147,0.31,323.4,0.69,323.4,0,0,0,0,-6,6,42,9,8,0,88,382,990,965.7,24.3,0.17,0.0516,0.00213,0.222,0.00915,2,0.161,0.383,0.0158,23.9,0.944,0.97,0.916,35.8,34.7,69.4,1670
1995-05-11,1994,8,32,131,461.88,0.51,5,Dry,42,9,8,6,82,147,0.32,314.9,0.68,314.9,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.167,0.0476,0.00196,0.215,0.00884,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.8,67.7,1620
1995-05-12,1994,8,32,132,453.4,0.52,5,Dry,42,9,8,6,82,147,0.32,306.4,0.68,306.4,0,0,0,0,-6,6,42,9,8,0,88,365,990,965.6,24.4,0.164,0.0436,0.00179,0.208,0.00854,2,0.149,0.357,0.0147,24,0.942,0.97,0.914,34,32.9,65.9,1580
1995-05-13,1994,8,33,133,445.47,0.52,5,Dry,42,9,8,6,82,147,0.33,298.5,0.67,298.5,0,0,0,0,-6,6,42,9,8,0,88,357,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00826,2,0.144,0.346,0.0142,24,0.94,0.97,0.912,33.1,32.1,64.2,1540
1995-05-14,1994,8,33,134,438.64,0.53,5,Dry,42,9,8,6,82,147,0.34,291.6,0.67,291.6,0,0,0,0,-6,6,42,9,8,0,88,351,990,965.6,24.4,0.159,0.0367,0.0015,0.196,0.00802,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.3,31.4,62.8,1510
1995-05-15,1994,8,33,135,431.25,0.53,5,Dry,42,9,8,6,82,147,0.34,284.3,0.66,284.3,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0332,0.00136,0.19,0.00776,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
1995-05-16,1994,8,33,136,423.87,0.54,5,Dry,42,9,8,6,82,147,0.35,276.9,0.65,276.9,0,0,0,0,-6,6,42,9,8,0,88,336,990,965.5,24.5,0.154,0.0297,0.00121,0.184,0.0075,2,0.129,0.313,0.0128,24.2,0.936,0.97,0.908,30.7,29.8,59.6,1430
1995-05-17,1994,8,33,137,416.49,0.54,5,Dry,42,9,8,6,82,147,0.35,269.5,0.65,269.5,0,0,0,0,-6,6,42,9,8,0,88,328,990,965.5,24.5,0.151,0.0262,0.00107,0.178,0.00724,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.9,29,58,1390
1995-05-18,1994,8,33,138,409.65,0.55,5,Dry,42,9,8,6,82,147,0.36,262.6,0.64,262.6,0,0,0,0,-6,6,42,9,8,0,88,322,990,965.4,24.6,0.149,0.023,0.000935,0.172,0.00701,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.1,28.3,56.5,1360
1995-05-19,1994,8,33,139,403.91,0.56,5,Dry,42,9,8,6,82,147,0.36,256.9,0.64,256.9,0,0,0,0,-6,6,42,9,8,0,88,316,990,965.4,24.6,0.147,0.0203,0.000824,0.167,0.00681,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
1995-05-20,1994,8,34,140,397.62,0.56,5,Dry,42,9,8,6,82,147,0.37,250.6,0.63,250.6,0,0,0,0,-6,6,42,9,8,0,88,310,990,965.4,24.6,0.145,0.0173,0.000703,0.162,0.00659,2,0.112,0.274,0.0111,24.3,0.93,0.97,0.902,27.8,27,54,1290
1995-05-21,1994,8,34,141,391.33,0.57,5,Dry,42,9,8,6,82,147,0.38,244.3,0.62,244.3,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.143,0.0165,0.00067,0.159,0.00646,2,0.107,0.267,0.0108,24.4,0.928,0.97,0.9,27.1,26.3,52.6,1260
1995-05-22,1994,8,34,142,385.04,0.57,5,Dry,42,9,8,6,82,147,0.38,238,0.62,238,0,0,0,0,-6,6,42,9,8,0,88,297,990,965.3,24.7,0.14,0.016,0.000648,0.156,0.00634,2,0.103,0.26,0.0105,24.4,0.926,0.97,0.898,26.4,25.6,51.2,1230
1995-05-23,1994,8,34,143,379.3,0.58,5,Dry,42,9,8,6,82,147,0.39,232.3,0.61,232.3,0,0,0,0,-6,6,42,9,8,0,88,291,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00623,2,0.0993,0.253,0.0102,24.5,0.924,0.97,0.896,25.7,25,49.9,1200
1995-05-24,1994,8,34,144,373.56,0.58,5,Dry,42,9,8,6,82,147,0.39,226.6,0.61,226.6,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000607,0.151,0.00612,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.8,48.2,48.2,1160
1995-05-25,1994,8,34,145,367.81,0.59,5,Dry,42,9,8,6,82,147,0.4,220.8,0.6,220.8,0,0,0,0,-6,6,42,9,8,0,88,280,990,965.2,24.8,0.134,0.0145,0.000586,0.149,0.00601,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
1995-05-26,1994,8,34,146,363.17,0.59,5,Dry,42,9,8,6,82,147,0.41,216.2,0.59,216.2,0,0,0,0,-6,6,42,9,8,0,88,275,990,965.2,24.8,0.133,0.0141,0.00057,0.147,0.00592,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-05-27,1994,8,35,147,357.97,0.6,5,Dry,42,9,8,6,82,147,0.41,211,0.59,211,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000551,0.144,0.00582,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1995-05-28,1994,8,35,148,352.78,0.6,5,Dry,42,9,8,6,82,147,0.42,205.8,0.58,205.8,0,0,0,0,-6,6,42,9,8,0,88,265,990,965.2,24.8,0.129,0.0132,0.000533,0.142,0.00573,1,0.22,0.363,0.0146,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
1995-05-29,1994,8,35,149,347.58,0.61,5,Dry,42,9,8,6,82,147,0.42,200.6,0.58,200.6,0,0,0,0,-6,6,42,9,8,0,88,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00563,1,0.213,0.353,0.0142,24.5,0.955,0.98,0.936,46,45.1,45.1,1080
1995-05-30,1994,8,35,150,342.93,0.61,5,Dry,42,9,8,6,82,147,0.43,195.9,0.57,195.9,0,0,0,0,-6,6,42,9,8,0,88,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
1995-05-31,1994,8,35,151,338.28,0.62,5,Dry,42,9,8,6,82,147,0.43,191.3,0.56,191.3,0,0,0,0,-6,6,42,9,8,0,88,250,990,965.1,24.9,0.124,0.012,0.000482,0.136,0.00545,1,0.201,0.337,0.0135,24.6,0.952,0.98,0.933,43.9,43,43,1030
1995-06-01,1994,9,35,152,333.64,0.62,5,Dry,39,9,7,5,59,119,0.36,214.6,0.64,214.6,0,0,0,0,-5,5,39,9,7,0,64,270,990,965.1,24.9,0.131,0.014,0.000561,0.145,0.0058,1,0.232,0.377,0.0151,24.6,0.957,0.98,0.938,49.5,48.2,48.2,1160
1995-06-02,1994,9,35,153,330.08,0.63,5,Dry,39,9,7,5,59,119,0.36,211.1,0.64,211.1,0,0,0,0,-5,5,39,9,7,0,64,266,990,965.1,24.9,0.129,0.0137,0.000549,0.143,0.00574,1,0.227,0.371,0.0149,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1140
1995-06-03,1994,9,36,154,325.98,0.63,5,Dry,39,9,7,5,59,119,0.36,207,0.64,207,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0133,0.000534,0.141,0.00566,1,0.222,0.363,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1995-06-04,1994,9,36,155,321.88,0.63,5,Dry,39,9,7,5,59,119,0.37,202.9,0.63,202.9,0,0,0,0,-5,5,39,9,7,0,64,258,990,965,25,0.127,0.013,0.00052,0.14,0.00558,1,0.216,0.356,0.0142,24.6,0.955,0.98,0.936,46.8,45.9,45.9,1100
1995-06-05,1994,9,36,156,317.78,0.64,5,Dry,39,9,7,5,59,119,0.37,198.8,0.63,198.8,0,0,0,0,-5,5,39,9,7,0,64,254,990,965,25,0.125,0.0126,0.000506,0.138,0.00551,1,0.211,0.349,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
1995-06-06,1994,9,36,157,313.67,0.64,5,Dry,39,9,7,5,59,119,0.38,194.7,0.62,194.7,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0123,0.000491,0.136,0.00543,1,0.205,0.341,0.0136,24.7,0.953,0.98,0.934,44.9,44,44,1060
1995-06-07,1994,9,36,158,310.12,0.65,5,Dry,39,9,7,5,59,119,0.38,191.1,0.62,191.1,0,0,0,0,-5,5,39,9,7,0,64,246,990,965,25,0.122,0.012,0.000479,0.134,0.00537,1,0.201,0.335,0.0134,24.7,0.952,0.98,0.933,44.1,43.2,43.2,1040
1995-06-08,1994,9,36,159,306.56,0.65,5,Dry,39,9,7,5,59,119,0.39,187.6,0.61,187.6,0,0,0,0,-5,5,39,9,7,0,64,243,990,964.9,25.1,0.121,0.0117,0.000466,0.133,0.0053,1,0.196,0.329,0.0131,24.7,0.951,0.98,0.932,43.3,42.4,42.4,1020
1995-06-09,1994,9,36,160,303.01,0.66,5,Dry,39,9,7,5,59,119,0.39,184,0.61,184,0,0,0,0,-5,5,39,9,7,0,64,239,990,964.9,25.1,0.12,0.0114,0.000454,0.131,0.00523,1,0.191,0.322,0.0128,24.8,0.95,0.98,0.931,42.4,41.6,41.6,998
1995-06-10,1994,9,37,161,299.46,0.66,5,Dry,39,9,7,5,59,119,0.4,180.5,0.6,180.5,0,0,0,0,-5,5,39,9,7,0,64,235,990,964.9,25.1,0.119,0.0111,0.000442,0.13,0.00517,1,0.186,0.316,0.0126,24.8,0.949,0.98,0.929,41.6,40.8,40.8,978
1995-06-11,1994,9,37,162,295.9,0.67,5,Dry,39,9,7,5,59,119,0.4,176.9,0.6,176.9,0,0,0,0,-5,5,39,9,7,0,64,232,990,964.9,25.1,0.117,0.0108,0.000429,0.128,0.0051,1,0.181,0.309,0.0123,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
1995-06-12,1994,9,37,163,293.44,0.67,5,Dry,39,9,7,5,59,119,0.41,174.4,0.59,174.4,0,0,0,0,-5,5,39,9,7,0,64,229,990,964.9,25.1,0.117,0.0106,0.000421,0.127,0.00506,1,0.178,0.305,0.0121,24.8,0.947,0.976,0.925,40.2,39.3,39.3,942
1995-06-13,1994,9,37,164,290.43,0.68,5,Dry,39,9,7,5,59,119,0.41,171.4,0.59,171.4,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000411,0.126,0.005,1,0.174,0.3,0.0119,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
1995-06-14,1994,9,37,165,287.42,0.68,5,Dry,39,9,7,5,59,119,0.41,168.4,0.59,168.4,0,0,0,0,-5,5,39,9,7,0,64,223,990,964.8,25.2,0.114,0.0101,0.0004,0.124,0.00495,1,0.17,0.294,0.0117,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
1995-06-15,1994,9,37,166,284.42,0.69,5,Dry,39,9,7,5,59,119,0.42,165.4,0.58,165.4,0,0,0,0,-5,5,39,9,7,0,64,220,990,964.8,25.2,0.113,0.00981,0.00039,0.123,0.00489,1,0.166,0.289,0.0115,24.9,0.944,0.972,0.918,38.1,37,37,889
1995-06-16,1994,9,37,167,281.41,0.69,5,Dry,39,9,7,5,59,119,0.42,162.4,0.58,162.4,0,0,0,0,-5,5,39,9,7,0,64,217,990,964.8,25.2,0.112,0.00955,0.00038,0.122,0.00484,1,0.162,0.284,0.0113,24.9,0.943,0.97,0.915,37.4,36.3,36.3,871
1995-06-17,1994,9,38,168,278.4,0.7,5,Dry,39,9,7,5,59,119,0.43,159.4,0.57,159.4,0,0,0,0,-5,5,39,9,7,0,64,214,990,964.8,25.2,0.111,0.0093,0.000369,0.12,0.00478,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
1995-06-18,1994,9,38,169,275.39,0.7,5,Dry,39,9,7,5,59,119,0.43,156.4,0.57,156.4,0,0,0,0,-5,5,39,9,7,0,64,211,990,964.8,25.2,0.11,0.00904,0.000359,0.119,0.00473,1,0.154,0.273,0.0108,24.9,0.941,0.97,0.913,36,34.9,34.9,838
1995-06-19,1994,9,38,170,272.39,0.71,5,Dry,39,9,7,5,59,119,0.44,153.4,0.56,153.4,0,0,0,0,-5,5,39,9,7,0,64,208,990,964.8,25.2,0.109,0.00879,0.000349,0.118,0.00468,1,0.15,0.267,0.0106,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
1995-06-20,1994,9,38,171,269.38,0.71,5,Dry,39,9,7,5,59,119,0.44,150.4,0.56,150.4,0,0,0,0,-5,5,39,9,7,0,64,205,990,964.8,25.2,0.108,0.00853,0.000338,0.117,0.00462,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1995-06-21,1994,9,38,172,266.92,0.72,5,Dry,39,9,7,5,59,119,0.45,147.9,0.55,147.9,0,0,0,0,-5,5,39,9,7,0,64,203,990,964.8,25.2,0.107,0.00832,0.00033,0.115,0.00458,1,0.142,0.258,0.0102,25,0.938,0.97,0.91,34,33,33,791
1995-06-22,1994,9,38,173,264.46,0.72,5,Dry,39,9,7,5,59,119,0.45,145.5,0.55,145.5,0,0,0,0,-5,5,39,9,7,0,64,200,990,964.8,25.2,0.106,0.00811,0.000321,0.114,0.00453,1,0.139,0.253,0.01,25,0.937,0.97,0.909,33.4,32.4,32.4,778
1995-06-23,1994,9,38,174,261.99,0.73,5,Dry,39,9,7,5,59,119,0.45,143,0.55,143,0,0,0,0,-5,5,39,9,7,0,64,198,990,964.7,25.3,0.105,0.0079,0.000313,0.113,0.00449,1,0.136,0.249,0.00985,25,0.936,0.97,0.908,32.8,31.8,31.8,764
1995-06-24,1994,9,39,175,259.53,0.74,5,Dry,39,9,7,5,59,119,0.46,140.5,0.54,140.5,0,0,0,0,-5,5,39,9,7,0,64,196,990,964.7,25.3,0.105,0.0077,0.000305,0.112,0.00444,1,0.132,0.244,0.00968,25,0.935,0.97,0.907,32.2,31.3,31.3,751
1995-06-25,1994,9,39,176,257.07,0.74,5,Dry,39,9,7,5,59,119,0.46,138.1,0.54,138.1,0,0,0,0,-5,5,39,9,7,0,64,193,990,964.7,25.3,0.104,0.00749,0.000296,0.111,0.0044,1,0.129,0.24,0.0095,25,0.934,0.97,0.906,31.7,30.7,30.7,737
1995-06-26,1994,9,39,177,254.61,0.75,5,Dry,39,9,7,5,59,119,0.47,135.6,0.53,135.6,0,0,0,0,-5,5,39,9,7,0,64,191,990,964.7,25.3,0.103,0.00728,0.000288,0.11,0.00435,1,0.126,0.236,0.00932,25,0.933,0.97,0.905,31.1,30.2,30.2,724
1995-06-27,1994,9,39,178,252.15,0.75,5,Dry,39,9,7,5,59,119,0.47,133.2,0.53,133.2,0,0,0,0,-5,5,39,9,7,0,64,188,990,964.7,25.3,0.102,0.00707,0.000279,0.109,0.00431,1,0.122,0.231,0.00914,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
1995-06-28,1994,9,39,179,249.69,0.76,5,Dry,39,9,7,5,59,119,0.48,130.7,0.52,130.7,0,0,0,0,-5,5,39,9,7,0,64,186,990,964.7,25.3,0.101,0.00686,0.000271,0.108,0.00427,1,0.119,0.227,0.00897,25.1,0.931,0.97,0.903,29.9,29,29,697
1995-06-29,1994,9,39,180,247.23,0.76,5,Dry,39,9,7,5,59,119,0.48,128.2,0.52,128.2,0,0,0,0,-5,5,39,9,7,0,64,183,990,964.7,25.3,0.1,0.00665,0.000263,0.107,0.00422,1,0.116,0.222,0.00879,25.1,0.93,0.97,0.902,29.4,28.5,28.5,683
1995-06-30,1994,9,39,181,244.77,0.77,5,Dry,39,9,7,5,59,119,0.49,125.8,0.51,125.8,0,0,0,0,-5,5,39,9,7,0,64,181,990,964.7,25.3,0.0993,0.00644,0.000254,0.106,0.00418,1,0.112,0.218,0.00861,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
1995-07-01,1994,10,40,182,242.31,0.78,5,Dry,37,8,6,4,53,108,0.45,134.3,0.55,134.3,0,0,0,0,-4,4,37,8,6,0,57,185,990,964.7,25.3,0.101,0.00717,0.000283,0.108,0.00426,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,718
1995-07-02,1994,10,40,183,239.85,0.79,5,Dry,37,8,6,4,53,108,0.45,131.8,0.55,131.8,0,0,0,0,-4,4,37,8,6,0,57,183,990,964.6,25.4,0.1,0.00696,0.000274,0.107,0.00422,1,0.12,0.228,0.00897,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1995-07-03,1994,10,40,184,237.39,0.79,5,Dry,37,8,6,4,53,108,0.46,129.4,0.55,129.4,0,0,0,0,-4,4,37,8,6,0,57,180,990,964.6,25.4,0.0992,0.00675,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.2,0.93,0.97,0.903,29.7,28.8,28.8,691
1995-07-04,1994,10,40,185,234.92,0.8,5,Dry,37,8,6,4,53,108,0.46,126.9,0.54,126.9,0,0,0,0,-4,4,37,8,6,0,57,178,990,964.6,25.4,0.0983,0.00654,0.000258,0.105,0.00413,1,0.114,0.219,0.00861,25.2,0.929,0.97,0.902,29.1,28.2,28.2,678
1995-07-05,1994,10,40,186,232.46,0.81,5,Dry,37,8,6,4,53,108,0.47,124.5,0.54,124.5,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0975,0.00633,0.000249,0.104,0.00409,1,0.111,0.214,0.00844,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
1995-07-06,1994,10,40,187,230,0.82,5,Dry,37,8,6,4,53,108,0.47,122,0.53,122,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0966,0.00612,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,28,27.1,27.1,651
1995-07-07,1994,10,40,188,227.54,0.82,5,Dry,37,8,6,4,53,108,0.47,119.5,0.53,119.5,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0957,0.00591,0.000232,0.102,0.004,1,0.104,0.206,0.00808,25.2,0.925,0.97,0.897,27.4,26.5,26.5,637
1995-07-08,1994,10,41,189,226.17,0.83,5,Dry,37,8,6,4,53,108,0.48,118.2,0.52,118.2,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00579,0.000228,0.101,0.00397,1,0.102,0.203,0.00798,25.2,0.924,0.97,0.896,27,26.2,26.2,629
1995-07-09,1994,10,41,190,224.26,0.83,5,Dry,37,8,6,4,53,108,0.48,116.3,0.52,116.3,0,0,0,0,-4,4,37,8,6,0,57,167,990,964.5,25.5,0.0946,0.00563,0.000221,0.1,0.00394,1,0.0995,0.2,0.00784,25.3,0.923,0.97,0.895,26.6,25.8,25.8,619
1995-07-10,1994,10,41,191,222.35,0.84,5,Dry,37,8,6,4,53,108,0.49,114.3,0.51,114.3,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0939,0.00547,0.000215,0.0994,0.0039,1,0.0969,0.196,0.00771,25.3,0.921,0.97,0.894,26.1,25.3,25.3,608
1995-07-11,1994,10,41,192,220.43,0.84,5,Dry,37,8,6,4,53,108,0.49,112.4,0.51,112.4,0,0,0,0,-4,4,37,8,6,0,57,163,990,964.5,25.5,0.0932,0.00531,0.000208,0.0985,0.00387,1,0.0943,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.9,24.9,597
1995-07-12,1994,10,41,193,218.52,0.85,5,Dry,37,8,6,4,53,108,0.49,110.5,0.51,110.5,0,0,0,0,-4,4,37,8,6,0,57,162,990,964.5,25.5,0.0925,0.00514,0.000202,0.0977,0.00383,1,0.0917,0.189,0.00743,25.3,0.919,0.97,0.891,25.2,24.4,24.4,586
1995-07-13,1994,10,41,194,216.6,0.85,5,Dry,37,8,6,4,53,108,0.5,108.6,0.5,108.6,0,0,0,0,-4,4,37,8,6,0,57,160,990,964.5,25.5,0.0919,0.00498,0.000195,0.0968,0.0038,1,0.0891,0.186,0.00729,25.3,0.917,0.97,0.89,24.7,24,24,576
1995-07-14,1994,10,41,195,214.69,0.86,5,Dry,37,8,6,4,53,108,0.5,106.7,0.5,106.7,0,0,0,0,-4,4,37,8,6,0,57,158,990,964.5,25.5,0.0912,0.00482,0.000189,0.096,0.00376,1,0.0865,0.183,0.00715,25.3,0.916,0.97,0.888,24.3,23.5,23.5,565
1995-07-15,1994,10,42,196,212.78,0.87,5,Dry,37,8,6,4,53,108,0.51,104.8,0.49,104.8,0,0,0,0,-4,4,37,8,6,0,57,156,990,964.5,25.5,0.0905,0.00466,0.000182,0.0952,0.00373,1,0.084,0.179,0.00702,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
1995-07-16,1994,10,42,197,210.86,0.87,5,Dry,37,8,6,4,53,108,0.51,102.9,0.49,102.9,0,0,0,0,-4,4,37,8,6,0,57,154,990,964.5,25.5,0.0898,0.00449,0.000176,0.0943,0.00369,1,0.0814,0.176,0.00688,25.4,0.913,0.97,0.885,23.4,22.6,22.6,544
1995-07-17,1994,10,42,198,208.95,0.88,5,Dry,37,8,6,4,53,108,0.52,101,0.48,101,0,0,0,0,-4,4,37,8,6,0,57,152,990,964.5,25.5,0.0892,0.00433,0.00017,0.0935,0.00366,1,0.0788,0.172,0.00674,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1995-07-18,1994,10,42,199,207.03,0.88,5,Dry,37,8,6,4,53,108,0.52,99.03,0.48,99.03,0,0,0,0,-4,4,37,8,6,0,57,150,990,964.4,25.6,0.0885,0.00417,0.000163,0.0926,0.00363,1,0.0762,0.169,0.00661,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1995-07-19,1994,10,42,200,205.12,0.89,5,Dry,37,8,6,4,53,108,0.53,97.12,0.47,97.12,0,0,0,0,-4,4,37,8,6,0,57,148,990,964.4,25.6,0.0878,0.00401,0.000157,0.0918,0.00359,1,0.0736,0.165,0.00647,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,203.21,0.89,5,Dry,37,8,6,4,53,108,0.53,95.21,0.47,95.21,0,0,0,0,-4,4,37,8,6,0,57,146,990,964.4,25.6,0.0871,0.00384,0.00015,0.091,0.00356,1,0.071,0.162,0.00633,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,201.84,0.9,5,Dry,37,8,6,4,53,108,0.54,93.84,0.47,93.84,0,0,0,0,-4,4,37,8,6,0,57,145,990,964.4,25.6,0.0866,0.00373,0.000146,0.0904,0.00353,1,0.0692,0.16,0.00624,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,200.47,0.9,5,Dry,37,8,6,4,53,108,0.54,92.47,0.46,92.47,0,0,0,0,-4,4,37,8,6,0,57,143,990,964.4,25.6,0.0862,0.00361,0.000141,0.0898,0.00351,1,0.0673,0.157,0.00614,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,199.1,0.9,5,Dry,37,8,6,4,53,108,0.54,91.1,0.46,91.1,0,0,0,0,-4,4,37,8,6,0,57,142,990,964.4,25.6,0.0857,0.00349,0.000136,0.0892,0.00348,1,0.0655,0.155,0.00604,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,197.74,0.91,5,Dry,37,8,6,4,53,108,0.55,89.74,0.45,89.74,0,0,0,0,-4,4,37,8,6,0,57,141,990,964.4,25.6,0.0852,0.00338,0.000132,0.0886,0.00346,1,0.0636,0.152,0.00595,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,196.37,0.91,5,Dry,37,8,6,4,53,108,0.55,88.37,0.45,88.37,0,0,0,0,-4,4,37,8,6,0,57,139,990,964.4,25.6,0.0847,0.00326,0.000127,0.088,0.00344,1,0.0618,0.15,0.00585,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,195,0.91,5,Dry,37,8,6,4,53,108,0.55,87,0.45,87,0,0,0,0,-4,4,37,8,6,0,57,138,990,964.4,25.6,0.0842,0.00315,0.000123,0.0874,0.00341,1,0.06,0.147,0.00576,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,193.64,0.91,5,Dry,37,8,6,4,53,108,0.56,85.64,0.44,85.64,0,0,0,0,-4,4,37,8,6,0,57,137,990,964.4,25.6,0.0838,0.00303,0.000118,0.0868,0.00339,1,0.0581,0.145,0.00566,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,192.27,0.92,5,Dry,37,8,6,4,53,108,0.56,84.27,0.44,84.27,0,0,0,0,-4,4,37,8,6,0,57,135,990,964.4,25.6,0.0833,0.00291,0.000114,0.0862,0.00337,1,0.0563,0.142,0.00557,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,190.9,0.92,5,Dry,37,8,6,4,53,108,0.57,82.9,0.43,82.9,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0828,0.0028,0.000109,0.0856,0.00335,1,0.0544,0.14,0.00547,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,189.53,0.92,5,Dry,37,8,6,4,53,108,0.57,81.53,0.43,81.53,0,0,0,0,-4,4,37,8,6,0,57,133,990,964.4,25.6,0.0823,0.00268,0.000105,0.085,0.00332,1,0.0526,0.138,0.00538,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,188.17,0.92,5,Dry,37,8,6,4,53,108,0.57,80.17,0.43,80.17,0,0,0,0,-4,4,37,8,6,0,57,131,990,964.4,25.6,0.0818,0.00256,0.0001,0.0844,0.0033,1,0.0507,0.135,0.00528,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,186.8,0.93,5,Dry,34,7,5,3,44,93,0.5,93.8,0.5,93.8,0,0,0,0,-3,3,34,7,5,0,47,140,990,964.4,25.6,0.0849,0.00372,0.000146,0.0886,0.00346,1,0.0691,0.158,0.00617,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,184.89,0.93,5,Dry,34,7,5,3,44,93,0.5,91.89,0.5,91.89,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00356,0.000139,0.0878,0.00343,1,0.0666,0.154,0.00603,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,182.97,0.93,5,Dry,34,7,5,3,44,93,0.51,89.97,0.49,89.97,0,0,0,0,-3,3,34,7,5,0,47,136,990,964.4,25.6,0.0835,0.0034,0.000133,0.0869,0.0034,1,0.064,0.151,0.0059,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,181.06,0.93,5,Dry,34,7,5,3,44,93,0.51,88.06,0.49,88.06,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00324,0.000127,0.0861,0.00337,1,0.0614,0.147,0.00577,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,179.14,0.94,5,Dry,34,7,5,3,44,93,0.52,86.14,0.48,86.14,0,0,0,0,-3,3,34,7,5,0,47,132,990,964.4,25.6,0.0822,0.00307,0.00012,0.0852,0.00334,1,0.0588,0.144,0.00564,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,177.23,0.94,5,Dry,34,7,5,3,44,93,0.53,84.23,0.47,84.23,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0815,0.00291,0.000114,0.0844,0.0033,1,0.0562,0.141,0.0055,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,175.31,0.94,5,Dry,34,7,5,3,44,93,0.53,82.31,0.47,82.31,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0808,0.00275,0.000107,0.0836,0.00327,1,0.0536,0.137,0.00537,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,173.4,0.94,5,Dry,34,7,5,3,44,93,0.54,80.4,0.46,80.4,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0801,0.00258,0.000101,0.0827,0.00324,1,0.051,0.134,0.00524,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,171.49,0.95,5,Dry,34,7,5,3,44,93,0.54,78.49,0.46,78.49,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0795,0.00242,0.0000948,0.0819,0.00321,1,0.0485,0.13,0.0051,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,169.57,0.95,5,Dry,34,7,5,3,44,93,0.55,76.57,0.45,76.57,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0788,0.00226,0.0000884,0.081,0.00317,1,0.0459,0.127,0.00497,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,168.21,0.95,5,Dry,34,7,5,3,44,93,0.55,75.21,0.45,75.21,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0783,0.00214,0.0000839,0.0805,0.00315,1,0.044,0.124,0.00487,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,166.84,0.95,5,Dry,34,7,5,3,44,93,0.56,73.84,0.44,73.84,0,0,0,0,-3,3,34,7,5,0,47,120,990,964.5,25.5,0.0778,0.00203,0.0000794,0.0799,0.00313,1,0.0422,0.122,0.00478,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,165.47,0.95,5,Dry,34,7,5,3,44,93,0.56,72.47,0.44,72.47,0,0,0,0,-3,3,34,7,5,0,47,118,990,964.5,25.5,0.0773,0.00191,0.0000748,0.0793,0.0031,1,0.0403,0.12,0.00468,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,164.1,0.96,5,Dry,34,7,5,3,44,93,0.57,71.1,0.43,71.1,0,0,0,0,-3,3,34,7,5,0,47,117,990,964.5,25.5,0.0769,0.00179,0.0000703,0.0787,0.00308,1,0.0385,0.117,0.00459,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,162.74,0.96,5,Dry,34,7,5,3,44,93,0.57,69.74,0.43,69.74,0,0,0,0,-3,3,34,7,5,0,47,116,990,964.5,25.5,0.0764,0.00168,0.0000657,0.0781,0.00306,1,0.0366,0.115,0.00449,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,161.37,0.96,5,Dry,34,7,5,3,44,93,0.58,68.37,0.42,68.37,0,0,0,0,-3,3,34,7,5,0,47,114,990,964.5,25.5,0.0759,0.00156,0.0000612,0.0775,0.00303,1,0.0348,0.112,0.0044,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,160,0.96,5,Dry,34,7,5,3,44,93,0.58,67,0.42,67,0,0,0,0,-3,3,34,7,5,0,47,113,990,964.5,25.5,0.0754,0.00145,0.0000566,0.0769,0.00301,1,0.033,0.11,0.0043,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,158.64,0.96,5,Dry,34,7,5,3,44,93,0.59,65.64,0.41,65.64,0,0,0,0,-3,3,34,7,5,0,47,112,990,964.5,25.5,0.0749,0.00133,0.0000521,0.0763,0.00299,1,0.0311,0.107,0.00421,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,157.27,0.96,5,Dry,34,7,5,3,44,93,0.59,64.27,0.41,64.27,0,0,0,0,-3,3,34,7,5,0,47,110,990,964.5,25.5,0.0744,0.00121,0.0000475,0.0757,0.00297,1,0.0293,0.105,0.00411,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,155.9,0.97,5,Dry,34,7,5,3,44,93,0.6,62.9,0.4,62.9,0,0,0,0,-3,3,34,7,5,0,47,109,990,964.5,25.5,0.074,0.0011,0.000043,0.0751,0.00294,1,0.0274,0.102,0.00402,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,154.53,0.97,5,Dry,34,7,5,3,44,93,0.6,61.53,0.4,61.53,0,0,0,0,-3,3,34,7,5,0,47,108,990,964.5,25.5,0.0735,0.00098,0.0000384,0.0745,0.00292,1,0.0256,0.1,0.00392,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,153.17,0.97,5,Dry,34,7,5,3,44,93,0.61,60.17,0.39,60.17,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.073,0.000864,0.0000339,0.0739,0.0029,1,0.0237,0.0976,0.00383,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,152.89,0.97,5,Dry,34,7,5,3,44,93,0.61,59.89,0.39,59.89,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0729,0.000841,0.000033,0.0737,0.00289,1,0.0234,0.0971,0.00381,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,152.07,0.97,5,Dry,34,7,5,3,44,93,0.61,59.07,0.39,59.07,0,0,0,0,-3,3,34,7,5,0,47,105,990,964.5,25.5,0.0726,0.000771,0.0000302,0.0734,0.00288,1,0.0222,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,151.25,0.97,5,Dry,34,7,5,3,44,93,0.61,58.25,0.39,58.25,0,0,0,0,-3,3,34,7,5,0,47,104,990,964.5,25.5,0.0723,0.000701,0.0000275,0.073,0.00286,1,0.0211,0.0942,0.00369,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,150.43,0.97,5,Dry,34,7,5,3,44,93,0.62,57.43,0.38,57.43,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.072,0.000632,0.0000248,0.0727,0.00285,1,0.02,0.0927,0.00364,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,149.61,0.97,5,Dry,34,7,5,3,44,93,0.62,56.61,0.38,56.61,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0717,0.000562,0.000022,0.0723,0.00284,1,0.0189,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,148.79,0.97,5,Dry,34,7,5,3,44,93,0.63,55.79,0.38,55.79,0,0,0,0,-3,3,34,7,5,0,47,102,990,964.5,25.5,0.0715,0.000492,0.0000193,0.0719,0.00282,1,0.0178,0.0898,0.00352,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,147.97,0.97,5,Dry,34,7,5,3,44,93,0.63,54.97,0.37,54.97,0,0,0,0,-3,3,34,7,5,0,47,101,990,964.5,25.5,0.0712,0.000422,0.0000166,0.0716,0.00281,1,0.0167,0.0883,0.00346,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,147.15,0.97,5,Dry,34,7,5,3,44,93,0.63,54.15,0.37,54.15,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000353,0.0000138,0.0712,0.00279,1,0.0156,0.0868,0.00341,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,146.33,0.97,5,Dry,34,7,5,3,44,93,0.64,53.33,0.36,53.33,0,0,0,0,-3,3,34,7,5,0,47,99.3,990,964.5,25.5,0.0708,0.000283,0.0000111,0.0711,0.00279,1,0.0145,0.0856,0.00336,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,144.42,0.98,5,Dry,30,6,4,2,30,72,0.5,72.42,0.5,72.42,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000747,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
1995-09-02,1994,12,49,245,141.41,0.98,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
1995-09-03,1994,12,49,246,138.95,0.98,5,Dry,30,6,4,2,30,72,0.52,66.95,0.48,66.95,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00144,0.0000565,0.0747,0.00293,1,0.0329,0.108,0.00422,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1995-09-04,1994,12,49,247,136.49,0.98,5,Dry,30,6,4,2,30,72,0.53,64.49,0.47,64.49,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0724,0.00123,0.0000483,0.0736,0.00289,1,0.0296,0.103,0.00405,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1995-09-05,1994,12,49,248,134.03,0.98,5,Dry,30,6,4,2,30,72,0.54,62.03,0.46,62.03,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0715,0.00102,0.0000401,0.0726,0.00285,1,0.0262,0.0988,0.00387,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,132.66,0.98,5,Dry,30,6,4,2,30,72,0.54,60.66,0.46,60.66,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000906,0.0000355,0.072,0.00282,1,0.0244,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,130.74,0.99,5,Dry,30,6,4,2,30,72,0.55,58.74,0.45,58.74,0,0,0,0,-2,2,30,6,4,0,32,98.7,990,964.5,25.5,0.0708,0.000743,0.0000291,0.0716,0.00281,1,0.0218,0.0934,0.00366,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,128.83,0.99,5,Dry,30,6,4,2,30,72,0.56,56.83,0.44,56.83,0,0,0,0,-2,2,30,6,4,0,32,96.8,990,964.5,25.5,0.0708,0.000581,0.0000228,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,126.92,0.99,5,Dry,30,6,4,2,30,72,0.57,54.92,0.43,54.92,0,0,0,0,-2,2,30,6,4,0,32,94.9,990,964.5,25.5,0.0708,0.000418,0.0000164,0.0712,0.00279,1,0.0166,0.0879,0.00345,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,125,0.99,5,Dry,30,6,4,2,30,72,0.58,53,0.42,53,0,0,0,0,-2,2,30,6,4,0,32,93,990,964.5,25.5,0.0708,0.000255,0.00001,0.0711,0.00279,1,0.014,0.0851,0.00334,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,123.09,0.99,5,Dry,30,6,4,2,30,72,0.58,51.09,0.41,51.09,0,0,0,0,-2,2,30,6,4,0,32,91.1,990,964.5,25.5,0.0708,0.0000927,0.00000363,0.0709,0.00278,1,0.0115,0.0824,0.00323,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,121.17,0.99,5,Dry,30,6,4,2,30,72,0.59,49.17,0.41,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,119.81,0.99,5,Dry,30,6,4,2,30,72,0.6,47.81,0.4,0,48,11,1,1,-1,36,41,7,5,1,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,118.44,0.99,5,Dry,30,6,4,2,30,72,0.61,46.44,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,117.07,0.99,5,Dry,30,6,4,2,30,72,0.61,45.07,0.39,0,45,10,1,1,-1,34,40,7,5,1,64,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,115.71,0.99,5,Dry,30,6,4,2,30,72,0.62,43.71,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,114.34,0.99,5,Dry,30,6,4,2,30,72,0.63,42.34,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,112.97,0.99,5,Dry,30,6,4,2,30,72,0.64,40.97,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,112.7,0.99,5,Dry,30,6,4,2,30,72,0.64,40.7,0.36,0,41,9,1,1,-1,31,39,7,5,1,61,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,115.16,0.99,5,Dry,30,6,4,2,30,72,0.63,43.16,0.38,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,118.17,0.99,5,Dry,30,6,4,2,30,72,0.61,46.17,0.39,0,46,10,1,1,-1,35,40,7,5,1,65,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,116.25,0.99,5,Dry,30,6,4,2,30,72,0.62,44.25,0.38,0,44,10,1,1,-1,33,40,7,5,1,63,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,114.89,0.99,5,Dry,30,6,4,2,30,72,0.63,42.89,0.37,0,43,10,1,1,-1,32,40,7,5,1,62,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,113.52,0.99,5,Dry,30,6,4,2,30,72,0.63,41.52,0.37,0,42,9,1,1,-1,32,39,7,5,1,62,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,112.15,0.99,5,Dry,30,6,4,2,30,72,0.64,40.15,0.36,0,40,9,1,1,-1,30,39,7,5,1,60,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,110.78,0.99,5,Dry,30,6,4,2,30,72,0.65,38.78,0.35,0,39,9,1,1,-1,29,39,7,5,1,59,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,109.42,0.99,5,Dry,30,6,4,2,30,72,0.66,37.42,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,108.05,0.99,5,Dry,30,6,4,2,30,72,0.67,36.05,0.33,0,36,8,1,1,-1,27,38,7,5,1,57,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,106.68,1,5,Dry,30,6,4,2,30,72,0.68,34.68,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,105.31,1,5,Dry,30,6,4,2,30,72,0.68,33.31,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,105.04,1,5,Dry,24,4,2,2,20,52,0.49,53.04,0.51,53.04,0,0,0,0,-2,2,24,4,2,0,22,83,990,964.5,25.5,0.0708,0.000258,0.0000101,0.0711,0.00279,1,0.0141,0.0852,0.00334,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,104.22,1,5,Dry,24,4,2,2,20,52,0.5,52.22,0.5,52.22,0,0,0,0,-2,2,24,4,2,0,22,82.2,990,964.5,25.5,0.0708,0.000189,0.0000074,0.071,0.00278,1,0.013,0.084,0.00329,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,103.4,1,5,Dry,24,4,2,2,20,52,0.5,51.4,0.5,51.4,0,0,0,0,-2,2,24,4,2,0,22,81.4,990,964.5,25.5,0.0708,0.000119,0.00000467,0.0709,0.00278,1,0.0119,0.0828,0.00325,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,102.58,1,5,Dry,24,4,2,2,20,52,0.51,50.58,0.49,50.58,0,0,0,0,-2,2,24,4,2,0,22,80.6,990,964.5,25.5,0.0708,0.0000493,0.00000193,0.0709,0.00278,1,0.0108,0.0817,0.0032,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,101.76,1,5,Dry,24,4,2,2,20,52,0.51,49.76,0.49,0,50,11,2,2,0,35,35,6,4,2,55,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,100.94,1,5,Dry,24,4,2,2,20,52,0.52,48.94,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,100.12,1,5,Dry,24,4,2,2,20,52,0.52,48.12,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,99.85,1,5,Dry,24,4,2,2,20,52,0.52,47.85,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,99.57,1,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,98.75,1,5,Dry,24,4,2,2,20,52,0.53,46.75,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,97.93,1,5,Dry,24,4,2,2,20,52,0.53,45.93,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,97.11,1,5,Dry,24,4,2,2,20,52,0.54,45.11,0.47,0,45,10,1,1,-1,34,34,5,3,1,54,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,96.29,1,5,Dry,24,4,2,2,20,52,0.54,44.29,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,95.47,1,5,Dry,24,4,2,2,20,52,0.55,43.47,0.46,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,94.65,1,5,Dry,24,4,2,2,20,52,0.55,42.65,0.45,0,43,10,1,1,-1,32,34,5,3,1,52,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,93.83,1,5,Dry,24,4,2,2,20,52,0.55,41.83,0.45,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,93.01,1,5,Dry,24,4,2,2,20,52,0.56,41.01,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,92.74,1,5,Dry,24,4,2,2,20,52,0.56,40.74,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,92.46,1,5,Dry,24,4,2,2,20,52,0.56,40.46,0.44,0,40,9,1,1,-1,30,33,5,3,1,50,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,93.28,1,5,Dry,24,4,2,2,20,52,0.56,41.28,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,93.56,1,5,Dry,24,4,2,2,20,52,0.56,41.56,0.44,0,42,9,1,1,-1,32,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,92.74,1,5,Dry,24,4,2,2,20,52,0.56,40.74,0.44,0,41,9,1,1,-1,31,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,95.74,1,5,Dry,24,4,2,2,20,52,0.54,43.74,0.46,0,44,10,1,1,-1,33,34,5,3,1,53,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,98.75,1,5,Dry,24,4,2,2,20,52,0.53,46.75,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,98.48,1,5,Dry,24,4,2,2,20,52,0.53,46.48,0.47,0,46,10,1,1,-1,35,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,99.3,1,5,Dry,24,4,2,2,20,52,0.52,47.3,0.48,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,99.57,1,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,98.75,1,5,Dry,24,4,2,2,20,52,0.53,46.75,0.47,0,47,11,1,1,-1,35,35,5,3,1,55,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,99.57,1,5,Dry,24,4,2,2,20,52,0.52,47.57,0.48,0,48,11,1,1,-1,36,35,5,3,1,56,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,100.94,1,5,Dry,24,4,2,2,20,52,0.52,48.94,0.48,0,49,11,1,1,-1,37,35,5,3,1,57,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,103.95,1,5,Dry,24,4,2,2,20,52,0.5,51.95,0.5,51.95,0,0,0,0,-2,2,24,4,2,0,22,82,990,964.5,25.5,0.0708,0.000166,0.0000065,0.071,0.00278,1,0.0126,0.0836,0.00328,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,105.31,1,5,Dry,23,4,2,2,19,50,0.47,55.31,0.53,55.31,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000451,0.0000177,0.0713,0.0028,1,0.0172,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,105.59,1,5,Dry,23,4,2,2,19,50,0.47,55.59,0.53,55.59,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000475,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,106.41,1,5,Dry,23,4,2,2,19,50,0.47,56.41,0.53,56.41,0,0,0,0,-2,2,23,4,2,0,21,85.4,990,964.5,25.5,0.0708,0.000545,0.0000214,0.0714,0.0028,1,0.0187,0.09,0.00353,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,106.68,1,5,Dry,23,4,2,2,19,50,0.47,56.68,0.53,56.68,0,0,0,0,-2,2,23,4,2,0,21,85.7,990,964.5,25.5,0.0708,0.000568,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,105.86,1,5,Dry,23,4,2,2,19,50,0.47,55.86,0.53,55.86,0,0,0,0,-2,2,23,4,2,0,21,84.9,990,964.5,25.5,0.0708,0.000498,0.0000195,0.0713,0.0028,1,0.0179,0.0892,0.0035,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,105.59,1,5,Dry,23,4,2,2,19,50,0.47,55.59,0.53,55.59,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000475,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,105.31,1,5,Dry,23,4,2,2,19,50,0.47,55.31,0.53,55.31,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000451,0.0000177,0.0713,0.0028,1,0.0172,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,105.04,1,5,Dry,23,4,2,2,19,50,0.48,55.04,0.52,55.04,0,0,0,0,-2,2,23,4,2,0,21,84,990,964.5,25.5,0.0708,0.000428,0.0000168,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,104.77,1,5,Dry,23,4,2,2,19,50,0.48,54.77,0.52,54.77,0,0,0,0,-2,2,23,4,2,0,21,83.8,990,964.5,25.5,0.0708,0.000405,0.0000159,0.0712,0.00279,1,0.0164,0.0877,0.00344,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,104.49,1,5,Dry,23,4,2,2,19,50,0.48,54.49,0.52,54.49,0,0,0,0,-2,2,23,4,2,0,21,83.5,990,964.5,25.5,0.0708,0.000382,0.000015,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,105.31,1,5,Dry,23,4,2,2,19,50,0.47,55.31,0.53,55.31,0,0,0,0,-2,2,23,4,2,0,21,84.3,990,964.5,25.5,0.0708,0.000451,0.0000177,0.0713,0.0028,1,0.0172,0.0884,0.00347,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,105.59,1,5,Dry,23,4,2,2,19,50,0.47,55.59,0.53,55.59,0,0,0,0,-2,2,23,4,2,0,21,84.6,990,964.5,25.5,0.0708,0.000475,0.0000186,0.0713,0.0028,1,0.0175,0.0888,0.00348,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,109.14,0.99,5,Dry,23,4,2,2,19,50,0.46,59.14,0.54,59.14,0,0,0,0,-2,2,23,4,2,0,21,88.1,990,964.5,25.5,0.0708,0.000777,0.0000305,0.0716,0.00281,1,0.0223,0.0939,0.00368,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,111.6,0.99,5,Dry,23,4,2,2,19,50,0.45,61.6,0.55,61.6,0,0,0,0,-2,2,23,4,2,0,21,90.6,990,964.5,25.5,0.0708,0.000986,0.0000387,0.0718,0.00282,1,0.0257,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,112.42,0.99,5,Dry,23,4,2,2,19,50,0.45,62.42,0.56,62.42,0,0,0,0,-2,2,23,4,2,0,21,91.4,990,964.5,25.5,0.0708,0.00106,0.0000414,0.0719,0.00282,1,0.0268,0.0986,0.00387,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,112.7,0.99,5,Dry,23,4,2,2,19,50,0.44,62.7,0.56,62.7,0,0,0,0,-2,2,23,4,2,0,21,91.7,990,964.5,25.5,0.0708,0.00108,0.0000423,0.0719,0.00282,1,0.0271,0.099,0.00388,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,112.97,0.99,5,Dry,23,4,2,2,19,50,0.44,62.97,0.56,62.97,0,0,0,0,-2,2,23,4,2,0,21,92,990,964.5,25.5,0.0708,0.0011,0.0000432,0.0719,0.00282,1,0.0275,0.0994,0.0039,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,117.07,0.99,5,Dry,23,4,2,2,19,50,0.43,67.07,0.57,67.07,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
1995-11-19,1995,2,8,323,121.17,0.99,5,Dry,23,4,2,2,19,50,0.41,71.17,0.59,71.17,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.0018,0.0000706,0.0727,0.00285,1,0.0386,0.111,0.00436,25.4,0.92,0.96,0.883,16.3,15.6,15.6,376
1995-11-20,1995,2,8,324,125.28,0.99,5,Dry,23,4,2,2,19,50,0.4,75.28,0.6,75.28,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0723,0.00215,0.0000843,0.0745,0.00292,1,0.0441,0.119,0.00465,25.4,0.94,0.96,0.903,17.6,16.9,16.9,406
1995-11-21,1995,2,8,325,129.92,0.99,5,Dry,23,4,2,2,19,50,0.39,79.92,0.61,79.92,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.074,0.00254,0.0000997,0.0765,0.003,1,0.0504,0.127,0.00498,25.4,0.934,0.96,0.896,18.6,17.8,17.8,428
1995-11-22,1995,2,8,326,131.84,0.98,5,Dry,23,4,2,2,19,50,0.38,81.84,0.62,81.84,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1995-11-23,1995,2,8,327,130.47,0.99,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1995-11-24,1995,2,8,328,128.56,0.99,5,Dry,23,4,2,2,19,50,0.39,78.56,0.61,78.56,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000952,0.0759,0.00298,1,0.0486,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
1995-11-25,1995,2,8,329,127.19,0.99,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
1995-11-26,1995,2,9,330,128.01,0.99,5,Dry,23,4,2,2,19,50,0.39,78.01,0.61,78.01,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00238,0.0000934,0.0757,0.00297,1,0.0478,0.123,0.00484,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1995-11-27,1995,2,9,331,130.47,0.99,5,Dry,23,4,2,2,19,50,0.38,80.47,0.62,80.47,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0742,0.00259,0.000102,0.0768,0.00301,1,0.0511,0.128,0.00502,25.4,0.933,0.96,0.896,18.7,17.9,17.9,431
1995-11-28,1995,2,9,332,132.93,0.98,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1995-11-29,1995,2,9,333,135.39,0.98,5,Dry,23,4,2,2,19,50,0.37,85.39,0.63,85.39,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0759,0.00301,0.000118,0.0789,0.00309,1,0.0578,0.137,0.00536,25.4,0.927,0.962,0.892,19.7,18.9,18.9,455
1995-11-30,1995,2,9,334,138.4,0.98,5,Dry,23,4,2,2,19,50,0.36,88.4,0.64,88.4,0,0,0,0,-2,2,23,4,2,0,21,117,990,964.5,25.5,0.077,0.00326,0.000128,0.0802,0.00315,1,0.0618,0.142,0.00557,25.4,0.923,0.964,0.89,20.3,19.6,19.6,469
1995-12-01,1995,3,9,335,139.77,0.98,5,Dry,26,4,3,2,24,59,0.42,80.77,0.58,80.77,0,0,0,0,-2,2,26,4,3,0,26,114,990,964.5,25.5,0.0757,0.00262,0.000103,0.0783,0.00307,1,0.0515,0.13,0.00509,25.4,0.932,0.96,0.895,18.7,18,18,432
1995-12-02,1995,3,9,336,143.87,0.98,5,Dry,26,4,3,2,24,59,0.41,84.87,0.59,84.87,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0771,0.00296,0.000116,0.0801,0.00314,1,0.0571,0.137,0.00538,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1995-12-03,1995,3,10,337,147.97,0.97,5,Dry,26,4,3,2,24,59,0.4,88.97,0.6,88.97,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0786,0.00331,0.00013,0.0819,0.00321,1,0.0626,0.145,0.00567,25.4,0.922,0.964,0.889,20.4,19.7,19.7,472
1995-12-04,1995,3,10,338,152.07,0.97,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1995-12-05,1995,3,10,339,155.63,0.97,5,Dry,26,4,3,2,24,59,0.38,96.63,0.62,96.63,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0813,0.00396,0.000155,0.0852,0.00334,1,0.073,0.158,0.0062,25.4,0.914,0.967,0.884,22,21.2,21.2,510
1995-12-06,1995,3,10,340,155.9,0.97,5,Dry,26,4,3,2,24,59,0.38,96.9,0.62,96.9,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1995-12-07,1995,3,10,341,153.99,0.97,5,Dry,26,4,3,2,24,59,0.38,94.99,0.62,94.99,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1995-12-08,1995,3,10,342,152.07,0.97,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1995-12-09,1995,3,10,343,149.06,0.97,5,Dry,26,4,3,2,24,59,0.4,90.06,0.6,90.06,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00341,0.000134,0.0824,0.00323,1,0.0641,0.146,0.00574,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1995-12-10,1995,3,11,344,147.7,0.97,5,Dry,26,4,3,2,24,59,0.4,88.7,0.6,88.7,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.00329,0.000129,0.0818,0.00321,1,0.0622,0.144,0.00565,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1995-12-11,1995,3,11,345,146.33,0.97,5,Dry,26,4,3,2,24,59,0.4,87.33,0.6,87.33,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00317,0.000124,0.0812,0.00318,1,0.0604,0.142,0.00555,25.4,0.924,0.963,0.89,20.1,19.3,19.3,464
1995-12-12,1995,3,11,346,148.24,0.97,5,Dry,26,4,3,2,24,59,0.4,89.24,0.6,89.24,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00334,0.000131,0.082,0.00322,1,0.063,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
1995-12-13,1995,3,11,347,151.8,0.97,5,Dry,26,4,3,2,24,59,0.39,92.8,0.61,92.8,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00364,0.000143,0.0836,0.00328,1,0.0678,0.151,0.00593,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1995-12-14,1995,3,11,348,153.71,0.97,5,Dry,26,4,3,2,24,59,0.38,94.71,0.62,94.71,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0806,0.0038,0.000149,0.0844,0.00331,1,0.0704,0.155,0.00607,25.4,0.916,0.966,0.886,21.6,20.9,20.9,500
1995-12-15,1995,3,11,349,152.35,0.97,5,Dry,26,4,3,2,24,59,0.39,93.35,0.61,93.35,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0801,0.00368,0.000144,0.0838,0.00329,1,0.0685,0.152,0.00597,25.4,0.918,0.966,0.886,21.3,20.6,20.6,494
1995-12-16,1995,3,11,350,150.98,0.97,5,Dry,26,4,3,2,24,59,0.39,91.98,0.61,91.98,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
1995-12-17,1995,3,12,351,150.16,0.97,5,Dry,26,4,3,2,24,59,0.39,91.16,0.61,91.16,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.0035,0.000137,0.0828,0.00325,1,0.0656,0.148,0.00582,25.4,0.92,0.965,0.888,20.9,20.1,20.1,483
1995-12-18,1995,3,12,352,152.62,0.97,5,Dry,26,4,3,2,24,59,0.39,93.62,0.61,93.62,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0802,0.00371,0.000145,0.0839,0.00329,1,0.0689,0.153,0.00599,25.4,0.917,0.966,0.886,21.4,20.6,20.6,495
1995-12-19,1995,3,12,353,153.99,0.97,5,Dry,26,4,3,2,24,59,0.38,94.99,0.62,94.99,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1995-12-20,1995,3,12,354,152.07,0.97,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1995-12-21,1995,3,12,355,153.44,0.97,5,Dry,26,4,3,2,24,59,0.39,94.44,0.61,94.44,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0805,0.00378,0.000148,0.0843,0.0033,1,0.07,0.154,0.00605,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1995-12-22,1995,3,12,356,155.9,0.97,5,Dry,26,4,3,2,24,59,0.38,96.9,0.62,96.9,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
