date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-12-23,1995,3,12,357,155.08,0.97,5,Dry,26,4,3,2,24,59,0.38,96.08,0.62,96.08,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0811,0.00392,0.000154,0.085,0.00333,1,0.0722,0.157,0.00616,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
1995-12-24,1995,3,13,358,156.45,0.96,5,Dry,26,4,3,2,24,59,0.38,97.45,0.62,97.45,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0816,0.00403,0.000158,0.0856,0.00336,1,0.0741,0.16,0.00626,25.4,0.913,0.968,0.884,22.1,21.4,21.4,514
1995-12-25,1995,3,13,359,157.81,0.96,5,Dry,26,4,3,2,24,59,0.37,98.81,0.63,98.81,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00415,0.000163,0.0862,0.00338,1,0.0759,0.162,0.00635,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1995-12-26,1995,3,13,360,155.9,0.97,5,Dry,26,4,3,2,24,59,0.38,96.9,0.62,96.9,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.00399,0.000156,0.0854,0.00335,1,0.0733,0.159,0.00622,25.4,0.914,0.967,0.884,22,21.3,21.3,511
1995-12-27,1995,3,13,361,153.99,0.97,5,Dry,26,4,3,2,24,59,0.38,94.99,0.62,94.99,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00382,0.00015,0.0845,0.00331,1,0.0707,0.155,0.00609,25.4,0.916,0.967,0.885,21.6,20.9,20.9,502
1995-12-28,1995,3,13,362,152.07,0.97,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
1995-12-29,1995,3,13,363,152.89,0.97,5,Dry,26,4,3,2,24,59,0.39,93.89,0.61,93.89,0,0,0,0,-2,2,26,4,3,0,26,127,990,964.5,25.5,0.0803,0.00373,0.000146,0.084,0.0033,1,0.0693,0.153,0.00601,25.4,0.917,0.966,0.886,21.4,20.7,20.7,496
1995-12-30,1995,3,13,364,154.26,0.97,5,Dry,26,4,3,2,24,59,0.38,95.26,0.62,95.26,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0808,0.00385,0.000151,0.0846,0.00332,1,0.0711,0.156,0.00611,25.4,0.916,0.967,0.885,21.7,21,21,503
1995-12-31,1995,3,14,365,154.53,0.97,5,Dry,26,4,3,2,24,59,0.38,95.53,0.62,95.53,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00387,0.000152,0.0848,0.00332,1,0.0715,0.156,0.00612,25.4,0.915,0.967,0.885,21.7,21,21,505
1996-01-01,1995,4,14,1,155.35,0.97,5,Dry,29,5,4,2,33,73,0.47,82.35,0.53,82.35,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00275,0.000108,0.0808,0.00317,1,0.0537,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1996-01-02,1995,4,14,2,156.17,0.97,5,Dry,29,5,4,2,33,73,0.47,83.17,0.53,83.17,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00282,0.000111,0.0811,0.00318,1,0.0548,0.136,0.00533,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1996-01-03,1995,4,14,3,156.45,0.96,5,Dry,29,5,4,2,33,73,0.47,83.45,0.53,83.45,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0784,0.00284,0.000111,0.0812,0.00318,1,0.0552,0.136,0.00535,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1996-01-04,1995,4,14,4,158.91,0.96,5,Dry,29,5,4,2,33,73,0.46,85.91,0.54,85.91,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00305,0.00012,0.0823,0.00323,1,0.0585,0.141,0.00552,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1996-01-05,1995,4,14,5,165.2,0.95,5,Dry,29,5,4,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1996-01-06,1995,4,14,6,167.66,0.95,5,Dry,29,5,4,2,33,73,0.43,94.66,0.56,94.66,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.0038,0.000149,0.0861,0.00337,1,0.0703,0.156,0.00613,25.4,0.917,0.966,0.886,21.6,20.9,20.9,501
1996-01-07,1995,4,15,7,170.67,0.95,5,Dry,29,5,4,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1996-01-08,1995,4,15,8,173.13,0.95,5,Dry,29,5,4,2,33,73,0.42,100.1,0.58,100.1,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00426,0.000167,0.0885,0.00347,1,0.0777,0.166,0.00651,25.4,0.911,0.969,0.882,22.7,22,22,528
1996-01-09,1995,4,15,9,175.04,0.94,5,Dry,29,5,4,2,33,73,0.42,102,0.58,102,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.4,25.6,0.085,0.00442,0.000173,0.0894,0.0035,1,0.0803,0.17,0.00664,25.4,0.912,0.97,0.885,23.2,22.5,22.5,539
1996-01-10,1995,4,15,10,179.14,0.94,5,Dry,29,5,4,2,33,73,0.41,106.1,0.59,106.1,0,0,0,0,-2,2,29,5,4,0,35,144,990,964.4,25.6,0.0864,0.00477,0.000187,0.0912,0.00357,1,0.0858,0.177,0.00692,25.4,0.915,0.97,0.888,24.2,23.4,23.4,563
1996-01-11,1995,4,15,11,185.43,0.93,5,Dry,29,5,4,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,29,5,4,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1996-01-12,1995,4,15,12,190.63,0.92,5,Dry,29,5,4,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,29,5,4,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1996-01-13,1995,4,15,13,195.82,0.91,5,Dry,29,5,4,2,33,73,0.37,122.8,0.63,122.8,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0923,0.00619,0.000242,0.0985,0.00385,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.3,27.5,27.5,660
1996-01-14,1995,4,16,14,202.11,0.9,5,Dry,29,5,4,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,29,5,4,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
1996-01-15,1995,4,16,15,207.85,0.88,5,Dry,29,5,4,2,33,73,0.35,134.8,0.65,134.8,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0965,0.00721,0.000282,0.104,0.00406,1,0.125,0.228,0.00893,25.3,0.932,0.97,0.904,31.2,30.3,30.3,727
1996-01-16,1995,4,16,16,213.6,0.86,5,Dry,29,5,4,2,33,73,0.34,140.6,0.66,140.6,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0986,0.0077,0.000302,0.106,0.00416,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.6,31.6,31.6,759
1996-01-17,1995,4,16,17,219.34,0.84,5,Dry,29,5,4,2,33,73,0.33,146.3,0.67,146.3,0,0,0,0,-2,2,29,5,4,0,35,184,990,964.5,25.5,0.101,0.00819,0.000321,0.109,0.00427,1,0.14,0.249,0.00976,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
1996-01-18,1995,4,16,18,221.8,0.84,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
1996-01-19,1995,4,16,19,222.62,0.84,5,Dry,29,5,4,2,33,73,0.33,149.6,0.67,149.6,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
1996-01-20,1995,4,16,20,224.53,0.83,5,Dry,29,5,4,2,33,73,0.33,151.5,0.68,151.5,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.102,0.00863,0.000339,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.2,34.1,34.1,819
1996-01-21,1995,4,17,21,225.9,0.83,5,Dry,29,5,4,2,33,73,0.32,152.9,0.68,152.9,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00875,0.000344,0.112,0.00439,1,0.149,0.261,0.0102,25.2,0.94,0.97,0.911,35.5,34.4,34.4,826
1996-01-22,1995,4,17,22,230,0.82,5,Dry,29,5,4,2,33,73,0.32,157,0.68,157,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1996-01-23,1995,4,17,23,235.2,0.8,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1996-01-24,1995,4,17,24,242.58,0.78,5,Dry,29,5,4,2,33,73,0.3,169.6,0.7,169.6,0,0,0,0,-2,2,29,5,4,0,35,208,990,964.7,25.3,0.109,0.0102,0.000401,0.119,0.00469,1,0.171,0.29,0.0115,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1996-01-25,1995,4,17,25,249.42,0.76,5,Dry,29,5,4,2,33,73,0.29,176.4,0.71,176.4,0,0,0,0,-2,2,29,5,4,0,35,214,990,964.7,25.3,0.111,0.0107,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
1996-01-26,1995,4,17,26,254.06,0.75,5,Dry,29,5,4,2,33,73,0.29,181.1,0.71,181.1,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0111,0.000441,0.124,0.0049,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.2,41.2,989
1996-01-27,1995,4,17,27,261.99,0.73,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
1996-01-28,1995,4,18,28,272.66,0.71,5,Dry,29,5,4,2,33,73,0.27,199.7,0.73,199.7,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.119,0.0127,0.000505,0.132,0.00524,1,0.212,0.344,0.0137,24.9,0.955,0.98,0.935,46.5,45.5,45.5,1090
1996-01-29,1995,4,18,29,282.78,0.69,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1996-01-30,1995,4,18,30,293.99,0.67,5,Dry,29,5,4,2,33,73,0.25,221,0.75,221,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.959,0.98,0.939,51.4,48.2,48.2,1160
1996-01-31,1995,4,18,31,304.65,0.66,5,Dry,29,5,4,2,33,73,0.24,231.7,0.76,231.7,0,0,0,0,-2,2,29,5,4,0,35,270,990,964.9,25.1,0.131,0.0154,0.000616,0.146,0.00583,2,0.0989,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.3,50.5,1210
1996-02-01,1995,5,18,32,316.41,0.64,5,Dry,31,6,4,3,41,85,0.27,231.4,0.73,231.4,0,0,0,0,-3,3,31,6,4,0,44,272,990,965,25,0.132,0.0154,0.000616,0.147,0.00588,2,0.0987,0.246,0.00982,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
1996-02-02,1995,5,18,33,328.71,0.63,5,Dry,31,6,4,3,41,85,0.26,243.7,0.74,243.7,0,0,0,0,-3,3,31,6,4,0,44,285,990,965,25,0.136,0.0165,0.00066,0.152,0.00611,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.9,27.4,26.5,53.1,1270
1996-02-03,1995,5,18,34,340.47,0.61,5,Dry,31,6,4,3,41,85,0.25,255.5,0.75,255.5,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0196,0.000786,0.16,0.00642,2,0.115,0.275,0.011,24.6,0.931,0.97,0.903,28.7,27.8,55.7,1340
1996-02-04,1995,5,19,35,350.59,0.6,5,Dry,31,6,4,3,41,85,0.24,265.6,0.76,265.6,0,0,0,0,-3,3,31,6,4,0,44,307,990,965.2,24.8,0.144,0.0244,0.00098,0.168,0.00677,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
1996-02-05,1995,5,19,36,359.06,0.6,5,Dry,31,6,4,3,41,85,0.24,274.1,0.76,274.1,0,0,0,0,-3,3,31,6,4,0,44,315,990,965.2,24.8,0.147,0.0284,0.00114,0.175,0.00706,2,0.127,0.303,0.0122,24.5,0.935,0.97,0.907,30.8,29.9,59.7,1430
1996-02-06,1995,5,19,37,365.9,0.59,5,Dry,31,6,4,3,41,85,0.23,280.9,0.77,280.9,0,0,0,0,-3,3,31,6,4,0,44,322,990,965.2,24.8,0.149,0.0316,0.00128,0.181,0.0073,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.5,30.6,61.2,1470
1996-02-07,1995,5,19,38,371.64,0.58,5,Dry,31,6,4,3,41,85,0.23,286.6,0.77,286.6,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0343,0.00139,0.185,0.0075,2,0.136,0.321,0.013,24.4,0.937,0.97,0.909,32.2,31.2,62.4,1500
1996-02-08,1995,5,19,39,376.29,0.58,5,Dry,31,6,4,3,41,85,0.23,291.3,0.77,291.3,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0365,0.00148,0.189,0.00766,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.7,31.7,63.4,1520
1996-02-09,1995,5,19,40,383.13,0.57,5,Dry,31,6,4,3,41,85,0.22,298.1,0.78,298.1,0,0,0,0,-3,3,31,6,4,0,44,339,990,965.3,24.7,0.155,0.0397,0.00161,0.195,0.0079,2,0.144,0.339,0.0137,24.3,0.94,0.97,0.912,33.5,32.4,64.9,1560
1996-02-10,1995,5,19,41,387.78,0.57,5,Dry,31,6,4,3,41,85,0.22,302.8,0.78,302.8,0,0,0,0,-3,3,31,6,4,0,44,344,990,965.3,24.7,0.157,0.0419,0.0017,0.199,0.00806,2,0.147,0.346,0.014,24.3,0.941,0.97,0.913,34,32.9,65.9,1580
1996-02-11,1995,5,20,42,392.97,0.56,5,Dry,31,6,4,3,41,85,0.22,308,0.78,308,0,0,0,0,-3,3,31,6,4,0,44,349,990,965.4,24.6,0.159,0.0444,0.0018,0.203,0.00824,2,0.15,0.353,0.0143,24.3,0.942,0.97,0.913,34.5,33.5,67,1610
1996-02-12,1995,5,20,43,395.43,0.56,5,Dry,31,6,4,3,41,85,0.21,310.4,0.79,310.4,0,0,0,0,-3,3,31,6,4,0,44,351,990,965.4,24.6,0.16,0.0455,0.00185,0.205,0.00833,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.8,33.8,67.5,1620
1996-02-13,1995,5,20,44,396.8,0.56,5,Dry,31,6,4,3,41,85,0.21,311.8,0.79,311.8,0,0,0,0,-3,3,31,6,4,0,44,353,990,965.4,24.6,0.16,0.0462,0.00188,0.206,0.00838,2,0.153,0.359,0.0146,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
1996-02-14,1995,5,20,45,400.35,0.56,5,Dry,31,6,4,3,41,85,0.21,315.4,0.79,315.4,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0478,0.00195,0.209,0.0085,2,0.155,0.365,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1640
1996-02-15,1995,5,20,46,405,0.55,5,Dry,31,6,4,3,41,85,0.21,320,0.79,320,0,0,0,0,-3,3,31,6,4,0,44,361,990,965.4,24.6,0.163,0.05,0.00204,0.213,0.00867,2,0.159,0.371,0.0151,24.2,0.944,0.97,0.915,35.8,34.8,69.5,1670
1996-02-16,1995,5,20,47,409.65,0.55,5,Dry,31,6,4,3,41,85,0.21,324.6,0.79,324.6,0,0,0,0,-3,3,31,6,4,0,44,366,990,965.4,24.6,0.165,0.0522,0.00213,0.217,0.00883,2,0.162,0.378,0.0154,24.2,0.944,0.97,0.916,36.3,35.3,70.5,1690
1996-02-17,1995,5,20,48,414.3,0.55,5,Dry,31,6,4,3,41,85,0.2,329.3,0.8,329.3,0,0,0,0,-3,3,31,6,4,0,44,370,990,965.5,24.5,0.166,0.0544,0.00222,0.221,0.00899,2,0.165,0.385,0.0157,24.2,0.945,0.97,0.917,36.9,35.7,71.5,1720
1996-02-18,1995,5,21,49,419.49,0.54,5,Dry,31,6,4,3,41,85,0.2,334.5,0.8,334.5,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0569,0.00232,0.225,0.00918,2,0.168,0.393,0.016,24.1,0.946,0.97,0.918,37.4,36.3,72.6,1740
1996-02-19,1995,5,21,50,421.96,0.54,5,Dry,31,6,4,3,41,85,0.2,337,0.8,337,0,0,0,0,-3,3,31,6,4,0,44,378,990,965.5,24.5,0.169,0.058,0.00237,0.227,0.00926,2,0.17,0.397,0.0162,24.1,0.946,0.971,0.919,37.7,36.6,73.2,1760
1996-02-20,1995,5,21,51,427.15,0.54,5,Dry,31,6,4,3,41,85,0.2,342.1,0.8,342.1,0,0,0,0,-3,3,31,6,4,0,44,383,990,965.5,24.5,0.171,0.0605,0.00247,0.231,0.00945,2,0.173,0.405,0.0165,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
1996-02-21,1995,5,21,52,436.72,0.53,5,Dry,31,6,4,3,41,85,0.2,351.7,0.81,351.7,0,0,0,0,-3,3,31,6,4,0,44,393,990,965.6,24.4,0.174,0.065,0.00266,0.239,0.00979,2,0.18,0.419,0.0172,24,0.949,0.974,0.924,39.3,38.3,76.6,1840
1996-02-22,1995,5,21,53,445.74,0.52,5,Dry,31,6,4,3,41,85,0.19,360.7,0.81,360.7,0,0,0,0,-3,3,31,6,4,0,44,402,990,965.6,24.4,0.177,0.0693,0.00284,0.247,0.0101,2,0.186,0.433,0.0177,24,0.95,0.977,0.928,40.3,39.3,78.6,1890
1996-02-23,1995,5,21,54,456.41,0.51,5,Dry,31,6,4,3,41,85,0.19,371.4,0.81,371.4,0,0,0,0,-3,3,31,6,4,0,44,412,990,965.7,24.3,0.181,0.0743,0.00305,0.255,0.0105,2,0.193,0.449,0.0184,23.9,0.951,0.979,0.931,41.4,40.5,81.1,1950
1996-02-24,1995,5,21,55,468.71,0.51,5,Dry,31,6,4,3,41,85,0.18,383.7,0.82,383.7,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
1996-02-25,1995,5,22,56,484.85,0.5,5,Dry,31,6,4,3,41,85,0.17,399.9,0.82,399.9,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.0877,0.00362,0.279,0.0115,2,0.212,0.491,0.0203,23.7,0.955,0.98,0.936,44.4,43.5,87.1,2090
1996-02-26,1995,5,22,57,503.17,0.48,5,Dry,31,6,4,3,41,85,0.17,418.2,0.83,418.2,0,0,0,0,-3,3,31,6,4,0,44,459,990,965.9,24.1,0.198,0.0964,0.00399,0.294,0.0122,2,0.225,0.519,0.0215,23.6,0.956,0.98,0.937,46.3,45.4,90.8,2180
1996-02-27,1995,5,22,58,523.13,0.47,5,Dry,31,6,4,3,41,85,0.16,438.1,0.84,438.1,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.205,0.106,0.0044,0.31,0.0129,2,0.238,0.549,0.0228,23.5,0.957,0.98,0.938,48.3,47.4,94.7,2270
1996-02-28,1995,5,22,59,545.28,0.46,5,Dry,31,6,4,3,41,85,0.16,460.3,0.84,460.3,0,0,0,0,-3,3,31,6,4,0,44,501,990,966.1,23.9,0.212,0.116,0.00485,0.329,0.0137,2,0.253,0.582,0.0243,23.4,0.957,0.98,0.938,50.5,48.2,96.4,2310
1996-02-29,1995,5,22,60,570.16,0.45,5,Dry,31,6,4,3,41,85,0.15,485.2,0.85,485.2,0,0,0,0,-3,3,31,6,4,0,44,526,990,966.2,23.8,0.226,0.128,0.00537,0.354,0.0148,3,0.161,0.514,0.0216,23.3,0.945,0.97,0.916,34.9,33.9,102,2440
1996-03-01,1995,6,22,61,596.68,0.44,5,Dry,36,8,6,4,53,107,0.18,489.7,0.82,489.7,0,0,0,0,-4,4,36,8,6,0,57,540,990,966.3,23.7,0.233,0.13,0.00549,0.363,0.0153,3,0.163,0.526,0.0222,23.2,0.945,0.97,0.917,35.1,34,102,2450
1996-03-02,1995,6,22,62,622.11,0.42,5,Dry,36,8,6,4,53,107,0.17,515.1,0.83,515.1,0,0,0,0,-4,4,36,8,6,0,57,565,990,966.4,23.6,0.248,0.145,0.00615,0.393,0.0166,3,0.174,0.567,0.024,23,0.948,0.97,0.919,36.8,35.7,107,2570
1996-03-03,1995,6,23,63,646.99,0.41,5,Dry,36,8,6,4,53,107,0.17,540,0.83,540,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.162,0.00688,0.424,0.018,3,0.185,0.609,0.0259,22.9,0.95,0.973,0.924,38.4,37.4,112,2690
1996-03-04,1995,6,23,64,671.88,0.4,5,Dry,36,8,6,4,53,107,0.16,564.9,0.84,564.9,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.178,0.00762,0.454,0.0194,3,0.197,0.651,0.0278,22.8,0.952,0.976,0.929,40,39,117,2810
1996-03-05,1995,6,23,65,698.95,0.39,5,Dry,36,8,6,4,53,107,0.15,592,0.85,592,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00843,0.488,0.0209,3,0.209,0.697,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
1996-03-06,1995,6,23,66,726.56,0.38,5,Dry,36,8,6,4,53,107,0.15,619.6,0.85,619.6,0,0,0,0,-4,4,36,8,6,0,57,670,990,966.8,23.2,0.307,0.215,0.00926,0.522,0.0225,3,0.221,0.743,0.032,22.5,0.955,0.98,0.936,43.4,42.6,128,3060
1996-03-07,1995,6,23,67,751.45,0.37,5,Dry,36,8,6,4,53,107,0.14,644.5,0.86,644.5,0,0,0,0,-4,4,36,8,6,0,57,694,990,966.9,23.1,0.321,0.231,0.01,0.553,0.0239,3,0.233,0.785,0.034,22.3,0.956,0.98,0.937,44.9,44,132,3170
1996-03-08,1995,6,23,68,770.31,0.36,5,Dry,36,8,6,4,53,107,0.14,663.3,0.86,663.3,0,0,0,0,-4,4,36,8,6,0,57,713,990,967,23,0.332,0.244,0.0106,0.576,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.1,135,3250
1996-03-09,1995,6,23,69,785.19,0.36,5,Dry,36,8,6,4,53,107,0.14,678.2,0.86,678.2,0,0,0,0,-4,4,36,8,6,0,57,728,990,967,23,0.34,0.254,0.0111,0.594,0.0259,3,0.248,0.842,0.0367,22.1,0.957,0.98,0.938,46.9,46,138,3310
1996-03-10,1995,6,24,70,802.16,0.35,5,Dry,36,8,6,4,53,107,0.13,695.2,0.87,695.2,0,0,0,0,-4,4,36,8,6,0,57,745,990,967.1,22.9,0.35,0.265,0.0116,0.615,0.0269,3,0.255,0.871,0.038,22,0.957,0.98,0.938,47.9,46.9,141,3380
1996-03-11,1995,6,24,71,821.24,0.34,5,Dry,36,8,6,4,53,107,0.13,714.2,0.87,714.2,0,0,0,0,-4,4,36,8,6,0,57,764,990,967.2,22.8,0.361,0.278,0.0122,0.639,0.028,3,0.264,0.903,0.0396,21.9,0.957,0.98,0.938,49,48,144,3450
1996-03-12,1995,6,24,72,838.06,0.33,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
1996-03-13,1995,6,24,73,859.84,0.33,5,Dry,36,8,6,4,53,107,0.12,752.8,0.88,752.8,0,0,0,0,-4,4,36,8,6,0,57,803,990,967.3,22.7,0.39,0.303,0.0134,0.693,0.0306,3,0.281,0.974,0.043,21.7,0.957,0.98,0.938,51.1,48.2,145,3470
1996-03-14,1995,6,24,74,882.79,0.32,5,Dry,36,8,6,4,53,107,0.12,775.8,0.88,775.8,0,0,0,0,-4,4,36,8,6,0,57,826,990,967.4,22.6,0.411,0.314,0.0139,0.725,0.0321,3,0.287,1.01,0.0449,21.6,0.956,0.98,0.937,52.3,48.2,145,3470
1996-03-15,1995,6,24,75,906.76,0.31,5,Dry,36,8,6,4,53,107,0.12,799.8,0.88,799.8,0,0,0,0,-4,4,36,8,6,0,57,850,990,967.5,22.5,0.433,0.326,0.0145,0.759,0.0338,4,0.212,0.971,0.0432,21.5,0.953,0.976,0.931,40.2,39.2,157,3770
1996-03-16,1995,6,24,76,936.27,0.3,5,Dry,36,8,6,4,53,107,0.11,829.3,0.89,829.3,0,0,0,0,-4,4,36,8,6,0,57,879,990,967.6,22.4,0.46,0.34,0.0152,0.8,0.0358,4,0.222,1.02,0.0457,21.3,0.954,0.979,0.934,41.4,40.5,162,3890
1996-03-17,1995,6,25,77,966.93,0.3,5,Dry,36,8,6,4,53,107,0.11,859.9,0.89,859.9,0,0,0,0,-4,4,36,8,6,0,57,910,990,967.8,22.2,0.488,0.355,0.016,0.843,0.0379,4,0.233,1.08,0.0484,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
1996-03-18,1995,6,25,78,998.63,0.29,5,Dry,36,8,6,4,53,107,0.11,891.6,0.89,891.6,0,0,0,0,-4,4,36,8,6,0,57,942,990,967.9,22.1,0.517,0.371,0.0168,0.887,0.0401,4,0.243,1.13,0.0512,21,0.955,0.98,0.936,43.8,42.9,172,4120
1996-03-19,1995,6,25,79,1031.3,0.28,5,Dry,36,8,6,4,53,107,0.1,924.3,0.9,924.3,0,0,0,0,-4,4,36,8,6,0,57,974,990,968,22,0.547,0.386,0.0176,0.933,0.0424,4,0.254,1.19,0.054,20.8,0.956,0.98,0.936,45.1,44.2,177,4240
1996-03-20,1995,6,25,80,1059.6,0.27,5,Dry,36,8,6,4,53,107,0.1,952.6,0.9,952.6,0,0,0,0,-4,4,36,8,6,0,57,1000,990,968.1,21.9,0.573,0.4,0.0183,0.973,0.0444,4,0.264,1.24,0.0564,20.7,0.956,0.98,0.937,46.1,45.2,181,4340
1996-03-21,1995,6,25,81,1083.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,954.3,0.88,954.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.58,0.401,0.0184,0.981,0.0449,4,0.265,1.25,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
1996-03-22,1995,6,25,82,1107.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
1996-03-23,1995,6,25,83,1126.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,997.3,0.89,997.3,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.63,0.422,0.0194,1.05,0.0485,4,0.279,1.33,0.0613,20.4,0.956,0.98,0.937,47.6,46.6,187,4480
1996-03-24,1995,6,26,84,1145.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1016,0.89,1016,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.4,21.6,0.658,0.46,0.0213,1.12,0.0517,4,0.283,1.4,0.0647,20.2,0.955,0.98,0.936,48.2,47.2,189,4530
1996-03-25,1995,6,26,85,1159.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
1996-03-26,1995,6,26,86,1173.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.522,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
1996-03-27,1995,6,26,87,1181.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
1996-03-28,1995,6,26,88,1190,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1996-03-29,1995,6,26,89,1198.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1069,0.89,1069,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.5,21.5,0.736,0.579,0.027,1.32,0.0612,4,0.294,1.61,0.0749,19.9,0.955,0.98,0.936,49.7,48.2,193,4630
1996-03-30,1995,6,26,90,1207,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1078,0.89,1078,0,0,0,0,-6,6,41,8,7,0,73,1130,990,968.6,21.4,0.748,0.599,0.0279,1.35,0.0628,4,0.296,1.64,0.0766,19.8,0.955,0.98,0.935,50,48.2,193,4630
1996-03-31,1995,6,27,91,1209.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1996-04-01,1995,7,27,92,1212.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1065,0.88,1065,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.743,0.569,0.0265,1.31,0.0612,4,0.293,1.6,0.0749,19.8,0.955,0.98,0.936,49.4,48.2,193,4630
1996-04-02,1995,7,27,93,1209.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1062,0.88,1062,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.562,0.0262,1.3,0.0607,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
1996-04-03,1995,7,27,94,1201.3,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1053,0.88,1053,0,0,0,0,-10,10,45,11,10,0,82,1120,990,968.5,21.5,0.727,0.543,0.0253,1.27,0.0591,4,0.291,1.56,0.0727,19.9,0.955,0.98,0.936,49.1,48.1,192,4620
1996-04-04,1995,7,27,95,1192.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1045,0.88,1045,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.714,0.524,0.0244,1.24,0.0576,4,0.289,1.53,0.0711,20,0.955,0.98,0.936,48.8,47.9,191,4600
1996-04-05,1995,7,27,96,1184.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1036,0.88,1036,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.702,0.505,0.0235,1.21,0.0561,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.6,47.6,191,4570
1996-04-06,1995,7,27,97,1170.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1022,0.87,1022,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.681,0.473,0.0219,1.15,0.0535,4,0.284,1.44,0.0667,20.1,0.955,0.98,0.936,48.2,47.2,189,4530
1996-04-07,1995,7,28,98,1156.5,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1008,0.87,1008,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.661,0.442,0.0205,1.1,0.0511,4,0.282,1.38,0.0641,20.2,0.955,0.98,0.936,47.8,46.8,187,4490
1996-04-08,1995,7,28,99,1148.2,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,1000,0.87,1000,0,0,0,0,-10,10,45,11,10,0,82,1070,990,968.4,21.6,0.649,0.423,0.0196,1.07,0.0496,4,0.28,1.35,0.0625,20.3,0.956,0.98,0.936,47.5,46.6,186,4470
1996-04-09,1995,7,28,100,1139.9,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,991.9,0.87,991.9,0,0,0,0,-10,10,45,11,10,0,82,1060,990,968.3,21.7,0.637,0.419,0.0193,1.06,0.0487,4,0.277,1.33,0.0615,20.3,0.956,0.98,0.936,47.2,46.3,185,4440
1996-04-10,1995,7,28,101,1126.3,0.26,4,Mod_Dry,45,11,10,10,72,148,0.13,978.3,0.87,978.3,0,0,0,0,-10,10,45,11,10,0,82,1040,990,968.3,21.7,0.617,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.06,20.4,0.955,0.98,0.936,46.8,45.8,183,4400
1996-04-11,1995,7,28,102,1112.7,0.26,5,Dry,40,10,8,5,62,125,0.11,987.7,0.89,987.7,0,0,0,0,-5,5,40,10,8,0,67,1050,990,968.3,21.7,0.619,0.417,0.0192,1.04,0.0476,4,0.276,1.31,0.0603,20.4,0.956,0.98,0.937,47.3,46.3,185,4450
1996-04-12,1995,7,28,103,1099.3,0.26,5,Dry,40,10,8,5,62,125,0.11,974.3,0.89,974.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0188,1.01,0.0464,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
1996-04-13,1995,7,28,104,1085.9,0.27,5,Dry,40,10,8,5,62,125,0.12,960.9,0.89,960.9,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.588,0.404,0.0185,0.992,0.0454,4,0.267,1.26,0.0577,20.6,0.956,0.98,0.936,46.3,45.4,182,4360
1996-04-14,1995,7,29,105,1072.7,0.27,5,Dry,40,10,8,5,62,125,0.12,947.7,0.88,947.7,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.576,0.398,0.0182,0.973,0.0445,4,0.262,1.24,0.0565,20.6,0.956,0.98,0.936,45.8,44.9,180,4310
1996-04-15,1995,7,29,106,1059.6,0.27,5,Dry,40,10,8,5,62,125,0.12,934.6,0.88,934.6,0,0,0,0,-5,5,40,10,8,0,67,993,990,968.1,21.9,0.564,0.391,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.956,0.98,0.936,45.3,44.4,178,4260
1996-04-16,1995,7,29,107,1041.5,0.28,5,Dry,40,10,8,5,62,125,0.12,916.5,0.88,916.5,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.547,0.383,0.0174,0.93,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
1996-04-17,1995,7,29,108,1023.7,0.28,5,Dry,40,10,8,5,62,125,0.12,898.7,0.88,898.7,0,0,0,0,-5,5,40,10,8,0,67,957,990,968,22,0.531,0.374,0.017,0.905,0.0411,4,0.246,1.15,0.0522,20.9,0.955,0.98,0.936,43.9,43.1,172,4130
1996-04-18,1995,7,29,109,1006.1,0.29,5,Dry,40,10,8,5,62,125,0.12,881.1,0.88,881.1,0,0,0,0,-5,5,40,10,8,0,67,939,990,967.9,22.1,0.515,0.365,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,21,0.955,0.98,0.936,43.2,42.4,170,4070
1996-04-19,1995,7,29,110,988.77,0.29,5,Dry,40,10,8,5,62,125,0.13,863.8,0.87,863.8,0,0,0,0,-5,5,40,10,8,0,67,922,990,967.9,22.1,0.499,0.357,0.0161,0.856,0.0386,4,0.234,1.09,0.0492,21.1,0.955,0.98,0.936,42.6,41.7,167,4010
1996-04-20,1995,7,29,111,971.74,0.29,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
1996-04-21,1995,7,30,112,955,0.3,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
1996-04-22,1995,7,30,113,938.59,0.3,5,Dry,40,10,8,5,62,125,0.13,813.6,0.87,813.6,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1996-04-23,1995,7,30,114,922.5,0.31,5,Dry,40,10,8,5,62,125,0.14,797.5,0.86,797.5,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
1996-04-24,1995,7,30,115,906.76,0.31,5,Dry,40,10,8,5,62,125,0.14,781.8,0.86,781.8,0,0,0,0,-5,5,40,10,8,0,67,840,990,967.5,22.5,0.424,0.317,0.0141,0.741,0.033,4,0.206,0.947,0.0422,21.5,0.952,0.975,0.928,39.3,38.3,153,3680
1996-04-25,1995,7,30,116,891.39,0.32,5,Dry,40,10,8,5,62,125,0.14,766.4,0.86,766.4,0,0,0,0,-5,5,40,10,8,0,67,824,990,967.5,22.5,0.41,0.31,0.0138,0.72,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1996-04-26,1995,7,30,117,876.42,0.32,5,Dry,40,10,8,5,62,125,0.14,751.4,0.86,751.4,0,0,0,0,-5,5,40,10,8,0,67,809,990,967.4,22.6,0.396,0.303,0.0134,0.699,0.0309,3,0.28,0.979,0.0433,21.6,0.957,0.98,0.938,50.8,48.2,145,3470
1996-04-27,1995,7,30,118,861.88,0.32,5,Dry,40,10,8,5,62,125,0.14,736.9,0.85,736.9,0,0,0,0,-5,5,40,10,8,0,67,795,990,967.3,22.7,0.383,0.293,0.0129,0.676,0.0298,3,0.274,0.95,0.0419,21.7,0.957,0.98,0.938,50,48.2,145,3470
1996-04-28,1995,7,31,119,847.8,0.33,5,Dry,40,10,8,5,62,125,0.15,722.8,0.85,722.8,0,0,0,0,-5,5,40,10,8,0,67,781,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0406,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1996-04-29,1995,7,31,120,834.24,0.33,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
1996-04-30,1995,7,31,121,821.24,0.34,5,Dry,40,10,8,5,62,125,0.15,696.2,0.85,696.2,0,0,0,0,-5,5,40,10,8,0,67,754,990,967.2,22.8,0.355,0.266,0.0117,0.621,0.0272,3,0.256,0.877,0.0384,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
1996-05-01,1995,8,31,122,808.89,0.34,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
1996-05-02,1995,8,31,123,797.29,0.35,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
1996-05-03,1995,8,31,124,786.62,0.35,5,Dry,42,9,8,6,82,147,0.19,639.6,0.81,639.6,0,0,0,0,-6,6,42,9,8,0,88,699,990,967,23,0.324,0.228,0.00994,0.552,0.024,3,0.23,0.782,0.0341,22.2,0.956,0.98,0.937,44.3,43.4,130,3130
1996-05-04,1995,8,31,125,777.21,0.36,5,Dry,42,9,8,6,82,147,0.19,630.2,0.81,630.2,0,0,0,0,-6,6,42,9,8,0,88,689,990,967,23,0.318,0.222,0.00966,0.54,0.0235,3,0.226,0.766,0.0333,22.2,0.955,0.98,0.936,43.7,42.9,129,3090
1996-05-05,1995,8,32,126,770.31,0.36,5,Dry,42,9,8,6,82,147,0.19,623.3,0.81,623.3,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00944,0.532,0.0231,3,0.223,0.755,0.0328,22.3,0.955,0.98,0.936,43.3,42.5,127,3060
1996-05-06,1995,8,32,127,756.37,0.37,5,Dry,42,9,8,6,82,147,0.19,609.4,0.81,609.4,0,0,0,0,-6,6,42,9,8,0,88,668,990,966.9,23.1,0.306,0.208,0.00902,0.514,0.0223,3,0.217,0.731,0.0317,22.3,0.955,0.98,0.936,42.5,41.6,125,3000
1996-05-07,1995,8,32,128,742.42,0.37,5,Dry,42,9,8,6,82,147,0.2,595.4,0.8,595.4,0,0,0,0,-6,6,42,9,8,0,88,654,990,966.9,23.1,0.298,0.199,0.00859,0.497,0.0215,3,0.21,0.708,0.0306,22.4,0.954,0.98,0.934,41.6,40.8,122,2940
1996-05-08,1995,8,32,129,728.48,0.38,5,Dry,42,9,8,6,82,147,0.2,581.5,0.8,581.5,0,0,0,0,-6,6,42,9,8,0,88,640,990,966.8,23.2,0.29,0.189,0.00817,0.48,0.0207,3,0.204,0.684,0.0295,22.5,0.953,0.978,0.932,40.8,39.9,120,2870
1996-05-09,1995,8,32,130,715.08,0.38,5,Dry,42,9,8,6,82,147,0.21,568.1,0.79,568.1,0,0,0,0,-6,6,42,9,8,0,88,627,990,966.8,23.2,0.283,0.18,0.00777,0.463,0.0199,3,0.198,0.661,0.0285,22.6,0.952,0.976,0.929,39.9,39,117,2800
1996-05-10,1995,8,32,131,702.78,0.39,5,Dry,42,9,8,6,82,147,0.21,555.8,0.79,555.8,0,0,0,0,-6,6,42,9,8,0,88,615,990,966.7,23.3,0.276,0.172,0.0074,0.448,0.0192,3,0.193,0.641,0.0275,22.6,0.951,0.974,0.927,39.1,38.1,114,2740
1996-05-11,1995,8,32,132,689.92,0.39,5,Dry,42,9,8,6,82,147,0.21,542.9,0.79,542.9,0,0,0,0,-6,6,42,9,8,0,88,602,990,966.7,23.3,0.269,0.164,0.00701,0.432,0.0185,3,0.187,0.619,0.0265,22.7,0.95,0.972,0.924,38.3,37.3,112,2680
1996-05-12,1995,8,33,133,677.07,0.4,5,Dry,42,9,8,6,82,147,0.22,530.1,0.78,530.1,0,0,0,0,-6,6,42,9,8,0,88,589,990,966.6,23.4,0.261,0.155,0.00663,0.416,0.0178,3,0.181,0.597,0.0255,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
1996-05-13,1995,8,33,134,665.86,0.41,5,Dry,42,9,8,6,82,147,0.22,518.9,0.78,518.9,0,0,0,0,-6,6,42,9,8,0,88,578,990,966.6,23.4,0.255,0.148,0.0063,0.403,0.0172,3,0.176,0.578,0.0247,22.9,0.948,0.97,0.92,36.8,35.7,107,2570
1996-05-14,1995,8,33,135,654.1,0.41,5,Dry,42,9,8,6,82,147,0.23,507.1,0.78,507.1,0,0,0,0,-6,6,42,9,8,0,88,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,22.9,0.947,0.97,0.919,36,34.9,105,2510
1996-05-15,1995,8,33,136,642.35,0.42,5,Dry,42,9,8,6,82,147,0.23,495.4,0.77,495.4,0,0,0,0,-6,6,42,9,8,0,88,554,990,966.5,23.5,0.242,0.133,0.00564,0.374,0.0159,3,0.165,0.54,0.0229,23,0.946,0.97,0.917,35.2,34.2,102,2460
1996-05-16,1995,8,33,137,632.23,0.42,5,Dry,42,9,8,6,82,147,0.23,485.2,0.77,485.2,0,0,0,0,-6,6,42,9,8,0,88,544,990,966.4,23.6,0.236,0.128,0.00543,0.364,0.0154,2,0.27,0.634,0.0269,22.9,0.956,0.98,0.937,52.2,48.2,96.4,2310
1996-05-17,1995,8,33,138,621.56,0.42,5,Dry,42,9,8,6,82,147,0.24,474.6,0.76,474.6,0,0,0,0,-6,6,42,9,8,0,88,534,990,966.4,23.6,0.23,0.123,0.00521,0.353,0.0149,2,0.263,0.616,0.0261,23,0.957,0.98,0.937,51.2,48.2,96.4,2310
1996-05-18,1995,8,33,139,610.9,0.43,5,Dry,42,9,8,6,82,147,0.24,463.9,0.76,463.9,0,0,0,0,-6,6,42,9,8,0,88,523,990,966.3,23.7,0.224,0.118,0.00499,0.342,0.0144,2,0.256,0.597,0.0252,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1996-05-19,1995,8,34,140,600.78,0.43,5,Dry,42,9,8,6,82,147,0.24,453.8,0.76,453.8,0,0,0,0,-6,6,42,9,8,0,88,513,990,966.3,23.7,0.218,0.113,0.00478,0.331,0.014,2,0.249,0.58,0.0245,23.1,0.958,0.98,0.939,49.3,48.2,96.4,2310
1996-05-20,1995,8,34,141,591.76,0.44,5,Dry,42,9,8,6,82,147,0.25,444.8,0.75,444.8,0,0,0,0,-6,6,42,9,8,0,88,504,990,966.3,23.7,0.213,0.109,0.00459,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.4,47.4,94.9,2280
1996-05-21,1995,8,34,142,582.19,0.44,5,Dry,42,9,8,6,82,147,0.25,435.2,0.75,435.2,0,0,0,0,-6,6,42,9,8,0,88,494,990,966.2,23.8,0.21,0.104,0.00439,0.314,0.0132,2,0.236,0.551,0.0232,23.2,0.957,0.98,0.938,47.4,46.5,93,2230
1996-05-22,1995,8,34,143,572.62,0.45,5,Dry,42,9,8,6,82,147,0.26,425.6,0.74,425.6,0,0,0,0,-6,6,42,9,8,0,88,485,990,966.2,23.8,0.207,0.0999,0.00419,0.306,0.0129,2,0.23,0.536,0.0225,23.3,0.957,0.98,0.937,46.5,45.6,91.1,2190
1996-05-23,1995,8,34,144,563.6,0.45,5,Dry,42,9,8,6,82,147,0.26,416.6,0.74,416.6,0,0,0,0,-6,6,42,9,8,0,88,476,990,966.1,23.9,0.203,0.0956,0.00401,0.299,0.0125,2,0.224,0.523,0.0219,23.3,0.956,0.98,0.937,45.6,44.7,89.3,2140
1996-05-24,1995,8,34,145,555.67,0.46,5,Dry,42,9,8,6,82,147,0.27,408.7,0.73,408.7,0,0,0,0,-6,6,42,9,8,0,88,468,990,966.1,23.9,0.201,0.0919,0.00384,0.292,0.0122,2,0.218,0.511,0.0214,23.4,0.955,0.98,0.936,44.8,43.9,87.8,2110
1996-05-25,1995,8,34,146,547.19,0.46,5,Dry,42,9,8,6,82,147,0.27,400.2,0.73,400.2,0,0,0,0,-6,6,42,9,8,0,88,459,990,966.1,23.9,0.198,0.0879,0.00367,0.285,0.0119,2,0.213,0.498,0.0208,23.4,0.955,0.98,0.936,43.9,43,86.1,2070
1996-05-26,1995,8,35,147,538.71,0.46,5,Dry,42,9,8,6,82,147,0.27,391.7,0.73,391.7,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.0839,0.0035,0.278,0.0116,2,0.207,0.485,0.0202,23.5,0.954,0.98,0.935,43,42.2,84.4,2020
1996-05-27,1995,8,35,148,531.88,0.47,5,Dry,42,9,8,6,82,147,0.28,384.9,0.72,384.9,0,0,0,0,-6,6,42,9,8,0,88,444,990,966,24,0.192,0.0807,0.00336,0.273,0.0114,2,0.202,0.475,0.0198,23.5,0.953,0.98,0.934,42.3,41.5,83,1990
1996-05-28,1995,8,35,149,523.4,0.47,5,Dry,42,9,8,6,82,147,0.28,376.4,0.72,376.4,0,0,0,0,-6,6,42,9,8,0,88,435,990,966,24,0.189,0.0767,0.00319,0.266,0.0111,2,0.197,0.462,0.0192,23.6,0.952,0.979,0.932,41.4,40.6,81.1,1950
1996-05-29,1995,8,35,150,516.56,0.48,5,Dry,42,9,8,6,82,147,0.28,369.6,0.71,369.6,0,0,0,0,-6,6,42,9,8,0,88,429,990,965.9,24.1,0.187,0.0734,0.00305,0.26,0.0108,2,0.192,0.452,0.0188,23.6,0.951,0.978,0.93,40.7,39.8,79.6,1910
1996-05-30,1995,8,35,151,509.18,0.48,5,Dry,42,9,8,6,82,147,0.29,362.2,0.71,362.2,0,0,0,0,-6,6,42,9,8,0,88,421,990,965.9,24.1,0.184,0.0699,0.0029,0.254,0.0105,2,0.187,0.441,0.0183,23.7,0.95,0.976,0.927,39.9,39,77.9,1870
1996-05-31,1995,8,35,152,501.8,0.49,5,Dry,42,9,8,6,82,147,0.29,354.8,0.71,354.8,0,0,0,0,-6,6,42,9,8,0,88,414,990,965.9,24.1,0.182,0.0665,0.00275,0.248,0.0103,2,0.182,0.43,0.0178,23.7,0.949,0.974,0.925,39.2,38.1,76.3,1830
1996-06-01,1995,9,35,153,494.42,0.49,5,Dry,39,9,7,5,59,119,0.24,375.4,0.76,375.4,0,0,0,0,-5,5,39,9,7,0,64,430,990,965.8,24.2,0.187,0.0762,0.00315,0.264,0.0109,2,0.196,0.46,0.019,23.7,0.952,0.979,0.932,41.6,40.7,81.4,1950
1996-06-02,1995,9,36,154,487.58,0.49,5,Dry,39,9,7,5,59,119,0.24,368.6,0.76,368.6,0,0,0,0,-5,5,39,9,7,0,64,424,990,965.8,24.2,0.185,0.073,0.00301,0.258,0.0107,2,0.191,0.449,0.0186,23.8,0.951,0.978,0.93,40.8,39.9,79.8,1920
1996-06-03,1995,9,36,155,481.84,0.5,5,Dry,39,9,7,5,59,119,0.25,362.8,0.75,362.8,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1890
1996-06-04,1995,9,36,156,475.55,0.5,5,Dry,39,9,7,5,59,119,0.25,356.6,0.75,356.6,0,0,0,0,-5,5,39,9,7,0,64,412,990,965.7,24.3,0.181,0.0673,0.00277,0.248,0.0102,2,0.183,0.431,0.0178,23.8,0.949,0.975,0.926,39.6,38.6,77.1,1850
1996-06-05,1995,9,36,157,469.26,0.51,5,Dry,39,9,7,5,59,119,0.25,350.3,0.75,350.3,0,0,0,0,-5,5,39,9,7,0,64,405,990,965.7,24.3,0.179,0.0643,0.00265,0.243,0.01,2,0.179,0.422,0.0174,23.9,0.948,0.974,0.923,38.9,37.9,75.7,1820
1996-06-06,1995,9,36,158,462.97,0.51,5,Dry,39,9,7,5,59,119,0.26,344,0.74,344,0,0,0,0,-5,5,39,9,7,0,64,399,990,965.7,24.3,0.176,0.0614,0.00252,0.238,0.00977,2,0.175,0.412,0.017,23.9,0.948,0.972,0.921,38.2,37.1,74.3,1780
1996-06-07,1995,9,36,159,457.23,0.51,5,Dry,39,9,7,5,59,119,0.26,338.2,0.74,338.2,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0586,0.00241,0.233,0.00957,2,0.171,0.404,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,73,1750
1996-06-08,1995,9,36,160,451.49,0.52,5,Dry,39,9,7,5,59,119,0.26,332.5,0.74,332.5,0,0,0,0,-5,5,39,9,7,0,64,387,990,965.6,24.4,0.172,0.0559,0.0023,0.228,0.00937,2,0.167,0.395,0.0162,24,0.946,0.97,0.917,37,35.9,71.7,1720
1996-06-09,1995,9,37,161,445.74,0.52,5,Dry,39,9,7,5,59,119,0.27,326.7,0.73,326.7,0,0,0,0,-5,5,39,9,7,0,64,382,990,965.6,24.4,0.17,0.0532,0.00218,0.223,0.00916,2,0.163,0.387,0.0158,24,0.945,0.97,0.917,36.3,35.3,70.5,1690
1996-06-10,1995,9,37,162,441.1,0.53,5,Dry,39,9,7,5,59,119,0.27,322.1,0.73,322.1,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.051,0.00209,0.22,0.009,2,0.16,0.38,0.0155,24,0.944,0.97,0.916,35.8,34.8,69.5,1670
1996-06-11,1995,9,37,163,435.9,0.53,5,Dry,39,9,7,5,59,119,0.27,316.9,0.73,316.9,0,0,0,0,-5,5,39,9,7,0,64,372,990,965.6,24.4,0.167,0.0486,0.00199,0.215,0.00881,2,0.156,0.372,0.0152,24.1,0.943,0.97,0.915,35.3,34.2,68.4,1640
1996-06-12,1995,9,37,164,430.71,0.53,5,Dry,39,9,7,5,59,119,0.28,311.7,0.72,311.7,0,0,0,0,-5,5,39,9,7,0,64,367,990,965.5,24.5,0.165,0.0461,0.00189,0.211,0.00863,2,0.153,0.364,0.0149,24.1,0.942,0.97,0.914,34.7,33.7,67.3,1620
1996-06-13,1995,9,37,165,425.51,0.54,5,Dry,39,9,7,5,59,119,0.28,306.5,0.72,306.5,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00178,0.207,0.00845,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.3,1590
1996-06-14,1995,9,37,166,420.31,0.54,5,Dry,39,9,7,5,59,119,0.28,301.3,0.72,301.3,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.0412,0.00168,0.203,0.00826,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.6,32.6,65.2,1560
1996-06-15,1995,9,37,167,415.12,0.55,5,Dry,39,9,7,5,59,119,0.29,296.1,0.71,296.1,0,0,0,0,-5,5,39,9,7,0,64,351,990,965.5,24.5,0.159,0.0388,0.00158,0.198,0.00808,2,0.142,0.341,0.0139,24.2,0.94,0.97,0.912,33,32,64,1540
1996-06-16,1995,9,38,168,410.47,0.55,5,Dry,39,9,7,5,59,119,0.29,291.5,0.71,291.5,0,0,0,0,-5,5,39,9,7,0,64,346,990,965.4,24.6,0.158,0.0366,0.00149,0.194,0.00792,2,0.139,0.334,0.0136,24.2,0.939,0.97,0.911,32.5,31.5,63,1510
1996-06-17,1995,9,38,169,405.82,0.55,5,Dry,39,9,7,5,59,119,0.29,286.8,0.71,286.8,0,0,0,0,-5,5,39,9,7,0,64,342,990,965.4,24.6,0.156,0.0344,0.0014,0.191,0.00775,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.91,32,31,62,1490
1996-06-18,1995,9,38,170,401.17,0.56,5,Dry,39,9,7,5,59,119,0.3,282.2,0.7,282.2,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.155,0.0322,0.00131,0.187,0.00759,2,0.133,0.32,0.013,24.3,0.937,0.97,0.909,31.5,30.5,61,1460
1996-06-19,1995,9,38,171,396.53,0.56,5,Dry,39,9,7,5,59,119,0.3,277.5,0.7,277.5,0,0,0,0,-5,5,39,9,7,0,64,333,990,965.4,24.6,0.153,0.03,0.00122,0.183,0.00743,2,0.13,0.313,0.0127,24.3,0.936,0.97,0.908,30.9,30,60,1440
1996-06-20,1995,9,38,172,392.97,0.56,5,Dry,39,9,7,5,59,119,0.3,274,0.7,274,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0283,0.00115,0.18,0.0073,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.6,29.6,59.3,1420
1996-06-21,1995,9,38,173,388.87,0.57,5,Dry,39,9,7,5,59,119,0.31,269.9,0.69,269.9,0,0,0,0,-5,5,39,9,7,0,64,325,990,965.3,24.7,0.15,0.0264,0.00107,0.177,0.00716,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.1,29.2,58.4,1400
1996-06-22,1995,9,38,174,384.77,0.57,5,Dry,39,9,7,5,59,119,0.31,265.8,0.69,265.8,0,0,0,0,-5,5,39,9,7,0,64,321,990,965.3,24.7,0.149,0.0244,0.000991,0.173,0.00702,2,0.122,0.295,0.012,24.4,0.933,0.97,0.905,29.6,28.8,57.5,1380
1996-06-23,1995,9,39,175,380.67,0.58,5,Dry,39,9,7,5,59,119,0.31,261.7,0.69,261.7,0,0,0,0,-5,5,39,9,7,0,64,317,990,965.3,24.7,0.147,0.0225,0.000911,0.17,0.00688,2,0.119,0.289,0.0117,24.4,0.932,0.97,0.904,29.2,28.3,56.6,1360
1996-06-24,1995,9,39,176,376.56,0.58,5,Dry,39,9,7,5,59,119,0.32,257.6,0.68,257.6,0,0,0,0,-5,5,39,9,7,0,64,313,990,965.3,24.7,0.146,0.0206,0.000832,0.166,0.00673,2,0.116,0.283,0.0114,24.4,0.931,0.97,0.903,28.7,27.9,55.8,1340
1996-06-25,1995,9,39,177,372.46,0.58,5,Dry,39,9,7,5,59,119,0.32,253.5,0.68,253.5,0,0,0,0,-5,5,39,9,7,0,64,308,990,965.3,24.7,0.144,0.0186,0.000753,0.163,0.00659,2,0.114,0.277,0.0112,24.5,0.93,0.97,0.902,28.3,27.4,54.9,1320
1996-06-26,1995,9,39,178,368.36,0.59,5,Dry,39,9,7,5,59,119,0.32,249.4,0.68,249.4,0,0,0,0,-5,5,39,9,7,0,64,304,990,965.2,24.8,0.143,0.0169,0.000684,0.16,0.00646,2,0.111,0.271,0.0109,24.5,0.929,0.97,0.901,27.8,27,54,1300
1996-06-27,1995,9,39,179,364.26,0.59,5,Dry,39,9,7,5,59,119,0.33,245.3,0.67,245.3,0,0,0,0,-5,5,39,9,7,0,64,300,990,965.2,24.8,0.142,0.0166,0.00067,0.158,0.00638,2,0.108,0.266,0.0107,24.5,0.928,0.97,0.9,27.4,26.5,53.1,1270
1996-06-28,1995,9,39,180,360.71,0.59,5,Dry,39,9,7,5,59,119,0.33,241.7,0.67,241.7,0,0,0,0,-5,5,39,9,7,0,64,297,990,965.2,24.8,0.14,0.0163,0.000657,0.157,0.00631,2,0.106,0.262,0.0106,24.5,0.927,0.97,0.899,27,26.1,52.3,1250
1996-06-29,1995,9,39,181,357.15,0.6,5,Dry,39,9,7,5,59,119,0.33,238.2,0.67,238.2,0,0,0,0,-5,5,39,9,7,0,64,293,990,965.2,24.8,0.139,0.016,0.000644,0.155,0.00625,2,0.103,0.258,0.0104,24.6,0.926,0.97,0.898,26.5,25.7,51.5,1240
1996-06-30,1995,9,40,182,353.6,0.6,5,Dry,39,9,7,5,59,119,0.34,234.6,0.66,234.6,0,0,0,0,-5,5,39,9,7,0,64,290,990,965.2,24.8,0.138,0.0157,0.000632,0.153,0.00618,2,0.101,0.254,0.0102,24.6,0.925,0.97,0.897,26.1,25.4,50.7,1220
1996-07-01,1995,10,40,183,350.04,0.6,5,Dry,37,8,6,4,53,108,0.31,242,0.69,242,0,0,0,0,-4,4,37,8,6,0,57,293,990,965.2,24.8,0.139,0.0163,0.000657,0.155,0.00625,2,0.106,0.261,0.0105,24.6,0.927,0.97,0.899,27,26.2,52.5,1260
1996-07-02,1995,10,40,184,346.49,0.61,5,Dry,37,8,6,4,53,108,0.31,238.5,0.69,238.5,0,0,0,0,-4,4,37,8,6,0,57,289,990,965.1,24.9,0.138,0.016,0.000644,0.154,0.00618,2,0.103,0.257,0.0103,24.6,0.926,0.97,0.898,26.6,25.8,51.7,1240
1996-07-03,1995,10,40,185,342.93,0.61,5,Dry,37,8,6,4,53,108,0.32,234.9,0.69,234.9,0,0,0,0,-4,4,37,8,6,0,57,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.9,1220
1996-07-04,1995,10,40,186,339.38,0.62,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
1996-07-05,1995,10,40,187,335.82,0.62,5,Dry,37,8,6,4,53,108,0.32,227.8,0.68,227.8,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1996-07-06,1995,10,40,188,332.27,0.62,5,Dry,37,8,6,4,53,108,0.33,224.3,0.68,224.3,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.133,0.0148,0.000594,0.147,0.00591,1,0.245,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-07-07,1995,10,41,189,328.71,0.63,5,Dry,37,8,6,4,53,108,0.33,220.7,0.67,220.7,0,0,0,0,-4,4,37,8,6,0,57,272,990,965,25,0.131,0.0145,0.000581,0.146,0.00585,1,0.24,0.386,0.0155,24.6,0.958,0.98,0.939,51,48.2,48.2,1160
1996-07-08,1995,10,41,190,325.16,0.63,5,Dry,37,8,6,4,53,108,0.33,217.2,0.67,217.2,0,0,0,0,-4,4,37,8,6,0,57,268,990,965,25,0.13,0.0142,0.000569,0.144,0.00578,1,0.236,0.38,0.0152,24.6,0.958,0.98,0.939,50.2,48.2,48.2,1160
1996-07-09,1995,10,41,191,322.7,0.63,5,Dry,37,8,6,4,53,108,0.34,214.7,0.67,214.7,0,0,0,0,-4,4,37,8,6,0,57,266,990,965,25,0.129,0.014,0.00056,0.143,0.00574,1,0.232,0.376,0.015,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
1996-07-10,1995,10,41,192,319.69,0.64,5,Dry,37,8,6,4,53,108,0.34,211.7,0.66,211.7,0,0,0,0,-4,4,37,8,6,0,57,263,990,965,25,0.128,0.0137,0.00055,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1996-07-11,1995,10,41,193,316.68,0.64,5,Dry,37,8,6,4,53,108,0.34,208.7,0.66,208.7,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000539,0.141,0.00562,1,0.224,0.365,0.0146,24.7,0.956,0.98,0.937,48.2,47.3,47.3,1130
1996-07-12,1995,10,41,194,313.67,0.64,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
1996-07-13,1995,10,41,195,310.67,0.65,5,Dry,37,8,6,4,53,108,0.35,202.7,0.65,202.7,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.9,45.9,45.9,1100
1996-07-14,1995,10,42,196,307.66,0.65,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
1996-07-15,1995,10,42,197,304.65,0.66,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
1996-07-16,1995,10,42,198,301.64,0.66,5,Dry,37,8,6,4,53,108,0.36,193.6,0.64,193.6,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
1996-07-17,1995,10,42,199,298.64,0.67,5,Dry,37,8,6,4,53,108,0.36,190.6,0.64,190.6,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000476,0.133,0.00529,1,0.2,0.333,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
1996-07-18,1995,10,42,200,295.63,0.67,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
1996-07-19,1995,10,42,201,293.17,0.67,5,Dry,37,8,6,4,53,108,0.37,185.2,0.63,185.2,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1996-07-20,1995,10,42,202,290.71,0.68,5,Dry,37,8,6,4,53,108,0.37,182.7,0.63,182.7,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.4,41.4,993
1996-07-21,1995,10,43,203,288.24,0.68,5,Dry,37,8,6,4,53,108,0.38,180.2,0.63,180.2,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.0051,1,0.186,0.314,0.0125,24.8,0.949,0.98,0.929,41.6,40.8,40.8,979
1996-07-22,1995,10,43,204,285.78,0.69,5,Dry,37,8,6,4,53,108,0.38,177.8,0.62,177.8,0,0,0,0,-4,4,37,8,6,0,57,229,990,964.8,25.2,0.116,0.0109,0.000432,0.127,0.00505,1,0.183,0.31,0.0123,24.8,0.948,0.978,0.927,41.1,40.2,40.2,964
1996-07-23,1995,10,43,205,283.32,0.69,5,Dry,37,8,6,4,53,108,0.38,175.3,0.62,175.3,0,0,0,0,-4,4,37,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.6,39.6,949
1996-07-24,1995,10,43,206,280.86,0.69,5,Dry,37,8,6,4,53,108,0.39,172.9,0.61,172.9,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,935
1996-07-25,1995,10,43,207,278.4,0.7,5,Dry,37,8,6,4,53,108,0.39,170.4,0.61,170.4,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.3,38.3,38.3,920
1996-07-26,1995,10,43,208,275.94,0.7,5,Dry,37,8,6,4,53,108,0.39,167.9,0.61,167.9,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
1996-07-27,1995,10,43,209,273.48,0.71,5,Dry,37,8,6,4,53,108,0.4,165.5,0.6,165.5,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00982,0.000389,0.122,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,891
