date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-07-28,1995,10,44,210,271.02,0.71,5,Dry,37,8,6,4,53,108,0.4,163,0.6,163,0,0,0,0,-4,4,37,8,6,0,57,214,990,964.8,25.2,0.111,0.00961,0.000381,0.121,0.00479,1,0.163,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,876
1996-07-29,1995,10,44,211,269.65,0.71,5,Dry,37,8,6,4,53,108,0.4,161.7,0.6,161.7,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00949,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.3,36.2,36.2,868
1996-07-30,1995,10,44,212,266.64,0.72,5,Dry,37,8,6,4,53,108,0.41,158.6,0.59,158.6,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,851
1996-07-31,1995,10,44,213,265.28,0.72,5,Dry,37,8,6,4,53,108,0.41,157.3,0.59,157.3,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00912,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.3,35.2,35.2,844
1996-08-01,1995,11,44,214,262.27,0.73,5,Dry,34,7,5,3,44,93,0.35,169.3,0.65,169.3,0,0,0,0,-3,3,34,7,5,0,47,215,990,964.7,25.3,0.112,0.0101,0.000401,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.1,38.1,916
1996-08-02,1995,11,44,215,258.17,0.74,5,Dry,34,7,5,3,44,93,0.36,165.2,0.64,165.2,0,0,0,0,-3,3,34,7,5,0,47,211,990,964.7,25.3,0.11,0.00979,0.000387,0.12,0.00474,1,0.165,0.285,0.0113,25,0.944,0.972,0.918,38.2,37.1,37.1,891
1996-08-03,1995,11,44,216,254.61,0.75,5,Dry,34,7,5,3,44,93,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
1996-08-04,1995,11,45,217,251.06,0.76,5,Dry,34,7,5,3,44,93,0.37,158.1,0.63,158.1,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.108,0.00919,0.000363,0.117,0.00461,1,0.156,0.273,0.0108,25,0.942,0.97,0.913,36.5,35.4,35.4,850
1996-08-05,1995,11,45,218,248.6,0.76,5,Dry,34,7,5,3,44,93,0.37,155.6,0.63,155.6,0,0,0,0,-3,3,34,7,5,0,47,202,990,964.7,25.3,0.107,0.00898,0.000355,0.116,0.00457,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,35.9,34.9,34.9,837
1996-08-06,1995,11,45,219,245.59,0.77,5,Dry,34,7,5,3,44,93,0.38,152.6,0.62,152.6,0,0,0,0,-3,3,34,7,5,0,47,199,990,964.7,25.3,0.106,0.00872,0.000344,0.114,0.00451,1,0.148,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
1996-08-07,1995,11,45,220,242.58,0.78,5,Dry,34,7,5,3,44,93,0.38,149.6,0.62,149.6,0,0,0,0,-3,3,34,7,5,0,47,196,990,964.7,25.3,0.105,0.00846,0.000334,0.113,0.00446,1,0.144,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
1996-08-08,1995,11,45,221,239.57,0.79,5,Dry,34,7,5,3,44,93,0.39,146.6,0.61,146.6,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.103,0.00821,0.000324,0.112,0.0044,1,0.14,0.252,0.00994,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
1996-08-09,1995,11,45,222,236.56,0.8,5,Dry,34,7,5,3,44,93,0.39,143.6,0.61,143.6,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00435,1,0.136,0.247,0.00972,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
1996-08-10,1995,11,45,223,233.56,0.81,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
1996-08-11,1995,11,46,224,231.1,0.81,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1996-08-12,1995,11,46,225,228.64,0.82,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
1996-08-13,1995,11,46,226,226.17,0.83,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
1996-08-14,1995,11,46,227,223.71,0.83,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.000269,0.105,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
1996-08-15,1995,11,46,228,221.25,0.84,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
1996-08-16,1995,11,46,229,218.79,0.85,5,Dry,34,7,5,3,44,93,0.42,125.8,0.57,125.8,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0962,0.00644,0.000253,0.103,0.00403,1,0.112,0.215,0.00843,25.3,0.929,0.97,0.901,29,28.1,28.1,674
1996-08-17,1995,11,46,230,217.42,0.85,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1996-08-18,1995,11,47,231,215.51,0.86,5,Dry,34,7,5,3,44,93,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.095,0.00616,0.000242,0.101,0.00397,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1996-08-19,1995,11,47,232,213.6,0.86,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1996-08-20,1995,11,47,233,211.68,0.87,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
1996-08-21,1995,11,47,234,209.77,0.87,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
1996-08-22,1995,11,47,235,207.85,0.88,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1996-08-23,1995,11,47,236,205.94,0.89,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00535,0.000209,0.097,0.00379,1,0.095,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-08-24,1995,11,47,237,204.03,0.89,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
1996-08-25,1995,11,48,238,202.11,0.9,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00502,0.000196,0.0953,0.00372,1,0.0898,0.185,0.00723,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,200.2,0.9,5,Dry,34,7,5,3,44,93,0.47,107.2,0.54,107.2,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0945,0.00369,1,0.0872,0.182,0.0071,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,198.28,0.91,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0936,0.00366,1,0.0846,0.178,0.00696,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,196.37,0.91,5,Dry,34,7,5,3,44,93,0.47,103.4,0.53,103.4,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.0882,0.00454,0.000177,0.0928,0.00363,1,0.082,0.175,0.00683,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,195,0.91,5,Dry,34,7,5,3,44,93,0.48,102,0.52,102,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0878,0.00442,0.000173,0.0922,0.0036,1,0.0802,0.172,0.00674,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,193.64,0.91,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,192.27,0.92,5,Dry,34,7,5,3,44,93,0.48,99.27,0.52,99.27,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0868,0.00419,0.000164,0.091,0.00356,1,0.0765,0.168,0.00655,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,189.81,0.92,5,Dry,30,6,4,2,30,72,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0912,0.00576,0.000225,0.097,0.00379,1,0.102,0.199,0.00776,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1996-09-02,1995,12,49,246,187.35,0.93,5,Dry,30,6,4,2,30,72,0.38,115.3,0.62,115.3,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0904,0.00555,0.000217,0.0959,0.00375,1,0.0982,0.194,0.00759,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
1996-09-03,1995,12,49,247,184.34,0.93,5,Dry,30,6,4,2,30,72,0.39,112.3,0.61,112.3,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0893,0.0053,0.000207,0.0946,0.0037,1,0.0942,0.189,0.00738,25.4,0.919,0.97,0.892,25.7,24.9,24.9,598
1996-09-04,1995,12,49,248,181.33,0.93,5,Dry,30,6,4,2,30,72,0.4,109.3,0.6,109.3,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0882,0.00504,0.000197,0.0933,0.00365,1,0.0901,0.183,0.00717,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1996-09-05,1995,12,49,249,178.87,0.94,5,Dry,30,6,4,2,30,72,0.4,106.9,0.6,106.9,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0874,0.00483,0.000189,0.0922,0.00361,1,0.0868,0.179,0.007,25.4,0.915,0.97,0.888,24.4,23.6,23.6,567
1996-09-06,1995,12,49,250,176.41,0.94,5,Dry,30,6,4,2,30,72,0.41,104.4,0.59,104.4,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0865,0.00462,0.000181,0.0911,0.00357,1,0.0835,0.175,0.00683,25.4,0.914,0.97,0.886,23.7,23,23,553
1996-09-07,1995,12,49,251,173.95,0.94,5,Dry,30,6,4,2,30,72,0.41,102,0.59,102,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0856,0.00442,0.000173,0.09,0.00352,1,0.0801,0.17,0.00666,25.4,0.912,0.97,0.884,23.1,22.4,22.4,539
1996-09-08,1995,12,50,252,171.49,0.95,5,Dry,30,6,4,2,30,72,0.42,99.49,0.58,99.49,0,0,0,0,-2,2,30,6,4,0,32,139,990,964.5,25.5,0.0848,0.00421,0.000165,0.089,0.00348,1,0.0768,0.166,0.00649,25.4,0.911,0.969,0.883,22.6,21.9,21.9,524
1996-09-09,1995,12,50,253,170.12,0.95,5,Dry,30,6,4,2,30,72,0.42,98.12,0.58,98.12,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1996-09-10,1995,12,50,254,168.21,0.95,5,Dry,30,6,4,2,30,72,0.43,96.21,0.57,96.21,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0875,0.00343,1,0.0724,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1996-09-11,1995,12,50,255,166.29,0.95,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1996-09-12,1995,12,50,256,164.38,0.96,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
1996-09-13,1995,12,50,257,162.46,0.96,5,Dry,30,6,4,2,30,72,0.44,90.46,0.56,90.46,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0646,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
1996-09-14,1995,12,50,258,160.55,0.96,5,Dry,30,6,4,2,30,72,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.062,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
1996-09-15,1995,12,51,259,158.64,0.96,5,Dry,30,6,4,2,30,72,0.45,86.64,0.55,86.64,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1996-09-16,1995,12,51,260,157.27,0.96,5,Dry,30,6,4,2,30,72,0.46,85.27,0.54,85.27,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0797,0.003,0.000117,0.0827,0.00324,1,0.0576,0.14,0.0055,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
1996-09-17,1995,12,51,261,155.9,0.97,5,Dry,30,6,4,2,30,72,0.46,83.9,0.54,83.9,0,0,0,0,-2,2,30,6,4,0,32,124,990,964.5,25.5,0.0793,0.00288,0.000113,0.0821,0.00322,1,0.0558,0.138,0.00541,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1996-09-18,1995,12,51,262,154.53,0.97,5,Dry,30,6,4,2,30,72,0.47,82.53,0.53,82.53,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0788,0.00277,0.000108,0.0815,0.0032,1,0.0539,0.135,0.00531,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1996-09-19,1995,12,51,263,153.17,0.97,5,Dry,30,6,4,2,30,72,0.47,81.17,0.53,81.17,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.0809,0.00317,1,0.0521,0.133,0.00522,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
1996-09-20,1995,12,51,264,151.8,0.97,5,Dry,30,6,4,2,30,72,0.47,79.8,0.53,79.8,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00253,0.0000993,0.0803,0.00315,1,0.0502,0.131,0.00512,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1996-09-21,1995,12,51,265,150.43,0.97,5,Dry,30,6,4,2,30,72,0.48,78.43,0.52,78.43,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0773,0.00242,0.0000948,0.0797,0.00313,1,0.0484,0.128,0.00502,25.4,0.935,0.96,0.898,18.3,17.5,17.5,421
1996-09-22,1995,12,52,266,149.06,0.97,5,Dry,30,6,4,2,30,72,0.48,77.06,0.52,77.06,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0768,0.0023,0.0000902,0.0791,0.0031,1,0.0465,0.126,0.00493,25.4,0.937,0.96,0.9,18,17.3,17.3,414
1996-09-23,1995,12,52,267,147.7,0.97,5,Dry,30,6,4,2,30,72,0.49,75.7,0.51,75.7,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.00218,0.0000857,0.0785,0.00308,1,0.0447,0.123,0.00483,25.4,0.939,0.96,0.901,17.7,17,17,408
1996-09-24,1995,12,52,268,146.33,0.97,5,Dry,30,6,4,2,30,72,0.49,74.33,0.51,74.33,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0759,0.00207,0.0000811,0.0779,0.00306,1,0.0428,0.121,0.00474,25.4,0.936,0.96,0.899,17.3,16.6,16.6,399
1996-09-25,1995,12,52,269,144.96,0.98,5,Dry,30,6,4,2,30,72,0.5,72.96,0.5,72.96,0,0,0,0,-2,2,30,6,4,0,32,113,990,964.5,25.5,0.0754,0.00195,0.0000765,0.0773,0.00303,1,0.041,0.118,0.00464,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1996-09-26,1995,12,52,270,143.6,0.98,5,Dry,30,6,4,2,30,72,0.5,71.6,0.5,71.6,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0749,0.00184,0.000072,0.0768,0.00301,1,0.0392,0.116,0.00455,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1996-09-27,1995,12,52,271,142.23,0.98,5,Dry,30,6,4,2,30,72,0.51,70.23,0.49,70.23,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00172,0.0000674,0.0762,0.00299,1,0.0373,0.113,0.00445,25.4,0.914,0.96,0.878,16,15.3,15.3,368
1996-09-28,1995,12,52,272,140.86,0.98,5,Dry,30,6,4,2,30,72,0.51,68.86,0.49,68.86,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.074,0.0016,0.0000629,0.0756,0.00296,1,0.0355,0.111,0.00435,25.4,0.907,0.96,0.87,15.5,14.9,14.9,358
1996-09-29,1995,12,53,273,139.49,0.98,5,Dry,30,6,4,2,30,72,0.52,67.49,0.48,67.49,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-09-30,1995,12,53,274,138.13,0.98,5,Dry,30,6,4,2,30,72,0.52,66.13,0.48,66.13,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00137,0.0000538,0.0744,0.00292,1,0.0318,0.106,0.00416,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1996-10-01,1996,1,1,275,137.85,0.98,5,Dry,24,4,2,2,20,52,0.38,85.85,0.62,85.85,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0764,0.00305,0.000119,0.0795,0.00312,1,0.0584,0.138,0.00541,25.4,0.926,0.963,0.891,19.8,19,19,457
1996-10-02,1996,1,1,276,137.03,0.98,5,Dry,24,4,2,2,20,52,0.38,85.03,0.62,85.03,0,0,0,0,-2,2,24,4,2,0,22,115,990,964.5,25.5,0.0761,0.00298,0.000117,0.0791,0.0031,1,0.0573,0.136,0.00535,25.4,0.927,0.962,0.892,19.6,18.9,18.9,453
1996-10-03,1996,1,1,277,136.21,0.98,5,Dry,24,4,2,2,20,52,0.38,84.21,0.62,84.21,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00291,0.000114,0.0787,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1996-10-04,1996,1,1,278,135.39,0.98,5,Dry,24,4,2,2,20,52,0.38,83.39,0.62,83.39,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0756,0.00284,0.000111,0.0784,0.00307,1,0.0551,0.133,0.00523,25.4,0.929,0.961,0.893,19.3,18.5,18.5,445
1996-10-05,1996,1,1,279,134.57,0.98,5,Dry,24,4,2,2,20,52,0.39,82.57,0.61,82.57,0,0,0,0,-2,2,24,4,2,0,22,113,990,964.5,25.5,0.0753,0.00277,0.000109,0.078,0.00306,1,0.054,0.132,0.00518,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1996-10-06,1996,1,1,280,134.3,0.98,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
1996-10-07,1996,1,1,281,134.03,0.98,5,Dry,24,4,2,2,20,52,0.39,82.03,0.61,82.03,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0751,0.00272,0.000107,0.0778,0.00305,1,0.0532,0.131,0.00514,25.4,0.931,0.961,0.894,19,18.3,18.3,438
1996-10-08,1996,1,2,282,133.75,0.98,5,Dry,24,4,2,2,20,52,0.39,81.75,0.61,81.75,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.075,0.0027,0.000106,0.0777,0.00305,1,0.0529,0.131,0.00512,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1996-10-09,1996,1,2,283,132.93,0.98,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
1996-10-10,1996,1,2,284,132.11,0.98,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1996-10-11,1996,1,2,285,131.29,0.98,5,Dry,24,4,2,2,20,52,0.4,79.29,0.6,79.29,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0741,0.00249,0.0000976,0.0766,0.003,1,0.0495,0.126,0.00495,25.4,0.935,0.96,0.897,18.4,17.7,17.7,425
1996-10-12,1996,1,2,286,130.47,0.99,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
1996-10-13,1996,1,2,287,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
1996-10-14,1996,1,2,288,129.38,0.99,5,Dry,24,4,2,2,20,52,0.4,77.38,0.6,77.38,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
1996-10-15,1996,1,3,289,129.1,0.99,5,Dry,24,4,2,2,20,52,0.4,77.1,0.6,77.1,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0733,0.0023,0.0000903,0.0756,0.00297,1,0.0466,0.122,0.00479,25.4,0.938,0.96,0.9,18,17.3,17.3,414
1996-10-16,1996,1,3,290,128.28,0.99,5,Dry,24,4,2,2,20,52,0.41,76.28,0.59,76.28,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.073,0.00223,0.0000876,0.0753,0.00295,1,0.0455,0.121,0.00474,25.4,0.939,0.96,0.901,17.8,17.1,17.1,411
1996-10-17,1996,1,3,291,127.46,0.99,5,Dry,24,4,2,2,20,52,0.41,75.46,0.59,75.46,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0728,0.00216,0.0000849,0.0749,0.00294,1,0.0444,0.119,0.00468,25.4,0.94,0.96,0.902,17.7,16.9,16.9,407
1996-10-18,1996,1,3,292,126.64,0.99,5,Dry,24,4,2,2,20,52,0.41,74.64,0.59,74.64,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
1996-10-19,1996,1,3,293,125.82,0.99,5,Dry,24,4,2,2,20,52,0.41,73.82,0.59,73.82,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000794,0.0742,0.00291,1,0.0422,0.116,0.00456,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1996-10-20,1996,1,3,294,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
1996-10-21,1996,1,3,295,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-10-22,1996,1,4,296,124.46,0.99,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
1996-10-23,1996,1,4,297,124.73,0.99,5,Dry,24,4,2,2,20,52,0.42,72.73,0.58,72.73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0718,0.00193,0.0000758,0.0737,0.00289,1,0.0407,0.114,0.00449,25.4,0.928,0.96,0.891,16.8,16.1,16.1,387
1996-10-24,1996,1,4,298,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
1996-10-25,1996,1,4,299,125.28,0.99,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
1996-10-26,1996,1,4,300,124.46,0.99,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
1996-10-27,1996,1,4,301,123.64,0.99,5,Dry,24,4,2,2,20,52,0.42,71.64,0.58,71.64,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0714,0.00184,0.0000721,0.0732,0.00287,1,0.0392,0.112,0.00441,25.4,0.922,0.96,0.885,16.5,15.8,15.8,379
1996-10-28,1996,1,4,302,122.81,0.99,5,Dry,24,4,2,2,20,52,0.42,70.81,0.58,70.81,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
1996-10-29,1996,1,5,303,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-10-30,1996,1,5,304,124.46,0.99,5,Dry,24,4,2,2,20,52,0.42,72.46,0.58,72.46,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0717,0.00191,0.0000749,0.0736,0.00289,1,0.0403,0.114,0.00447,25.4,0.927,0.96,0.89,16.7,16,16,385
1996-10-31,1996,1,5,305,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
1996-11-01,1996,2,5,306,125,0.99,5,Dry,23,4,2,2,19,50,0.4,75,0.6,75,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0722,0.00213,0.0000833,0.0744,0.00292,1,0.0438,0.118,0.00463,25.4,0.941,0.96,0.903,17.6,16.9,16.9,405
1996-11-02,1996,2,5,307,126.92,0.99,5,Dry,23,4,2,2,19,50,0.39,76.92,0.61,76.92,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0729,0.00229,0.0000897,0.0752,0.00295,1,0.0463,0.122,0.00477,25.4,0.938,0.96,0.9,18,17.2,17.2,414
1996-11-03,1996,2,5,308,128.83,0.99,5,Dry,23,4,2,2,19,50,0.39,78.83,0.61,78.83,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0736,0.00245,0.0000961,0.076,0.00298,1,0.0489,0.125,0.0049,25.4,0.935,0.96,0.898,18.3,17.6,17.6,423
1996-11-04,1996,2,5,309,130.2,0.99,5,Dry,23,4,2,2,19,50,0.38,80.2,0.62,80.2,0,0,0,0,-2,2,23,4,2,0,21,109,990,964.5,25.5,0.0741,0.00257,0.000101,0.0766,0.00301,1,0.0508,0.127,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
1996-11-05,1996,2,6,310,131.56,0.98,5,Dry,23,4,2,2,19,50,0.38,81.56,0.62,81.56,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00268,0.000105,0.0772,0.00303,1,0.0526,0.13,0.00509,25.4,0.932,0.961,0.895,18.9,18.2,18.2,436
1996-11-06,1996,2,6,311,131.84,0.98,5,Dry,23,4,2,2,19,50,0.38,81.84,0.62,81.84,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00271,0.000106,0.0774,0.00303,1,0.053,0.13,0.00511,25.4,0.931,0.961,0.895,19,18.2,18.2,437
1996-11-07,1996,2,6,312,132.66,0.98,5,Dry,23,4,2,2,19,50,0.38,82.66,0.62,82.66,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.0749,0.00278,0.000109,0.0777,0.00305,1,0.0541,0.132,0.00517,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1996-11-08,1996,2,6,313,132.93,0.98,5,Dry,23,4,2,2,19,50,0.38,82.93,0.62,82.93,0,0,0,0,-2,2,23,4,2,0,21,112,990,964.5,25.5,0.075,0.0028,0.00011,0.0778,0.00305,1,0.0545,0.132,0.00519,25.4,0.93,0.961,0.894,19.2,18.4,18.4,443
1996-11-09,1996,2,6,314,134.85,0.98,5,Dry,23,4,2,2,19,50,0.37,84.85,0.63,84.85,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0757,0.00296,0.000116,0.0787,0.00309,1,0.057,0.136,0.00532,25.4,0.927,0.962,0.892,19.6,18.8,18.8,452
1996-11-10,1996,2,6,315,136.21,0.98,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1996-11-11,1996,2,6,316,139.77,0.98,5,Dry,23,4,2,2,19,50,0.36,89.77,0.64,89.77,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0774,0.00338,0.000133,0.0808,0.00317,1,0.0637,0.145,0.00567,25.4,0.922,0.964,0.889,20.6,19.8,19.8,476
1996-11-12,1996,2,7,317,142.78,0.98,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
1996-11-13,1996,2,7,318,142.5,0.98,5,Dry,23,4,2,2,19,50,0.35,92.5,0.65,92.5,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0784,0.00361,0.000142,0.082,0.00322,1,0.0674,0.149,0.00586,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
1996-11-14,1996,2,7,319,141.68,0.98,5,Dry,23,4,2,2,19,50,0.35,91.68,0.65,91.68,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0781,0.00354,0.000139,0.0817,0.0032,1,0.0663,0.148,0.0058,25.4,0.919,0.965,0.887,21,20.2,20.2,485
1996-11-15,1996,2,7,320,144.14,0.98,5,Dry,23,4,2,2,19,50,0.35,94.14,0.65,94.14,0,0,0,0,-2,2,23,4,2,0,21,123,990,964.5,25.5,0.079,0.00375,0.000147,0.0827,0.00324,1,0.0696,0.152,0.00597,25.3,0.917,0.966,0.886,21.5,20.7,20.7,497
1996-11-16,1996,2,7,321,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1996-11-17,1996,2,7,322,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1996-11-18,1996,2,7,323,154.26,0.97,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
1996-11-19,1996,2,8,324,156.72,0.96,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1996-11-20,1996,2,8,325,158.09,0.96,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1996-11-21,1996,2,8,326,156.72,0.96,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
1996-11-22,1996,2,8,327,155.35,0.97,5,Dry,23,4,2,2,19,50,0.32,105.3,0.68,105.3,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.0047,0.000184,0.0877,0.00344,1,0.0847,0.172,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1996-11-23,1996,2,8,328,153.99,0.97,5,Dry,23,4,2,2,19,50,0.33,104,0.68,104,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0825,0.00459,0.00018,0.0871,0.00341,1,0.0829,0.17,0.00666,25.3,0.914,0.97,0.886,23.6,22.9,22.9,550
1996-11-24,1996,2,8,329,155.9,0.97,5,Dry,23,4,2,2,19,50,0.32,105.9,0.68,105.9,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0831,0.00475,0.000186,0.0879,0.00345,1,0.0855,0.173,0.0068,25.3,0.915,0.97,0.888,24.1,23.4,23.4,561
1996-11-25,1996,2,8,330,158.91,0.96,5,Dry,23,4,2,2,19,50,0.32,108.9,0.69,108.9,0,0,0,0,-2,2,23,4,2,0,21,138,990,964.5,25.5,0.0842,0.00501,0.000196,0.0892,0.0035,1,0.0895,0.179,0.007,25.3,0.917,0.97,0.89,24.8,24.1,24.1,578
1996-11-26,1996,2,9,331,161.92,0.96,5,Dry,23,4,2,2,19,50,0.31,111.9,0.69,111.9,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0853,0.00526,0.000206,0.0905,0.00355,1,0.0936,0.184,0.00721,25.3,0.919,0.97,0.892,25.6,24.8,24.8,595
1996-11-27,1996,2,9,332,167.11,0.95,5,Dry,23,4,2,2,19,50,0.3,117.1,0.7,117.1,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0871,0.0057,0.000223,0.0928,0.00363,1,0.101,0.193,0.00757,25.3,0.923,0.97,0.895,26.9,26.1,26.1,625
1996-11-28,1996,2,9,333,169.57,0.95,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-11-29,1996,2,9,334,169.85,0.95,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
1996-11-30,1996,2,9,335,167.93,0.95,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
1996-12-01,1996,3,9,336,167.66,0.95,5,Dry,26,4,3,2,24,59,0.35,108.7,0.65,108.7,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0855,0.00499,0.000195,0.0905,0.00354,1,0.0892,0.18,0.00704,25.4,0.917,0.97,0.889,24.8,24,24,577
1996-12-02,1996,3,9,337,168.48,0.95,5,Dry,26,4,3,2,24,59,0.35,109.5,0.65,109.5,0,0,0,0,-2,2,26,4,3,0,26,142,990,964.5,25.5,0.0858,0.00506,0.000198,0.0909,0.00356,1,0.0903,0.181,0.00709,25.4,0.917,0.97,0.89,25,24.2,24.2,581
1996-12-03,1996,3,10,338,170.39,0.95,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-12-04,1996,3,10,339,172.85,0.95,5,Dry,26,4,3,2,24,59,0.34,113.8,0.66,113.8,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0874,0.00543,0.000212,0.0928,0.00363,1,0.0962,0.189,0.0074,25.4,0.921,0.97,0.893,26.1,25.3,25.3,607
1996-12-05,1996,3,10,340,173.67,0.94,5,Dry,26,4,3,2,24,59,0.34,114.7,0.66,114.7,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0876,0.0055,0.000215,0.0931,0.00365,1,0.0973,0.19,0.00745,25.4,0.921,0.97,0.894,26.3,25.5,25.5,612
1996-12-06,1996,3,10,341,171.76,0.95,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
1996-12-07,1996,3,10,342,170.39,0.95,5,Dry,26,4,3,2,24,59,0.35,111.4,0.65,111.4,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0865,0.00522,0.000204,0.0917,0.00359,1,0.0929,0.185,0.00723,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1996-12-08,1996,3,10,343,170.12,0.95,5,Dry,26,4,3,2,24,59,0.35,111.1,0.65,111.1,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0864,0.0052,0.000203,0.0916,0.00359,1,0.0925,0.184,0.00721,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
1996-12-09,1996,3,10,344,172.03,0.95,5,Dry,26,4,3,2,24,59,0.34,113,0.66,113,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.0871,0.00536,0.00021,0.0924,0.00362,1,0.0951,0.188,0.00734,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
1996-12-10,1996,3,11,345,173.95,0.94,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1996-12-11,1996,3,11,346,176.96,0.94,5,Dry,26,4,3,2,24,59,0.33,118,0.67,118,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0888,0.00578,0.000226,0.0946,0.0037,1,0.102,0.196,0.00768,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
1996-12-12,1996,3,11,347,178.87,0.94,5,Dry,26,4,3,2,24,59,0.33,119.9,0.67,119.9,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0895,0.00594,0.000232,0.0954,0.00373,1,0.104,0.2,0.00782,25.4,0.925,0.97,0.897,27.6,26.7,26.7,642
1996-12-13,1996,3,11,348,177.5,0.94,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
1996-12-14,1996,3,11,349,177.23,0.94,5,Dry,26,4,3,2,24,59,0.33,118.2,0.67,118.2,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0889,0.0058,0.000227,0.0947,0.00371,1,0.102,0.197,0.0077,25.4,0.924,0.97,0.896,27.2,26.3,26.3,632
1996-12-15,1996,3,11,350,178.6,0.94,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-12-16,1996,3,11,351,180.51,0.94,5,Dry,26,4,3,2,24,59,0.33,121.5,0.67,121.5,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0901,0.00608,0.000238,0.0961,0.00376,1,0.107,0.203,0.00793,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1996-12-17,1996,3,12,352,178.6,0.94,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-12-18,1996,3,12,353,176.68,0.94,5,Dry,26,4,3,2,24,59,0.33,117.7,0.67,117.7,0,0,0,0,-2,2,26,4,3,0,26,151,990,964.4,25.6,0.0887,0.00575,0.000225,0.0945,0.0037,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.896,27,26.2,26.2,629
1996-12-19,1996,3,12,354,178.6,0.94,5,Dry,26,4,3,2,24,59,0.33,119.6,0.67,119.6,0,0,0,0,-2,2,26,4,3,0,26,153,990,964.4,25.6,0.0894,0.00592,0.000231,0.0953,0.00373,1,0.104,0.199,0.0078,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
1996-12-20,1996,3,12,355,183.79,0.93,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
1996-12-21,1996,3,12,356,187.35,0.93,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1996-12-22,1996,3,12,357,191.45,0.92,5,Dry,26,4,3,2,24,59,0.31,132.4,0.69,132.4,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0939,0.00701,0.000274,0.101,0.00395,1,0.121,0.222,0.00869,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1996-12-23,1996,3,12,358,195,0.91,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1996-12-24,1996,3,13,359,198.56,0.91,5,Dry,26,4,3,2,24,59,0.3,139.6,0.7,139.6,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0964,0.00761,0.000297,0.104,0.00406,1,0.131,0.235,0.00918,25.4,0.934,0.97,0.906,32.4,31.5,31.5,755
1996-12-25,1996,3,13,360,199.92,0.9,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1996-12-26,1996,3,13,361,199.65,0.9,5,Dry,26,4,3,2,24,59,0.3,140.7,0.7,140.7,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0968,0.00771,0.000301,0.105,0.00408,1,0.132,0.237,0.00925,25.4,0.935,0.97,0.907,32.7,31.7,31.7,761
1996-12-27,1996,3,13,362,199.92,0.9,5,Dry,26,4,3,2,24,59,0.29,140.9,0.7,140.9,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0969,0.00773,0.000302,0.105,0.00409,1,0.133,0.237,0.00927,25.4,0.935,0.97,0.907,32.8,31.8,31.8,763
1996-12-28,1996,3,13,363,204.03,0.89,5,Dry,26,4,3,2,24,59,0.29,145,0.71,145,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0984,0.00808,0.000316,0.106,0.00416,1,0.138,0.245,0.00957,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1996-12-29,1996,3,13,364,206.49,0.88,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
1996-12-30,1996,3,13,365,209.49,0.88,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
1996-12-31,1996,3,14,366,211.96,0.87,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1997-01-01,1996,4,14,1,212.23,0.87,5,Dry,29,5,4,2,33,73,0.34,139.2,0.66,139.2,0,0,0,0,-2,2,29,5,4,0,35,177,990,964.5,25.5,0.0981,0.00758,0.000297,0.106,0.00414,1,0.13,0.236,0.00925,25.3,0.934,0.97,0.906,32.3,31.3,31.3,751
1997-01-02,1996,4,14,2,212.5,0.87,5,Dry,29,5,4,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1997-01-03,1996,4,14,3,213.87,0.86,5,Dry,29,5,4,2,33,73,0.34,140.9,0.66,140.9,0,0,0,0,-2,2,29,5,4,0,35,179,990,964.5,25.5,0.0987,0.00772,0.000303,0.106,0.00417,1,0.133,0.239,0.00937,25.3,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-01-04,1996,4,14,4,216.88,0.85,5,Dry,29,5,4,2,33,73,0.34,143.9,0.66,143.9,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00798,0.000313,0.108,0.00422,1,0.137,0.244,0.00959,25.3,0.936,0.97,0.908,33.4,32.4,32.4,777
1997-01-05,1996,4,14,5,220.43,0.84,5,Dry,29,5,4,2,33,73,0.33,147.4,0.67,147.4,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00828,0.000325,0.109,0.00429,1,0.142,0.251,0.00984,25.2,0.938,0.97,0.91,34.2,33.2,33.2,796
1997-01-06,1996,4,14,6,222.35,0.84,5,Dry,29,5,4,2,33,73,0.33,149.3,0.67,149.3,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.102,0.00844,0.000332,0.11,0.00432,1,0.144,0.254,0.00998,25.2,0.938,0.97,0.91,34.7,33.6,33.6,807
1997-01-07,1996,4,15,7,224.26,0.83,5,Dry,29,5,4,2,33,73,0.33,151.3,0.67,151.3,0,0,0,0,-2,2,29,5,4,0,35,189,990,964.5,25.5,0.102,0.00861,0.000338,0.111,0.00436,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.1,34,34,817
1997-01-08,1996,4,15,8,225.63,0.83,5,Dry,29,5,4,2,33,73,0.32,152.6,0.68,152.6,0,0,0,0,-2,2,29,5,4,0,35,191,990,964.6,25.4,0.103,0.00872,0.000343,0.112,0.00438,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.4,34.4,34.4,825
1997-01-09,1996,4,15,9,228.64,0.82,5,Dry,29,5,4,2,33,73,0.32,155.6,0.68,155.6,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00898,0.000353,0.113,0.00444,1,0.153,0.265,0.0104,25.2,0.941,0.97,0.912,36.1,35,35,841
1997-01-10,1996,4,15,10,233.83,0.81,5,Dry,29,5,4,2,33,73,0.31,160.8,0.69,160.8,0,0,0,0,-2,2,29,5,4,0,35,199,990,964.6,25.4,0.106,0.00942,0.000371,0.115,0.00453,1,0.16,0.275,0.0108,25.1,0.942,0.97,0.914,37.3,36.2,36.2,869
1997-01-11,1996,4,15,11,239.03,0.79,5,Dry,29,5,4,2,33,73,0.3,166,0.69,166,0,0,0,0,-2,2,29,5,4,0,35,204,990,964.6,25.4,0.108,0.00986,0.000389,0.117,0.00463,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
1997-01-12,1996,4,15,12,245.31,0.77,5,Dry,29,5,4,2,33,73,0.3,172.3,0.7,172.3,0,0,0,0,-2,2,29,5,4,0,35,210,990,964.7,25.3,0.11,0.0104,0.00041,0.12,0.00474,1,0.175,0.295,0.0117,25,0.946,0.976,0.923,40,39.1,39.1,937
1997-01-13,1996,4,15,13,251.06,0.76,5,Dry,29,5,4,2,33,73,0.29,178.1,0.71,178.1,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.00043,0.123,0.00485,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
1997-01-14,1996,4,16,14,256.8,0.74,5,Dry,29,5,4,2,33,73,0.28,183.8,0.72,183.8,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.191,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.9,41.9,1000
1997-01-15,1996,4,16,15,262.54,0.73,5,Dry,29,5,4,2,33,73,0.28,189.5,0.72,189.5,0,0,0,0,-2,2,29,5,4,0,35,228,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00506,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
1997-01-16,1996,4,16,16,268.83,0.72,5,Dry,29,5,4,2,33,73,0.27,195.8,0.73,195.8,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000491,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.6,44.7,44.7,1070
1997-01-17,1996,4,16,17,276.21,0.7,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
1997-01-18,1996,4,16,18,283.05,0.69,5,Dry,29,5,4,2,33,73,0.26,210.1,0.74,210.1,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.000541,0.137,0.00543,1,0.226,0.363,0.0144,24.8,0.957,0.98,0.937,48.9,47.9,47.9,1150
1997-01-19,1996,4,16,19,291.53,0.68,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-01-20,1996,4,16,20,300.55,0.66,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
1997-01-21,1996,4,17,21,310.67,0.65,5,Dry,29,5,4,2,33,73,0.23,237.7,0.77,237.7,0,0,0,0,-2,2,29,5,4,0,35,276,990,965,25,0.133,0.016,0.000637,0.149,0.00594,2,0.103,0.252,0.01,24.8,0.925,0.97,0.898,26.7,25.9,51.9,1250
1997-01-22,1996,4,17,22,319.69,0.64,5,Dry,29,5,4,2,33,73,0.23,246.7,0.77,246.7,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,26.9,53.9,1290
1997-01-23,1996,4,17,23,331.45,0.62,5,Dry,29,5,4,2,33,73,0.22,258.4,0.78,258.4,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.021,0.000841,0.161,0.00646,2,0.117,0.278,0.0111,24.7,0.931,0.97,0.903,29.1,28.2,56.5,1360
1997-01-24,1996,4,17,24,345.94,0.61,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
1997-01-25,1996,4,17,25,361.53,0.59,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
1997-01-26,1996,4,17,26,376.56,0.58,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
1997-01-27,1996,4,17,27,391.6,0.57,5,Dry,29,5,4,2,33,73,0.19,318.6,0.81,318.6,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0494,0.002,0.211,0.00855,2,0.158,0.368,0.0149,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
1997-01-28,1996,4,18,28,409.92,0.55,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
1997-01-29,1996,4,18,29,433.17,0.53,5,Dry,29,5,4,2,33,73,0.17,360.2,0.83,360.2,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
1997-01-30,1996,4,18,30,459.14,0.51,5,Dry,29,5,4,2,33,73,0.16,386.1,0.84,386.1,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0813,0.00334,0.266,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.4,2030
1997-01-31,1996,4,18,31,488.4,0.49,5,Dry,29,5,4,2,33,73,0.15,415.4,0.85,415.4,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.196,0.0951,0.00393,0.291,0.012,2,0.223,0.514,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.4,2170
1997-02-01,1996,5,18,32,521.49,0.47,5,Dry,31,6,4,3,41,85,0.16,436.5,0.84,436.5,0,0,0,0,-3,3,31,6,4,0,44,477,990,965.9,24.1,0.204,0.105,0.00437,0.309,0.0128,2,0.237,0.546,0.0227,23.5,0.957,0.98,0.938,48.2,47.2,94.4,2270
1997-02-02,1996,5,18,33,555.12,0.46,5,Dry,31,6,4,3,41,85,0.15,470.1,0.85,470.1,0,0,0,0,-3,3,31,6,4,0,44,511,990,966.1,23.9,0.217,0.121,0.00506,0.338,0.0141,2,0.26,0.598,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
1997-02-03,1996,5,18,34,589.3,0.44,5,Dry,31,6,4,3,41,85,0.14,504.3,0.86,504.3,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.00581,0.374,0.0158,3,0.169,0.544,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1997-02-04,1996,5,19,35,627.31,0.42,5,Dry,31,6,4,3,41,85,0.14,542.3,0.86,542.3,0,0,0,0,-3,3,31,6,4,0,44,583,990,966.4,23.6,0.258,0.163,0.00692,0.421,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
1997-02-05,1996,5,19,36,666.41,0.41,5,Dry,31,6,4,3,41,85,0.13,581.4,0.87,581.4,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00808,0.47,0.02,3,0.204,0.674,0.0288,22.8,0.953,0.979,0.933,41.2,40.4,121,2910
1997-02-06,1996,5,19,37,702.78,0.39,5,Dry,31,6,4,3,41,85,0.12,617.8,0.88,617.8,0,0,0,0,-3,3,31,6,4,0,44,659,990,966.7,23.3,0.301,0.214,0.00918,0.515,0.0221,3,0.221,0.735,0.0316,22.6,0.955,0.98,0.936,43.5,42.6,128,3070
1997-02-07,1996,5,19,38,736.41,0.38,5,Dry,31,6,4,3,41,85,0.12,651.4,0.89,651.4,0,0,0,0,-3,3,31,6,4,0,44,692,990,966.8,23.2,0.32,0.236,0.0102,0.556,0.024,3,0.236,0.792,0.0342,22.4,0.956,0.98,0.937,45.5,44.6,134,3210
1997-02-08,1996,5,19,39,766.21,0.36,5,Dry,31,6,4,3,41,85,0.11,681.2,0.89,681.2,0,0,0,0,-3,3,31,6,4,0,44,722,990,967,23,0.337,0.256,0.0111,0.593,0.0257,3,0.249,0.842,0.0366,22.2,0.957,0.98,0.938,47.3,46.4,139,3340
1997-02-09,1996,5,19,40,783.79,0.36,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1997-02-10,1996,5,19,41,803.82,0.35,5,Dry,31,6,4,3,41,85,0.11,718.8,0.89,718.8,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.358,0.281,0.0123,0.639,0.0279,3,0.266,0.905,0.0396,22,0.957,0.98,0.938,49.4,48.2,145,3470
1997-02-11,1996,5,20,42,823.06,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,718.1,0.87,718.1,0,0,0,0,-4,4,36,6,5,0,58,765,990,967.2,22.8,0.361,0.281,0.0123,0.642,0.0281,3,0.266,0.908,0.0398,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
1997-02-12,1996,5,20,43,843.87,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,738.9,0.88,738.9,0,0,0,0,-4,4,36,6,5,0,58,786,990,967.3,22.7,0.374,0.295,0.013,0.669,0.0294,3,0.275,0.944,0.0415,21.8,0.957,0.98,0.938,50.3,48.2,145,3470
1997-02-13,1996,5,20,44,865.99,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,761,0.88,761,0,0,0,0,-4,4,36,6,5,0,58,808,990,967.4,22.6,0.395,0.307,0.0136,0.702,0.031,3,0.283,0.985,0.0435,21.7,0.957,0.98,0.937,51.5,48.2,145,3470
1997-02-14,1996,5,20,45,893.56,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,788.6,0.88,788.6,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0142,0.741,0.0329,4,0.209,0.949,0.0421,21.6,0.953,0.975,0.93,39.8,38.8,155,3720
1997-02-15,1996,5,20,46,917.96,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
1997-02-16,1996,5,20,47,943.24,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
1997-02-17,1996,5,20,48,964.53,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,859.5,0.89,859.5,0,0,0,0,-4,4,36,6,5,0,58,907,990,967.8,22.2,0.485,0.355,0.016,0.84,0.0378,4,0.233,1.07,0.0482,21.2,0.955,0.98,0.936,42.6,41.7,167,4010
1997-02-18,1996,5,21,49,986.32,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,881.3,0.89,881.3,0,0,0,0,-4,4,36,6,5,0,58,928,990,967.8,22.2,0.505,0.366,0.0165,0.87,0.0393,4,0.24,1.11,0.0501,21,0.955,0.98,0.936,43.4,42.6,170,4090
1997-02-19,1996,5,21,50,1008.6,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,903.6,0.9,903.6,0,0,0,0,-4,4,36,6,5,0,58,951,990,967.9,22.1,0.525,0.376,0.017,0.901,0.0408,4,0.247,1.15,0.052,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
1997-02-20,1996,5,21,51,1036.4,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,931.4,0.9,931.4,0,0,0,0,-4,4,36,6,5,0,58,978,990,968,22,0.551,0.39,0.0177,0.94,0.0428,4,0.257,1.2,0.0545,20.8,0.956,0.98,0.937,45.4,44.5,178,4270
1997-02-21,1996,5,21,52,1064.9,0.27,3,Normal,43,7,5,4,78,137,0.13,927.9,0.87,927.9,0,0,0,0,-4,4,43,7,5,0,82,983,990,968.1,21.9,0.555,0.388,0.0177,0.943,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,176,4230
1997-02-22,1996,5,21,53,1093.9,0.26,3,Normal,43,7,5,4,78,137,0.13,956.9,0.88,956.9,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.581,0.402,0.0184,0.983,0.0451,4,0.265,1.25,0.0573,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
1997-02-23,1996,5,21,54,1129,0.26,3,Normal,43,7,5,4,78,137,0.12,992,0.88,992,0,0,0,0,-4,4,43,7,5,0,82,1050,990,968.3,21.7,0.621,0.419,0.0193,1.04,0.0479,4,0.277,1.32,0.0607,20.4,0.956,0.98,0.936,47.4,46.4,186,4460
1997-02-24,1996,5,21,55,1164.8,0.25,3,Normal,43,7,5,4,78,137,0.12,1028,0.88,1028,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.673,0.486,0.0225,1.16,0.0537,4,0.286,1.44,0.0669,20.1,0.955,0.98,0.936,48.5,47.5,190,4560
1997-02-25,1996,5,22,56,1201.3,0.25,3,Normal,43,7,5,4,78,137,0.11,1064,0.89,1064,0,0,0,0,-4,4,43,7,5,0,82,1120,990,968.5,21.5,0.727,0.568,0.0264,1.29,0.0603,4,0.293,1.59,0.0739,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
1997-02-26,1996,5,22,57,1238.5,0.24,3,Normal,43,7,5,4,78,137,0.11,1102,0.89,1100,2,0,0,0,-4,6,43,7,5,0,84,1160,990,968.6,21.4,0.779,0.648,0.0304,1.43,0.0668,4,0.3,1.73,0.0809,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
1997-02-27,1996,5,22,58,1276.4,0.24,3,Normal,43,7,5,4,78,137,0.11,1139,0.89,1100,39,9,1,1,-3,31,52,8,6,1,109,1170,990,968.8,21.2,0.795,0.648,0.0305,1.44,0.068,4,0.3,1.74,0.0821,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
1997-02-28,1996,5,22,59,1314.8,0.23,3,Normal,43,7,5,4,78,137,0.1,1178,0.9,1100,78,18,2,2,-2,58,61,9,7,2,136,1180,990,968.9,21.1,0.811,0.648,0.0307,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
