date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-03-01,1996,6,22,60,1360,0.22,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-03-02,1996,6,22,61,1399.7,0.22,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
1997-03-03,1996,6,22,62,1421.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1238,0.87,1100,138,31,4,4,-5,104,80,13,13,4,211,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-03-04,1996,6,23,63,1443.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-03-05,1996,6,23,64,1458.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-03-06,1996,6,23,65,1468.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-03-07,1996,6,23,66,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-03-08,1996,6,23,67,1480.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1997-03-09,1996,6,23,68,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1997-03-10,1996,6,23,69,1474.4,0.2,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
1997-03-11,1996,6,24,70,1471.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1997-03-12,1996,6,24,71,1468.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-03-13,1996,6,24,72,1465,0.21,3,Normal,49,9,9,9,107,183,0.13,1282,0.88,1100,182,41,5,6,-4,134,90,14,15,5,241,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-03-14,1996,6,24,73,1461.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
1997-03-15,1996,6,24,74,1452.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1997-03-16,1996,6,24,75,1443.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-03-17,1996,6,24,76,1433.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1997-03-18,1996,6,25,77,1424.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1241,0.87,1100,141,32,4,4,-5,106,81,13,13,4,213,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-03-19,1996,6,25,78,1415.1,0.22,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1997-03-20,1996,6,25,79,1405.8,0.22,3,Normal,49,9,9,9,107,183,0.13,1223,0.87,1100,123,28,4,4,-5,92,77,13,13,4,199,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-03-21,1996,6,25,80,1396.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
1997-03-22,1996,6,25,81,1381.3,0.22,4,Mod_Dry,41,8,7,6,67,129,0.093,1252,0.91,1100,152,34,5,5,-1,109,75,13,12,5,176,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1997-03-23,1996,6,25,82,1366,0.22,4,Mod_Dry,41,8,7,6,67,129,0.094,1237,0.91,1100,137,31,4,4,-2,100,72,12,11,4,167,1200,990,969.1,20.9,0.838,0.648,0.0309,1.49,0.0709,4,0.3,1.79,0.0852,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1997-03-24,1996,6,25,83,1350.9,0.23,4,Mod_Dry,41,8,7,6,67,129,0.096,1222,0.91,1100,122,28,4,4,-2,88,69,12,11,4,155,1190,990,969,21,0.833,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
1997-03-25,1996,6,26,84,1335.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.097,1207,0.9,1100,107,24,3,3,-3,80,65,11,10,3,147,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-03-26,1996,6,26,85,1326.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-27,1996,6,26,86,1317.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.098,1189,0.9,1100,89,20,3,3,-3,66,61,11,10,3,133,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-03-28,1996,6,26,87,1314.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.098,1186,0.9,1100,86,19,3,3,-3,64,60,11,10,3,131,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0694,4,0.3,1.77,0.0836,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-03-29,1996,6,26,88,1317.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.098,1189,0.9,1100,89,20,3,3,-3,66,61,11,10,3,133,1180,990,968.9,21.1,0.819,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-03-30,1996,6,26,89,1326.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.097,1198,0.9,1100,98,22,3,3,-3,73,63,11,10,3,140,1180,990,968.9,21.1,0.822,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1997-03-31,1996,6,26,90,1341.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.096,1213,0.9,1100,113,26,3,3,-3,84,67,11,10,3,151,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1997-04-01,1996,7,27,91,1363,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1215,0.89,1100,115,26,3,4,-7,89,71,14,14,3,161,1200,990,969,21,0.844,0.648,0.0309,1.49,0.0712,4,0.3,1.79,0.0855,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-04-02,1996,7,27,92,1390.5,0.22,4,Mod_Dry,45,11,10,10,72,148,0.11,1242,0.89,1100,142,32,4,4,-6,108,77,15,14,4,180,1210,990,969.1,20.9,0.854,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,49,48,192,4610
1997-04-03,1996,7,27,93,1405.8,0.22,4,Mod_Dry,45,11,10,10,72,148,0.1,1258,0.9,1100,158,36,5,5,-5,117,81,16,15,5,189,1210,990,969.2,20.8,0.863,0.648,0.0311,1.51,0.0726,4,0.3,1.81,0.087,19,0.953,0.98,0.933,48.8,47.9,191,4590
1997-04-04,1996,7,27,94,1421.3,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1273,0.9,1100,173,39,5,5,-5,129,84,16,15,5,201,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1997-04-05,1996,7,27,95,1443.1,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1295,0.9,1100,195,44,6,6,-4,143,89,17,16,6,215,1220,990,969.3,20.7,0.877,0.648,0.0313,1.53,0.0737,4,0.3,1.83,0.0882,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1997-04-06,1996,7,27,96,1465,0.21,4,Mod_Dry,45,11,10,10,72,148,0.1,1317,0.9,1100,217,49,7,7,-3,157,94,18,17,7,229,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1997-04-07,1996,7,27,97,1487.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
1997-04-08,1996,7,28,98,1515.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-04-09,1996,7,28,99,1551,0.19,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1997-04-10,1996,7,28,100,1586.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1997-04-11,1996,7,28,101,1622.5,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1475,0.91,1100,375,55,7,11,1,301,100,18,21,11,373,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
1997-04-12,1996,7,28,102,1658.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1511,0.91,1100,411,55,7,13,2,334,100,18,23,12,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1997-04-13,1996,7,28,103,1695.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
1997-04-14,1996,7,28,104,1732.4,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1584,0.92,1100,484,55,7,15,5,402,100,18,25,15,474,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
1997-04-15,1996,7,29,105,1769.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
1997-04-16,1996,7,29,106,1807.2,0.16,4,Mod_Dry,45,11,10,10,72,148,0.082,1659,0.92,1100,559,55,7,15,7,475,100,18,25,17,547,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1997-04-17,1996,7,29,107,1845.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1997-04-18,1996,7,29,108,1883.2,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1735,0.92,1100,635,55,7,15,9,549,100,18,25,19,621,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
1997-04-19,1996,7,29,109,1914.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1767,0.92,1100,667,55,7,15,10,580,100,18,25,20,652,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1997-04-20,1996,7,29,110,1939.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1791,0.92,1100,691,55,7,15,11,603,100,18,25,21,675,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1997-04-21,1996,7,29,111,1956.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-22,1996,7,30,112,1960.4,0.14,4,Mod_Dry,45,11,10,10,72,148,0.075,1812,0.93,1100,712,55,7,15,11,624,100,18,25,21,696,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-23,1996,7,30,113,1956.9,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1809,0.92,1100,709,55,7,15,11,621,100,18,25,21,693,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
1997-04-24,1996,7,30,114,1946.3,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1798,0.92,1100,698,55,7,15,11,610,100,18,25,21,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
1997-04-25,1996,7,30,115,1935.7,0.14,4,Mod_Dry,45,11,10,10,72,148,0.076,1788,0.92,1100,688,55,7,15,11,600,100,18,25,21,672,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0824,4,0.3,1.87,0.0981,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
1997-04-26,1996,7,30,116,1918.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1770,0.92,1100,670,55,7,15,10,583,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1997-04-27,1996,7,30,117,1893.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.078,1746,0.92,1100,646,55,7,15,9,560,100,18,25,19,632,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
1997-04-28,1996,7,30,118,1869.3,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1721,0.92,1100,621,55,7,15,9,535,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1997-04-29,1996,7,31,119,1845.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.08,1697,0.92,1100,597,55,7,15,8,512,100,18,25,18,584,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4220
1997-04-30,1996,7,31,120,1814.1,0.15,4,Mod_Dry,45,11,10,10,72,148,0.082,1666,0.92,1100,566,55,7,15,7,482,100,18,25,17,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1997-05-01,1996,8,31,121,1783.3,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1591,0.89,1100,491,53,8,15,5,410,100,18,25,15,525,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
1997-05-02,1996,8,31,122,1752.7,0.16,4,Mod_Dry,47,10,10,10,115,192,0.11,1561,0.89,1100,461,53,8,14,4,382,100,18,24,14,497,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1997-05-03,1996,8,31,123,1722.3,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1530,0.89,1100,430,53,8,13,3,353,100,18,23,13,468,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
1997-05-04,1996,8,31,124,1692.1,0.17,4,Mod_Dry,47,10,10,10,115,192,0.11,1500,0.89,1100,400,53,8,12,2,325,100,18,22,12,440,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0787,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.3,181,4350
1997-05-05,1996,8,31,125,1662.2,0.17,4,Mod_Dry,47,10,10,10,115,192,0.12,1470,0.88,1100,370,53,8,11,1,297,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
1997-05-06,1996,8,32,126,1632.4,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1440,0.88,1100,340,53,8,10,0,269,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1997-05-07,1996,8,32,127,1602.9,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1411,0.88,1100,311,53,8,9,-1,242,100,18,19,9,357,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
1997-05-08,1996,8,32,128,1573.6,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1382,0.88,1100,282,53,8,9,-2,214,100,18,19,8,329,1240,990,969.7,20.3,0.911,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1997-05-09,1996,8,32,129,1544.5,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1353,0.88,1100,253,53,8,8,-2,186,100,18,18,8,301,1240,990,969.6,20.4,0.908,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
1997-05-10,1996,8,32,130,1515.7,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1324,0.87,1100,224,51,7,7,-3,162,98,17,17,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
1997-05-11,1996,8,32,131,1487.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
1997-05-12,1996,8,32,132,1458.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1997-05-13,1996,8,33,133,1430.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1997-05-14,1996,8,33,134,1402.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
1997-05-15,1996,8,33,135,1363,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1997-05-16,1996,8,33,136,1317.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1126,0.85,1100,26,6,1,1,-9,27,53,11,11,1,142,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1997-05-17,1996,8,33,137,1273.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
1997-05-18,1996,8,33,138,1235.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1044,0.84,1044,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.714,0.521,0.0244,1.24,0.0578,4,0.289,1.52,0.0713,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
1997-05-19,1996,8,33,139,1198.5,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1006,0.84,1006,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.66,0.438,0.0204,1.1,0.0511,4,0.281,1.38,0.0642,20.1,0.955,0.98,0.936,47.4,46.4,186,4460
1997-05-20,1996,8,34,140,1167.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
1997-05-21,1996,8,34,141,1137.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,945.2,0.83,945.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.978,0.0451,4,0.261,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
1997-05-22,1996,8,34,142,1107.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,915.3,0.83,915.3,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0176,0.936,0.043,4,0.251,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
1997-05-23,1996,8,34,143,1078,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,886,0.82,886,0,0,0,0,-10,10,47,10,10,0,125,953,990,968.1,21.9,0.527,0.368,0.0168,0.895,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.1,168,4040
1997-05-24,1996,8,34,144,1054.4,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,862.4,0.82,862.4,0,0,0,0,-10,10,47,10,10,0,125,929,990,968.1,21.9,0.506,0.356,0.0163,0.862,0.0393,4,0.234,1.1,0.05,20.8,0.954,0.98,0.935,42,41.2,165,3960
1997-05-25,1996,8,34,145,1031.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
1997-05-26,1996,8,34,146,1008.6,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,816.6,0.81,816.6,0,0,0,0,-10,10,47,10,10,0,125,884,990,967.9,22.1,0.464,0.334,0.0151,0.798,0.0362,4,0.218,1.02,0.046,21.1,0.953,0.976,0.931,40.2,39.2,157,3770
1997-05-27,1996,8,35,147,986.32,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,794.3,0.81,794.3,0,0,0,0,-10,10,47,10,10,0,125,861,990,967.8,22.2,0.443,0.323,0.0146,0.767,0.0346,4,0.211,0.977,0.0441,21.2,0.953,0.975,0.928,39.3,38.3,153,3680
1997-05-28,1996,8,35,148,969.33,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,777.3,0.8,777.3,0,0,0,0,-10,10,47,10,10,0,125,844,990,967.8,22.2,0.428,0.315,0.0142,0.743,0.0334,3,0.287,1.03,0.0464,21.2,0.956,0.98,0.937,51.5,48.2,145,3470
1997-05-29,1996,8,35,149,952.64,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,760.6,0.8,760.6,0,0,0,0,-10,10,47,10,10,0,125,828,990,967.7,22.3,0.413,0.307,0.0138,0.72,0.0323,3,0.283,1,0.045,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
1997-05-30,1996,8,35,150,936.27,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,744.3,0.8,744.3,0,0,0,0,-10,10,47,10,10,0,125,811,990,967.6,22.4,0.398,0.298,0.0133,0.696,0.0311,3,0.277,0.973,0.0435,21.4,0.957,0.98,0.938,49.8,48.2,145,3470
1997-05-31,1996,8,35,151,920.23,0.31,4,Mod_Dry,47,10,10,10,115,192,0.21,728.2,0.79,728.2,0,0,0,0,-10,10,47,10,10,0,125,795,990,967.6,22.4,0.383,0.287,0.0128,0.67,0.0299,3,0.27,0.941,0.042,21.5,0.957,0.98,0.938,48.9,47.9,144,3450
1997-06-01,1996,9,35,152,904.54,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,743.5,0.82,743.5,0,0,0,0,-9,9,45,10,9,0,97,808,990,967.5,22.5,0.394,0.298,0.0132,0.692,0.0308,3,0.277,0.969,0.0431,21.5,0.957,0.98,0.938,50,48.2,145,3470
1997-06-02,1996,9,35,153,889.23,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,728.2,0.82,728.2,0,0,0,0,-9,9,45,10,9,0,97,792,990,967.5,22.5,0.38,0.287,0.0128,0.668,0.0296,3,0.27,0.938,0.0416,21.6,0.957,0.98,0.938,49.2,48.2,145,3470
1997-06-03,1996,9,36,154,874.32,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,713.3,0.82,713.3,0,0,0,0,-9,9,45,10,9,0,97,777,990,967.4,22.6,0.368,0.277,0.0123,0.646,0.0286,3,0.263,0.909,0.0402,21.7,0.957,0.98,0.938,48.4,47.4,142,3410
1997-06-04,1996,9,36,155,859.84,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,698.8,0.81,698.8,0,0,0,0,-9,9,45,10,9,0,97,763,990,967.3,22.7,0.36,0.268,0.0118,0.628,0.0277,3,0.257,0.885,0.039,21.8,0.957,0.98,0.938,47.6,46.6,140,3360
1997-06-05,1996,9,36,156,845.83,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,684.8,0.81,684.8,0,0,0,0,-9,9,45,10,9,0,97,749,990,967.3,22.7,0.352,0.258,0.0114,0.611,0.0269,3,0.251,0.861,0.0379,21.9,0.957,0.98,0.938,46.8,45.9,138,3300
1997-06-06,1996,9,36,157,832.34,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,671.3,0.81,671.3,0,0,0,0,-9,9,45,10,9,0,97,735,990,967.2,22.8,0.344,0.249,0.011,0.594,0.0261,3,0.245,0.838,0.0368,21.9,0.957,0.98,0.938,46.1,45.1,135,3250
1997-06-07,1996,9,36,158,823.06,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,662.1,0.8,662.1,0,0,0,0,-9,9,45,10,9,0,97,726,990,967.2,22.8,0.339,0.243,0.0107,0.582,0.0255,3,0.24,0.823,0.0361,22,0.956,0.98,0.937,45.5,44.6,134,3210
1997-06-08,1996,9,36,159,814.09,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,653.1,0.8,653.1,0,0,0,0,-9,9,45,10,9,0,97,717,990,967.2,22.8,0.334,0.237,0.0104,0.571,0.025,3,0.236,0.808,0.0354,22,0.956,0.98,0.937,45,44.1,132,3170
1997-06-09,1996,9,36,160,805.49,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,644.5,0.8,644.5,0,0,0,0,-9,9,45,10,9,0,97,708,990,967.1,22.9,0.329,0.232,0.0101,0.561,0.0245,3,0.233,0.793,0.0347,22.1,0.956,0.98,0.937,44.5,43.6,131,3140
1997-06-10,1996,9,37,161,797.29,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,636.3,0.8,636.3,0,0,0,0,-9,9,45,10,9,0,97,700,990,967.1,22.9,0.324,0.226,0.00987,0.551,0.024,3,0.229,0.779,0.034,22.1,0.956,0.98,0.936,44,43.1,129,3100
1997-06-11,1996,9,37,162,789.56,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,628.6,0.8,628.6,0,0,0,0,-9,9,45,10,9,0,97,693,990,967.1,22.9,0.32,0.221,0.00963,0.541,0.0236,3,0.225,0.766,0.0334,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
1997-06-12,1996,9,37,163,782.41,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,621.4,0.79,621.4,0,0,0,0,-9,9,45,10,9,0,97,685,990,967,23,0.316,0.216,0.00941,0.532,0.0232,3,0.222,0.754,0.0328,22.2,0.955,0.98,0.936,43.1,42.2,127,3040
1997-06-13,1996,9,37,164,776,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
1997-06-14,1996,9,37,165,770.04,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
1997-06-15,1996,9,37,166,759.92,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
1997-06-16,1996,9,37,167,747.62,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,586.6,0.79,586.6,0,0,0,0,-9,9,45,10,9,0,97,651,990,966.9,23.1,0.296,0.193,0.00835,0.489,0.0212,3,0.206,0.696,0.0301,22.4,0.953,0.978,0.932,41,40.1,120,2890
1997-06-17,1996,9,38,168,736.41,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,575.4,0.78,575.4,0,0,0,0,-9,9,45,10,9,0,97,639,990,966.8,23.2,0.29,0.185,0.00801,0.475,0.0205,3,0.201,0.677,0.0292,22.5,0.952,0.977,0.93,40.3,39.3,118,2830
1997-06-18,1996,9,38,169,724.65,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,563.6,0.78,563.6,0,0,0,0,-9,9,45,10,9,0,97,628,990,966.8,23.2,0.283,0.178,0.00765,0.461,0.0199,3,0.196,0.657,0.0283,22.5,0.952,0.975,0.928,39.5,38.5,116,2780
1997-06-19,1996,9,38,170,712.89,0.38,4,Mod_Dry,45,10,9,9,88,161,0.23,551.9,0.77,551.9,0,0,0,0,-9,9,45,10,9,0,97,616,990,966.8,23.2,0.277,0.17,0.0073,0.446,0.0192,3,0.191,0.637,0.0274,22.6,0.951,0.973,0.925,38.8,37.8,113,2720
1997-06-20,1996,9,38,171,701.68,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,540.7,0.77,540.7,0,0,0,0,-9,9,45,10,9,0,97,605,990,966.7,23.3,0.27,0.162,0.00696,0.432,0.0186,3,0.186,0.618,0.0265,22.7,0.95,0.972,0.923,38.1,37,111,2660
1997-06-21,1996,9,38,172,691.56,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,530.6,0.77,530.6,0,0,0,0,-9,9,45,10,9,0,97,595,990,966.7,23.3,0.264,0.155,0.00666,0.42,0.018,3,0.181,0.601,0.0258,22.7,0.949,0.97,0.921,37.4,36.3,109,2610
1997-06-22,1996,9,38,173,680.9,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,519.9,0.76,519.9,0,0,0,0,-9,9,45,10,9,0,97,584,990,966.6,23.4,0.258,0.148,0.00634,0.407,0.0174,3,0.176,0.583,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2570
1997-06-23,1996,9,38,174,670.24,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,509.2,0.76,509.2,0,0,0,0,-9,9,45,10,9,0,97,573,990,966.6,23.4,0.252,0.141,0.00603,0.393,0.0168,3,0.172,0.565,0.0241,22.9,0.947,0.97,0.919,36,35,105,2520
1997-06-24,1996,9,39,175,660.12,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,499.1,0.76,499.1,0,0,0,0,-9,9,45,10,9,0,97,563,990,966.5,23.5,0.247,0.135,0.00574,0.381,0.0162,3,0.167,0.548,0.0234,22.9,0.946,0.97,0.918,35.4,34.3,103,2470
1997-06-25,1996,9,39,176,651.1,0.41,4,Mod_Dry,45,10,9,9,88,161,0.25,490.1,0.75,490.1,0,0,0,0,-9,9,45,10,9,0,97,554,990,966.5,23.5,0.241,0.13,0.00555,0.372,0.0158,2,0.273,0.645,0.0275,22.9,0.956,0.98,0.937,52.5,48.2,96.4,2310
1997-06-26,1996,9,39,177,641.53,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,480.5,0.75,480.5,0,0,0,0,-9,9,45,10,9,0,97,545,990,966.5,23.5,0.236,0.126,0.00535,0.362,0.0154,2,0.267,0.629,0.0267,22.9,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-06-27,1996,9,39,178,631.96,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,471,0.74,471,0,0,0,0,-9,9,45,10,9,0,97,535,990,966.4,23.6,0.231,0.121,0.00515,0.352,0.0149,2,0.26,0.612,0.026,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
1997-06-28,1996,9,39,179,622.93,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,461.9,0.74,461.9,0,0,0,0,-9,9,45,10,9,0,97,526,990,966.4,23.6,0.225,0.117,0.00496,0.342,0.0145,2,0.254,0.597,0.0253,23,0.957,0.98,0.938,49.9,48.2,96.4,2310
1997-06-29,1996,9,39,180,613.91,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,452.9,0.74,452.9,0,0,0,0,-9,9,45,10,9,0,97,517,990,966.4,23.6,0.22,0.113,0.00477,0.333,0.0141,2,0.248,0.581,0.0246,23.1,0.958,0.98,0.939,49.1,48.1,96.2,2310
1997-06-30,1996,9,39,181,605.98,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,445,0.73,445,0,0,0,0,-9,9,45,10,9,0,97,509,990,966.3,23.7,0.216,0.109,0.00461,0.325,0.0137,2,0.243,0.568,0.024,23.1,0.958,0.98,0.939,48.3,47.3,94.7,2270
1997-07-01,1996,10,40,182,597.5,0.44,4,Mod_Dry,42,9,8,6,70,135,0.23,462.5,0.77,462.5,0,0,0,0,-6,6,42,9,8,0,76,522,990,966.3,23.7,0.223,0.117,0.00495,0.34,0.0143,2,0.255,0.595,0.0251,23.1,0.957,0.98,0.938,50.2,48.2,96.4,2310
1997-07-02,1996,10,40,183,589.03,0.44,4,Mod_Dry,42,9,8,6,70,135,0.23,454,0.77,454,0,0,0,0,-6,6,42,9,8,0,76,513,990,966.3,23.7,0.218,0.113,0.00477,0.331,0.014,2,0.249,0.58,0.0244,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
1997-07-03,1996,10,40,184,581.1,0.44,4,Mod_Dry,42,9,8,6,70,135,0.23,446.1,0.77,446.1,0,0,0,0,-6,6,42,9,8,0,76,505,990,966.2,23.8,0.214,0.11,0.00461,0.323,0.0136,2,0.244,0.567,0.0238,23.2,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-07-04,1996,10,40,185,573.17,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,438.2,0.76,438.2,0,0,0,0,-6,6,42,9,8,0,76,497,990,966.2,23.8,0.211,0.106,0.00444,0.317,0.0133,2,0.238,0.555,0.0233,23.3,0.957,0.98,0.938,47.9,46.9,93.8,2250
1997-07-05,1996,10,40,186,566.33,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,431.3,0.76,431.3,0,0,0,0,-6,6,42,9,8,0,76,490,990,966.1,23.9,0.209,0.103,0.0043,0.311,0.013,2,0.234,0.545,0.0228,23.3,0.957,0.98,0.938,47.2,46.2,92.5,2220
1997-07-06,1996,10,40,187,558.95,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,423.9,0.76,423.9,0,0,0,0,-6,6,42,9,8,0,76,483,990,966.1,23.9,0.206,0.0991,0.00415,0.305,0.0128,2,0.229,0.534,0.0223,23.4,0.956,0.98,0.937,46.4,45.5,91,2180
1997-07-07,1996,10,40,188,551.56,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,416.6,0.76,416.6,0,0,0,0,-6,6,42,9,8,0,76,476,990,966.1,23.9,0.203,0.0956,0.004,0.299,0.0125,2,0.224,0.523,0.0219,23.4,0.956,0.98,0.937,45.7,44.8,89.5,2150
1997-07-08,1996,10,41,189,544.18,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,409.2,0.75,409.2,0,0,0,0,-6,6,42,9,8,0,76,468,990,966,24,0.201,0.0921,0.00385,0.293,0.0122,2,0.219,0.512,0.0214,23.4,0.956,0.98,0.936,44.9,44,88.1,2110
1997-07-09,1996,10,41,190,536.8,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,401.8,0.75,401.8,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.0886,0.0037,0.287,0.012,2,0.214,0.501,0.0209,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
1997-07-10,1996,10,41,191,529.96,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,395,0.74,395,0,0,0,0,-6,6,42,9,8,0,76,454,990,966,24,0.196,0.0854,0.00356,0.281,0.0117,2,0.209,0.49,0.0204,23.5,0.954,0.98,0.935,43.5,42.6,85.2,2050
1997-07-11,1996,10,41,192,523.13,0.47,3,Normal,50,10,9,9,108,186,0.36,337.1,0.64,337.1,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0581,0.00242,0.237,0.00986,2,0.17,0.407,0.0169,23.6,0.947,0.97,0.918,37,35.9,71.8,1720
1997-07-12,1996,10,41,193,517.39,0.48,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
1997-07-13,1996,10,41,194,511.1,0.48,3,Normal,50,10,9,9,108,186,0.36,325.1,0.64,325.1,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.175,0.0524,0.00218,0.227,0.00942,2,0.162,0.389,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.3,1660
1997-07-14,1996,10,41,195,504.81,0.48,3,Normal,50,10,9,9,108,186,0.37,318.8,0.63,318.8,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
1997-07-15,1996,10,42,196,498.52,0.49,3,Normal,50,10,9,9,108,186,0.37,312.5,0.63,312.5,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
1997-07-16,1996,10,42,197,492.23,0.49,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
1997-07-17,1996,10,42,198,485.94,0.5,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
1997-07-18,1996,10,42,199,480.2,0.5,3,Normal,50,10,9,9,108,186,0.39,294.2,0.61,294.2,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00832,2,0.141,0.343,0.0141,23.9,0.94,0.97,0.912,32.4,31.4,62.8,1510
1997-07-19,1996,10,42,200,474.46,0.5,3,Normal,50,10,9,9,108,186,0.39,288.5,0.61,288.5,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.162,0.0352,0.00145,0.197,0.00811,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.6,1480
1997-07-20,1996,10,42,201,468.71,0.51,3,Normal,50,10,9,9,108,186,0.4,282.7,0.6,282.7,0,0,0,0,-9,9,50,10,9,0,117,352,990,965.7,24.3,0.16,0.0324,0.00134,0.192,0.00791,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
1997-07-21,1996,10,42,202,464.06,0.51,3,Normal,50,10,9,9,108,186,0.4,278.1,0.6,278.1,0,0,0,0,-9,9,50,10,9,0,117,347,990,965.7,24.3,0.158,0.0302,0.00124,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.4,1430
1997-07-22,1996,10,43,203,458.87,0.51,3,Normal,50,10,9,9,108,186,0.41,272.9,0.59,272.9,0,0,0,0,-9,9,50,10,9,0,117,342,990,965.7,24.3,0.156,0.0278,0.00114,0.184,0.00756,2,0.127,0.311,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.3,1400
1997-07-23,1996,10,43,204,453.67,0.52,3,Normal,50,10,9,9,108,186,0.41,267.7,0.59,267.7,0,0,0,0,-9,9,50,10,9,0,117,337,990,965.6,24.4,0.154,0.0253,0.00104,0.18,0.00738,2,0.123,0.303,0.0124,24.1,0.934,0.97,0.906,29.5,28.6,57.2,1370
1997-07-24,1996,10,43,205,448.48,0.52,3,Normal,50,10,9,9,108,186,0.41,262.5,0.58,262.5,0,0,0,0,-9,9,50,10,9,0,117,331,990,965.6,24.4,0.153,0.0229,0.000939,0.175,0.00719,2,0.12,0.295,0.0121,24.1,0.933,0.97,0.905,28.9,28,56.1,1350
1997-07-25,1996,10,43,206,443.28,0.52,3,Normal,50,10,9,9,108,186,0.42,257.3,0.58,257.3,0,0,0,0,-9,9,50,10,9,0,117,326,990,965.6,24.4,0.151,0.0204,0.000837,0.171,0.00701,2,0.116,0.287,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
1997-07-26,1996,10,43,207,438.09,0.53,3,Normal,50,10,9,9,108,186,0.42,252.1,0.57,252.1,0,0,0,0,-9,9,50,10,9,0,117,321,990,965.6,24.4,0.149,0.018,0.000736,0.167,0.00683,2,0.113,0.28,0.0114,24.1,0.93,0.97,0.903,27.8,26.9,53.9,1290
1997-07-27,1996,10,43,208,432.89,0.53,3,Normal,50,10,9,9,108,186,0.43,246.9,0.57,246.9,0,0,0,0,-9,9,50,10,9,0,117,316,990,965.5,24.5,0.147,0.0167,0.000684,0.164,0.0067,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
1997-07-28,1996,10,43,209,428.24,0.54,3,Normal,50,10,9,9,108,186,0.43,242.2,0.57,242.2,0,0,0,0,-9,9,50,10,9,0,117,311,990,965.5,24.5,0.145,0.0163,0.000668,0.162,0.00661,2,0.106,0.268,0.0109,24.2,0.927,0.97,0.899,26.7,25.9,51.7,1240
1997-07-29,1996,10,44,210,423.6,0.54,3,Normal,50,10,9,9,108,186,0.44,237.6,0.56,237.6,0,0,0,0,-9,9,50,10,9,0,117,307,990,965.5,24.5,0.144,0.0159,0.000651,0.16,0.00652,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.7,1220
1997-07-30,1996,10,44,211,418.95,0.54,3,Normal,50,10,9,9,108,186,0.44,232.9,0.56,232.9,0,0,0,0,-9,9,50,10,9,0,117,302,990,965.5,24.5,0.142,0.0156,0.000634,0.158,0.00643,1,0.257,0.415,0.0169,24.1,0.957,0.98,0.938,52.7,48.2,48.2,1160
1997-07-31,1996,10,44,212,414.3,0.55,3,Normal,50,10,9,9,108,186,0.45,228.3,0.55,228.3,0,0,0,0,-9,9,50,10,9,0,117,297,990,965.5,24.5,0.14,0.0152,0.000618,0.156,0.00634,1,0.251,0.406,0.0166,24.1,0.958,0.98,0.939,51.7,48.2,48.2,1160
1997-08-01,1996,11,44,213,409.65,0.55,3,Normal,47,8,6,5,89,155,0.38,254.7,0.62,254.7,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0192,0.000782,0.166,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.7,1310
1997-08-02,1996,11,44,214,403.36,0.56,3,Normal,47,8,6,5,89,155,0.38,248.4,0.62,248.4,0,0,0,0,-5,5,47,8,6,0,94,309,990,965.4,24.6,0.145,0.0169,0.000686,0.162,0.00657,2,0.11,0.272,0.0111,24.3,0.929,0.97,0.901,27.5,26.7,53.4,1280
1997-08-03,1996,11,44,215,397.62,0.56,3,Normal,47,8,6,5,89,155,0.39,242.6,0.61,242.6,0,0,0,0,-5,5,47,8,6,0,94,304,990,965.4,24.6,0.143,0.0164,0.000665,0.159,0.00646,2,0.106,0.265,0.0108,24.3,0.927,0.97,0.899,26.9,26.1,52.1,1250
1997-08-04,1996,11,44,216,392.97,0.56,3,Normal,47,8,6,5,89,155,0.39,238,0.61,238,0,0,0,0,-5,5,47,8,6,0,94,299,990,965.4,24.6,0.141,0.016,0.000649,0.157,0.00637,2,0.103,0.26,0.0106,24.4,0.926,0.97,0.898,26.3,25.5,51.1,1230
1997-08-05,1996,11,45,217,387.78,0.57,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
1997-08-06,1996,11,45,218,382.58,0.57,3,Normal,47,8,6,5,89,155,0.41,227.6,0.59,227.6,0,0,0,0,-5,5,47,8,6,0,94,289,990,965.3,24.7,0.137,0.0151,0.000611,0.152,0.00618,1,0.25,0.402,0.0163,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
1997-08-07,1996,11,45,219,377.39,0.58,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
1997-08-08,1996,11,45,220,372.19,0.58,3,Normal,47,8,6,5,89,155,0.42,217.2,0.58,217.2,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000574,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.7,48.2,48.2,1160
1997-08-09,1996,11,45,221,367.54,0.59,3,Normal,47,8,6,5,89,155,0.42,212.5,0.58,212.5,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0138,0.000558,0.146,0.00589,1,0.229,0.375,0.0152,24.4,0.957,0.98,0.938,48.6,47.7,47.7,1140
1997-08-10,1996,11,45,222,362.89,0.59,3,Normal,47,8,6,5,89,155,0.43,207.9,0.57,207.9,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.13,0.0134,0.000541,0.144,0.0058,1,0.223,0.367,0.0148,24.4,0.956,0.98,0.937,47.6,46.6,46.6,1120
1997-08-11,1996,11,45,223,358.24,0.6,3,Normal,47,8,6,5,89,155,0.43,203.2,0.57,203.2,0,0,0,0,-5,5,47,8,6,0,94,264,990,965.2,24.8,0.129,0.013,0.000525,0.142,0.00572,1,0.217,0.359,0.0145,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
1997-08-12,1996,11,46,224,354.69,0.6,3,Normal,47,8,6,5,89,155,0.44,199.7,0.56,199.7,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.352,0.0142,24.5,0.955,0.98,0.936,45.8,44.8,44.8,1080
1997-08-13,1996,11,46,225,350.59,0.6,3,Normal,47,8,6,5,89,155,0.44,195.6,0.56,195.6,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000498,0.138,0.00557,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.934,44.8,43.9,43.9,1050
1997-08-14,1996,11,46,226,346.49,0.61,3,Normal,47,8,6,5,89,155,0.45,191.5,0.55,191.5,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.125,0.012,0.000484,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43,43,1030
1997-08-15,1996,11,46,227,342.39,0.61,3,Normal,47,8,6,5,89,155,0.45,187.4,0.55,187.4,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000469,0.135,0.00542,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42.1,42.1,1010
1997-08-16,1996,11,46,228,338.28,0.62,3,Normal,47,8,6,5,89,155,0.46,183.3,0.54,183.3,0,0,0,0,-5,5,47,8,6,0,94,244,990,965.1,24.9,0.122,0.0113,0.000455,0.133,0.00534,1,0.19,0.323,0.013,24.6,0.95,0.98,0.931,42,41.1,41.1,987
1997-08-17,1996,11,46,229,334.18,0.62,3,Normal,47,8,6,5,89,155,0.46,179.2,0.54,179.2,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.011,0.00044,0.131,0.00527,1,0.184,0.316,0.0127,24.6,0.949,0.978,0.928,41,40.1,40.1,963
1997-08-18,1996,11,46,230,330.63,0.62,3,Normal,47,8,6,5,89,155,0.47,175.6,0.53,175.6,0,0,0,0,-5,5,47,8,6,0,94,237,990,965.1,24.9,0.119,0.0107,0.000428,0.13,0.0052,1,0.18,0.309,0.0124,24.6,0.948,0.976,0.925,40.2,39.3,39.3,942
1997-08-19,1996,11,47,231,327.07,0.63,3,Normal,47,8,6,5,89,155,0.47,172.1,0.53,172.1,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0104,0.000416,0.128,0.00513,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.4,38.4,38.4,921
1997-08-20,1996,11,47,232,323.52,0.63,3,Normal,47,8,6,5,89,155,0.48,168.5,0.52,168.5,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
1997-08-21,1996,11,47,233,319.96,0.64,3,Normal,47,8,6,5,89,155,0.48,165,0.52,165,0,0,0,0,-5,5,47,8,6,0,94,226,990,965,25,0.115,0.00977,0.000391,0.125,0.005,1,0.165,0.29,0.0116,24.7,0.944,0.971,0.917,37.7,36.7,36.7,880
1997-08-22,1996,11,47,234,316.41,0.64,3,Normal,47,8,6,5,89,155,0.49,161.4,0.51,161.4,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00947,0.000379,0.123,0.00494,1,0.16,0.284,0.0113,24.7,0.943,0.97,0.915,36.9,35.8,35.8,860
1997-08-23,1996,11,47,235,313.95,0.64,3,Normal,47,8,6,5,89,155,0.49,158.9,0.51,158.9,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00926,0.00037,0.122,0.00489,1,0.157,0.28,0.0112,24.8,0.942,0.97,0.914,36.4,35.3,35.3,846
1997-08-24,1996,11,47,236,310.94,0.65,3,Normal,47,8,6,5,89,155,0.5,155.9,0.5,155.9,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.009,0.00036,0.121,0.00484,1,0.153,0.274,0.0109,24.8,0.941,0.97,0.913,35.7,34.6,34.6,830
1997-08-25,1996,11,47,237,307.93,0.65,3,Normal,47,8,6,5,89,155,0.5,152.9,0.5,152.9,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.00875,0.000349,0.12,0.00478,1,0.149,0.269,0.0107,24.8,0.94,0.97,0.912,35,33.9,33.9,814
1997-08-26,1996,11,48,238,304.92,0.66,3,Normal,47,8,6,5,89,155,0.51,149.9,0.49,149.9,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00849,0.000339,0.118,0.00472,1,0.145,0.263,0.0105,24.8,0.939,0.97,0.911,34.3,33.2,33.2,798
1997-08-27,1996,11,48,239,301.92,0.66,3,Normal,47,8,6,5,89,155,0.51,146.9,0.49,146.9,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00824,0.000328,0.117,0.00467,1,0.141,0.258,0.0103,24.8,0.938,0.97,0.91,33.6,32.6,32.6,781
1997-08-28,1996,11,48,240,298.91,0.67,3,Normal,47,8,6,5,89,155,0.52,143.9,0.48,143.9,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00798,0.000318,0.116,0.00461,1,0.137,0.253,0.0101,24.9,0.937,0.97,0.909,32.9,31.9,31.9,765
1997-08-29,1996,11,48,241,295.9,0.67,3,Normal,47,8,6,5,89,155,0.52,140.9,0.48,140.9,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00773,0.000308,0.115,0.00456,1,0.133,0.247,0.00984,24.9,0.936,0.97,0.908,32.2,31.2,31.2,749
1997-08-30,1996,11,48,242,292.89,0.68,3,Normal,47,8,6,5,89,155,0.53,137.9,0.47,137.9,0,0,0,0,-5,5,47,8,6,0,94,199,990,964.9,25.1,0.106,0.00747,0.000297,0.113,0.0045,1,0.129,0.242,0.00962,24.9,0.934,0.97,0.906,31.4,30.5,30.5,732
1997-08-31,1996,11,48,243,291.53,0.68,3,Normal,47,8,6,5,89,155,0.53,136.5,0.47,136.5,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00736,0.000293,0.113,0.00448,1,0.127,0.239,0.00953,24.9,0.934,0.97,0.906,31.1,30.2,30.2,725
1997-09-01,1996,12,48,244,288.52,0.68,3,Normal,40,6,4,3,65,118,0.41,170.5,0.59,170.5,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0102,0.000407,0.124,0.00492,1,0.173,0.296,0.0118,24.8,0.946,0.975,0.922,39.3,38.3,38.3,919
1997-09-02,1996,12,49,245,284.42,0.69,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
1997-09-03,1996,12,49,246,280.31,0.69,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
1997-09-04,1996,12,49,247,276.76,0.7,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
1997-09-05,1996,12,49,248,273.21,0.71,3,Normal,40,6,4,3,65,118,0.43,155.2,0.57,155.2,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.00894,0.000355,0.117,0.00464,1,0.152,0.269,0.0107,24.9,0.941,0.97,0.913,35.7,34.6,34.6,831
1997-09-06,1996,12,49,249,269.65,0.71,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
1997-09-07,1996,12,49,250,267.19,0.72,3,Normal,40,6,4,3,65,118,0.44,149.2,0.56,149.2,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00843,0.000334,0.114,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
1997-09-08,1996,12,49,251,264.18,0.73,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
1997-09-09,1996,12,50,252,261.17,0.73,3,Normal,40,6,4,3,65,118,0.45,143.2,0.55,143.2,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00792,0.000314,0.112,0.00442,1,0.136,0.247,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1997-09-10,1996,12,50,253,258.17,0.74,3,Normal,40,6,4,3,65,118,0.46,140.2,0.54,140.2,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.103,0.00766,0.000303,0.11,0.00437,1,0.132,0.242,0.00958,25,0.935,0.97,0.907,32.2,31.2,31.2,749
1997-09-11,1996,12,50,254,255.71,0.75,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
1997-09-12,1996,12,50,255,253.24,0.75,3,Normal,40,6,4,3,65,118,0.47,135.2,0.53,135.2,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00725,0.000287,0.108,0.00428,1,0.125,0.233,0.00922,25.1,0.933,0.97,0.905,31,30.1,30.1,722
1997-09-13,1996,12,50,256,250.24,0.76,3,Normal,40,6,4,3,65,118,0.47,132.2,0.53,132.2,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00699,0.000276,0.107,0.00422,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.3,29.4,29.4,705
1997-09-14,1996,12,50,257,249.96,0.76,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
1997-09-15,1996,12,50,258,249.14,0.76,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
1997-09-16,1996,12,51,259,246.14,0.77,3,Normal,40,6,4,3,65,118,0.48,128.1,0.52,128.1,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0984,0.00664,0.000262,0.105,0.00415,1,0.115,0.221,0.00871,25.1,0.93,0.97,0.902,29.3,28.5,28.5,683
1997-09-17,1996,12,51,260,243.67,0.78,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
1997-09-18,1996,12,51,261,240.67,0.79,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
1997-09-19,1996,12,51,262,238.21,0.79,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
1997-09-20,1996,12,51,263,235.74,0.8,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00576,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
1997-09-21,1996,12,51,264,233.28,0.81,3,Normal,40,6,4,3,65,118,0.51,115.3,0.49,115.3,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00555,0.000218,0.0994,0.00391,1,0.0981,0.198,0.00778,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
1997-09-22,1996,12,51,265,230.82,0.81,3,Normal,40,6,4,3,65,118,0.51,112.8,0.49,112.8,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.093,0.00534,0.00021,0.0983,0.00387,1,0.0948,0.193,0.0076,25.2,0.921,0.97,0.893,25.7,24.9,24.9,598
1997-09-23,1996,12,52,266,228.36,0.82,3,Normal,40,6,4,3,65,118,0.52,110.4,0.48,110.4,0,0,0,0,-3,3,40,6,4,0,68,160,990,964.6,25.4,0.0921,0.00513,0.000202,0.0973,0.00382,1,0.0915,0.189,0.00742,25.2,0.919,0.97,0.891,25.1,24.3,24.3,584
1997-09-24,1996,12,52,267,225.9,0.83,3,Normal,40,6,4,3,65,118,0.52,107.9,0.48,107.9,0,0,0,0,-3,3,40,6,4,0,68,158,990,964.6,25.4,0.0913,0.00492,0.000193,0.0962,0.00378,1,0.0882,0.184,0.00724,25.3,0.917,0.97,0.889,24.5,23.8,23.8,571
1997-09-25,1996,12,52,268,223.44,0.83,3,Normal,40,6,4,3,65,118,0.53,105.4,0.47,105.4,0,0,0,0,-3,3,40,6,4,0,68,155,990,964.5,25.5,0.0904,0.00471,0.000185,0.0951,0.00374,1,0.0848,0.18,0.00707,25.3,0.915,0.97,0.888,23.9,23.2,23.2,557
1997-09-26,1996,12,52,269,222.07,0.84,3,Normal,40,6,4,3,65,118,0.53,104.1,0.47,104.1,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.00018,0.0945,0.00371,1,0.083,0.177,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
1997-09-27,1996,12,52,270,220.16,0.84,3,Normal,40,6,4,3,65,118,0.54,102.2,0.46,102.2,0,0,0,0,-3,3,40,6,4,0,68,152,990,964.5,25.5,0.0892,0.00443,0.000174,0.0937,0.00368,1,0.0804,0.174,0.00683,25.3,0.913,0.97,0.885,23.1,22.4,22.4,539
1997-09-28,1996,12,52,271,218.24,0.85,3,Normal,40,6,4,3,65,118,0.54,100.2,0.46,100.2,0,0,0,0,-3,3,40,6,4,0,68,150,990,964.5,25.5,0.0886,0.00427,0.000168,0.0928,0.00364,1,0.0778,0.171,0.00669,25.3,0.911,0.969,0.883,22.7,22,22,527
