date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1997-09-29,1996,12,52,272,216.33,0.85,3,Normal,40,6,4,3,65,118,0.55,98.33,0.46,98.33,0,0,0,0,-3,3,40,6,4,0,68,148,990,964.5,25.5,0.0879,0.00411,0.000161,0.092,0.00361,1,0.0752,0.167,0.00656,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
1997-09-30,1996,12,53,273,214.42,0.86,3,Normal,40,6,4,3,65,118,0.55,96.42,0.45,96.42,0,0,0,0,-3,3,40,6,4,0,68,146,990,964.5,25.5,0.0872,0.00395,0.000155,0.0912,0.00357,1,0.0727,0.164,0.00642,25.3,0.915,0.967,0.884,21.9,21.2,21.2,509
1997-10-01,1997,1,1,274,212.5,0.87,4,Mod_Dry,31,4,3,2,33,73,0.34,139.5,0.66,139.5,0,0,0,0,-2,2,31,4,3,0,35,178,990,964.5,25.5,0.0982,0.00761,0.000298,0.106,0.00414,1,0.131,0.237,0.00927,25.3,0.934,0.97,0.906,32.3,31.4,31.4,753
1997-10-02,1997,1,1,275,210.59,0.87,4,Mod_Dry,31,4,3,2,33,73,0.35,137.6,0.65,137.6,0,0,0,0,-2,2,31,4,3,0,35,176,990,964.5,25.5,0.0975,0.00745,0.000292,0.105,0.00411,1,0.128,0.233,0.00913,25.3,0.934,0.97,0.906,31.9,30.9,30.9,742
1997-10-03,1997,1,1,276,208.67,0.88,4,Mod_Dry,31,4,3,2,33,73,0.35,135.7,0.65,135.7,0,0,0,0,-2,2,31,4,3,0,35,174,990,964.5,25.5,0.0968,0.00728,0.000285,0.104,0.00407,1,0.126,0.23,0.00899,25.3,0.933,0.97,0.905,31.4,30.5,30.5,731
1997-10-04,1997,1,1,277,207.31,0.88,4,Mod_Dry,31,4,3,2,33,73,0.35,134.3,0.65,134.3,0,0,0,0,-2,2,31,4,3,0,35,172,990,964.4,25.6,0.0963,0.00717,0.00028,0.104,0.00405,1,0.124,0.227,0.0089,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
1997-10-05,1997,1,1,278,205.94,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,132.9,0.65,132.9,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00705,0.000276,0.103,0.00403,1,0.122,0.225,0.0088,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1997-10-06,1997,1,1,279,204.57,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,131.6,0.64,131.6,0,0,0,0,-2,2,31,4,3,0,35,170,990,964.4,25.6,0.0954,0.00693,0.000271,0.102,0.004,1,0.12,0.222,0.0087,25.4,0.931,0.97,0.903,30.5,29.5,29.5,709
1997-10-07,1997,1,1,280,202.66,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,129.7,0.64,129.7,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0947,0.00677,0.000265,0.101,0.00397,1,0.118,0.219,0.00856,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1997-10-08,1997,1,2,281,201.29,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,128.3,0.64,128.3,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0942,0.00665,0.00026,0.101,0.00394,1,0.116,0.217,0.00846,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
1997-10-09,1997,1,2,282,202.11,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,129.1,0.64,129.1,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0945,0.00672,0.000263,0.101,0.00396,1,0.117,0.218,0.00852,25.4,0.93,0.97,0.902,29.9,29,29,696
1997-10-10,1997,1,2,283,202.93,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,129.9,0.64,129.9,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0948,0.00679,0.000266,0.102,0.00397,1,0.118,0.219,0.00858,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1997-10-11,1997,1,2,284,201.56,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,128.6,0.64,128.6,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0943,0.00668,0.000261,0.101,0.00395,1,0.116,0.217,0.00848,25.4,0.93,0.97,0.902,29.7,28.9,28.9,693
1997-10-12,1997,1,2,285,202.39,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
1997-10-13,1997,1,2,286,203.21,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,130.2,0.64,130.2,0,0,0,0,-2,2,31,4,3,0,35,168,990,964.4,25.6,0.0949,0.00682,0.000267,0.102,0.00398,1,0.118,0.22,0.0086,25.4,0.931,0.97,0.903,30.1,29.2,29.2,702
1997-10-14,1997,1,2,287,201.84,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,128.8,0.64,128.8,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0944,0.0067,0.000262,0.101,0.00395,1,0.116,0.218,0.0085,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
1997-10-15,1997,1,3,288,199.92,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,126.9,0.64,126.9,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0937,0.00654,0.000255,0.1,0.00392,1,0.114,0.214,0.00836,25.4,0.929,0.97,0.901,29.4,28.5,28.5,684
1997-10-16,1997,1,3,289,198.56,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,125.6,0.63,125.6,0,0,0,0,-2,2,31,4,3,0,35,164,990,964.4,25.6,0.0933,0.00642,0.000251,0.0997,0.00389,1,0.112,0.212,0.00827,25.4,0.929,0.97,0.901,29,28.2,28.2,676
1997-10-17,1997,1,3,290,196.64,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,123.6,0.63,123.6,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0926,0.00626,0.000245,0.0988,0.00386,1,0.109,0.208,0.00814,25.4,0.927,0.97,0.9,28.5,27.7,27.7,665
1997-10-18,1997,1,3,291,195.28,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
1997-10-19,1997,1,3,292,193.91,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,120.9,0.62,120.9,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0916,0.00603,0.000236,0.0976,0.00382,1,0.106,0.203,0.00795,25.4,0.925,0.97,0.898,27.9,27,27,649
1997-10-20,1997,1,3,293,191.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1997-10-21,1997,1,3,294,190.08,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1997-10-22,1997,1,4,295,188.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1997-10-23,1997,1,4,296,186.25,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
1997-10-24,1997,1,4,297,184.34,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-10-25,1997,1,4,298,182.42,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,109.4,0.6,109.4,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0876,0.00505,0.000198,0.0926,0.00362,1,0.0902,0.183,0.00715,25.4,0.917,0.97,0.89,25,24.2,24.2,582
1997-10-26,1997,1,4,299,181.06,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,108.1,0.6,108.1,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0871,0.00494,0.000193,0.092,0.0036,1,0.0884,0.18,0.00706,25.4,0.916,0.97,0.889,24.6,23.9,23.9,574
1997-10-27,1997,1,4,300,179.69,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1997-10-28,1997,1,4,301,178.32,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105.3,0.59,105.3,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0861,0.0047,0.000184,0.0908,0.00355,1,0.0847,0.175,0.00687,25.4,0.914,0.97,0.887,24,23.3,23.3,558
1997-10-29,1997,1,5,302,181.33,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,108.3,0.6,108.3,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.0872,0.00496,0.000194,0.0921,0.0036,1,0.0887,0.181,0.00708,25.4,0.917,0.97,0.889,24.7,24,24,575
1997-10-30,1997,1,5,303,184.34,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,111.3,0.6,111.3,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0882,0.00521,0.000204,0.0935,0.00365,1,0.0928,0.186,0.00728,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
1997-10-31,1997,1,5,304,182.97,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,110,0.6,110,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.0051,0.000199,0.0929,0.00363,1,0.091,0.184,0.00719,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
1997-11-01,1997,2,5,305,182.15,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
1997-11-02,1997,2,5,306,181.33,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,114.3,0.63,114.3,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0882,0.00547,0.000214,0.0937,0.00367,1,0.0968,0.191,0.00745,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1997-11-03,1997,2,5,307,181.06,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,114.1,0.63,114.1,0,0,0,0,-2,2,29,4,2,0,32,149,990,964.4,25.6,0.0881,0.00545,0.000213,0.0936,0.00366,1,0.0965,0.19,0.00744,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1997-11-04,1997,2,5,308,181.88,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,114.9,0.63,114.9,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0884,0.00551,0.000216,0.0939,0.00367,1,0.0976,0.192,0.00749,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
1997-11-05,1997,2,6,309,184.34,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,117.3,0.64,117.3,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0893,0.00572,0.000224,0.095,0.00372,1,0.101,0.196,0.00766,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1997-11-06,1997,2,6,310,187.35,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,120.3,0.64,120.3,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0904,0.00598,0.000234,0.0963,0.00377,1,0.105,0.201,0.00787,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
1997-11-07,1997,2,6,311,188.71,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,121.7,0.65,121.7,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.0908,0.0061,0.000238,0.0969,0.00379,1,0.107,0.204,0.00797,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1997-11-08,1997,2,6,312,190.63,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1997-11-09,1997,2,6,313,190.35,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.3,0.65,123.3,0,0,0,0,-2,2,29,4,2,0,32,158,990,964.4,25.6,0.0914,0.00623,0.000244,0.0977,0.00382,1,0.109,0.207,0.00808,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
1997-11-10,1997,2,6,314,188.44,0.92,4,Mod_Dry,29,4,2,2,30,67,0.36,121.4,0.64,121.4,0,0,0,0,-2,2,29,4,2,0,32,156,990,964.4,25.6,0.0907,0.00607,0.000237,0.0968,0.00379,1,0.106,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.1,27.1,651
1997-11-11,1997,2,6,315,191.45,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
1997-11-12,1997,2,7,316,196.1,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
1997-11-13,1997,2,7,317,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
1997-11-14,1997,2,7,318,202.66,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
1997-11-15,1997,2,7,319,204.03,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1997-11-16,1997,2,7,320,205.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
1997-11-17,1997,2,7,321,206.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
1997-11-18,1997,2,7,322,204.3,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
1997-11-19,1997,2,8,323,201.29,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
1997-11-20,1997,2,8,324,199.38,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
1997-11-21,1997,2,8,325,197.46,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
1997-11-22,1997,2,8,326,197.74,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-11-23,1997,2,8,327,198.56,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
1997-11-24,1997,2,8,328,196.1,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.1,0.66,129.1,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00672,0.000263,0.1,0.00391,1,0.117,0.217,0.00848,25.4,0.93,0.97,0.902,29.9,29,29,696
1997-11-25,1997,2,8,329,196.92,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
1997-11-26,1997,2,9,330,197.74,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
1997-11-27,1997,2,9,331,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
1997-11-28,1997,2,9,332,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
1997-11-29,1997,2,9,333,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
1997-11-30,1997,2,9,334,198.83,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
1997-12-01,1997,3,9,335,196.92,0.91,5,Dry,26,4,3,2,24,59,0.3,137.9,0.7,137.9,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.00747,0.000292,0.103,0.00404,1,0.129,0.232,0.00907,25.4,0.934,0.97,0.906,32,31.1,31.1,746
1997-12-02,1997,3,9,336,195,0.91,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
1997-12-03,1997,3,10,337,195.82,0.91,5,Dry,26,4,3,2,24,59,0.3,136.8,0.7,136.8,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0955,0.00738,0.000288,0.103,0.00402,1,0.127,0.23,0.00899,25.4,0.933,0.97,0.905,31.8,30.8,30.8,739
1997-12-04,1997,3,10,338,196.64,0.91,5,Dry,26,4,3,2,24,59,0.3,137.6,0.7,137.6,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0958,0.00745,0.000291,0.103,0.00403,1,0.128,0.232,0.00905,25.4,0.933,0.97,0.905,32,31,31,744
1997-12-05,1997,3,10,339,198.01,0.91,5,Dry,26,4,3,2,24,59,0.3,139,0.7,139,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0962,0.00757,0.000296,0.104,0.00406,1,0.13,0.234,0.00914,25.4,0.934,0.97,0.906,32.3,31.3,31.3,752
1997-12-06,1997,3,10,340,202.66,0.9,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-12-07,1997,3,10,341,206.21,0.89,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
1997-12-08,1997,3,10,342,207.03,0.88,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1997-12-09,1997,3,10,343,205.67,0.89,5,Dry,26,4,3,2,24,59,0.29,146.7,0.71,146.7,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0989,0.00822,0.000321,0.107,0.00419,1,0.141,0.248,0.00969,25.3,0.937,0.97,0.909,34.1,33.1,33.1,795
1997-12-10,1997,3,11,344,203.75,0.89,5,Dry,26,4,3,2,24,59,0.29,144.8,0.71,144.8,0,0,0,0,-2,2,26,4,3,0,26,178,990,964.4,25.6,0.0983,0.00805,0.000315,0.106,0.00416,1,0.138,0.244,0.00955,25.3,0.936,0.97,0.908,33.7,32.7,32.7,784
1997-12-11,1997,3,11,345,200.74,0.9,5,Dry,26,4,3,2,24,59,0.29,141.7,0.71,141.7,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0972,0.0078,0.000305,0.105,0.0041,1,0.134,0.239,0.00933,25.4,0.935,0.97,0.907,33,32,32,767
1997-12-12,1997,3,11,346,199.38,0.9,5,Dry,26,4,3,2,24,59,0.3,140.4,0.7,140.4,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0967,0.00768,0.0003,0.104,0.00408,1,0.132,0.236,0.00924,25.4,0.935,0.97,0.907,32.6,31.7,31.7,760
1997-12-13,1997,3,11,347,197.46,0.91,5,Dry,26,4,3,2,24,59,0.3,138.5,0.7,138.5,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.096,0.00752,0.000294,0.104,0.00405,1,0.129,0.233,0.0091,25.4,0.934,0.97,0.906,32.2,31.2,31.2,749
1997-12-14,1997,3,11,348,197.19,0.91,5,Dry,26,4,3,2,24,59,0.3,138.2,0.7,138.2,0,0,0,0,-2,2,26,4,3,0,26,171,990,964.4,25.6,0.0959,0.0075,0.000293,0.103,0.00404,1,0.129,0.233,0.00908,25.4,0.934,0.97,0.906,32.1,31.1,31.1,747
1997-12-15,1997,3,11,349,195.28,0.91,5,Dry,26,4,3,2,24,59,0.3,136.3,0.7,136.3,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0953,0.00733,0.000287,0.103,0.00401,1,0.126,0.229,0.00895,25.4,0.933,0.97,0.905,31.6,30.7,30.7,736
1997-12-16,1997,3,11,350,193.36,0.92,5,Dry,26,4,3,2,24,59,0.3,134.4,0.69,134.4,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0946,0.00717,0.00028,0.102,0.00398,1,0.124,0.226,0.00882,25.4,0.932,0.97,0.904,31.2,30.2,30.2,725
1997-12-17,1997,3,12,351,194.73,0.91,5,Dry,26,4,3,2,24,59,0.3,135.7,0.7,135.7,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0951,0.00729,0.000285,0.102,0.004,1,0.126,0.228,0.00891,25.4,0.933,0.97,0.905,31.5,30.5,30.5,733
1997-12-18,1997,3,12,352,197.74,0.91,5,Dry,26,4,3,2,24,59,0.3,138.7,0.7,138.7,0,0,0,0,-2,2,26,4,3,0,26,172,990,964.4,25.6,0.0961,0.00754,0.000295,0.104,0.00405,1,0.13,0.233,0.00912,25.4,0.934,0.97,0.906,32.2,31.3,31.3,750
1997-12-19,1997,3,12,353,200.2,0.9,5,Dry,26,4,3,2,24,59,0.29,141.2,0.7,141.2,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00775,0.000303,0.105,0.00409,1,0.133,0.238,0.00929,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
1997-12-20,1997,3,12,354,202.66,0.9,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
1997-12-21,1997,3,12,355,201.84,0.9,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1997-12-22,1997,3,12,356,204.85,0.89,5,Dry,26,4,3,2,24,59,0.29,145.8,0.71,145.8,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0987,0.00815,0.000319,0.107,0.00418,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
1997-12-23,1997,3,12,357,207.31,0.88,5,Dry,26,4,3,2,24,59,0.28,148.3,0.71,148.3,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00836,0.000327,0.108,0.00422,1,0.143,0.251,0.00981,25.3,0.938,0.97,0.91,34.5,33.5,33.5,804
1997-12-24,1997,3,13,358,209.22,0.88,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
1997-12-25,1997,3,13,359,210.04,0.87,5,Dry,26,4,3,2,24,59,0.28,151,0.72,151,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00859,0.000336,0.109,0.00427,1,0.146,0.255,0.01,25.3,0.939,0.97,0.911,35.2,34.1,34.1,819
1997-12-26,1997,3,13,360,211.41,0.87,5,Dry,26,4,3,2,24,59,0.28,152.4,0.72,152.4,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.0087,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,826
1997-12-27,1997,3,13,361,213.87,0.86,5,Dry,26,4,3,2,24,59,0.28,154.9,0.72,154.9,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00891,0.000349,0.111,0.00434,1,0.152,0.262,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,839
1997-12-28,1997,3,13,362,216.33,0.85,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
1997-12-29,1997,3,13,363,218.79,0.85,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
1997-12-30,1997,3,13,364,217.97,0.85,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
1997-12-31,1997,3,14,365,217.7,0.85,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
1998-01-01,1997,4,14,1,220.16,0.84,5,Dry,29,5,4,2,33,73,0.33,147.2,0.67,147.2,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00826,0.000324,0.109,0.00428,1,0.141,0.25,0.00982,25.2,0.938,0.97,0.909,34.1,33.1,33.1,795
1998-01-02,1997,4,14,2,224.81,0.83,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00865,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
1998-01-03,1997,4,14,3,230,0.82,5,Dry,29,5,4,2,33,73,0.32,157,0.68,157,0,0,0,0,-2,2,29,5,4,0,35,195,990,964.6,25.4,0.104,0.0091,0.000358,0.113,0.00446,1,0.154,0.268,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
1998-01-04,1997,4,14,4,235.2,0.8,5,Dry,29,5,4,2,33,73,0.31,162.2,0.69,162.2,0,0,0,0,-2,2,29,5,4,0,35,200,990,964.6,25.4,0.106,0.00954,0.000376,0.116,0.00456,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,878
1998-01-05,1997,4,14,5,240.39,0.79,5,Dry,29,5,4,2,33,73,0.3,167.4,0.7,167.4,0,0,0,0,-2,2,29,5,4,0,35,205,990,964.6,25.4,0.108,0.00998,0.000393,0.118,0.00465,1,0.168,0.286,0.0113,25.1,0.944,0.974,0.919,38.9,37.8,37.8,908
1998-01-06,1997,4,14,6,245.59,0.77,5,Dry,29,5,4,2,33,73,0.3,172.6,0.7,172.6,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000411,0.12,0.00475,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,40.1,39.1,39.1,939
1998-01-07,1997,4,15,7,249.69,0.76,5,Dry,29,5,4,2,33,73,0.29,176.7,0.71,176.7,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000426,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1998-01-08,1997,4,15,8,254.34,0.75,5,Dry,29,5,4,2,33,73,0.29,181.3,0.71,181.3,0,0,0,0,-2,2,29,5,4,0,35,219,990,964.7,25.3,0.113,0.0112,0.000442,0.124,0.00491,1,0.187,0.311,0.0123,25,0.949,0.98,0.93,42.1,41.3,41.3,991
1998-01-09,1997,4,15,9,258.99,0.74,5,Dry,29,5,4,2,33,73,0.28,186,0.72,186,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.00499,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
1998-01-10,1997,4,15,10,261.99,0.73,5,Dry,29,5,4,2,33,73,0.28,189,0.72,189,0,0,0,0,-2,2,29,5,4,0,35,227,990,964.7,25.3,0.116,0.0118,0.000468,0.127,0.00505,1,0.198,0.325,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
1998-01-11,1997,4,15,11,267.19,0.72,5,Dry,29,5,4,2,33,73,0.27,194.2,0.73,194.2,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0123,0.000486,0.13,0.00514,1,0.205,0.334,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
1998-01-12,1997,4,15,12,275.67,0.7,5,Dry,29,5,4,2,33,73,0.27,202.7,0.73,202.7,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.12,0.013,0.000515,0.133,0.0053,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
1998-01-13,1997,4,15,13,284.14,0.69,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
1998-01-14,1997,4,16,14,292.62,0.68,5,Dry,29,5,4,2,33,73,0.25,219.6,0.75,219.6,0,0,0,0,-2,2,29,5,4,0,35,258,990,964.9,25.1,0.126,0.0144,0.000574,0.141,0.00561,1,0.239,0.38,0.0151,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1998-01-15,1997,4,16,15,301.1,0.66,5,Dry,29,5,4,2,33,73,0.24,228.1,0.76,228.1,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000603,0.145,0.00576,2,0.0965,0.241,0.00961,24.9,0.922,0.97,0.895,25.6,24.9,49.7,1190
1998-01-16,1997,4,16,16,308.48,0.65,5,Dry,29,5,4,2,33,73,0.24,235.5,0.76,235.5,0,0,0,0,-2,2,29,5,4,0,35,273,990,964.9,25.1,0.132,0.0158,0.000629,0.148,0.0059,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1998-01-17,1997,4,16,17,314.77,0.64,5,Dry,29,5,4,2,33,73,0.23,241.8,0.77,241.8,0,0,0,0,-2,2,29,5,4,0,35,280,990,965,25,0.134,0.0163,0.000651,0.151,0.00602,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.8,1270
1998-01-18,1997,4,16,18,323.24,0.63,5,Dry,29,5,4,2,33,73,0.23,250.2,0.77,250.2,0,0,0,0,-2,2,29,5,4,0,35,288,990,965,25,0.137,0.0171,0.000685,0.154,0.00618,2,0.111,0.266,0.0106,24.7,0.929,0.97,0.901,28.2,27.3,54.7,1310
1998-01-19,1997,4,16,19,333.36,0.62,5,Dry,29,5,4,2,33,73,0.22,260.4,0.78,260.4,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0219,0.000878,0.163,0.00653,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.4,56.9,1370
1998-01-20,1997,4,16,20,343.48,0.61,5,Dry,29,5,4,2,33,73,0.21,270.5,0.79,270.5,0,0,0,0,-2,2,29,5,4,0,35,308,990,965.1,24.9,0.144,0.0267,0.00107,0.171,0.00688,2,0.125,0.296,0.0119,24.6,0.934,0.97,0.906,30.4,29.5,59.1,1420
1998-01-21,1997,4,17,21,351.96,0.6,5,Dry,29,5,4,2,33,73,0.21,279,0.79,279,0,0,0,0,-2,2,29,5,4,0,35,317,990,965.2,24.8,0.147,0.0307,0.00123,0.178,0.00717,2,0.131,0.309,0.0124,24.5,0.936,0.97,0.908,31.4,30.5,60.9,1460
1998-01-22,1997,4,17,22,361.53,0.59,5,Dry,29,5,4,2,33,73,0.2,288.5,0.8,288.5,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0352,0.00142,0.186,0.0075,2,0.137,0.323,0.013,24.5,0.938,0.97,0.91,32.5,31.5,63,1510
1998-01-23,1997,4,17,23,371.64,0.58,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
1998-01-24,1997,4,17,24,381.76,0.57,5,Dry,29,5,4,2,33,73,0.19,308.8,0.81,308.8,0,0,0,0,-2,2,29,5,4,0,35,347,990,965.3,24.7,0.158,0.0447,0.00181,0.203,0.00821,2,0.151,0.354,0.0143,24.3,0.942,0.97,0.913,34.7,33.7,67.3,1620
1998-01-25,1997,4,17,25,394.61,0.56,5,Dry,29,5,4,2,33,73,0.18,321.6,0.81,321.6,0,0,0,0,-2,2,29,5,4,0,35,360,990,965.4,24.6,0.162,0.0508,0.00206,0.213,0.00866,2,0.16,0.373,0.0151,24.3,0.944,0.97,0.915,36.1,35,70,1680
1998-01-26,1997,4,17,26,408.56,0.55,5,Dry,29,5,4,2,33,73,0.18,335.6,0.82,335.6,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.167,0.0574,0.00234,0.225,0.00915,2,0.169,0.394,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
1998-01-27,1997,4,17,27,421.96,0.54,5,Dry,29,5,4,2,33,73,0.17,349,0.83,349,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0637,0.0026,0.236,0.00962,2,0.178,0.414,0.0169,24.1,0.948,0.974,0.923,39.1,38.1,76.1,1830
1998-01-28,1997,4,18,28,436.45,0.53,5,Dry,29,5,4,2,33,73,0.17,363.4,0.83,363.4,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0705,0.00289,0.248,0.0101,2,0.188,0.436,0.0178,24,0.95,0.977,0.929,40.6,39.7,79.4,1910
1998-01-29,1997,4,18,29,450.94,0.52,5,Dry,29,5,4,2,33,73,0.16,377.9,0.84,377.9,0,0,0,0,-2,2,29,5,4,0,35,416,990,965.6,24.4,0.182,0.0774,0.00318,0.26,0.0107,2,0.198,0.457,0.0188,23.9,0.952,0.98,0.933,42.2,41.4,82.7,1980
1998-01-30,1997,4,18,30,466.53,0.51,5,Dry,29,5,4,2,33,73,0.16,393.5,0.84,393.5,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
1998-01-31,1997,4,18,31,483.75,0.5,5,Dry,29,5,4,2,33,73,0.15,410.8,0.85,410.8,0,0,0,0,-2,2,29,5,4,0,35,449,990,965.8,24.2,0.194,0.0929,0.00383,0.287,0.0118,2,0.22,0.507,0.0209,23.7,0.956,0.98,0.937,45.7,44.7,89.5,2150
1998-02-01,1997,5,18,32,499.34,0.49,5,Dry,31,6,4,3,41,85,0.17,414.3,0.83,414.3,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0946,0.00392,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
1998-02-02,1997,5,18,33,515.47,0.48,5,Dry,31,6,4,3,41,85,0.17,430.5,0.83,430.5,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00424,0.304,0.0126,2,0.233,0.537,0.0223,23.5,0.957,0.98,0.938,47.6,46.6,93.2,2240
1998-02-03,1997,5,18,34,532.7,0.47,5,Dry,31,6,4,3,41,85,0.16,447.7,0.84,447.7,0,0,0,0,-3,3,31,6,4,0,44,489,990,966,24,0.208,0.11,0.0046,0.318,0.0133,2,0.245,0.563,0.0235,23.4,0.958,0.98,0.939,49.3,48.2,96.4,2310
1998-02-04,1997,5,19,35,551.56,0.46,5,Dry,31,6,4,3,41,85,0.15,466.6,0.85,466.6,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00498,0.334,0.014,2,0.257,0.592,0.0247,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
1998-02-05,1997,5,19,36,571.53,0.45,5,Dry,31,6,4,3,41,85,0.15,486.5,0.85,486.5,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.161,0.516,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
1998-02-06,1997,5,19,37,594.77,0.44,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
1998-02-07,1997,5,19,38,620.2,0.42,5,Dry,31,6,4,3,41,85,0.14,535.2,0.86,535.2,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00671,0.412,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
1998-02-08,1997,5,19,39,644.53,0.41,5,Dry,31,6,4,3,41,85,0.13,559.5,0.87,559.5,0,0,0,0,-3,3,31,6,4,0,44,601,990,966.5,23.5,0.268,0.175,0.00743,0.443,0.0188,3,0.194,0.637,0.0271,22.9,0.951,0.976,0.928,39.8,38.9,117,2800
1998-02-09,1997,5,19,40,670.51,0.4,5,Dry,31,6,4,3,41,85,0.13,585.5,0.87,585.5,0,0,0,0,-3,3,31,6,4,0,44,627,990,966.6,23.4,0.283,0.192,0.0082,0.475,0.0203,3,0.206,0.681,0.0291,22.7,0.953,0.979,0.934,41.5,40.6,122,2930
1998-02-10,1997,5,19,41,697.03,0.39,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3040
1998-02-11,1997,5,20,42,726.29,0.38,5,Dry,31,6,4,3,41,85,0.12,641.3,0.88,641.3,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00989,0.544,0.0234,3,0.231,0.775,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
1998-02-12,1997,5,20,43,758.28,0.37,5,Dry,31,6,4,3,41,85,0.11,673.3,0.89,673.3,0,0,0,0,-3,3,31,6,4,0,44,714,990,966.9,23.1,0.332,0.251,0.0109,0.583,0.0253,3,0.245,0.829,0.0359,22.2,0.957,0.98,0.938,46.9,45.9,138,3310
1998-02-13,1997,5,20,44,782.41,0.36,5,Dry,31,6,4,3,41,85,0.11,697.4,0.89,697.4,0,0,0,0,-3,3,31,6,4,0,44,738,990,967,23,0.346,0.267,0.0116,0.613,0.0267,3,0.256,0.869,0.0378,22.1,0.957,0.98,0.938,48.2,47.3,142,3400
1998-02-14,1997,5,20,45,808.89,0.34,5,Dry,31,6,4,3,41,85,0.1,723.9,0.9,723.9,0,0,0,0,-3,3,31,6,4,0,44,765,990,967.1,22.9,0.361,0.285,0.0124,0.646,0.0282,3,0.268,0.914,0.04,22,0.957,0.98,0.938,49.7,48.2,145,3470
1998-02-15,1997,5,20,46,836.14,0.33,5,Dry,31,6,4,3,41,85,0.1,751.1,0.9,751.1,0,0,0,0,-3,3,31,6,4,0,44,792,990,967.2,22.8,0.38,0.303,0.0133,0.683,0.03,3,0.28,0.963,0.0423,21.8,0.957,0.98,0.938,51.2,48.2,145,3470
1998-02-16,1997,5,20,47,870.14,0.32,5,Dry,31,6,4,3,41,85,0.098,785.1,0.9,785.1,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.938,0.0415,21.7,0.953,0.976,0.93,39.8,38.8,155,3720
1998-02-17,1997,5,20,48,906.76,0.31,5,Dry,31,6,4,3,41,85,0.094,821.8,0.91,821.8,0,0,0,0,-3,3,31,6,4,0,44,863,990,967.5,22.5,0.445,0.337,0.015,0.781,0.0348,4,0.22,1,0.0446,21.5,0.954,0.979,0.934,41.3,40.4,162,3880
1998-02-18,1997,5,21,49,936.27,0.3,5,Dry,31,6,4,3,41,85,0.091,851.3,0.91,851.3,0,0,0,0,-3,3,31,6,4,0,44,892,990,967.6,22.4,0.472,0.351,0.0157,0.823,0.0368,4,0.23,1.05,0.0471,21.3,0.955,0.98,0.936,42.4,41.6,166,3990
1998-02-19,1997,5,21,50,957.38,0.3,5,Dry,31,6,4,3,41,85,0.089,872.4,0.91,872.4,0,0,0,0,-3,3,31,6,4,0,44,913,990,967.7,22.3,0.491,0.361,0.0162,0.852,0.0383,4,0.237,1.09,0.0489,21.2,0.955,0.98,0.936,43.3,42.4,170,4070
1998-02-20,1997,5,21,51,979,0.29,5,Dry,31,6,4,3,41,85,0.087,894,0.91,894,0,0,0,0,-3,3,31,6,4,0,44,935,990,967.8,22.2,0.511,0.372,0.0168,0.883,0.0398,4,0.244,1.13,0.0508,21.1,0.956,0.98,0.936,44.1,43.2,173,4150
1998-02-21,1997,5,21,52,996.16,0.29,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
1998-02-22,1997,5,21,53,1003.6,0.29,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
1998-02-23,1997,5,21,54,1011.1,0.28,3,Normal,43,7,5,4,78,137,0.14,874.1,0.86,874.1,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.238,1.1,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
1998-02-24,1997,5,21,55,1008.6,0.28,3,Normal,43,7,5,4,78,137,0.14,871.6,0.86,871.6,0,0,0,0,-4,4,43,7,5,0,82,927,990,967.9,22.1,0.503,0.361,0.0163,0.864,0.0391,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.8,41.9,168,4030
1998-02-25,1997,5,22,56,1011.1,0.28,3,Normal,43,7,5,4,78,137,0.14,874.1,0.86,874.1,0,0,0,0,-4,4,43,7,5,0,82,929,990,967.9,22.1,0.505,0.362,0.0164,0.867,0.0393,4,0.238,1.1,0.0501,21,0.955,0.98,0.936,42.9,42,168,4040
1998-02-26,1997,5,22,57,1013.6,0.28,3,Normal,43,7,5,4,78,137,0.14,876.6,0.86,876.6,0,0,0,0,-4,4,43,7,5,0,82,932,990,967.9,22.1,0.508,0.363,0.0165,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,43,42.1,169,4040
1998-02-27,1997,5,22,58,1016.1,0.28,3,Normal,43,7,5,4,78,137,0.14,879.1,0.86,879.1,0,0,0,0,-4,4,43,7,5,0,82,934,990,968,22,0.51,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43.1,42.2,169,4050
1998-02-28,1997,5,22,59,1018.6,0.28,3,Normal,43,7,5,4,78,137,0.13,881.6,0.87,881.6,0,0,0,0,-4,4,43,7,5,0,82,937,990,968,22,0.512,0.366,0.0166,0.878,0.0398,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.2,42.3,169,4060
1998-03-01,1997,6,22,60,1021.1,0.28,3,Normal,49,9,9,9,107,183,0.18,838.1,0.82,838.1,0,0,0,0,-9,9,49,9,9,0,116,905,990,968,22,0.484,0.345,0.0156,0.828,0.0376,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41.1,40.2,161,3860
1998-03-02,1997,6,22,61,1018.6,0.28,3,Normal,49,9,9,9,107,183,0.18,835.6,0.82,835.6,0,0,0,0,-9,9,49,9,9,0,116,903,990,968,22,0.481,0.343,0.0156,0.825,0.0374,4,0.225,1.05,0.0476,21,0.954,0.978,0.933,41,40.1,161,3850
1998-03-03,1997,6,22,62,1021.1,0.28,3,Normal,49,9,9,9,107,183,0.18,838.1,0.82,838.1,0,0,0,0,-9,9,49,9,9,0,116,905,990,968,22,0.484,0.345,0.0156,0.828,0.0376,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41.1,40.2,161,3860
1998-03-04,1997,6,23,63,1023.7,0.28,3,Normal,49,9,9,9,107,183,0.18,840.7,0.82,840.7,0,0,0,0,-9,9,49,9,9,0,116,908,990,968,22,0.486,0.346,0.0157,0.832,0.0378,4,0.226,1.06,0.048,21,0.954,0.979,0.934,41.2,40.3,161,3870
1998-03-05,1997,6,23,64,1026.2,0.28,3,Normal,49,9,9,9,107,183,0.18,843.2,0.82,843.2,0,0,0,0,-9,9,49,9,9,0,116,910,990,968,22,0.488,0.347,0.0158,0.835,0.0379,4,0.227,1.06,0.0482,21,0.954,0.979,0.934,41.3,40.5,162,3880
1998-03-06,1997,6,23,65,1033.8,0.28,3,Normal,49,9,9,9,107,183,0.18,850.9,0.82,850.9,0,0,0,0,-9,9,49,9,9,0,116,918,990,968,22,0.495,0.351,0.016,0.846,0.0385,4,0.23,1.08,0.0489,20.9,0.954,0.98,0.935,41.6,40.8,163,3920
1998-03-07,1997,6,23,66,1041.5,0.28,3,Normal,49,9,9,9,107,183,0.18,858.5,0.82,858.5,0,0,0,0,-9,9,49,9,9,0,116,926,990,968,22,0.502,0.355,0.0161,0.857,0.039,4,0.232,1.09,0.0496,20.9,0.954,0.98,0.935,41.9,41.1,164,3950
1998-03-08,1997,6,23,67,1049.3,0.27,3,Normal,49,9,9,9,107,183,0.17,866.3,0.83,866.3,0,0,0,0,-9,9,49,9,9,0,116,933,990,968.1,21.9,0.509,0.358,0.0163,0.868,0.0395,4,0.235,1.1,0.0502,20.8,0.954,0.98,0.935,42.3,41.4,166,3980
1998-03-09,1997,6,23,68,1062.3,0.27,3,Normal,49,9,9,9,107,183,0.17,879.3,0.83,879.3,0,0,0,0,-9,9,49,9,9,0,116,946,990,968.1,21.9,0.521,0.365,0.0166,0.886,0.0404,4,0.239,1.12,0.0514,20.8,0.955,0.98,0.936,42.8,41.9,168,4020
1998-03-10,1997,6,23,69,1075.4,0.27,3,Normal,49,9,9,9,107,183,0.17,892.4,0.83,892.4,0,0,0,0,-9,9,49,9,9,0,116,959,990,968.1,21.9,0.533,0.371,0.017,0.904,0.0413,4,0.244,1.15,0.0525,20.7,0.955,0.98,0.936,43.3,42.4,170,4070
1998-03-11,1997,6,24,70,1093.9,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,964.9,0.88,964.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.589,0.406,0.0186,0.995,0.0457,4,0.268,1.26,0.058,20.5,0.956,0.98,0.936,46.4,45.5,182,4370
1998-03-12,1997,6,24,71,1123.5,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,994.5,0.89,994.5,0,0,0,0,-6,6,41,8,7,0,73,1050,990,968.3,21.7,0.626,0.42,0.0194,1.05,0.0482,4,0.278,1.32,0.061,20.4,0.956,0.98,0.937,47.5,46.6,186,4470
1998-03-13,1997,6,24,72,1153.7,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1025,0.89,1025,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.67,0.479,0.0221,1.15,0.0531,4,0.285,1.43,0.0663,20.2,0.955,0.98,0.936,48.4,47.5,190,4560
1998-03-14,1997,6,24,73,1178.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
1998-03-15,1997,6,24,74,1209.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1081,0.89,1081,0,0,0,0,-6,6,41,8,7,0,73,1140,990,968.6,21.4,0.752,0.605,0.0282,1.36,0.0633,4,0.296,1.65,0.0771,19.8,0.955,0.98,0.935,50,48.2,193,4630
1998-03-16,1997,6,24,75,1247.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1118,0.9,1100,18,4,1,1,-5,17,45,9,8,1,84,1160,990,968.7,21.3,0.789,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0815,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1998-03-17,1997,6,24,76,1285.2,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1156,0.9,1100,56,13,2,2,-4,43,54,10,9,2,110,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50,48.2,193,4630
1998-03-18,1997,6,25,77,1323.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.097,1195,0.9,1100,95,21,3,3,-3,71,62,11,10,3,138,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1998-03-19,1997,6,25,78,1363,0.22,4,Mod_Dry,41,8,7,6,67,129,0.095,1234,0.91,1100,134,30,4,4,-2,98,71,12,11,4,165,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0708,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1998-03-20,1997,6,25,79,1396.6,0.22,4,Mod_Dry,41,8,7,6,67,129,0.092,1268,0.91,1100,168,38,5,5,-1,121,79,13,12,5,188,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19.1,0.953,0.98,0.934,48.9,48,192,4600
1998-03-21,1997,6,25,80,1412,0.22,4,Mod_Dry,41,8,7,6,67,129,0.091,1283,0.91,1100,183,41,5,6,-1,132,82,13,13,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
1998-03-22,1997,6,25,81,1421.3,0.21,4,Mod_Dry,41,8,7,6,67,129,0.091,1292,0.91,1100,192,43,6,6,0,137,84,14,13,6,204,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
1998-03-23,1997,6,25,82,1430.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.09,1302,0.91,1100,202,46,6,6,0,144,87,14,13,6,211,1210,990,969.3,20.7,0.866,0.648,0.0312,1.51,0.073,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1998-03-24,1997,6,25,83,1440,0.21,4,Mod_Dry,41,8,7,6,67,129,0.09,1311,0.91,1100,211,48,6,6,0,151,89,14,13,6,218,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1998-03-25,1997,6,26,84,1443.1,0.21,4,Mod_Dry,41,8,7,6,67,129,0.089,1314,0.91,1100,214,48,6,7,0,153,89,14,14,6,220,1220,990,969.3,20.7,0.87,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-03-26,1997,6,26,85,1446.2,0.21,4,Mod_Dry,41,8,7,6,67,129,0.089,1317,0.91,1100,217,49,7,7,1,153,90,15,14,7,220,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-03-27,1997,6,26,86,1455.6,0.21,4,Mod_Dry,41,8,7,6,67,129,0.089,1327,0.91,1100,227,51,7,7,1,161,92,15,14,7,228,1220,990,969.3,20.7,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
1998-03-28,1997,6,26,87,1465,0.21,4,Mod_Dry,41,8,7,6,67,129,0.088,1336,0.91,1100,236,53,7,7,1,168,94,15,14,7,235,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1998-03-29,1997,6,26,88,1474.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.087,1345,0.91,1100,245,55,7,7,1,175,96,15,14,7,242,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1998-03-30,1997,6,26,89,1483.9,0.2,4,Mod_Dry,41,8,7,6,67,129,0.087,1355,0.91,1100,255,58,8,8,2,179,99,16,15,8,246,1230,990,969.4,20.6,0.893,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
1998-03-31,1997,6,26,90,1493.4,0.2,4,Mod_Dry,41,8,7,6,67,129,0.086,1364,0.91,1100,264,59,8,8,2,187,100,16,15,8,254,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4520
1998-04-01,1997,7,27,91,1509.3,0.2,4,Mod_Dry,45,11,10,10,72,148,0.098,1361,0.9,1100,261,55,7,8,-2,193,100,18,18,8,265,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.076,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1998-04-02,1997,7,27,92,1525.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.097,1377,0.9,1100,277,55,7,8,-2,209,100,18,18,8,281,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
1998-04-03,1997,7,27,93,1547.7,0.19,4,Mod_Dry,45,11,10,10,72,148,0.096,1400,0.9,1100,300,55,7,9,-1,230,100,18,19,9,302,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1998-04-04,1997,7,27,94,1570.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1422,0.91,1100,322,55,7,10,0,250,100,18,20,10,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
1998-04-05,1997,7,27,95,1593.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.093,1445,0.91,1100,345,55,7,11,0,272,100,18,21,10,344,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1998-04-06,1997,7,27,96,1616,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1468,0.91,1100,368,55,7,11,1,294,100,18,21,11,366,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1998-04-07,1997,7,27,97,1639,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1491,0.91,1100,391,55,7,12,2,315,100,18,22,12,387,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.0781,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
1998-04-08,1997,7,28,98,1662.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
1998-04-09,1997,7,28,99,1685.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1537,0.91,1100,437,55,7,13,3,359,100,18,23,13,431,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
1998-04-10,1997,7,28,100,1702.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1998-04-11,1997,7,28,101,1719,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-04-12,1997,7,28,102,1735.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1998-04-13,1997,7,28,103,1745.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1998-04-14,1997,7,28,104,1756.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1998-04-15,1997,7,29,105,1759.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1998-04-16,1997,7,29,106,1762.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1615,0.92,1100,515,55,7,15,5,433,100,18,25,15,505,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1998-04-17,1997,7,29,107,1759.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
1998-04-18,1997,7,29,108,1756.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1608,0.92,1100,508,55,7,15,5,426,100,18,25,15,498,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
1998-04-19,1997,7,29,109,1745.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1598,0.92,1100,498,55,7,15,5,416,100,18,25,15,488,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0798,4,0.3,1.87,0.095,17.8,0.951,0.98,0.932,45.8,44.8,179,4310
1998-04-20,1997,7,29,110,1735.8,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1588,0.92,1100,488,55,7,15,5,406,100,18,25,15,478,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1998-04-21,1997,7,29,111,1719,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1571,0.91,1100,471,55,7,14,4,391,100,18,24,14,463,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
1998-04-22,1997,7,30,112,1702.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1554,0.91,1100,454,55,7,14,4,374,100,18,24,14,446,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.2,181,4340
1998-04-23,1997,7,30,113,1678.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1998-04-24,1997,7,30,114,1655.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1508,0.91,1100,408,55,7,12,2,332,100,18,22,12,404,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1998-04-25,1997,7,30,115,1632.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1484,0.91,1100,384,55,7,12,2,308,100,18,22,12,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1998-04-26,1997,7,30,116,1609.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1998-04-27,1997,7,30,117,1580.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
1998-04-28,1997,7,30,118,1551,0.19,4,Mod_Dry,45,11,10,10,72,148,0.095,1403,0.91,1100,303,55,7,9,-1,233,100,18,19,9,305,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1998-04-29,1997,7,31,119,1522.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.097,1374,0.9,1100,274,55,7,8,-2,206,100,18,18,8,278,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0908,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
1998-04-30,1997,7,31,120,1493.4,0.2,4,Mod_Dry,45,11,10,10,72,148,0.099,1345,0.9,1100,245,55,7,7,-3,179,100,18,17,7,251,1240,990,969.5,20.5,0.906,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.7,0.952,0.98,0.933,48,47,188,4510
1998-05-01,1997,8,31,121,1471.3,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1279,0.87,1100,179,40,5,5,-5,134,87,15,15,5,249,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0737,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
