date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-05-02,1997,8,31,122,1449.3,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1257,0.87,1100,157,35,5,5,-5,117,82,15,15,5,232,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1998-05-03,1997,8,31,123,1427.5,0.21,4,Mod_Dry,47,10,10,10,115,192,0.14,1236,0.86,1100,136,31,4,4,-6,103,78,14,14,4,218,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0868,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1998-05-04,1997,8,31,124,1405.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1214,0.86,1100,114,26,3,3,-7,89,73,13,13,3,204,1200,990,969.2,20.8,0.844,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1998-05-05,1997,8,31,125,1372.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1180,0.86,1100,80,18,2,2,-8,66,65,12,12,2,181,1190,990,969.1,20.9,0.829,0.648,0.031,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
1998-05-06,1997,8,32,126,1326.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1135,0.85,1100,35,8,1,1,-9,34,55,11,11,1,149,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
1998-05-07,1997,8,32,127,1282.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1090,0.85,1090,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.782,0.626,0.0295,1.41,0.0664,4,0.298,1.71,0.0804,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
1998-05-08,1997,8,32,128,1244.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
1998-05-09,1997,8,32,129,1207,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
1998-05-10,1997,8,32,130,1170.4,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,978.4,0.84,978.4,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.618,0.413,0.0191,1.03,0.0478,4,0.273,1.3,0.0605,20.3,0.955,0.98,0.936,46.4,45.5,182,4370
1998-05-11,1997,8,32,131,1139.9,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,947.9,0.83,947.9,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.584,0.398,0.0184,0.982,0.0453,4,0.262,1.24,0.0574,20.4,0.955,0.98,0.936,45.3,44.4,178,4260
1998-05-12,1997,8,32,132,1110,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,918,0.83,918,0,0,0,0,-10,10,47,10,10,0,125,985,990,968.2,21.8,0.557,0.383,0.0176,0.94,0.0432,4,0.252,1.19,0.0548,20.6,0.955,0.98,0.936,44.2,43.3,173,4160
1998-05-13,1997,8,33,133,1080.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,888.6,0.82,888.6,0,0,0,0,-10,10,47,10,10,0,125,956,990,968.2,21.8,0.53,0.369,0.0169,0.899,0.0411,4,0.242,1.14,0.0522,20.7,0.955,0.98,0.936,43.1,42.2,169,4050
1998-05-14,1997,8,33,134,1057,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,865,0.82,865,0,0,0,0,-10,10,47,10,10,0,125,932,990,968.1,21.9,0.508,0.358,0.0163,0.866,0.0395,4,0.234,1.1,0.0502,20.8,0.954,0.98,0.935,42.1,41.3,165,3960
1998-05-15,1997,8,33,135,1033.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,841.9,0.81,841.9,0,0,0,0,-10,10,47,10,10,0,125,909,990,968,22,0.487,0.346,0.0158,0.833,0.0379,4,0.227,1.06,0.0482,20.9,0.954,0.979,0.934,41.2,40.3,161,3870
1998-05-16,1997,8,33,136,1011.1,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,819.1,0.81,819.1,0,0,0,0,-10,10,47,10,10,0,125,886,990,967.9,22.1,0.466,0.335,0.0152,0.802,0.0363,4,0.219,1.02,0.0462,21,0.953,0.977,0.931,40.3,39.4,157,3780
1998-05-17,1997,8,33,137,988.77,0.29,4,Mod_Dry,47,10,10,10,115,192,0.19,796.8,0.81,796.8,0,0,0,0,-10,10,47,10,10,0,125,864,990,967.9,22.1,0.446,0.325,0.0147,0.77,0.0348,4,0.211,0.982,0.0443,21.2,0.953,0.975,0.929,39.4,38.4,154,3690
1998-05-18,1997,8,33,138,966.93,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,774.9,0.8,774.9,0,0,0,0,-10,10,47,10,10,0,125,842,990,967.8,22.2,0.426,0.314,0.0141,0.74,0.0333,3,0.287,1.03,0.0462,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
1998-05-19,1997,8,33,139,945.58,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,753.6,0.8,753.6,0,0,0,0,-10,10,47,10,10,0,125,821,990,967.7,22.3,0.406,0.304,0.0136,0.71,0.0318,3,0.281,0.991,0.0444,21.3,0.957,0.98,0.938,50.3,48.2,145,3470
1998-05-20,1997,8,34,140,929.35,0.31,4,Mod_Dry,47,10,10,10,115,192,0.21,737.4,0.79,737.4,0,0,0,0,-10,10,47,10,10,0,125,804,990,967.6,22.4,0.391,0.294,0.0131,0.685,0.0306,3,0.274,0.959,0.0429,21.4,0.957,0.98,0.938,49.4,48.2,145,3470
1998-05-21,1997,8,34,141,913.46,0.31,5,Dry,42,9,8,6,82,147,0.16,766.5,0.84,766.5,0,0,0,0,-6,6,42,9,8,0,88,825,990,967.6,22.4,0.411,0.31,0.0138,0.721,0.0321,3,0.284,1,0.0448,21.4,0.956,0.98,0.937,51.4,48.2,145,3470
1998-05-22,1997,8,34,142,897.93,0.31,5,Dry,42,9,8,6,82,147,0.16,750.9,0.84,750.9,0,0,0,0,-6,6,42,9,8,0,88,810,990,967.5,22.5,0.396,0.302,0.0134,0.699,0.031,3,0.28,0.979,0.0435,21.5,0.957,0.98,0.938,50.6,48.2,145,3470
1998-05-23,1997,8,34,143,882.79,0.32,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
1998-05-24,1997,8,34,144,868.06,0.32,5,Dry,42,9,8,6,82,147,0.17,721.1,0.83,721.1,0,0,0,0,-6,6,42,9,8,0,88,780,990,967.4,22.6,0.37,0.283,0.0125,0.652,0.0288,3,0.267,0.919,0.0406,21.7,0.957,0.98,0.938,49,48,144,3450
1998-05-25,1997,8,34,145,853.78,0.33,5,Dry,42,9,8,6,82,147,0.17,706.8,0.83,706.8,0,0,0,0,-6,6,42,9,8,0,88,766,990,967.3,22.7,0.362,0.273,0.012,0.635,0.028,3,0.261,0.895,0.0395,21.8,0.957,0.98,0.938,48.2,47.2,142,3400
1998-05-26,1997,8,34,146,839.99,0.33,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
1998-05-27,1997,8,35,147,826.74,0.34,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
1998-05-28,1997,8,35,148,814.09,0.34,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
1998-05-29,1997,8,35,149,802.16,0.35,5,Dry,42,9,8,6,82,147,0.18,655.2,0.82,655.2,0,0,0,0,-6,6,42,9,8,0,88,714,990,967.1,22.9,0.332,0.239,0.0104,0.571,0.0249,3,0.237,0.808,0.0353,22.1,0.956,0.98,0.937,45.2,44.3,133,3190
1998-05-30,1997,8,35,150,791.07,0.35,5,Dry,42,9,8,6,82,147,0.19,644.1,0.81,644.1,0,0,0,0,-6,6,42,9,8,0,88,703,990,967.1,22.9,0.326,0.231,0.0101,0.557,0.0243,3,0.232,0.79,0.0344,22.1,0.956,0.98,0.937,44.6,43.7,131,3140
1998-05-31,1997,8,35,151,781.06,0.36,5,Dry,42,9,8,6,82,147,0.19,634.1,0.81,634.1,0,0,0,0,-6,6,42,9,8,0,88,693,990,967,23,0.32,0.225,0.00977,0.545,0.0237,3,0.228,0.773,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3100
1998-06-01,1997,9,35,152,774.84,0.36,5,Dry,39,9,7,5,59,119,0.15,655.8,0.85,655.8,0,0,0,0,-5,5,39,9,7,0,64,711,990,967,23,0.33,0.239,0.0104,0.57,0.0248,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.5,44.6,134,3210
1998-06-02,1997,9,35,153,768.67,0.36,5,Dry,39,9,7,5,59,119,0.15,649.7,0.84,649.7,0,0,0,0,-5,5,39,9,7,0,64,705,990,967,23,0.327,0.235,0.0102,0.562,0.0244,3,0.235,0.797,0.0346,22.2,0.956,0.98,0.937,45.1,44.2,133,3190
1998-06-03,1997,9,36,154,755.82,0.37,5,Dry,39,9,7,5,59,119,0.16,636.8,0.84,636.8,0,0,0,0,-5,5,39,9,7,0,64,692,990,966.9,23.1,0.32,0.226,0.00981,0.546,0.0237,3,0.229,0.775,0.0336,22.3,0.956,0.98,0.937,44.4,43.5,130,3130
1998-06-04,1997,9,36,155,744.61,0.37,5,Dry,39,9,7,5,59,119,0.16,625.6,0.84,625.6,0,0,0,0,-5,5,39,9,7,0,64,681,990,966.9,23.1,0.313,0.219,0.00947,0.532,0.023,3,0.224,0.756,0.0327,22.4,0.955,0.98,0.936,43.7,42.8,128,3080
1998-06-05,1997,9,36,156,732.85,0.38,5,Dry,39,9,7,5,59,119,0.16,613.9,0.84,613.9,0,0,0,0,-5,5,39,9,7,0,64,669,990,966.8,23.2,0.307,0.211,0.00911,0.518,0.0223,3,0.219,0.736,0.0318,22.4,0.955,0.98,0.936,43,42.1,126,3030
1998-06-06,1997,9,36,157,721.1,0.38,5,Dry,39,9,7,5,59,119,0.17,602.1,0.83,602.1,0,0,0,0,-5,5,39,9,7,0,64,657,990,966.8,23.2,0.3,0.203,0.00875,0.503,0.0217,3,0.213,0.717,0.0309,22.5,0.954,0.98,0.935,42.3,41.4,124,2980
1998-06-07,1997,9,36,158,709.89,0.39,5,Dry,39,9,7,5,59,119,0.17,590.9,0.83,590.9,0,0,0,0,-5,5,39,9,7,0,64,646,990,966.7,23.3,0.294,0.196,0.00841,0.489,0.021,3,0.208,0.698,0.03,22.6,0.954,0.979,0.934,41.6,40.7,122,2930
1998-06-08,1997,9,36,159,699.77,0.39,5,Dry,39,9,7,5,59,119,0.17,580.8,0.83,580.8,0,0,0,0,-5,5,39,9,7,0,64,636,990,966.7,23.3,0.288,0.189,0.00811,0.477,0.0205,3,0.204,0.681,0.0292,22.6,0.953,0.978,0.932,40.9,40,120,2880
1998-06-09,1997,9,36,160,689.1,0.39,5,Dry,39,9,7,5,59,119,0.17,570.1,0.83,570.1,0,0,0,0,-5,5,39,9,7,0,64,625,990,966.7,23.3,0.282,0.182,0.00779,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.977,0.93,40.2,39.3,118,2830
1998-06-10,1997,9,37,161,678.44,0.4,5,Dry,39,9,7,5,59,119,0.17,559.4,0.82,559.4,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.276,0.175,0.00747,0.45,0.0193,3,0.194,0.645,0.0276,22.7,0.951,0.975,0.928,39.6,38.6,116,2780
1998-06-11,1997,9,37,162,667.78,0.4,5,Dry,39,9,7,5,59,119,0.18,548.8,0.82,548.8,0,0,0,0,-5,5,39,9,7,0,64,604,990,966.6,23.4,0.27,0.168,0.00715,0.437,0.0187,3,0.189,0.627,0.0267,22.8,0.951,0.974,0.926,38.9,37.9,114,2730
1998-06-12,1997,9,37,163,657.66,0.41,5,Dry,39,9,7,5,59,119,0.18,538.7,0.82,538.7,0,0,0,0,-5,5,39,9,7,0,64,594,990,966.5,23.5,0.264,0.161,0.00685,0.425,0.0181,3,0.185,0.61,0.026,22.9,0.95,0.972,0.923,38.2,37.2,112,2680
1998-06-13,1997,9,37,164,648.64,0.41,5,Dry,39,9,7,5,59,119,0.18,529.6,0.82,529.6,0,0,0,0,-5,5,39,9,7,0,64,585,990,966.5,23.5,0.259,0.155,0.00659,0.414,0.0176,3,0.181,0.594,0.0253,22.9,0.949,0.971,0.922,37.7,36.6,110,2630
1998-06-14,1997,9,37,165,639.06,0.42,5,Dry,39,9,7,5,59,119,0.19,520.1,0.81,520.1,0,0,0,0,-5,5,39,9,7,0,64,575,990,966.5,23.5,0.253,0.148,0.0063,0.402,0.0171,3,0.177,0.578,0.0246,23,0.948,0.97,0.92,37,35.9,108,2590
1998-06-15,1997,9,37,166,629.49,0.42,5,Dry,39,9,7,5,59,119,0.19,510.5,0.81,510.5,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
1998-06-16,1997,9,37,167,619.92,0.43,5,Dry,39,9,7,5,59,119,0.19,500.9,0.81,500.9,0,0,0,0,-5,5,39,9,7,0,64,556,990,966.4,23.6,0.242,0.136,0.00574,0.378,0.016,3,0.168,0.546,0.0231,23.1,0.946,0.97,0.918,35.8,34.7,104,2500
1998-06-17,1997,9,38,168,610.9,0.43,5,Dry,39,9,7,5,59,119,0.2,491.9,0.81,491.9,0,0,0,0,-5,5,39,9,7,0,64,547,990,966.3,23.7,0.237,0.131,0.00555,0.368,0.0156,3,0.164,0.532,0.0225,23.1,0.945,0.97,0.917,35.2,34.1,102,2460
1998-06-18,1997,9,38,169,602.97,0.43,5,Dry,39,9,7,5,59,119,0.2,484,0.8,484,0,0,0,0,-5,5,39,9,7,0,64,539,990,966.3,23.7,0.233,0.127,0.00538,0.36,0.0152,2,0.269,0.629,0.0266,23.1,0.956,0.98,0.937,52.3,48.2,96.4,2310
1998-06-19,1997,9,38,170,594.49,0.44,5,Dry,39,9,7,5,59,119,0.2,475.5,0.8,475.5,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.615,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
1998-06-20,1997,9,38,171,586.02,0.44,5,Dry,39,9,7,5,59,119,0.2,467,0.8,467,0,0,0,0,-5,5,39,9,7,0,64,522,990,966.2,23.8,0.223,0.119,0.00503,0.343,0.0144,2,0.258,0.6,0.0253,23.2,0.957,0.98,0.938,50.8,48.2,96.4,2310
1998-06-21,1997,9,38,172,577.54,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,416.5,0.72,416.5,0,0,0,0,-9,9,45,10,9,0,97,481,990,966.2,23.8,0.205,0.0956,0.00402,0.301,0.0126,2,0.224,0.524,0.022,23.3,0.956,0.98,0.937,45.4,44.5,89.1,2140
1998-06-22,1997,9,38,173,569.61,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,408.6,0.72,408.6,0,0,0,0,-9,9,45,10,9,0,97,473,990,966.2,23.8,0.202,0.0919,0.00385,0.294,0.0123,2,0.218,0.513,0.0215,23.3,0.955,0.98,0.936,44.6,43.8,87.5,2100
1998-06-23,1997,9,38,174,561.68,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,400.7,0.71,400.7,0,0,0,0,-9,9,45,10,9,0,97,465,990,966.1,23.9,0.2,0.0881,0.00369,0.288,0.012,2,0.213,0.501,0.021,23.4,0.955,0.98,0.936,43.8,43,85.9,2060
1998-06-24,1997,9,39,175,553.75,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,392.8,0.71,392.8,0,0,0,0,-9,9,45,10,9,0,97,457,990,966.1,23.9,0.197,0.0844,0.00353,0.281,0.0118,2,0.208,0.489,0.0204,23.4,0.954,0.98,0.935,43,42.2,84.3,2020
1998-06-25,1997,9,39,176,546.92,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,385.9,0.71,385.9,0,0,0,0,-9,9,45,10,9,0,97,450,990,966.1,23.9,0.194,0.0812,0.00339,0.275,0.0115,2,0.203,0.478,0.02,23.5,0.953,0.98,0.934,42.3,41.5,82.9,1990
1998-06-26,1997,9,39,177,539.53,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,378.5,0.7,378.5,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0777,0.00324,0.269,0.0112,2,0.198,0.467,0.0195,23.5,0.952,0.979,0.933,41.5,40.7,81.4,1950
1998-06-27,1997,9,39,178,532.15,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,371.1,0.7,371.1,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0742,0.00309,0.263,0.011,2,0.193,0.456,0.019,23.5,0.951,0.978,0.93,40.8,39.9,79.7,1910
1998-06-28,1997,9,39,179,524.77,0.47,4,Mod_Dry,45,10,9,9,88,161,0.31,363.8,0.69,363.8,0,0,0,0,-9,9,45,10,9,0,97,428,990,966,24,0.187,0.0707,0.00294,0.257,0.0107,2,0.188,0.445,0.0185,23.6,0.95,0.976,0.928,40,39,78.1,1870
1998-06-29,1997,9,39,180,517.93,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,356.9,0.69,356.9,0,0,0,0,-9,9,45,10,9,0,97,421,990,965.9,24.1,0.184,0.0675,0.0028,0.252,0.0105,2,0.183,0.435,0.0181,23.6,0.949,0.974,0.925,39.3,38.3,76.5,1840
1998-06-30,1997,9,39,181,511.1,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,350.1,0.69,350.1,0,0,0,0,-9,9,45,10,9,0,97,414,990,965.9,24.1,0.182,0.0642,0.00267,0.246,0.0102,2,0.179,0.425,0.0176,23.7,0.949,0.973,0.923,38.6,37.5,75,1800
1998-07-01,1997,10,40,182,504.26,0.48,4,Mod_Dry,42,9,8,6,70,135,0.27,369.3,0.73,369.3,0,0,0,0,-6,6,42,9,8,0,76,428,990,965.9,24.1,0.187,0.0733,0.00304,0.26,0.0108,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,40.8,39.9,79.7,1910
1998-07-02,1997,10,40,183,498.52,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,363.5,0.73,363.5,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0706,0.00292,0.255,0.0106,2,0.188,0.443,0.0183,23.7,0.95,0.976,0.928,40.2,39.2,78.4,1880
1998-07-03,1997,10,40,184,492.23,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,357.2,0.73,357.2,0,0,0,0,-6,6,42,9,8,0,76,416,990,965.8,24.2,0.182,0.0676,0.0028,0.25,0.0103,2,0.184,0.434,0.0179,23.8,0.949,0.975,0.926,39.5,38.5,77,1850
1998-07-04,1997,10,40,185,485.94,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,350.9,0.72,350.9,0,0,0,0,-6,6,42,9,8,0,76,410,990,965.8,24.2,0.18,0.0646,0.00267,0.245,0.0101,2,0.179,0.424,0.0175,23.8,0.949,0.974,0.923,38.8,37.8,75.6,1810
1998-07-05,1997,10,40,186,479.65,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,344.6,0.72,344.6,0,0,0,0,-6,6,42,9,8,0,76,404,990,965.8,24.2,0.178,0.0617,0.00254,0.24,0.00989,2,0.175,0.415,0.0171,23.8,0.948,0.972,0.921,38.2,37.1,74.2,1780
1998-07-06,1997,10,40,187,473.36,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,338.4,0.71,338.4,0,0,0,0,-6,6,42,9,8,0,76,397,990,965.7,24.3,0.176,0.0587,0.00242,0.234,0.00966,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.8,1750
1998-07-07,1997,10,40,188,467.62,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,332.6,0.71,332.6,0,0,0,0,-6,6,42,9,8,0,76,392,990,965.7,24.3,0.174,0.056,0.0023,0.23,0.00946,2,0.167,0.397,0.0163,23.9,0.946,0.97,0.917,36.9,35.8,71.5,1720
1998-07-08,1997,10,41,189,461.88,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,326.9,0.71,326.9,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0533,0.00219,0.225,0.00925,2,0.163,0.388,0.016,23.9,0.945,0.97,0.917,36.3,35.2,70.3,1690
1998-07-09,1997,10,41,190,456.14,0.51,4,Mod_Dry,42,9,8,6,70,135,0.3,321.1,0.7,321.1,0,0,0,0,-6,6,42,9,8,0,76,380,990,965.7,24.3,0.17,0.0506,0.00208,0.22,0.00905,2,0.159,0.38,0.0156,24,0.944,0.97,0.916,35.6,34.6,69.1,1660
1998-07-10,1997,10,41,191,450.39,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,315.4,0.7,315.4,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.168,0.0479,0.00196,0.216,0.00884,2,0.155,0.371,0.0152,24,0.943,0.97,0.915,35,34,67.9,1630
1998-07-11,1997,10,41,192,445.74,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,310.7,0.7,310.7,0,0,0,0,-6,6,42,9,8,0,76,370,990,965.6,24.4,0.166,0.0457,0.00187,0.212,0.00868,2,0.152,0.364,0.0149,24,0.942,0.97,0.914,34.5,33.5,66.9,1610
1998-07-12,1997,10,41,193,440.55,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,305.6,0.69,305.6,0,0,0,0,-6,6,42,9,8,0,76,365,990,965.6,24.4,0.164,0.0432,0.00177,0.207,0.00849,2,0.149,0.356,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.9,1580
1998-07-13,1997,10,41,194,435.35,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,300.4,0.69,300.4,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0408,0.00167,0.203,0.00831,2,0.145,0.348,0.0143,24.1,0.941,0.97,0.913,33.4,32.4,64.8,1550
1998-07-14,1997,10,41,195,430.16,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,295.2,0.69,295.2,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.161,0.0383,0.00157,0.199,0.00813,2,0.142,0.341,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
1998-07-15,1997,10,42,196,424.96,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,290,0.68,290,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0359,0.00146,0.195,0.00794,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.2,31.3,62.5,1500
1998-07-16,1997,10,42,197,419.77,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,284.8,0.68,284.8,0,0,0,0,-6,6,42,9,8,0,76,344,990,965.5,24.5,0.157,0.0334,0.00136,0.19,0.00776,2,0.135,0.325,0.0133,24.2,0.937,0.97,0.909,31.7,30.7,61.4,1470
1998-07-17,1997,10,42,198,415.12,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,280.1,0.68,280.1,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0312,0.00127,0.186,0.0076,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.1,30.2,60.4,1450
1998-07-18,1997,10,42,199,410.47,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,275.5,0.67,275.5,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.154,0.029,0.00118,0.183,0.00744,2,0.128,0.311,0.0127,24.2,0.935,0.97,0.907,30.6,29.7,59.4,1430
1998-07-19,1997,10,42,200,405.82,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,270.8,0.67,270.8,0,0,0,0,-6,6,42,9,8,0,76,330,990,965.4,24.6,0.152,0.0268,0.00109,0.179,0.00727,2,0.125,0.304,0.0124,24.3,0.934,0.97,0.906,30.1,29.2,58.4,1400
1998-07-20,1997,10,42,201,401.17,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,266.2,0.66,266.2,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0246,0.001,0.175,0.00711,2,0.122,0.297,0.0121,24.3,0.933,0.97,0.905,29.6,28.7,57.4,1380
1998-07-21,1997,10,42,202,396.53,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,261.5,0.66,261.5,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1998-07-22,1997,10,43,203,392.97,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,258,0.66,258,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0208,0.000843,0.168,0.00683,2,0.117,0.285,0.0116,24.4,0.931,0.97,0.903,28.7,27.8,55.7,1340
1998-07-23,1997,10,43,204,388.87,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,253.9,0.65,253.9,0,0,0,0,-6,6,42,9,8,0,76,313,990,965.3,24.7,0.146,0.0188,0.000764,0.165,0.00668,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.2,27.4,54.8,1310
1998-07-24,1997,10,43,205,384.77,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,249.8,0.65,249.8,0,0,0,0,-6,6,42,9,8,0,76,309,990,965.3,24.7,0.145,0.017,0.000688,0.161,0.00654,2,0.111,0.273,0.011,24.4,0.93,0.97,0.902,27.8,27,53.9,1290
1998-07-25,1997,10,43,206,380.67,0.58,4,Mod_Dry,42,9,8,6,70,135,0.35,245.7,0.65,245.7,0,0,0,0,-6,6,42,9,8,0,76,305,990,965.3,24.7,0.143,0.0166,0.000673,0.16,0.00647,2,0.108,0.268,0.0109,24.4,0.928,0.97,0.9,27.3,26.5,53,1270
1998-07-26,1997,10,43,207,376.56,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,241.6,0.64,241.6,0,0,0,0,-6,6,42,9,8,0,76,301,990,965.3,24.7,0.142,0.0163,0.000659,0.158,0.00639,2,0.106,0.263,0.0107,24.5,0.927,0.97,0.899,26.8,26,52.1,1250
1998-07-27,1997,10,43,208,372.46,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,237.5,0.64,237.5,0,0,0,0,-6,6,42,9,8,0,76,296,990,965.3,24.7,0.14,0.0159,0.000644,0.156,0.00631,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
1998-07-28,1997,10,43,209,368.36,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,233.4,0.63,233.4,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.00063,0.154,0.00623,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.3,1210
1998-07-29,1997,10,44,210,364.26,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,229.3,0.63,229.3,0,0,0,0,-6,6,42,9,8,0,76,288,990,965.2,24.8,0.137,0.0152,0.000615,0.153,0.00615,1,0.252,0.405,0.0163,24.4,0.958,0.98,0.939,52.5,48.2,48.2,1160
1998-07-30,1997,10,44,211,360.71,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,225.7,0.63,225.7,0,0,0,0,-6,6,42,9,8,0,76,285,990,965.2,24.8,0.136,0.0149,0.000602,0.151,0.00609,1,0.247,0.398,0.0161,24.4,0.959,0.98,0.94,51.8,48.2,48.2,1160
1998-07-31,1997,10,44,212,357.15,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,222.2,0.62,222.2,0,0,0,0,-6,6,42,9,8,0,76,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
1998-08-01,1997,11,44,213,353.6,0.6,4,Mod_Dry,39,7,5,4,60,115,0.33,238.6,0.68,238.6,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.016,0.000646,0.154,0.00619,2,0.104,0.257,0.0104,24.6,0.926,0.97,0.898,26.6,25.8,51.6,1240
1998-08-02,1997,11,44,214,349.49,0.6,4,Mod_Dry,39,7,5,4,60,115,0.33,234.5,0.67,234.5,0,0,0,0,-4,4,39,7,5,0,64,285,990,965.1,24.9,0.136,0.0157,0.000631,0.152,0.00611,2,0.101,0.253,0.0102,24.6,0.924,0.97,0.897,26.1,25.4,50.7,1220
1998-08-03,1997,11,44,215,345.39,0.61,4,Mod_Dry,39,7,5,4,60,115,0.33,230.4,0.67,230.4,0,0,0,0,-4,4,39,7,5,0,64,281,990,965.1,24.9,0.135,0.0153,0.000616,0.15,0.00604,2,0.098,0.248,0.00998,24.6,0.923,0.97,0.895,25.7,24.9,49.8,1200
1998-08-04,1997,11,44,216,341.29,0.61,4,Mod_Dry,39,7,5,4,60,115,0.34,226.3,0.66,226.3,0,0,0,0,-4,4,39,7,5,0,64,277,990,965.1,24.9,0.133,0.015,0.000602,0.148,0.00596,1,0.248,0.396,0.0159,24.5,0.959,0.98,0.94,52.1,48.2,48.2,1160
1998-08-05,1997,11,45,217,337.19,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,222.2,0.66,222.2,0,0,0,0,-4,4,39,7,5,0,64,273,990,965.1,24.9,0.132,0.0146,0.000587,0.147,0.00588,1,0.242,0.389,0.0156,24.5,0.959,0.98,0.939,51.2,48.2,48.2,1160
1998-08-06,1997,11,45,218,333.09,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,218.1,0.66,218.1,0,0,0,0,-4,4,39,7,5,0,64,269,990,965.1,24.9,0.131,0.0143,0.000573,0.145,0.00581,1,0.237,0.382,0.0153,24.6,0.958,0.98,0.939,50.3,48.2,48.2,1160
1998-08-07,1997,11,45,219,328.99,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,214,0.65,214,0,0,0,0,-4,4,39,7,5,0,64,265,990,965,25,0.129,0.0139,0.000559,0.143,0.00573,1,0.231,0.374,0.015,24.6,0.957,0.98,0.938,49.4,48.2,48.2,1160
1998-08-08,1997,11,45,220,325.43,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,210.4,0.65,210.4,0,0,0,0,-4,4,39,7,5,0,64,261,990,965,25,0.128,0.0136,0.000546,0.141,0.00566,1,0.227,0.368,0.0147,24.6,0.957,0.98,0.937,48.6,47.6,47.6,1140
1998-08-09,1997,11,45,221,321.88,0.63,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
1998-08-10,1997,11,45,222,318.32,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,203.3,0.64,203.3,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46,46,1100
1998-08-11,1997,11,45,223,314.77,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,199.8,0.64,199.8,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
1998-08-12,1997,11,46,224,312.31,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,197.3,0.63,197.3,0,0,0,0,-4,4,39,7,5,0,64,248,990,965,25,0.123,0.0125,0.0005,0.136,0.00542,1,0.209,0.345,0.0138,24.7,0.954,0.98,0.935,45.6,44.7,44.7,1070
1998-08-13,1997,11,46,225,309.3,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,194.3,0.63,194.3,0,0,0,0,-4,4,39,7,5,0,64,245,990,964.9,25.1,0.122,0.0123,0.00049,0.134,0.00536,1,0.205,0.339,0.0135,24.7,0.953,0.98,0.934,44.9,44,44,1060
1998-08-14,1997,11,46,226,306.29,0.65,4,Mod_Dry,39,7,5,4,60,115,0.38,191.3,0.63,191.3,0,0,0,0,-4,4,39,7,5,0,64,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.3,43.3,1040
1998-08-15,1997,11,46,227,303.28,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,188.3,0.62,188.3,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0118,0.000469,0.132,0.00525,1,0.197,0.328,0.0131,24.8,0.951,0.98,0.932,43.5,42.6,42.6,1020
1998-08-16,1997,11,46,228,300.28,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,185.3,0.62,185.3,0,0,0,0,-4,4,39,7,5,0,64,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.0052,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
1998-08-17,1997,11,46,229,297.27,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,182.3,0.61,182.3,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.2,41.2,990
1998-08-18,1997,11,46,230,294.26,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,179.3,0.61,179.3,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00509,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
1998-08-19,1997,11,47,231,291.25,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
1998-08-20,1997,11,47,232,288.24,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,173.2,0.6,173.2,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.176,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,936
1998-08-21,1997,11,47,233,285.24,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,170.2,0.6,170.2,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000406,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.946,0.974,0.921,39.3,38.2,38.2,918
1998-08-22,1997,11,47,234,282.78,0.69,4,Mod_Dry,39,7,5,4,60,115,0.41,167.8,0.59,167.8,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
1998-08-23,1997,11,47,235,280.31,0.69,4,Mod_Dry,39,7,5,4,60,115,0.41,165.3,0.59,165.3,0,0,0,0,-4,4,39,7,5,0,64,216,990,964.8,25.2,0.112,0.0098,0.000389,0.122,0.00483,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,889
1998-08-24,1997,11,47,236,277.85,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,162.8,0.59,162.8,0,0,0,0,-4,4,39,7,5,0,64,214,990,964.8,25.2,0.111,0.00959,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.5,36.4,36.4,874
1998-08-25,1997,11,47,237,275.39,0.7,4,Mod_Dry,39,7,5,4,60,115,0.42,160.4,0.58,160.4,0,0,0,0,-4,4,39,7,5,0,64,211,990,964.8,25.2,0.11,0.00938,0.000372,0.12,0.00474,1,0.159,0.279,0.0111,24.9,0.942,0.97,0.914,36.9,35.8,35.8,860
1998-08-26,1997,11,48,238,272.93,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,157.9,0.58,157.9,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
1998-08-27,1997,11,48,239,270.47,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
1998-08-28,1997,11,48,240,268.01,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,153,0.57,153,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
1998-08-29,1997,11,48,241,265.55,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
1998-08-30,1997,11,48,242,263.09,0.73,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
1998-08-31,1997,11,48,243,260.63,0.73,4,Mod_Dry,39,7,5,4,60,115,0.44,145.6,0.56,145.6,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
1998-09-01,1997,12,48,244,258.17,0.74,4,Mod_Dry,34,6,4,3,44,91,0.35,167.2,0.65,167.2,0,0,0,0,-3,3,34,6,4,0,47,211,990,964.7,25.3,0.11,0.00996,0.000394,0.12,0.00475,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.7,37.6,37.6,903
1998-09-02,1997,12,49,245,254.06,0.75,4,Mod_Dry,34,6,4,3,44,91,0.36,163.1,0.64,163.1,0,0,0,0,-3,3,34,6,4,0,47,207,990,964.7,25.3,0.109,0.00961,0.00038,0.118,0.00468,1,0.163,0.281,0.0111,25,0.943,0.971,0.916,37.7,36.6,36.6,879
1998-09-03,1997,12,49,246,250.51,0.76,4,Mod_Dry,34,6,4,3,44,91,0.36,159.5,0.64,159.5,0,0,0,0,-3,3,34,6,4,0,47,204,990,964.7,25.3,0.107,0.00931,0.000368,0.117,0.00461,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,858
1998-09-04,1997,12,49,247,246.96,0.77,4,Mod_Dry,34,6,4,3,44,91,0.37,156,0.63,156,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00901,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36.1,35,35,839
1998-09-05,1997,12,49,248,243.4,0.78,4,Mod_Dry,34,6,4,3,44,91,0.37,152.4,0.63,152.4,0,0,0,0,-3,3,34,6,4,0,47,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.2,34.2,820
1998-09-06,1997,12,49,249,240.94,0.78,4,Mod_Dry,34,6,4,3,44,91,0.38,149.9,0.62,149.9,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
1998-09-07,1997,12,49,250,237.93,0.79,4,Mod_Dry,34,6,4,3,44,91,0.38,146.9,0.62,146.9,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00824,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,790
1998-09-08,1997,12,49,251,234.92,0.8,4,Mod_Dry,34,6,4,3,44,91,0.39,143.9,0.61,143.9,0,0,0,0,-3,3,34,6,4,0,47,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.247,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,774
1998-09-09,1997,12,50,252,231.92,0.81,4,Mod_Dry,34,6,4,3,44,91,0.39,140.9,0.61,140.9,0,0,0,0,-3,3,34,6,4,0,47,185,990,964.6,25.4,0.101,0.00773,0.000304,0.109,0.00427,1,0.133,0.241,0.0095,25.2,0.935,0.97,0.907,32.5,31.5,31.5,757
1998-09-10,1997,12,50,253,228.91,0.82,4,Mod_Dry,34,6,4,3,44,91,0.4,137.9,0.6,137.9,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0997,0.00747,0.000294,0.107,0.00422,1,0.129,0.236,0.00928,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
1998-09-11,1997,12,50,254,225.9,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,134.9,0.6,134.9,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00722,0.000284,0.106,0.00416,1,0.125,0.231,0.00906,25.2,0.933,0.97,0.905,31.1,30.2,30.2,724
1998-09-12,1997,12,50,255,223.44,0.83,4,Mod_Dry,34,6,4,3,44,91,0.41,132.4,0.59,132.4,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0978,0.00701,0.000275,0.105,0.00412,1,0.121,0.226,0.00888,25.2,0.932,0.97,0.904,30.5,29.6,29.6,711
1998-09-13,1997,12,50,256,220.98,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
1998-09-14,1997,12,50,257,218.52,0.85,4,Mod_Dry,34,6,4,3,44,91,0.42,127.5,0.58,127.5,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0961,0.00659,0.000259,0.103,0.00403,1,0.115,0.217,0.00853,25.3,0.93,0.97,0.902,29.4,28.5,28.5,684
1998-09-15,1997,12,50,258,216.06,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,125.1,0.58,125.1,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00638,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,671
1998-09-16,1997,12,51,259,213.6,0.86,4,Mod_Dry,34,6,4,3,44,91,0.43,122.6,0.57,122.6,0,0,0,0,-3,3,34,6,4,0,47,167,990,964.5,25.5,0.0943,0.00617,0.000242,0.101,0.00394,1,0.108,0.209,0.00817,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
1998-09-17,1997,12,51,260,211.14,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,120.1,0.57,120.1,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0935,0.00596,0.000233,0.0994,0.00389,1,0.105,0.204,0.00799,25.3,0.925,0.97,0.897,27.6,26.8,26.8,643
1998-09-18,1997,12,51,261,209.77,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,118.8,0.57,118.8,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.093,0.00585,0.000229,0.0988,0.00387,1,0.103,0.202,0.0079,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
1998-09-19,1997,12,51,262,207.85,0.88,4,Mod_Dry,34,6,4,3,44,91,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,6,4,0,47,161,990,964.4,25.6,0.0923,0.00568,0.000222,0.098,0.00383,1,0.1,0.198,0.00776,25.4,0.923,0.97,0.895,26.8,26,26,624
1998-09-20,1997,12,51,263,205.94,0.89,4,Mod_Dry,34,6,4,3,44,91,0.44,114.9,0.56,114.9,0,0,0,0,-3,3,34,6,4,0,47,159,990,964.4,25.6,0.0916,0.00552,0.000216,0.0971,0.0038,1,0.0977,0.195,0.00762,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
1998-09-21,1997,12,51,264,204.03,0.89,4,Mod_Dry,34,6,4,3,44,91,0.45,113,0.55,113,0,0,0,0,-3,3,34,6,4,0,47,157,990,964.4,25.6,0.091,0.00536,0.000209,0.0963,0.00377,1,0.0951,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
1998-09-22,1997,12,51,265,202.66,0.9,4,Mod_Dry,34,6,4,3,44,91,0.45,111.7,0.55,111.7,0,0,0,0,-3,3,34,6,4,0,47,156,990,964.4,25.6,0.0905,0.00524,0.000205,0.0957,0.00374,1,0.0932,0.189,0.00739,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
1998-09-23,1997,12,52,266,201.29,0.9,4,Mod_Dry,34,6,4,3,44,91,0.45,110.3,0.55,110.3,0,0,0,0,-3,3,34,6,4,0,47,154,990,964.4,25.6,0.09,0.00512,0.0002,0.0951,0.00372,1,0.0914,0.187,0.00729,25.4,0,0,0,0,0,0,0
1998-09-24,1997,12,52,267,199.38,0.9,4,Mod_Dry,34,6,4,3,44,91,0.46,108.4,0.54,108.4,0,0,0,0,-3,3,34,6,4,0,47,152,990,964.4,25.6,0.0893,0.00496,0.000194,0.0943,0.00368,1,0.0888,0.183,0.00715,25.4,0,0,0,0,0,0,0
1998-09-25,1997,12,52,268,197.46,0.91,4,Mod_Dry,34,6,4,3,44,91,0.46,106.5,0.54,106.5,0,0,0,0,-3,3,34,6,4,0,47,150,990,964.4,25.6,0.0886,0.0048,0.000188,0.0934,0.00365,1,0.0862,0.18,0.00702,25.4,0,0,0,0,0,0,0
1998-09-26,1997,12,52,269,195.55,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,104.5,0.54,104.5,0,0,0,0,-3,3,34,6,4,0,47,149,990,964.4,25.6,0.088,0.00464,0.000181,0.0926,0.00362,1,0.0836,0.176,0.00689,25.4,0,0,0,0,0,0,0
1998-09-27,1997,12,52,270,194.18,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,103.2,0.53,103.2,0,0,0,0,-3,3,34,6,4,0,47,147,990,964.4,25.6,0.0875,0.00452,0.000177,0.092,0.0036,1,0.0818,0.174,0.00679,25.4,0,0,0,0,0,0,0
1998-09-28,1997,12,52,271,195,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,104,0.53,104,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0878,0.00459,0.000179,0.0924,0.00361,1,0.0829,0.175,0.00685,25.4,0,0,0,0,0,0,0
1998-09-29,1997,12,52,272,195.28,0.91,4,Mod_Dry,34,6,4,3,44,91,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,6,4,0,47,148,990,964.4,25.6,0.0879,0.00461,0.00018,0.0925,0.00361,1,0.0833,0.176,0.00687,25.4,0,0,0,0,0,0,0
1998-09-30,1997,12,53,273,193.36,0.92,4,Mod_Dry,34,6,4,3,44,91,0.47,102.4,0.53,102.4,0,0,0,0,-3,3,34,6,4,0,47,146,990,964.4,25.6,0.0872,0.00445,0.000174,0.0916,0.00358,1,0.0807,0.172,0.00673,25.4,0,0,0,0,0,0,0
1998-10-01,1998,1,1,274,191.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
1998-10-02,1998,1,1,275,190.08,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.1,0.62,117.1,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0903,0.0057,0.000223,0.096,0.00375,1,0.101,0.197,0.00768,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
1998-10-03,1998,1,1,276,188.71,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
1998-10-04,1998,1,1,277,187.35,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0893,0.00547,0.000214,0.0948,0.00371,1,0.0969,0.192,0.00749,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
1998-10-05,1998,1,1,278,185.43,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
1998-10-06,1998,1,1,279,183.52,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,110.5,0.6,110.5,0,0,0,0,-2,2,31,4,3,0,35,149,990,964.4,25.6,0.0879,0.00514,0.000201,0.0931,0.00364,1,0.0917,0.185,0.00723,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
1998-10-07,1998,1,1,280,181.6,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,108.6,0.6,108.6,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00498,0.000195,0.0923,0.00361,1,0.0891,0.181,0.00709,25.4,0.917,0.97,0.889,24.8,24,24,577
1998-10-08,1998,1,2,281,179.69,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1998-10-09,1998,1,2,282,177.78,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,104.8,0.59,104.8,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0859,0.00466,0.000182,0.0906,0.00354,1,0.084,0.175,0.00683,25.4,0.914,0.97,0.887,23.8,23.1,23.1,555
1998-10-10,1998,1,2,283,175.86,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,102.9,0.58,102.9,0,0,0,0,-2,2,31,4,3,0,35,141,990,964.4,25.6,0.0852,0.00449,0.000176,0.0897,0.00351,1,0.0814,0.171,0.0067,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
1998-10-11,1998,1,2,284,173.95,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,101,0.58,101,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0846,0.00433,0.00017,0.0889,0.00348,1,0.0788,0.168,0.00656,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1998-10-12,1998,1,2,285,172.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.03,0.58,99.03,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0839,0.00417,0.000163,0.0881,0.00345,1,0.0762,0.164,0.00643,25.4,0.912,0.968,0.883,22.5,21.8,21.8,522
1998-10-13,1998,1,2,286,170.67,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.67,0.57,97.67,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00405,0.000159,0.0875,0.00342,1,0.0744,0.162,0.00634,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1998-10-14,1998,1,2,287,169.3,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.3,0.57,96.3,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00394,0.000154,0.0869,0.0034,1,0.0725,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
1998-10-15,1998,1,3,288,167.93,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,94.93,0.56,94.93,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0824,0.00382,0.00015,0.0863,0.00338,1,0.0707,0.157,0.00615,25.4,0.917,0.967,0.886,21.7,20.9,20.9,502
1998-10-16,1998,1,3,289,166.56,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.56,0.56,93.56,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.082,0.0037,0.000145,0.0857,0.00336,1,0.0688,0.154,0.00605,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1998-10-17,1998,1,3,290,165.2,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,92.2,0.56,92.2,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0815,0.00359,0.00014,0.0851,0.00333,1,0.067,0.152,0.00596,25.4,0.92,0.965,0.888,21.1,20.4,20.4,489
1998-10-18,1998,1,3,291,163.83,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.83,0.55,90.83,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1998-10-19,1998,1,3,292,162.46,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,89.46,0.55,89.46,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00335,0.000131,0.0839,0.00329,1,0.0633,0.147,0.00576,25.4,0.923,0.964,0.89,20.6,19.8,19.8,476
1998-10-20,1998,1,3,293,161.1,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,88.1,0.55,88.1,0,0,0,0,-2,2,31,4,3,0,35,126,990,964.5,25.5,0.08,0.00324,0.000127,0.0833,0.00326,1,0.0614,0.145,0.00567,25.4,0.925,0.964,0.891,20.3,19.5,19.5,469
1998-10-21,1998,1,3,294,159.73,0.96,5,Dry,24,4,2,2,20,52,0.33,107.7,0.67,107.7,0,0,0,0,-2,2,24,4,2,0,22,138,990,964.5,25.5,0.0841,0.00491,0.000192,0.089,0.00349,1,0.0879,0.177,0.00694,25.3,0.916,0.97,0.889,24.5,23.8,23.8,571
1998-10-22,1998,1,4,295,159.46,0.96,5,Dry,24,4,2,2,20,52,0.33,107.5,0.67,107.5,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.084,0.00488,0.000191,0.0889,0.00348,1,0.0876,0.177,0.00692,25.3,0.916,0.97,0.889,24.5,23.7,23.7,570
1998-10-23,1998,1,4,296,157.54,0.96,5,Dry,24,4,2,2,20,52,0.33,105.5,0.67,105.5,0,0,0,0,-2,2,24,4,2,0,22,136,990,964.5,25.5,0.0834,0.00472,0.000185,0.0881,0.00345,1,0.085,0.173,0.00678,25.3,0.915,0.97,0.887,24,23.3,23.3,559
1998-10-24,1998,1,4,297,157.27,0.96,5,Dry,24,4,2,2,20,52,0.33,105.3,0.67,105.3,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0833,0.0047,0.000184,0.088,0.00345,1,0.0846,0.173,0.00676,25.3,0.915,0.97,0.887,23.9,23.2,23.2,557
1998-10-25,1998,1,4,298,156.45,0.96,5,Dry,24,4,2,2,20,52,0.33,104.5,0.67,104.5,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.083,0.00463,0.000181,0.0876,0.00343,1,0.0835,0.171,0.00671,25.3,0.914,0.97,0.887,23.7,23,23,552
1998-10-26,1998,1,4,299,155.63,0.97,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
1998-10-27,1998,1,4,300,153.71,0.97,5,Dry,24,4,2,2,20,52,0.34,101.7,0.66,101.7,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.082,0.0044,0.000172,0.0864,0.00339,1,0.0798,0.166,0.00652,25.3,0.912,0.97,0.884,23.1,22.4,22.4,537
1998-10-28,1998,1,4,301,153.44,0.97,5,Dry,24,4,2,2,20,52,0.34,101.4,0.66,101.4,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0819,0.00437,0.000171,0.0863,0.00338,1,0.0794,0.166,0.0065,25.3,0.912,0.969,0.884,23,22.3,22.3,535
1998-10-29,1998,1,5,302,152.62,0.97,5,Dry,24,4,2,2,20,52,0.34,100.6,0.66,100.6,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0816,0.0043,0.000169,0.0859,0.00337,1,0.0783,0.164,0.00644,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
1998-10-30,1998,1,5,303,152.35,0.97,5,Dry,24,4,2,2,20,52,0.34,100.3,0.66,100.3,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0815,0.00428,0.000168,0.0858,0.00336,1,0.078,0.164,0.00642,25.3,0.911,0.969,0.883,22.7,22,22,528
1998-10-31,1998,1,5,304,152.07,0.97,5,Dry,24,4,2,2,20,52,0.34,100.1,0.66,100.1,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0814,0.00426,0.000167,0.0857,0.00336,1,0.0776,0.163,0.0064,25.3,0.911,0.969,0.882,22.7,21.9,21.9,527
1998-11-01,1998,2,5,305,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
1998-11-02,1998,2,5,306,152.62,0.97,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
1998-11-03,1998,2,5,307,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
1998-11-04,1998,2,5,308,153.71,0.97,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
1998-11-05,1998,2,6,309,155.08,0.97,5,Dry,23,4,2,2,19,50,0.32,105.1,0.68,105.1,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0829,0.00468,0.000184,0.0875,0.00343,1,0.0844,0.172,0.00674,25.3,0.915,0.97,0.887,23.9,23.2,23.2,556
1998-11-06,1998,2,6,310,158.09,0.96,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
1998-11-07,1998,2,6,311,162.74,0.96,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
1998-11-08,1998,2,6,312,166.29,0.95,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
1998-11-09,1998,2,6,313,165.47,0.95,5,Dry,23,4,2,2,19,50,0.3,115.5,0.7,115.5,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0865,0.00556,0.000218,0.0921,0.00361,1,0.0984,0.19,0.00746,25.3,0.922,0.97,0.894,26.5,25.7,25.7,616
1998-11-10,1998,2,6,314,165.2,0.95,5,Dry,23,4,2,2,19,50,0.3,115.2,0.7,115.2,0,0,0,0,-2,2,23,4,2,0,21,144,990,964.5,25.5,0.0864,0.00554,0.000217,0.092,0.0036,1,0.098,0.19,0.00744,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
1998-11-11,1998,2,6,315,168.21,0.95,5,Dry,23,4,2,2,19,50,0.3,118.2,0.7,118.2,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0875,0.0058,0.000227,0.0933,0.00365,1,0.102,0.195,0.00765,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1998-11-12,1998,2,7,316,172.31,0.95,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1998-11-13,1998,2,7,317,173.13,0.95,5,Dry,23,4,2,2,19,50,0.29,123.1,0.71,123.1,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0892,0.00622,0.000243,0.0954,0.00374,1,0.109,0.204,0.00799,25.3,0.927,0.97,0.899,28.4,27.5,27.5,661
1998-11-14,1998,2,7,318,173.4,0.94,5,Dry,23,4,2,2,19,50,0.29,123.4,0.71,123.4,0,0,0,0,-2,2,23,4,2,0,21,152,990,964.5,25.5,0.0893,0.00624,0.000244,0.0956,0.00374,1,0.109,0.205,0.00801,25.3,0.927,0.97,0.9,28.4,27.6,27.6,662
1998-11-15,1998,2,7,319,176.96,0.94,5,Dry,23,4,2,2,19,50,0.28,127,0.72,127,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0906,0.00654,0.000256,0.0971,0.0038,1,0.114,0.211,0.00826,25.3,0.929,0.97,0.901,29.3,28.4,28.4,683
1998-11-16,1998,2,7,320,180.51,0.94,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-11-17,1998,2,7,321,181.33,0.93,5,Dry,23,4,2,2,19,50,0.28,131.3,0.72,131.3,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0921,0.00691,0.00027,0.099,0.00387,1,0.12,0.219,0.00856,25.3,0.931,0.97,0.903,30.4,29.5,29.5,707
1998-11-18,1998,2,7,322,181.06,0.93,5,Dry,23,4,2,2,19,50,0.28,131.1,0.72,131.1,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.092,0.00689,0.00027,0.0989,0.00387,1,0.119,0.218,0.00854,25.3,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-11-19,1998,2,8,323,180.24,0.94,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
1998-11-20,1998,2,8,324,180.51,0.94,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1998-11-21,1998,2,8,325,180.78,0.94,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
1998-11-22,1998,2,8,326,181.6,0.93,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
1998-11-23,1998,2,8,327,180.78,0.94,5,Dry,23,4,2,2,19,50,0.28,130.8,0.72,130.8,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00687,0.000269,0.0988,0.00386,1,0.119,0.218,0.00852,25.3,0.931,0.97,0.903,30.3,29.3,29.3,704
1998-11-24,1998,2,8,328,179.42,0.94,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
1998-11-25,1998,2,8,329,179.69,0.94,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
1998-11-26,1998,2,9,330,181.6,0.93,5,Dry,23,4,2,2,19,50,0.28,131.6,0.72,131.6,0,0,0,0,-2,2,23,4,2,0,21,161,990,964.4,25.6,0.0922,0.00694,0.000271,0.0991,0.00388,1,0.12,0.219,0.00858,25.3,0.931,0.97,0.903,30.5,29.5,29.5,709
1998-11-27,1998,2,9,331,184.61,0.93,5,Dry,23,4,2,2,19,50,0.27,134.6,0.73,134.6,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0933,0.00719,0.000281,0.1,0.00393,1,0.124,0.225,0.00879,25.3,0.932,0.97,0.904,31.2,30.3,30.3,726
1998-11-28,1998,2,9,332,184.89,0.93,5,Dry,23,4,2,2,19,50,0.27,134.9,0.73,134.9,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00722,0.000282,0.101,0.00393,1,0.125,0.225,0.00881,25.3,0.932,0.97,0.904,31.3,30.3,30.3,728
1998-11-29,1998,2,9,333,185.71,0.93,5,Dry,23,4,2,2,19,50,0.27,135.7,0.73,135.7,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0937,0.00729,0.000285,0.101,0.00395,1,0.126,0.227,0.00886,25.3,0.933,0.97,0.905,31.5,30.5,30.5,732
1998-11-30,1998,2,9,334,185.98,0.93,5,Dry,23,4,2,2,19,50,0.27,136,0.73,136,0,0,0,0,-2,2,23,4,2,0,21,165,990,964.4,25.6,0.0938,0.00731,0.000286,0.101,0.00395,1,0.126,0.227,0.00888,25.3,0.933,0.97,0.905,31.5,30.6,30.6,734
1998-12-01,1998,3,9,335,187.35,0.93,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
