date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1998-12-02,1998,3,9,336,188.71,0.92,5,Dry,26,4,3,2,24,59,0.31,129.7,0.69,129.7,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.093,0.00678,0.000265,0.0997,0.0039,1,0.118,0.217,0.0085,25.4,0.93,0.97,0.902,30,29.1,29.1,699
1998-12-03,1998,3,10,337,190.08,0.92,5,Dry,26,4,3,2,24,59,0.31,131.1,0.69,131.1,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0934,0.00689,0.000269,0.1,0.00392,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1998-12-04,1998,3,10,338,192.54,0.92,5,Dry,26,4,3,2,24,59,0.31,133.5,0.69,133.5,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0943,0.0071,0.000278,0.101,0.00396,1,0.123,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,721
1998-12-05,1998,3,10,339,195.55,0.91,5,Dry,26,4,3,2,24,59,0.3,136.6,0.7,136.6,0,0,0,0,-2,2,26,4,3,0,26,170,990,964.4,25.6,0.0954,0.00736,0.000287,0.103,0.00401,1,0.127,0.23,0.00897,25.4,0.933,0.97,0.905,31.7,30.7,30.7,738
1998-12-06,1998,3,10,340,199.1,0.9,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
1998-12-07,1998,3,10,341,200.47,0.9,5,Dry,26,4,3,2,24,59,0.29,141.5,0.71,141.5,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.0971,0.00777,0.000304,0.105,0.0041,1,0.133,0.238,0.00931,25.4,0.935,0.97,0.907,32.9,31.9,31.9,766
1998-12-08,1998,3,10,342,201.84,0.9,5,Dry,26,4,3,2,24,59,0.29,142.8,0.71,142.8,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.00789,0.000308,0.105,0.00412,1,0.135,0.241,0.00941,25.3,0.936,0.97,0.907,33.2,32.2,32.2,773
1998-12-09,1998,3,10,343,203.21,0.89,5,Dry,26,4,3,2,24,59,0.29,144.2,0.71,144.2,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0981,0.00801,0.000313,0.106,0.00415,1,0.137,0.243,0.00951,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
1998-12-10,1998,3,11,344,204.57,0.89,5,Dry,26,4,3,2,24,59,0.29,145.6,0.71,145.6,0,0,0,0,-2,2,26,4,3,0,26,179,990,964.4,25.6,0.0986,0.00812,0.000318,0.107,0.00417,1,0.139,0.246,0.00961,25.3,0.937,0.97,0.909,33.9,32.9,32.9,788
1998-12-11,1998,3,11,345,207.03,0.88,5,Dry,26,4,3,2,24,59,0.28,148,0.71,148,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0994,0.00833,0.000326,0.108,0.00422,1,0.142,0.25,0.00979,25.3,0.938,0.97,0.91,34.5,33.4,33.4,802
1998-12-12,1998,3,11,346,207.85,0.88,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1998-12-13,1998,3,11,347,205.94,0.89,5,Dry,26,4,3,2,24,59,0.29,146.9,0.71,146.9,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.099,0.00824,0.000322,0.107,0.0042,1,0.141,0.248,0.00971,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1998-12-14,1998,3,11,348,207.85,0.88,5,Dry,26,4,3,2,24,59,0.28,148.8,0.72,148.8,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.4,25.6,0.0997,0.0084,0.000329,0.108,0.00423,1,0.143,0.252,0.00984,25.3,0.938,0.97,0.91,34.6,33.6,33.6,807
1998-12-15,1998,3,11,349,208.67,0.88,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
1998-12-16,1998,3,11,350,210.59,0.87,5,Dry,26,4,3,2,24,59,0.28,151.6,0.72,151.6,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00864,0.000338,0.109,0.00428,1,0.147,0.256,0.01,25.3,0.939,0.97,0.911,35.3,34.2,34.2,822
1998-12-17,1998,3,12,351,211.96,0.87,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
1998-12-18,1998,3,12,352,213.32,0.86,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
1998-12-19,1998,3,12,353,217.42,0.85,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
1998-12-20,1998,3,12,354,219.34,0.84,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
1998-12-21,1998,3,12,355,219.61,0.84,5,Dry,26,4,3,2,24,59,0.27,160.6,0.73,160.6,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.0094,0.000369,0.113,0.00444,1,0.159,0.273,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,871
1998-12-22,1998,3,12,356,223.17,0.83,5,Dry,26,4,3,2,24,59,0.26,164.2,0.74,164.2,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.0097,0.000381,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
1998-12-23,1998,3,12,357,230,0.82,5,Dry,26,4,3,2,24,59,0.26,171,0.74,171,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000405,0.118,0.00463,1,0.173,0.291,0.0115,25.1,0.945,0.976,0.922,39.8,38.9,38.9,933
1998-12-24,1998,3,13,358,236.84,0.8,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
1998-12-25,1998,3,13,359,243.67,0.78,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
1998-12-26,1998,3,13,360,251.06,0.76,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
1998-12-27,1998,3,13,361,259.53,0.74,5,Dry,26,4,3,2,24,59,0.23,200.5,0.77,200.5,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00518,1,0.213,0.344,0.0136,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
1998-12-28,1998,3,13,362,267.46,0.72,5,Dry,26,4,3,2,24,59,0.22,208.5,0.78,208.5,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0135,0.000534,0.134,0.00532,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.7,47.7,1140
1998-12-29,1998,3,13,363,273.75,0.71,5,Dry,26,4,3,2,24,59,0.22,214.8,0.78,214.8,0,0,0,0,-2,2,26,4,3,0,26,248,990,964.8,25.2,0.123,0.014,0.000556,0.137,0.00543,1,0.232,0.369,0.0147,24.8,0.957,0.98,0.938,50.1,48.2,48.2,1160
1998-12-30,1998,3,13,364,279.49,0.7,5,Dry,26,4,3,2,24,59,0.21,220.5,0.79,220.5,0,0,0,0,-2,2,26,4,3,0,26,253,990,964.8,25.2,0.125,0.0145,0.000575,0.139,0.00554,1,0.24,0.38,0.0151,24.8,0.958,0.98,0.939,51.4,48.2,48.2,1160
1998-12-31,1998,3,14,365,289.06,0.68,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
1999-01-01,1998,4,14,1,298.09,0.67,5,Dry,29,5,4,2,33,73,0.24,225.1,0.76,225.1,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000593,0.143,0.00571,1,0.246,0.39,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
1999-01-02,1998,4,14,2,308.75,0.65,5,Dry,29,5,4,2,33,73,0.24,235.8,0.76,235.8,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.00063,0.148,0.0059,2,0.102,0.25,0.00996,24.8,0.925,0.97,0.897,26.5,25.7,51.4,1230
1999-01-03,1998,4,14,3,318.87,0.64,5,Dry,29,5,4,2,33,73,0.23,245.9,0.77,245.9,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0166,0.000666,0.152,0.00609,2,0.108,0.261,0.0104,24.7,0.928,0.97,0.9,27.7,26.9,53.7,1290
1999-01-04,1998,4,14,4,328.44,0.63,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
1999-01-05,1998,4,14,5,339.1,0.62,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
1999-01-06,1998,4,14,6,348.13,0.61,5,Dry,29,5,4,2,33,73,0.21,275.1,0.79,275.1,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.0289,0.00116,0.175,0.00704,2,0.128,0.303,0.0122,24.6,0.935,0.97,0.907,31,30,60.1,1440
1999-01-07,1998,4,15,7,356.6,0.6,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
1999-01-08,1998,4,15,8,369.46,0.59,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
1999-01-09,1998,4,15,9,383.95,0.57,5,Dry,29,5,4,2,33,73,0.19,310.9,0.81,310.9,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0458,0.00185,0.204,0.00828,2,0.152,0.357,0.0145,24.3,0.942,0.97,0.914,34.9,33.9,67.8,1630
1999-01-10,1998,4,15,10,398.44,0.56,5,Dry,29,5,4,2,33,73,0.18,325.4,0.82,325.4,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.00879,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
1999-01-11,1998,4,15,11,414.57,0.55,5,Dry,29,5,4,2,33,73,0.18,341.6,0.82,341.6,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.169,0.0602,0.00245,0.23,0.00936,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.4,1790
1999-01-12,1998,4,15,12,431.25,0.53,5,Dry,29,5,4,2,33,73,0.17,358.3,0.83,358.3,0,0,0,0,-2,2,29,5,4,0,35,396,990,965.5,24.5,0.175,0.0681,0.00278,0.243,0.00995,2,0.184,0.428,0.0175,24,0.949,0.976,0.927,40.1,39.1,78.3,1880
1999-01-13,1998,4,15,13,447.93,0.52,5,Dry,29,5,4,2,33,73,0.16,374.9,0.84,374.9,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.076,0.00312,0.257,0.0105,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82.1,1970
1999-01-14,1998,4,16,14,465.71,0.51,5,Dry,29,5,4,2,33,73,0.16,392.7,0.84,392.7,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.479,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
1999-01-15,1998,4,16,15,485.67,0.5,5,Dry,29,5,4,2,33,73,0.15,412.7,0.85,412.7,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0938,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.9,44.9,89.9,2160
1999-01-16,1998,4,16,16,505.63,0.48,5,Dry,29,5,4,2,33,73,0.14,432.6,0.86,432.6,0,0,0,0,-2,2,29,5,4,0,35,471,990,965.9,24.1,0.202,0.103,0.00428,0.305,0.0126,2,0.235,0.539,0.0224,23.6,0.957,0.98,0.938,47.9,46.9,93.9,2250
1999-01-17,1998,4,16,17,523.4,0.47,5,Dry,29,5,4,2,33,73,0.14,450.4,0.86,450.4,0,0,0,0,-2,2,29,5,4,0,35,488,990,966,24,0.208,0.112,0.00464,0.319,0.0133,2,0.247,0.566,0.0235,23.5,0.958,0.98,0.939,49.7,48.2,96.4,2310
1999-01-18,1998,4,16,18,538.44,0.46,5,Dry,29,5,4,2,33,73,0.14,465.4,0.86,465.4,0,0,0,0,-2,2,29,5,4,0,35,503,990,966,24,0.213,0.119,0.00495,0.332,0.0138,2,0.257,0.589,0.0245,23.4,0.957,0.98,0.938,51.1,48.2,96.4,2310
1999-01-19,1998,4,16,19,554.57,0.46,5,Dry,29,5,4,2,33,73,0.13,481.6,0.87,481.6,0,0,0,0,-2,2,29,5,4,0,35,520,990,966.1,23.9,0.222,0.126,0.00528,0.348,0.0146,2,0.268,0.616,0.0258,23.3,0.956,0.98,0.937,52.6,48.2,96.4,2310
1999-01-20,1998,4,16,20,571.8,0.45,5,Dry,29,5,4,2,33,73,0.13,498.8,0.87,498.8,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.134,0.00564,0.366,0.0154,3,0.167,0.533,0.0224,23.3,0.946,0.97,0.918,35.9,34.9,105,2510
1999-01-21,1998,4,17,21,587.39,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,496.4,0.84,496.4,0,0,0,0,-3,3,34,5,4,0,48,539,990,966.2,23.8,0.233,0.133,0.00561,0.366,0.0154,3,0.166,0.532,0.0224,23.2,0.946,0.97,0.917,35.6,34.6,104,2490
1999-01-22,1998,4,17,22,604.06,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,513.1,0.85,513.1,0,0,0,0,-3,3,34,5,4,0,48,556,990,966.3,23.7,0.243,0.144,0.00607,0.386,0.0163,3,0.173,0.56,0.0236,23.1,0.948,0.97,0.919,36.7,35.6,107,2570
1999-01-23,1998,4,17,23,619.65,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,528.6,0.85,528.6,0,0,0,0,-3,3,34,5,4,0,48,572,990,966.4,23.6,0.251,0.154,0.00653,0.406,0.0172,3,0.18,0.586,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
1999-01-24,1998,4,17,24,636.88,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,545.9,0.86,545.9,0,0,0,0,-3,3,34,5,4,0,48,589,990,966.4,23.6,0.261,0.166,0.00703,0.427,0.0181,3,0.188,0.615,0.0261,22.9,0.95,0.974,0.925,38.9,37.9,114,2730
1999-01-25,1998,4,17,25,653.56,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,562.6,0.86,562.6,0,0,0,0,-3,3,34,5,4,0,48,606,990,966.5,23.5,0.271,0.177,0.00753,0.447,0.0191,3,0.196,0.643,0.0274,22.8,0.952,0.976,0.929,40,39,117,2810
1999-01-26,1998,4,17,26,671.88,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,580.9,0.86,580.9,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00807,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.978,0.933,41.2,40.3,121,2900
1999-01-27,1998,4,17,27,690.2,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,599.2,0.87,599.2,0,0,0,0,-3,3,34,5,4,0,48,642,990,966.7,23.3,0.291,0.201,0.00862,0.493,0.0211,3,0.212,0.705,0.0302,22.6,0.954,0.98,0.935,42.3,41.5,124,2990
1999-01-28,1998,4,18,28,708.52,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,617.5,0.87,617.5,0,0,0,0,-3,3,34,5,4,0,48,661,990,966.7,23.3,0.302,0.214,0.00918,0.515,0.0222,3,0.22,0.736,0.0316,22.5,0.955,0.98,0.936,43.4,42.6,128,3070
1999-01-29,1998,4,18,29,729.03,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,638,0.88,638,0,0,0,0,-3,3,34,5,4,0,48,681,990,966.8,23.2,0.314,0.227,0.0098,0.541,0.0233,3,0.23,0.77,0.0332,22.4,0.956,0.98,0.937,44.7,43.8,131,3150
1999-01-30,1998,4,18,30,751.72,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,660.7,0.88,660.7,0,0,0,0,-3,3,34,5,4,0,48,704,990,966.9,23.1,0.326,0.242,0.0105,0.569,0.0246,3,0.24,0.809,0.035,22.3,0.957,0.98,0.938,46,45.1,135,3250
1999-01-31,1998,4,18,31,774.84,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,683.8,0.88,683.8,0,0,0,0,-3,3,34,5,4,0,48,727,990,967,23,0.34,0.258,0.0112,0.597,0.026,3,0.25,0.848,0.0369,22.2,0.957,0.98,0.938,47.4,46.5,139,3340
1999-02-01,1998,5,18,32,798.9,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,693.9,0.87,693.9,0,0,0,0,-4,4,36,6,5,0,58,741,990,967.1,22.9,0.348,0.265,0.0115,0.612,0.0267,3,0.255,0.867,0.0378,22,0.957,0.98,0.938,47.8,46.9,141,3380
1999-02-02,1998,5,18,33,832.34,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
1999-02-03,1998,5,18,34,874.32,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,769.3,0.88,769.3,0,0,0,0,-4,4,36,6,5,0,58,816,990,967.4,22.6,0.402,0.311,0.0138,0.714,0.0316,3,0.285,0.999,0.0442,21.6,0.956,0.98,0.937,52,48.2,145,3470
1999-02-04,1998,5,19,35,924.78,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,819.8,0.89,819.8,0,0,0,0,-4,4,36,6,5,0,58,867,990,967.6,22.4,0.448,0.336,0.015,0.784,0.035,4,0.219,1,0.0448,21.4,0.954,0.978,0.933,41,40.1,161,3850
1999-02-05,1998,5,19,36,979,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,874,0.89,874,0,0,0,0,-4,4,36,6,5,0,58,921,990,967.8,22.2,0.498,0.362,0.0163,0.86,0.0388,4,0.237,1.1,0.0495,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
1999-02-06,1998,5,19,37,1041.5,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,936.5,0.9,936.5,0,0,0,0,-4,4,36,6,5,0,58,984,990,968,22,0.555,0.392,0.0179,0.948,0.0431,4,0.259,1.21,0.0549,20.8,0.956,0.98,0.937,45.6,44.6,179,4290
1999-02-07,1998,5,19,38,1107.3,0.26,4,Mod_Dry,36,6,5,4,54,105,0.095,1002,0.91,1002,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.624,0.428,0.0197,1.05,0.0484,4,0.28,1.33,0.0612,20.4,0.956,0.98,0.937,48,47,188,4510
1999-02-08,1998,5,19,39,1176,0.25,4,Mod_Dry,36,6,5,4,54,105,0.089,1071,0.91,1071,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.725,0.583,0.027,1.31,0.0607,4,0.294,1.6,0.0743,19.9,0.955,0.98,0.936,50,48.2,193,4630
1999-02-09,1998,5,19,40,1247.2,0.24,4,Mod_Dry,36,6,5,4,54,105,0.084,1142,0.92,1100,42,9,1,1,-3,34,45,7,6,1,88,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
1999-02-10,1998,5,19,41,1314.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.08,1210,0.92,1100,110,25,3,3,-1,80,61,9,8,3,134,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.8,48.2,193,4630
1999-02-11,1998,5,20,42,1378.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
1999-02-12,1998,5,20,43,1405.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1244,0.89,1100,144,33,4,4,-1,104,82,12,11,4,197,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.9,47.9,192,4600
1999-02-13,1998,5,20,44,1427.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
1999-02-14,1998,5,20,45,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1999-02-15,1998,5,20,46,1465,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1303,0.89,1100,203,46,6,6,1,144,95,14,13,6,237,1220,990,969.4,20.6,0.877,0.648,0.0314,1.53,0.0739,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-02-16,1998,5,20,47,1480.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1999-02-17,1998,5,20,48,1496.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
1999-02-18,1998,5,21,49,1506.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1344,0.89,1100,244,51,7,7,2,177,100,15,14,7,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
1999-02-19,1998,5,21,50,1522.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1360,0.89,1100,260,51,8,8,3,190,100,16,15,8,283,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-02-20,1998,5,21,51,1538.1,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1376,0.9,1100,276,51,8,8,3,206,100,16,15,8,299,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0757,4,0.3,1.84,0.0904,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
1999-02-21,1998,5,21,52,1554.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
1999-02-22,1998,5,21,53,1570.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1408,0.9,1100,308,51,9,9,4,235,100,17,16,9,328,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
1999-02-23,1998,5,21,54,1586.6,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1425,0.9,1100,325,51,10,10,5,249,100,18,17,10,342,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0768,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
1999-02-24,1998,5,21,55,1602.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
1999-02-25,1998,5,22,56,1619.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1457,0.9,1100,357,51,10,11,6,279,100,18,18,11,372,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4410
1999-02-26,1998,5,22,57,1635.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1474,0.9,1100,374,51,10,11,6,296,100,18,18,11,389,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0925,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-02-27,1998,5,22,58,1658.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.098,1497,0.9,1100,397,51,10,12,7,317,100,18,19,12,410,1240,990,970,20,0.911,0.648,0.0324,1.56,0.0779,4,0.3,1.86,0.0929,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
1999-02-28,1998,5,22,59,1682.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.096,1520,0.9,1100,420,51,10,13,8,338,100,18,20,13,431,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
1999-03-01,1998,6,22,60,1705.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1467,0.86,1100,367,41,7,11,-2,310,100,18,23,11,454,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-03-02,1998,6,22,61,1735.8,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1497,0.86,1100,397,41,7,12,-1,338,100,18,24,12,482,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
1999-03-03,1998,6,22,62,1773.1,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1534,0.86,1100,434,41,7,13,0,373,100,18,25,13,517,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
1999-03-04,1998,6,23,63,1810.7,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1572,0.87,1100,472,41,7,13,1,410,100,18,25,14,554,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
1999-03-05,1998,6,23,64,1848.5,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1610,0.87,1100,510,41,7,13,2,447,100,18,25,15,591,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
1999-03-06,1998,6,23,65,1886.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1648,0.87,1100,548,41,7,13,3,484,100,18,25,16,628,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
1999-03-07,1998,6,23,66,1918.2,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1679,0.88,1100,579,41,7,13,4,514,100,18,25,17,658,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
1999-03-08,1998,6,23,67,1942.8,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1704,0.88,1100,604,41,7,13,5,538,100,18,25,18,682,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
1999-03-09,1998,6,23,68,1960.4,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1721,0.88,1100,621,41,7,13,6,554,100,18,25,19,698,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-03-10,1998,6,23,69,1971,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1732,0.88,1100,632,41,7,13,6,565,100,18,25,19,709,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-03-11,1998,6,24,70,1974.5,0.14,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
1999-03-12,1998,6,24,71,1978.1,0.14,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
1999-03-13,1998,6,24,72,1981.6,0.14,3,Normal,49,9,9,9,107,183,0.092,1799,0.91,1100,699,51,9,16,12,611,100,18,25,21,718,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
1999-03-14,1998,6,24,73,1992.3,0.14,3,Normal,49,9,9,9,107,183,0.092,1809,0.91,1100,709,51,9,16,12,621,100,18,25,21,728,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0832,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.7,171,4100
1999-03-15,1998,6,24,74,2002.9,0.14,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
1999-03-16,1998,6,24,75,2020.8,0.14,3,Normal,49,9,9,9,107,183,0.091,1838,0.91,1100,738,51,9,16,13,649,100,18,25,22,756,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
1999-03-17,1998,6,24,76,2045.8,0.13,3,Normal,49,9,9,9,107,183,0.089,1863,0.91,1100,763,51,9,16,14,673,100,18,25,23,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.4,169,4070
1999-03-18,1998,6,25,77,2078.2,0.13,3,Normal,49,9,9,9,107,183,0.088,1895,0.91,1100,795,51,9,16,15,704,100,18,25,24,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
1999-03-19,1998,6,25,78,2118,0.13,3,Normal,49,9,9,9,107,183,0.086,1935,0.91,1100,835,51,9,16,16,743,100,18,25,25,850,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.8,41.9,168,4020
1999-03-20,1998,6,25,79,2165.3,0.13,3,Normal,49,9,9,9,107,183,0.085,1982,0.92,1100,882,51,9,16,17,789,100,18,25,26,896,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
1999-03-21,1998,6,25,80,2213.1,0.12,3,Normal,49,9,9,9,107,183,0.083,2030,0.92,1100,930,51,9,16,19,835,100,18,25,28,942,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
1999-03-22,1998,6,25,81,2268.5,0.12,3,Normal,49,9,9,9,107,183,0.081,2086,0.92,1100,986,51,9,16,21,889,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-03-23,1998,6,25,82,2317,0.11,3,Normal,49,9,9,9,107,183,0.079,2134,0.92,1100,1030,51,9,16,22,936,100,18,25,31,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
1999-03-24,1998,6,25,83,2373.3,0.11,3,Normal,49,9,9,9,107,183,0.077,2190,0.92,1100,1090,51,9,16,24,990,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
1999-03-25,1998,6,26,84,2437.7,0.1,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-03-26,1998,6,26,85,2502.6,0.098,3,Normal,49,9,9,9,107,183,0.073,2320,0.93,1100,1220,51,9,16,28,1120,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
1999-03-27,1998,6,26,86,2568,0.093,3,Normal,49,9,9,9,107,183,0.071,2385,0.93,1100,1290,51,9,16,30,1180,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
1999-03-28,1998,6,26,87,2634,0.088,3,Normal,49,9,9,9,107,183,0.07,2451,0.93,1100,1350,51,9,16,32,1240,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
1999-03-29,1998,6,26,88,2700.5,0.083,3,Normal,49,9,9,9,107,183,0.068,2517,0.93,1100,1420,51,9,16,34,1310,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3640
1999-03-30,1998,6,26,89,2759.6,0.078,3,Normal,49,9,9,9,107,183,0.066,2577,0.93,1100,1480,51,9,16,35,1370,100,18,25,44,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
1999-03-31,1998,6,26,90,2819.1,0.072,3,Normal,49,9,9,9,107,183,0.065,2636,0.94,1100,1540,51,9,16,37,1420,100,18,25,46,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
1999-04-01,1998,7,27,91,2870.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
1999-04-02,1998,7,27,92,2915,0.062,3,Normal,54,13,14,19,117,217,0.074,2698,0.93,1100,1600,46,5,11,29,1510,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
1999-04-03,1998,7,27,93,2959.3,0.059,3,Normal,54,13,14,19,117,217,0.073,2742,0.93,1100,1640,46,5,11,30,1550,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
1999-04-04,1998,7,27,94,3003.8,0.056,3,Normal,54,13,14,19,117,217,0.072,2787,0.93,1100,1690,46,5,11,32,1590,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
1999-04-05,1998,7,27,95,3056.6,0.053,3,Normal,54,13,14,19,117,217,0.071,2840,0.93,1100,1740,46,5,11,33,1650,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-04-06,1998,7,27,96,3109.7,0.05,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
1999-04-07,1998,7,27,97,3154.9,0.048,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
1999-04-08,1998,7,28,98,3200.2,0.045,3,Normal,54,13,14,19,117,217,0.068,2983,0.93,1100,1880,46,5,11,37,1780,100,18,25,56,1900,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0983,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
1999-04-09,1998,7,28,99,3245.7,0.043,3,Normal,54,13,14,19,117,217,0.067,3029,0.93,1100,1930,46,5,11,39,1830,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
1999-04-10,1998,7,28,100,3283.1,0.041,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
1999-04-11,1998,7,28,101,3303.9,0.04,3,Normal,54,13,14,19,117,217,0.066,3087,0.93,1100,1990,46,5,11,41,1880,100,18,25,60,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
1999-04-12,1998,7,28,102,3316.4,0.039,3,Normal,54,13,14,19,117,217,0.065,3099,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1999-04-13,1998,7,28,103,3328.9,0.039,3,Normal,54,13,14,19,117,217,0.065,3112,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
1999-04-14,1998,7,28,104,3341.5,0.039,3,Normal,54,13,14,19,117,217,0.065,3124,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
1999-04-15,1998,7,29,105,3345.7,0.038,3,Normal,54,13,14,19,117,217,0.065,3129,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
1999-04-16,1998,7,29,106,3341.5,0.039,3,Normal,54,13,14,19,117,217,0.065,3124,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
1999-04-17,1998,7,29,107,3337.3,0.039,3,Normal,54,13,14,19,117,217,0.065,3120,0.94,1100,2020,46,5,11,42,1920,100,18,25,61,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.8,135,3250
1999-04-18,1998,7,29,108,3324.8,0.039,3,Normal,54,13,14,19,117,217,0.065,3108,0.94,1100,2010,46,5,11,41,1910,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
1999-04-19,1998,7,29,109,3312.2,0.04,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
1999-04-20,1998,7,29,110,3291.4,0.041,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
1999-04-21,1998,7,29,111,3262.3,0.042,2,Mod_Wet,70,14,18,25,168,295,0.09,2967,0.91,1100,1870,30,4,7,31,1800,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
1999-04-22,1998,7,30,112,3225,0.044,2,Mod_Wet,70,14,18,25,168,295,0.091,2930,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
1999-04-23,1998,7,30,113,3187.8,0.046,2,Mod_Wet,70,14,18,25,168,295,0.092,2893,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
1999-04-24,1998,7,30,114,3142.5,0.048,2,Mod_Wet,70,14,18,25,168,295,0.094,2848,0.91,1100,1750,30,4,7,27,1680,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
1999-04-25,1998,7,30,115,3097.4,0.051,2,Mod_Wet,70,14,18,25,168,295,0.095,2802,0.91,1100,1700,30,4,7,26,1640,100,18,25,51,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
1999-04-26,1998,7,30,116,3052.5,0.053,2,Mod_Wet,70,14,18,25,168,295,0.097,2758,0.9,1100,1660,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
1999-04-27,1998,7,30,117,3007.8,0.056,2,Mod_Wet,70,14,18,25,168,295,0.098,2713,0.9,1100,1610,30,4,7,23,1550,100,18,25,48,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
1999-04-28,1998,7,30,118,2963.3,0.058,2,Mod_Wet,70,14,18,25,168,295,0.1,2668,0.9,1100,1570,30,4,7,22,1510,100,18,25,47,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
1999-04-29,1998,7,31,119,2919,0.062,2,Mod_Wet,70,14,18,25,168,295,0.1,2624,0.9,1100,1520,30,4,7,21,1460,100,18,25,46,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
1999-04-30,1998,7,31,120,2874.9,0.066,2,Mod_Wet,70,14,18,25,168,295,0.1,2580,0.9,1100,1480,30,4,7,19,1420,100,18,25,44,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
1999-05-01,1998,8,31,121,2823,0.072,3,Normal,55,13,13,17,178,276,0.098,2547,0.9,1100,1450,45,5,12,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
1999-05-02,1998,8,31,122,2779.4,0.076,3,Normal,55,13,13,17,178,276,0.099,2503,0.9,1100,1400,45,5,12,25,1320,100,18,25,42,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
1999-05-03,1998,8,31,123,2735.9,0.08,3,Normal,55,13,13,17,178,276,0.1,2460,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
1999-05-04,1998,8,31,124,2692.6,0.083,3,Normal,55,13,13,17,178,276,0.1,2417,0.9,1100,1320,45,5,12,23,1230,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
1999-05-05,1998,8,31,125,2649.6,0.086,3,Normal,55,13,13,17,178,276,0.1,2374,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
1999-05-06,1998,8,32,126,2606.8,0.09,3,Normal,55,13,13,17,178,276,0.11,2331,0.89,1100,1230,45,5,12,20,1150,100,18,25,37,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
1999-05-07,1998,8,32,127,2564.2,0.093,3,Normal,55,13,13,17,178,276,0.11,2288,0.89,1100,1190,45,5,12,19,1110,100,18,25,36,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
1999-05-08,1998,8,32,128,2521.8,0.096,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
1999-05-09,1998,8,32,129,2479.6,0.099,3,Normal,55,13,13,17,178,276,0.11,2204,0.89,1100,1100,45,5,12,16,1030,100,18,25,33,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
1999-05-10,1998,8,32,130,2437.7,0.1,3,Normal,55,13,13,17,178,276,0.11,2162,0.89,1100,1060,45,5,12,15,985,100,18,25,32,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
1999-05-11,1998,8,32,131,2396,0.11,3,Normal,55,13,13,17,178,276,0.12,2120,0.89,1100,1020,45,5,12,14,944,100,18,25,31,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
1999-05-12,1998,8,32,132,2354.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
1999-05-13,1998,8,33,133,2313.3,0.11,3,Normal,55,13,13,17,178,276,0.12,2037,0.88,1100,937,45,5,12,11,864,100,18,25,28,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
1999-05-14,1998,8,33,134,2272.3,0.12,3,Normal,55,13,13,17,178,276,0.12,1996,0.88,1100,896,45,5,12,10,824,100,18,25,27,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
1999-05-15,1998,8,33,135,2216.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1941,0.88,1100,841,45,5,12,8,771,100,18,25,25,949,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
1999-05-16,1998,8,33,136,2161.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1886,0.87,1100,786,45,5,12,7,717,100,18,25,24,895,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
1999-05-17,1998,8,33,137,2107.1,0.13,3,Normal,55,13,13,17,178,276,0.13,1831,0.87,1100,731,45,5,12,5,664,100,18,25,22,842,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
1999-05-18,1998,8,33,138,2053,0.13,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
1999-05-19,1998,8,33,139,2006.5,0.14,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
1999-05-20,1998,8,34,140,1960.4,0.14,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
1999-05-21,1998,8,34,141,1914.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
1999-05-22,1998,8,34,142,1869.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1593,0.85,1100,493,45,5,12,-2,433,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
1999-05-23,1998,8,34,143,1824.4,0.15,3,Normal,55,13,13,17,178,276,0.15,1548,0.85,1100,448,45,5,12,-4,390,100,18,25,13,568,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
1999-05-24,1998,8,34,144,1779.9,0.16,3,Normal,55,13,13,17,178,276,0.15,1504,0.84,1100,404,45,5,12,-5,347,100,18,25,12,525,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
1999-05-25,1998,8,34,145,1742.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
1999-05-26,1998,8,34,146,1705.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
1999-05-27,1998,8,35,147,1668.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
1999-05-28,1998,8,35,148,1632.4,0.18,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1999-05-29,1998,8,35,149,1596.3,0.18,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
1999-05-30,1998,8,35,150,1560.6,0.19,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1999-05-31,1998,8,35,151,1525.3,0.19,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1999-06-01,1998,9,35,152,1496.6,0.2,3,Normal,53,12,12,13,120,210,0.14,1287,0.86,1100,187,42,6,6,-7,140,95,18,18,6,260,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0752,4,0.3,1.84,0.0898,18.7,0.952,0.98,0.933,48,47,188,4510
1999-06-02,1998,9,35,153,1468.1,0.2,3,Normal,53,12,12,13,120,210,0.14,1258,0.86,1100,158,36,5,5,-8,120,89,17,17,5,240,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
1999-06-03,1998,9,36,154,1440,0.21,3,Normal,53,12,12,13,120,210,0.15,1230,0.85,1100,130,29,4,4,-9,102,82,16,16,4,222,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
1999-06-04,1998,9,36,155,1412,0.22,3,Normal,53,12,12,13,120,210,0.15,1202,0.85,1100,102,23,3,3,-10,83,76,15,15,3,203,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
1999-06-05,1998,9,36,156,1378.2,0.22,3,Normal,53,12,12,13,120,210,0.15,1168,0.85,1100,68,15,2,2,-11,60,68,14,14,2,180,1200,990,969.1,20.9,0.839,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
1999-06-06,1998,9,36,157,1326.8,0.23,3,Normal,53,12,12,13,120,210,0.16,1117,0.84,1100,17,4,1,1,-12,23,57,13,13,1,143,1180,990,968.9,21.1,0.82,0.648,0.0308,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
1999-06-07,1998,9,36,158,1282.3,0.24,3,Normal,53,12,12,13,120,210,0.16,1072,0.84,1072,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.771,0.586,0.0276,1.36,0.0639,4,0.294,1.65,0.0778,19.6,0.954,0.98,0.935,49.1,48.1,192,4620
1999-06-08,1998,9,36,159,1238.5,0.24,3,Normal,53,12,12,13,120,210,0.17,1029,0.83,1029,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.6,21.4,0.707,0.487,0.0228,1.19,0.0559,4,0.286,1.48,0.0693,19.9,0.955,0.98,0.936,47.8,46.9,188,4500
1999-06-09,1998,9,36,160,1201.3,0.25,3,Normal,53,12,12,13,120,210,0.17,991.3,0.82,991.3,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.652,0.419,0.0195,1.07,0.0499,4,0.277,1.35,0.0628,20.1,0.955,0.98,0.936,46.7,45.8,183,4390
1999-06-10,1998,9,37,161,1164.8,0.25,3,Normal,53,12,12,13,120,210,0.18,954.8,0.82,954.8,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.599,0.401,0.0186,1,0.0464,4,0.265,1.27,0.0586,20.3,0.955,0.98,0.936,45.4,44.5,178,4270
1999-06-11,1998,9,37,162,1134.4,0.26,3,Normal,53,12,12,13,120,210,0.18,924.4,0.81,924.4,0,0,0,0,-13,13,53,12,12,0,133,1000,990,968.3,21.7,0.572,0.386,0.0178,0.958,0.0442,4,0.254,1.21,0.0559,20.5,0.955,0.98,0.936,44.3,43.4,174,4170
1999-06-12,1998,9,37,163,1104.6,0.26,3,Normal,53,12,12,13,120,210,0.19,894.6,0.81,894.6,0,0,0,0,-13,13,53,12,12,0,133,972,990,968.2,21.8,0.544,0.372,0.0171,0.916,0.0421,4,0.244,1.16,0.0533,20.6,0.955,0.98,0.936,43.2,42.3,169,4060
1999-06-13,1998,9,37,164,1075.4,0.27,3,Normal,53,12,12,13,120,210,0.2,865.4,0.81,865.4,0,0,0,0,-13,13,53,12,12,0,133,942,990,968.1,21.9,0.518,0.358,0.0164,0.875,0.04,4,0.235,1.11,0.0508,20.8,0.954,0.98,0.935,42,41.2,165,3950
1999-06-14,1998,9,37,165,1046.7,0.28,3,Normal,53,12,12,13,120,210,0.2,836.7,0.8,836.7,0,0,0,0,-13,13,53,12,12,0,133,914,990,968,22,0.491,0.344,0.0157,0.835,0.038,4,0.225,1.06,0.0483,20.9,0.954,0.978,0.933,40.9,40,160,3840
1999-06-15,1998,9,37,166,1023.7,0.28,3,Normal,53,12,12,13,120,210,0.2,813.7,0.8,813.7,0,0,0,0,-13,13,53,12,12,0,133,891,990,968,22,0.47,0.333,0.0151,0.803,0.0365,4,0.217,1.02,0.0463,21,0.953,0.976,0.93,39.9,39,156,3740
1999-06-16,1998,9,37,167,1001.1,0.29,3,Normal,53,12,12,13,120,210,0.21,791.1,0.79,791.1,0,0,0,0,-13,13,53,12,12,0,133,868,990,967.9,22.1,0.45,0.322,0.0146,0.772,0.0349,3,0.291,1.06,0.0481,21,0.956,0.98,0.937,52,48.2,145,3470
1999-06-17,1998,9,38,168,979,0.29,3,Normal,53,12,12,13,120,210,0.21,769,0.79,769,0,0,0,0,-13,13,53,12,12,0,133,846,990,967.8,22.2,0.429,0.311,0.014,0.741,0.0334,3,0.285,1.03,0.0462,21.2,0.956,0.98,0.937,50.9,48.2,145,3470
1999-06-18,1998,9,38,169,957.38,0.3,3,Normal,53,12,12,13,120,210,0.22,747.4,0.78,747.4,0,0,0,0,-13,13,53,12,12,0,133,824,990,967.7,22.3,0.41,0.3,0.0135,0.71,0.0319,3,0.279,0.989,0.0444,21.3,0.957,0.98,0.938,49.7,48.2,145,3470
1999-06-19,1998,9,38,170,940.91,0.3,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
1999-06-20,1998,9,38,171,924.78,0.31,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
1999-06-21,1998,9,38,172,908.99,0.31,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
1999-06-22,1998,9,38,173,893.56,0.32,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
1999-06-23,1998,9,38,174,878.54,0.32,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
1999-06-24,1998,9,39,175,863.93,0.32,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
1999-06-25,1998,9,39,176,849.78,0.33,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
1999-06-26,1998,9,39,177,836.14,0.33,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
1999-06-27,1998,9,39,178,823.06,0.34,3,Normal,53,12,12,13,120,210,0.26,613.1,0.74,613.1,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.211,0.00923,0.529,0.0232,3,0.218,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
1999-06-28,1998,9,39,179,814.09,0.34,3,Normal,53,12,12,13,120,210,0.26,604.1,0.74,604.1,0,0,0,0,-13,13,53,12,12,0,133,681,990,967.2,22.8,0.314,0.205,0.00895,0.518,0.0227,3,0.214,0.732,0.0321,22.1,0.954,0.98,0.935,41.7,40.8,122,2940
1999-06-29,1998,9,39,180,805.49,0.35,3,Normal,53,12,12,13,120,210,0.26,595.5,0.74,595.5,0,0,0,0,-13,13,53,12,12,0,133,672,990,967.1,22.9,0.309,0.199,0.00869,0.507,0.0222,3,0.21,0.718,0.0314,22.2,0.954,0.978,0.933,41.1,40.3,121,2900
1999-06-30,1998,9,39,181,797.29,0.35,3,Normal,53,12,12,13,120,210,0.26,587.3,0.74,587.3,0,0,0,0,-13,13,53,12,12,0,133,664,990,967.1,22.9,0.304,0.193,0.00844,0.497,0.0217,3,0.207,0.704,0.0307,22.2,0.953,0.977,0.932,40.6,39.7,119,2860
1999-07-01,1998,10,40,182,789.56,0.35,3,Normal,50,10,9,9,108,186,0.24,603.6,0.76,603.6,0,0,0,0,-9,9,50,10,9,0,117,673,990,967.1,22.9,0.309,0.204,0.0089,0.513,0.0224,3,0.214,0.727,0.0317,22.2,0.954,0.98,0.935,41.8,41,123,2950
