date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-02-01,1999,5,18,32,387.23,0.57,5,Dry,31,6,4,3,41,85,0.22,302.2,0.78,302.2,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0417,0.00169,0.198,0.00804,2,0.147,0.345,0.014,24.3,0.941,0.97,0.912,33.9,32.9,65.8,1580
2000-02-02,1999,5,18,33,396.25,0.56,5,Dry,31,6,4,3,41,85,0.21,311.3,0.79,311.3,0,0,0,0,-3,3,31,6,4,0,44,352,990,965.4,24.6,0.16,0.0459,0.00186,0.206,0.00836,2,0.153,0.358,0.0146,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2000-02-03,1999,5,18,34,406.92,0.55,5,Dry,31,6,4,3,41,85,0.21,321.9,0.79,321.9,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.0509,0.00207,0.215,0.00873,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36,35,69.9,1680
2000-02-04,1999,5,19,35,418.67,0.54,5,Dry,31,6,4,3,41,85,0.2,333.7,0.8,333.7,0,0,0,0,-3,3,31,6,4,0,44,375,990,965.5,24.5,0.168,0.0565,0.0023,0.224,0.00915,2,0.168,0.392,0.016,24.1,0.946,0.97,0.918,37.3,36.2,72.4,1740
2000-02-05,1999,5,19,36,431.53,0.53,5,Dry,31,6,4,3,41,85,0.2,346.5,0.8,346.5,0,0,0,0,-3,3,31,6,4,0,44,388,990,965.5,24.5,0.172,0.0626,0.00256,0.235,0.0096,2,0.176,0.411,0.0168,24,0.948,0.973,0.922,38.7,37.7,75.4,1810
2000-02-06,1999,5,19,37,447.11,0.52,5,Dry,31,6,4,3,41,85,0.19,362.1,0.81,362.1,0,0,0,0,-3,3,31,6,4,0,44,403,990,965.6,24.4,0.178,0.0699,0.00287,0.248,0.0102,2,0.187,0.435,0.0178,24,0.95,0.977,0.928,40.4,39.5,78.9,1890
2000-02-07,1999,5,19,38,466.53,0.51,5,Dry,31,6,4,3,41,85,0.18,381.5,0.82,381.5,0,0,0,0,-3,3,31,6,4,0,44,423,990,965.7,24.3,0.185,0.0791,0.00325,0.264,0.0109,2,0.2,0.464,0.0191,23.8,0.953,0.98,0.934,42.5,41.6,83.3,2000
2000-02-08,1999,5,19,39,483.21,0.5,5,Dry,31,6,4,3,41,85,0.18,398.2,0.82,398.2,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.191,0.087,0.00359,0.277,0.0115,2,0.211,0.489,0.0202,23.7,0.955,0.98,0.936,44.3,43.4,86.7,2080
2000-02-09,1999,5,19,40,499.34,0.49,5,Dry,31,6,4,3,41,85,0.17,414.3,0.83,414.3,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0946,0.00392,0.291,0.012,2,0.222,0.513,0.0212,23.6,0.956,0.98,0.937,45.9,45,90,2160
2000-02-10,1999,5,19,41,519.85,0.48,5,Dry,31,6,4,3,41,85,0.16,434.9,0.84,434.9,0,0,0,0,-3,3,31,6,4,0,44,476,990,965.9,24.1,0.203,0.104,0.00433,0.308,0.0128,2,0.236,0.544,0.0226,23.5,0.957,0.98,0.938,48,47,94.1,2260
2000-02-11,1999,5,20,42,539.81,0.46,5,Dry,31,6,4,3,41,85,0.16,454.8,0.84,454.8,0,0,0,0,-3,3,31,6,4,0,44,496,990,966,24,0.211,0.114,0.00474,0.324,0.0135,2,0.249,0.574,0.0239,23.4,0.958,0.98,0.939,50,48.2,96.4,2310
2000-02-12,1999,5,20,43,558.67,0.45,5,Dry,31,6,4,3,41,85,0.15,473.7,0.85,473.7,0,0,0,0,-3,3,31,6,4,0,44,515,990,966.1,23.9,0.219,0.123,0.00513,0.342,0.0143,2,0.262,0.604,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2000-02-13,1999,5,20,44,576.45,0.45,5,Dry,31,6,4,3,41,85,0.15,491.4,0.85,491.4,0,0,0,0,-3,3,31,6,4,0,44,532,990,966.2,23.8,0.229,0.131,0.0055,0.36,0.0151,3,0.164,0.524,0.022,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2000-02-14,1999,5,20,45,594.77,0.44,5,Dry,31,6,4,3,41,85,0.14,509.8,0.86,509.8,0,0,0,0,-3,3,31,6,4,0,44,551,990,966.3,23.7,0.24,0.142,0.00597,0.381,0.0161,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.6,35.5,106,2550
2000-02-15,1999,5,20,46,615.28,0.43,5,Dry,31,6,4,3,41,85,0.14,530.3,0.86,530.3,0,0,0,0,-3,3,31,6,4,0,44,571,990,966.4,23.6,0.251,0.155,0.00657,0.406,0.0172,3,0.181,0.588,0.0249,23.1,0.949,0.972,0.922,37.9,36.9,111,2650
2000-02-16,1999,5,20,47,633.05,0.42,5,Dry,31,6,4,3,41,85,0.13,548,0.87,548,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00709,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38.1,114,2740
2000-02-17,1999,5,20,48,649.18,0.41,5,Dry,31,6,4,3,41,85,0.13,564.2,0.87,564.2,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00757,0.448,0.0191,3,0.196,0.645,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2000-02-18,1999,5,21,49,665.31,0.41,5,Dry,31,6,4,3,41,85,0.13,580.3,0.87,580.3,0,0,0,0,-3,3,31,6,4,0,44,621,990,966.6,23.4,0.28,0.189,0.00805,0.468,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2000-02-19,1999,5,21,50,681.99,0.4,5,Dry,31,6,4,3,41,85,0.13,597,0.88,597,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00855,0.489,0.0209,3,0.211,0.7,0.03,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2000-02-20,1999,5,21,51,695.39,0.39,5,Dry,31,6,4,3,41,85,0.12,610.4,0.88,610.4,0,0,0,0,-3,3,31,6,4,0,44,651,990,966.7,23.3,0.297,0.209,0.00895,0.505,0.0217,3,0.217,0.723,0.031,22.6,0.955,0.98,0.936,43.1,42.2,127,3040
2000-02-21,1999,5,21,52,709.34,0.39,5,Dry,31,6,4,3,41,85,0.12,624.3,0.88,624.3,0,0,0,0,-3,3,31,6,4,0,44,665,990,966.7,23.3,0.305,0.218,0.00937,0.523,0.0225,3,0.223,0.746,0.0321,22.5,0.955,0.98,0.936,43.9,43,129,3100
2000-02-22,1999,5,21,53,726.56,0.38,5,Dry,31,6,4,3,41,85,0.12,641.6,0.88,641.6,0,0,0,0,-3,3,31,6,4,0,44,683,990,966.8,23.2,0.314,0.23,0.0099,0.544,0.0235,3,0.231,0.775,0.0334,22.4,0.956,0.98,0.937,45,44.1,132,3170
2000-02-23,1999,5,21,54,742.15,0.37,5,Dry,31,6,4,3,41,85,0.12,657.1,0.89,657.1,0,0,0,0,-3,3,31,6,4,0,44,698,990,966.9,23.1,0.323,0.24,0.0104,0.563,0.0243,3,0.238,0.801,0.0346,22.3,0.957,0.98,0.937,45.9,45,135,3240
2000-02-24,1999,5,21,55,755.55,0.37,5,Dry,31,6,4,3,41,85,0.11,670.5,0.89,670.5,0,0,0,0,-3,3,31,6,4,0,44,712,990,966.9,23.1,0.331,0.249,0.0108,0.58,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.8,137,3290
2000-02-25,1999,5,22,56,764.57,0.37,5,Dry,31,6,4,3,41,85,0.11,679.6,0.89,679.6,0,0,0,0,-3,3,31,6,4,0,44,721,990,967,23,0.336,0.255,0.0111,0.591,0.0256,3,0.248,0.839,0.0364,22.2,0.957,0.98,0.938,47.2,46.3,139,3330
2000-02-26,1999,5,22,57,769.77,0.36,5,Dry,31,6,4,3,41,85,0.11,684.8,0.89,684.8,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.258,0.0112,0.597,0.026,3,0.251,0.848,0.0368,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2000-02-27,1999,5,22,58,770.59,0.36,5,Dry,31,6,4,3,41,85,0.11,685.6,0.89,685.6,0,0,0,0,-3,3,31,6,4,0,44,727,990,967,23,0.339,0.259,0.0113,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.6,46.6,140,3360
2000-02-28,1999,5,22,59,778.46,0.36,5,Dry,31,6,4,3,41,85,0.11,693.5,0.89,693.5,0,0,0,0,-3,3,31,6,4,0,44,734,990,967,23,0.344,0.264,0.0115,0.608,0.0265,3,0.255,0.863,0.0375,22.1,0.957,0.98,0.938,48,47,141,3390
2000-02-29,1999,5,22,60,785.19,0.36,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2000-03-01,1999,6,22,61,792.59,0.35,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2000-03-02,1999,6,22,62,800.52,0.35,5,Dry,36,8,6,4,53,107,0.13,693.5,0.87,693.5,0,0,0,0,-4,4,36,8,6,0,57,744,990,967.1,22.9,0.349,0.264,0.0115,0.613,0.0268,3,0.255,0.868,0.0379,22,0.957,0.98,0.938,47.8,46.8,141,3370
2000-03-03,1999,6,23,63,812.34,0.34,5,Dry,36,8,6,4,53,107,0.13,705.3,0.87,705.3,0,0,0,0,-4,4,36,8,6,0,57,755,990,967.1,22.9,0.356,0.272,0.0119,0.628,0.0275,3,0.26,0.888,0.0389,22,0.957,0.98,0.938,48.5,47.5,142,3420
2000-03-04,1999,6,23,64,824.89,0.34,5,Dry,36,8,6,4,53,107,0.13,717.9,0.87,717.9,0,0,0,0,-4,4,36,8,6,0,57,768,990,967.2,22.8,0.363,0.281,0.0123,0.643,0.0282,3,0.266,0.909,0.0399,21.9,0.957,0.98,0.938,49.2,48.2,145,3470
2000-03-05,1999,6,23,65,838.06,0.33,5,Dry,36,8,6,4,53,107,0.13,731.1,0.87,731.1,0,0,0,0,-4,4,36,8,6,0,57,781,990,967.3,22.7,0.37,0.289,0.0127,0.66,0.029,3,0.271,0.931,0.0409,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2000-03-06,1999,6,23,66,851.78,0.33,5,Dry,36,8,6,4,53,107,0.13,744.8,0.87,744.8,0,0,0,0,-4,4,36,8,6,0,57,795,990,967.3,22.7,0.383,0.299,0.0132,0.681,0.03,3,0.278,0.959,0.0422,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2000-03-07,1999,6,23,67,865.99,0.32,5,Dry,36,8,6,4,53,107,0.12,759,0.88,759,0,0,0,0,-4,4,36,8,6,0,57,809,990,967.4,22.6,0.396,0.306,0.0135,0.702,0.031,3,0.282,0.984,0.0435,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2000-03-08,1999,6,23,68,880.66,0.32,5,Dry,36,8,6,4,53,107,0.12,773.7,0.88,773.7,0,0,0,0,-4,4,36,8,6,0,57,824,990,967.4,22.6,0.409,0.313,0.0139,0.722,0.032,3,0.286,1.01,0.0447,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2000-03-09,1999,6,23,69,900.13,0.31,5,Dry,36,8,6,4,53,107,0.12,793.1,0.88,793.1,0,0,0,0,-4,4,36,8,6,0,57,843,990,967.5,22.5,0.427,0.323,0.0144,0.75,0.0333,4,0.21,0.96,0.0427,21.5,0.953,0.976,0.93,39.9,39,156,3740
2000-03-10,1999,6,24,70,920.23,0.31,5,Dry,36,8,6,4,53,107,0.12,813.2,0.88,813.2,0,0,0,0,-4,4,36,8,6,0,57,863,990,967.6,22.4,0.445,0.333,0.0148,0.778,0.0347,4,0.217,0.995,0.0444,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2000-03-11,1999,6,24,71,945.58,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2000-03-12,1999,6,24,72,976.57,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2000-03-13,1999,6,24,73,1013.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2000-03-14,1999,6,24,74,1057,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,928,0.88,928,0,0,0,0,-6,6,41,8,7,0,73,984,990,968.1,21.9,0.556,0.388,0.0177,0.944,0.0431,4,0.256,1.2,0.0547,20.7,0.955,0.98,0.936,45,44.1,177,4240
2000-03-15,1999,6,24,75,1107.3,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,978.3,0.88,978.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.602,0.413,0.019,1.01,0.0466,4,0.273,1.29,0.0592,20.5,0.956,0.98,0.936,46.9,46,184,4420
2000-03-16,1999,6,24,76,1170.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2000-03-17,1999,6,25,77,1241.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1112,0.9,1100,12,3,0,0,-6,15,44,8,7,0,82,1160,990,968.7,21.3,0.785,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2000-03-18,1999,6,25,78,1320.8,0.23,4,Mod_Dry,41,8,7,6,67,129,0.098,1192,0.9,1100,92,21,3,3,-3,68,62,11,10,3,135,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2000-03-19,1999,6,25,79,1402.8,0.22,4,Mod_Dry,41,8,7,6,67,129,0.092,1274,0.91,1100,174,39,5,5,-1,126,80,13,12,5,193,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2000-03-20,1999,6,25,80,1461.8,0.21,4,Mod_Dry,41,8,7,6,67,129,0.088,1333,0.91,1100,233,53,7,7,1,165,94,15,14,7,232,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4550
2000-03-21,1999,6,25,81,1528.5,0.19,4,Mod_Dry,41,8,7,6,67,129,0.084,1399,0.92,1100,299,59,9,9,3,219,100,17,16,9,286,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2000-03-22,1999,6,25,82,1609.4,0.18,4,Mod_Dry,41,8,7,6,67,129,0.08,1480,0.92,1100,380,59,10,12,5,294,100,18,19,11,361,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2000-03-23,1999,6,25,83,1698.8,0.17,4,Mod_Dry,41,8,7,6,67,129,0.076,1570,0.92,1100,470,59,10,14,8,379,100,18,21,14,446,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0787,4,0.3,1.86,0.0938,18,0.951,0.98,0.932,46.2,45.3,181,4350
2000-03-24,1999,6,26,84,1803.8,0.16,4,Mod_Dry,41,8,7,6,67,129,0.071,1675,0.93,1100,575,59,10,18,11,477,100,18,25,17,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2000-03-25,1999,6,26,85,1918.2,0.14,4,Mod_Dry,41,8,7,6,67,129,0.067,1789,0.93,1100,689,59,10,18,15,587,100,18,25,21,654,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2000-03-26,1999,6,26,86,2035.1,0.13,4,Mod_Dry,41,8,7,6,67,129,0.063,1906,0.94,1100,806,59,10,18,18,701,100,18,25,24,768,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2000-03-27,1999,6,26,87,2161.7,0.13,4,Mod_Dry,41,8,7,6,67,129,0.06,2033,0.94,1100,933,59,10,18,22,824,100,18,25,28,891,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2000-03-28,1999,6,26,88,2283.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.057,2154,0.94,1100,1050,59,10,18,26,941,100,18,25,32,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2000-03-29,1999,6,26,89,2362,0.11,4,Mod_Dry,41,8,7,6,67,129,0.055,2233,0.94,1100,1130,59,10,18,28,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2000-03-30,1999,6,26,90,2433.9,0.1,4,Mod_Dry,41,8,7,6,67,129,0.053,2305,0.95,1100,1210,59,10,18,30,1090,100,18,25,36,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2000-03-31,1999,6,27,91,2506.4,0.097,4,Mod_Dry,41,8,7,6,67,129,0.051,2377,0.95,1100,1280,59,10,18,32,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2000-04-01,1999,7,27,92,2571.9,0.092,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2000-04-02,1999,7,27,93,2630.1,0.088,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-04-03,1999,7,27,94,2680.9,0.084,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2000-04-04,1999,7,27,95,2724.1,0.081,3,Normal,54,13,14,19,117,217,0.08,2507,0.92,1100,1410,46,5,11,23,1320,100,18,25,42,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2000-04-05,1999,7,27,96,2759.6,0.078,3,Normal,54,13,14,19,117,217,0.079,2543,0.92,1100,1440,46,5,11,24,1360,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2000-04-06,1999,7,27,97,2787.3,0.075,3,Normal,54,13,14,19,117,217,0.078,2570,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2000-04-07,1999,7,28,98,2807.1,0.073,3,Normal,54,13,14,19,117,217,0.077,2590,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2000-04-08,1999,7,28,99,2827,0.071,3,Normal,54,13,14,19,117,217,0.077,2610,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2000-04-09,1999,7,28,100,2839,0.07,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2000-04-10,1999,7,28,101,2842.9,0.07,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2000-04-11,1999,7,28,102,2846.9,0.07,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2000-04-12,1999,7,28,103,2842.9,0.07,3,Normal,54,13,14,19,117,217,0.076,2626,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2000-04-13,1999,7,28,104,2839,0.07,3,Normal,54,13,14,19,117,217,0.076,2622,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2000-04-14,1999,7,29,105,2835,0.071,3,Normal,54,13,14,19,117,217,0.076,2618,0.92,1100,1520,46,5,11,27,1430,100,18,25,46,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2000-04-15,1999,7,29,106,2823,0.072,3,Normal,54,13,14,19,117,217,0.077,2606,0.92,1100,1510,46,5,11,26,1420,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2000-04-16,1999,7,29,107,2811.1,0.073,3,Normal,54,13,14,19,117,217,0.077,2594,0.92,1100,1490,46,5,11,26,1410,100,18,25,45,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2000-04-17,1999,7,29,108,2791.2,0.075,3,Normal,54,13,14,19,117,217,0.078,2574,0.92,1100,1470,46,5,11,25,1390,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2000-04-18,1999,7,29,109,2771.4,0.077,3,Normal,54,13,14,19,117,217,0.078,2554,0.92,1100,1450,46,5,11,25,1370,100,18,25,44,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2000-04-19,1999,7,29,110,2743.8,0.079,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2000-04-20,1999,7,29,111,2716.2,0.081,3,Normal,54,13,14,19,117,217,0.08,2499,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.8,151,3630
2000-04-21,1999,7,30,112,2688.7,0.083,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2000-04-22,1999,7,30,113,2661.3,0.086,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2000-04-23,1999,7,30,114,2634,0.088,3,Normal,54,13,14,19,117,217,0.082,2417,0.92,1100,1320,46,5,11,21,1230,100,18,25,40,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2000-04-24,1999,7,30,115,2599,0.09,3,Normal,54,13,14,19,117,217,0.084,2382,0.92,1100,1280,46,5,11,19,1200,100,18,25,38,1320,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.7,155,3710
2000-04-25,1999,7,30,116,2564.2,0.093,3,Normal,54,13,14,19,117,217,0.085,2347,0.92,1100,1250,46,5,11,18,1170,100,18,25,37,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2000-04-26,1999,7,30,117,2529.5,0.096,3,Normal,54,13,14,19,117,217,0.086,2312,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2000-04-27,1999,7,30,118,2494.9,0.098,3,Normal,54,13,14,19,117,217,0.087,2278,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2000-04-28,1999,7,31,119,2460.5,0.1,3,Normal,54,13,14,19,117,217,0.088,2244,0.91,1100,1140,46,5,11,15,1070,100,18,25,34,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2000-04-29,1999,7,31,120,2426.3,0.1,3,Normal,54,13,14,19,117,217,0.089,2209,0.91,1100,1110,46,5,11,14,1030,100,18,25,33,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2000-04-30,1999,7,31,121,2392.2,0.11,3,Normal,54,13,14,19,117,217,0.091,2175,0.91,1100,1080,46,5,11,13,1000,100,18,25,32,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2000-05-01,1999,8,31,122,2358.3,0.11,3,Normal,55,13,13,17,178,276,0.12,2082,0.88,1100,982,45,5,12,12,908,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2000-05-02,1999,8,31,123,2324.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2000-05-03,1999,8,31,124,2290.9,0.12,3,Normal,55,13,13,17,178,276,0.12,2015,0.88,1100,915,45,5,12,10,843,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2000-05-04,1999,8,31,125,2250,0.12,3,Normal,55,13,13,17,178,276,0.12,1974,0.88,1100,874,45,5,12,9,803,100,18,25,26,981,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41.1,164,3940
2000-05-05,1999,8,32,126,2194.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1919,0.87,1100,819,45,5,12,8,749,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2000-05-06,1999,8,32,127,2147.1,0.13,3,Normal,55,13,13,17,178,276,0.13,1871,0.87,1100,771,45,5,12,6,703,100,18,25,23,881,1240,990,971.5,18.5,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2000-05-07,1999,8,32,128,2099.8,0.13,3,Normal,55,13,13,17,178,276,0.13,1824,0.87,1100,724,45,5,12,5,657,100,18,25,22,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2000-05-08,1999,8,32,129,2053,0.13,3,Normal,55,13,13,17,178,276,0.13,1777,0.87,1100,677,45,5,12,3,612,100,18,25,20,790,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2000-05-09,1999,8,32,130,2006.5,0.14,3,Normal,55,13,13,17,178,276,0.14,1731,0.86,1100,631,45,5,12,2,567,100,18,25,19,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2000-05-10,1999,8,32,131,1960.4,0.14,3,Normal,55,13,13,17,178,276,0.14,1684,0.86,1100,584,45,5,12,1,521,100,18,25,18,699,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2000-05-11,1999,8,32,132,1914.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1639,0.86,1100,539,45,5,12,-1,478,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2000-05-12,1999,8,33,133,1876.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2000-05-13,1999,8,33,134,1838.2,0.15,3,Normal,55,13,13,17,178,276,0.15,1562,0.85,1100,462,45,5,12,-3,403,100,18,25,14,581,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2000-05-14,1999,8,33,135,1800.4,0.16,3,Normal,55,13,13,17,178,276,0.15,1524,0.85,1100,424,45,5,12,-4,366,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2000-05-15,1999,8,33,136,1762.9,0.16,3,Normal,55,13,13,17,178,276,0.16,1487,0.84,1100,387,45,5,12,-5,330,100,18,25,12,508,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2000-05-16,1999,8,33,137,1725.7,0.17,3,Normal,55,13,13,17,178,276,0.16,1450,0.84,1100,350,45,5,11,-6,295,100,18,24,11,473,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2000-05-17,1999,8,33,138,1688.8,0.17,3,Normal,55,13,13,17,178,276,0.16,1413,0.84,1100,313,45,5,10,-8,261,100,18,23,9,439,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2000-05-18,1999,8,33,139,1652.2,0.18,3,Normal,55,13,13,17,178,276,0.17,1376,0.83,1100,276,45,5,8,-9,227,100,18,21,8,405,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0781,4,0.3,1.86,0.0931,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2000-05-19,1999,8,34,140,1616,0.18,3,Normal,55,13,13,17,178,276,0.17,1340,0.83,1100,240,45,5,7,-10,193,100,18,20,7,371,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4410
2000-05-20,1999,8,34,141,1586.6,0.18,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2000-05-21,1999,8,34,142,1557.4,0.19,3,Normal,55,13,13,17,178,276,0.18,1281,0.82,1100,181,41,5,6,-12,141,96,18,19,5,319,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2000-05-22,1999,8,34,143,1528.5,0.19,3,Normal,55,13,13,17,178,276,0.18,1252,0.82,1100,152,34,5,5,-12,120,89,18,18,5,298,1230,990,969.6,20.4,0.882,0.648,0.0317,1.53,0.0749,4,0.3,1.83,0.0896,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2000-05-23,1999,8,34,144,1499.8,0.2,3,Normal,55,13,13,17,178,276,0.18,1224,0.82,1100,124,28,4,4,-13,101,83,17,17,4,279,1220,990,969.5,20.5,0.87,0.648,0.0316,1.52,0.074,4,0.3,1.82,0.0886,18.7,0.952,0.98,0.933,48,47.1,188,4520
2000-05-24,1999,8,34,145,1471.3,0.2,3,Normal,55,13,13,17,178,276,0.19,1195,0.81,1100,95,21,3,3,-14,82,76,16,16,3,260,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0876,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2000-05-25,1999,8,34,146,1443.1,0.21,3,Normal,55,13,13,17,178,276,0.19,1167,0.81,1100,67,15,2,2,-15,63,70,15,15,2,241,1200,990,969.3,20.7,0.845,0.648,0.0313,1.49,0.0721,4,0.3,1.79,0.0866,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2000-05-26,1999,8,35,147,1415.1,0.22,3,Normal,55,13,13,17,178,276,0.2,1139,0.81,1100,39,9,1,1,-16,44,64,14,14,1,222,1190,990,969.2,20.8,0.833,0.648,0.0312,1.48,0.0713,4,0.3,1.78,0.0857,19,0.953,0.98,0.933,48.8,47.9,191,4590
2000-05-27,1999,8,35,148,1387.4,0.22,3,Normal,55,13,13,17,178,276,0.2,1111,0.8,1100,11,2,0,0,-17,26,57,13,13,0,204,1180,990,969.1,20.9,0.82,0.648,0.031,1.47,0.0703,4,0.3,1.77,0.0847,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2000-05-28,1999,8,35,149,1335.8,0.23,3,Normal,55,13,13,17,178,276,0.21,1060,0.79,1060,0,0,0,0,-17,17,55,13,13,0,195,1140,990,969,21,0.758,0.558,0.0265,1.32,0.0625,4,0.292,1.61,0.0764,19.4,0.954,0.98,0.935,48.2,47.2,189,4530
2000-05-29,1999,8,35,150,1291.1,0.23,3,Normal,55,13,13,17,178,276,0.21,1015,0.79,1015,0,0,0,0,-17,17,55,13,13,0,195,1100,990,968.8,21.2,0.693,0.457,0.0216,1.15,0.0543,4,0.283,1.43,0.0676,19.8,0.955,0.98,0.935,46.9,46,184,4410
2000-05-30,1999,8,35,151,1247.2,0.24,3,Normal,55,13,13,17,178,276,0.22,971.2,0.78,971.2,0,0,0,0,-17,17,55,13,13,0,195,1050,990,968.7,21.3,0.628,0.409,0.0192,1.04,0.0487,4,0.27,1.31,0.0613,20,0.955,0.98,0.936,45.5,44.6,178,4280
2000-05-31,1999,8,35,152,1209.8,0.25,3,Normal,55,13,13,17,178,276,0.23,933.9,0.77,933.9,0,0,0,0,-17,17,55,13,13,0,195,1010,990,968.6,21.4,0.584,0.391,0.0182,0.975,0.0455,4,0.258,1.23,0.0575,20.2,0.955,0.98,0.936,44.2,43.3,173,4160
2000-06-01,1999,9,35,153,1173.2,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,1012,0.86,1012,0,0,0,0,-9,9,45,10,9,0,97,1080,990,968.4,21.6,0.664,0.45,0.0209,1.11,0.0517,4,0.282,1.4,0.0648,20.2,0.955,0.98,0.936,47.8,46.8,187,4500
2000-06-02,1999,9,36,154,1142.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,981.7,0.86,981.7,0,0,0,0,-9,9,45,10,9,0,97,1050,990,968.3,21.7,0.619,0.414,0.0191,1.03,0.0477,4,0.274,1.31,0.0604,20.3,0.955,0.98,0.936,46.8,45.8,183,4400
2000-06-03,1999,9,36,155,1112.7,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,951.7,0.85,951.7,0,0,0,0,-9,9,45,10,9,0,97,1020,990,968.3,21.7,0.585,0.4,0.0184,0.984,0.0453,4,0.264,1.25,0.0574,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2000-06-04,1999,9,36,156,1088.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,927.6,0.85,927.6,0,0,0,0,-9,9,45,10,9,0,97,992,990,968.2,21.8,0.563,0.388,0.0178,0.951,0.0436,4,0.256,1.21,0.0553,20.6,0.955,0.98,0.936,44.8,43.9,176,4210
2000-06-05,1999,9,36,157,1064.9,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,903.9,0.85,903.9,0,0,0,0,-9,9,45,10,9,0,97,968,990,968.1,21.9,0.541,0.376,0.0172,0.917,0.0419,4,0.248,1.16,0.0532,20.7,0.955,0.98,0.936,43.9,43,172,4130
2000-06-06,1999,9,36,158,1041.5,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,880.5,0.84,880.5,0,0,0,0,-9,9,45,10,9,0,97,945,990,968,22,0.52,0.365,0.0166,0.885,0.0403,4,0.24,1.12,0.0512,20.8,0.955,0.98,0.936,43,42.1,168,4040
2000-06-07,1999,9,36,159,1018.6,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,857.6,0.84,857.6,0,0,0,0,-9,9,45,10,9,0,97,922,990,968,22,0.499,0.354,0.0161,0.853,0.0387,4,0.232,1.08,0.0492,21,0.954,0.98,0.935,42.1,41.2,165,3960
2000-06-08,1999,9,36,160,996.16,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,835.2,0.84,835.2,0,0,0,0,-9,9,45,10,9,0,97,899,990,967.9,22.1,0.478,0.343,0.0155,0.821,0.0371,4,0.224,1.05,0.0473,21.1,0.954,0.979,0.933,41.2,40.3,161,3870
2000-06-09,1999,9,37,161,979,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,818,0.84,818,0,0,0,0,-9,9,45,10,9,0,97,882,990,967.8,22.2,0.462,0.335,0.0151,0.797,0.0359,4,0.219,1.02,0.0458,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2000-06-10,1999,9,37,162,962.14,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,801.1,0.83,801.1,0,0,0,0,-9,9,45,10,9,0,97,865,990,967.7,22.3,0.447,0.327,0.0147,0.774,0.0348,4,0.213,0.987,0.0443,21.3,0.953,0.976,0.93,39.8,38.8,155,3730
2000-06-11,1999,9,37,163,945.58,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,784.6,0.83,784.6,0,0,0,0,-9,9,45,10,9,0,97,849,990,967.7,22.3,0.432,0.319,0.0143,0.75,0.0336,3,0.289,1.04,0.0466,21.3,0.956,0.98,0.937,52.2,48.2,145,3470
2000-06-12,1999,9,37,164,929.35,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,768.4,0.83,768.4,0,0,0,0,-9,9,45,10,9,0,97,832,990,967.6,22.4,0.417,0.311,0.0139,0.728,0.0325,3,0.285,1.01,0.0452,21.4,0.956,0.98,0.937,51.3,48.2,145,3470
2000-06-13,1999,9,37,165,913.46,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,752.5,0.82,752.5,0,0,0,0,-9,9,45,10,9,0,97,816,990,967.6,22.4,0.402,0.303,0.0135,0.706,0.0314,3,0.281,0.986,0.0439,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2000-06-14,1999,9,37,166,897.93,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,736.9,0.82,736.9,0,0,0,0,-9,9,45,10,9,0,97,801,990,967.5,22.5,0.388,0.293,0.013,0.681,0.0303,3,0.274,0.956,0.0425,21.6,0.957,0.98,0.938,49.7,48.2,145,3470
2000-06-15,1999,9,37,167,882.79,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,721.8,0.82,721.8,0,0,0,0,-9,9,45,10,9,0,97,786,990,967.4,22.6,0.374,0.283,0.0125,0.657,0.0291,3,0.267,0.925,0.041,21.6,0.957,0.98,0.938,48.9,47.9,144,3450
2000-06-16,1999,9,38,168,868.06,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,707.1,0.81,707.1,0,0,0,0,-9,9,45,10,9,0,97,771,990,967.4,22.6,0.365,0.273,0.0121,0.638,0.0282,3,0.261,0.899,0.0397,21.7,0.957,0.98,0.938,48.1,47.1,141,3390
2000-06-17,1999,9,38,169,857.81,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,696.8,0.81,696.8,0,0,0,0,-9,9,45,10,9,0,97,761,990,967.3,22.7,0.359,0.266,0.0118,0.625,0.0276,3,0.256,0.881,0.0389,21.8,0.957,0.98,0.938,47.5,46.5,140,3350
2000-06-18,1999,9,38,170,847.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2000-06-19,1999,9,38,171,838.06,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2000-06-20,1999,9,38,172,828.59,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2000-06-21,1999,9,38,173,819.43,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2000-06-22,1999,9,38,174,810.61,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2000-06-23,1999,9,39,175,802.16,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2000-06-24,1999,9,39,176,794.14,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2000-06-25,1999,9,39,177,786.62,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2000-06-26,1999,9,39,178,779.74,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2000-06-27,1999,9,39,179,773.72,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2000-06-28,1999,9,39,180,766.21,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2000-06-29,1999,9,39,181,755,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,594,0.79,594,0,0,0,0,-9,9,45,10,9,0,97,658,990,966.9,23.1,0.3,0.198,0.00857,0.498,0.0216,3,0.21,0.708,0.0307,22.4,0.954,0.979,0.934,41.4,40.6,122,2920
2000-06-30,1999,9,40,182,743.24,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,582.2,0.78,582.2,0,0,0,0,-9,9,45,10,9,0,97,646,990,966.9,23.1,0.294,0.19,0.00821,0.484,0.0209,3,0.205,0.688,0.0298,22.4,0.953,0.978,0.932,40.7,39.8,119,2860
2000-07-01,1999,10,40,183,731.49,0.38,3,Normal,50,10,9,9,108,186,0.25,545.5,0.75,545.5,0,0,0,0,-9,9,50,10,9,0,117,614,990,966.8,23.2,0.276,0.165,0.00714,0.441,0.019,3,0.188,0.629,0.0271,22.5,0.95,0.972,0.924,38.2,37.1,111,2670
2000-07-02,1999,10,40,184,720.28,0.38,3,Normal,50,10,9,9,108,186,0.26,534.3,0.74,534.3,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.0068,0.427,0.0184,3,0.183,0.61,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2000-07-03,1999,10,40,185,709.06,0.39,3,Normal,50,10,9,9,108,186,0.26,523.1,0.74,523.1,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.15,0.00647,0.413,0.0178,3,0.178,0.591,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2000-07-04,1999,10,40,186,698.95,0.39,3,Normal,50,10,9,9,108,186,0.27,513,0.73,513,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00616,0.401,0.0172,3,0.173,0.574,0.0246,22.7,0.948,0.97,0.919,36.1,35,105,2520
2000-07-05,1999,10,40,187,688.28,0.4,3,Normal,50,10,9,9,108,186,0.27,502.3,0.73,502.3,0,0,0,0,-9,9,50,10,9,0,117,571,990,966.7,23.3,0.251,0.137,0.00585,0.388,0.0166,3,0.169,0.556,0.0238,22.8,0.946,0.97,0.918,35.4,34.4,103,2470
2000-07-06,1999,10,40,188,677.62,0.4,3,Normal,50,10,9,9,108,186,0.27,491.6,0.73,491.6,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.245,0.131,0.0056,0.376,0.0161,2,0.274,0.651,0.0278,22.7,0.956,0.98,0.937,52.4,48.2,96.4,2310
2000-07-07,1999,10,41,189,667.5,0.4,3,Normal,50,10,9,9,108,186,0.28,481.5,0.72,481.5,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.239,0.126,0.00539,0.366,0.0156,2,0.268,0.633,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2000-07-08,1999,10,41,190,658.48,0.41,3,Normal,50,10,9,9,108,186,0.28,472.5,0.72,472.5,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.0052,0.356,0.0152,2,0.261,0.618,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2000-07-09,1999,10,41,191,648.91,0.41,3,Normal,50,10,9,9,108,186,0.29,462.9,0.71,462.9,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.005,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.8,48.2,96.4,2310
2000-07-10,1999,10,41,192,639.34,0.42,3,Normal,50,10,9,9,108,186,0.29,453.3,0.71,453.3,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.0048,0.336,0.0143,2,0.249,0.585,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2000-07-11,1999,10,41,193,629.77,0.42,3,Normal,50,10,9,9,108,186,0.29,443.8,0.7,443.8,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.108,0.0046,0.326,0.0138,2,0.242,0.568,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2000-07-12,1999,10,41,194,620.74,0.42,3,Normal,50,10,9,9,108,186,0.3,434.7,0.7,434.7,0,0,0,0,-9,9,50,10,9,0,117,504,990,966.4,23.6,0.213,0.104,0.00441,0.318,0.0134,2,0.236,0.553,0.0234,23.1,0.957,0.98,0.938,47.1,46.1,92.2,2210
2000-07-13,1999,10,41,195,612.81,0.43,3,Normal,50,10,9,9,108,186,0.3,426.8,0.7,426.8,0,0,0,0,-9,9,50,10,9,0,117,496,990,966.4,23.6,0.211,0.1,0.00425,0.311,0.0131,2,0.231,0.542,0.0229,23.1,0.957,0.98,0.937,46.3,45.3,90.7,2180
2000-07-14,1999,10,42,196,604.34,0.43,3,Normal,50,10,9,9,108,186,0.31,418.3,0.69,418.3,0,0,0,0,-9,9,50,10,9,0,117,487,990,966.3,23.7,0.208,0.0965,0.00407,0.304,0.0128,2,0.225,0.529,0.0223,23.2,0.956,0.98,0.937,45.4,44.5,89,2140
2000-07-15,1999,10,42,197,595.86,0.44,3,Normal,50,10,9,9,108,186,0.31,409.9,0.69,409.9,0,0,0,0,-9,9,50,10,9,0,117,479,990,966.3,23.7,0.205,0.0925,0.0039,0.297,0.0125,2,0.219,0.516,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.3,2100
2000-07-16,1999,10,42,198,587.39,0.44,3,Normal,50,10,9,9,108,186,0.32,401.4,0.68,401.4,0,0,0,0,-9,9,50,10,9,0,117,470,990,966.2,23.8,0.202,0.0885,0.00372,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.7,42.8,85.7,2060
2000-07-17,1999,10,42,199,579.46,0.44,3,Normal,50,10,9,9,108,186,0.32,393.5,0.68,393.5,0,0,0,0,-9,9,50,10,9,0,117,462,990,966.2,23.8,0.199,0.0847,0.00356,0.283,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42,84.1,2020
2000-07-18,1999,10,42,200,572.62,0.45,3,Normal,50,10,9,9,108,186,0.33,386.6,0.68,386.6,0,0,0,0,-9,9,50,10,9,0,117,456,990,966.2,23.8,0.196,0.0815,0.00342,0.278,0.0117,2,0.203,0.481,0.0202,23.3,0.953,0.98,0.934,42.2,41.3,82.7,1980
2000-07-19,1999,10,42,201,565.24,0.45,3,Normal,50,10,9,9,108,186,0.33,379.2,0.67,379.2,0,0,0,0,-9,9,50,10,9,0,117,448,990,966.1,23.9,0.194,0.078,0.00327,0.272,0.0114,2,0.198,0.47,0.0197,23.4,0.952,0.979,0.932,41.4,40.5,81.1,1950
2000-07-20,1999,10,42,202,557.85,0.45,3,Normal,50,10,9,9,108,186,0.33,371.9,0.67,371.9,0,0,0,0,-9,9,50,10,9,0,117,441,990,966.1,23.9,0.191,0.0745,0.00312,0.266,0.0111,2,0.193,0.459,0.0192,23.4,0.951,0.977,0.93,40.6,39.7,79.5,1910
2000-07-21,1999,10,43,203,550.47,0.46,3,Normal,50,10,9,9,108,186,0.34,364.5,0.66,364.5,0,0,0,0,-9,9,50,10,9,0,117,433,990,966.1,23.9,0.189,0.071,0.00297,0.26,0.0108,2,0.189,0.448,0.0187,23.5,0.95,0.976,0.927,39.9,38.9,77.8,1870
2000-07-22,1999,10,43,204,543.09,0.46,3,Normal,50,10,9,9,108,186,0.34,357.1,0.66,357.1,0,0,0,0,-9,9,50,10,9,0,117,426,990,966,24,0.186,0.0675,0.00282,0.253,0.0106,2,0.184,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.2,1830
2000-07-23,1999,10,43,205,536.25,0.47,3,Normal,50,10,9,9,108,186,0.35,350.3,0.65,350.3,0,0,0,0,-9,9,50,10,9,0,117,419,990,966,24,0.183,0.0643,0.00268,0.248,0.0103,2,0.179,0.427,0.0178,23.6,0.949,0.973,0.923,38.4,37.3,74.7,1790
2000-07-24,1999,10,43,206,529.42,0.47,3,Normal,50,10,9,9,108,186,0.35,343.4,0.65,343.4,0,0,0,0,-9,9,50,10,9,0,117,412,990,966,24,0.181,0.0611,0.00254,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.948,0.971,0.92,37.7,36.6,73.1,1760
2000-07-25,1999,10,43,207,522.58,0.47,3,Normal,50,10,9,9,108,186,0.36,336.6,0.64,336.6,0,0,0,0,-9,9,50,10,9,0,117,406,990,966,24,0.179,0.0579,0.00241,0.237,0.00984,2,0.17,0.406,0.0169,23.6,0.947,0.97,0.918,36.9,35.8,71.6,1720
2000-07-26,1999,10,43,208,516.84,0.48,3,Normal,50,10,9,9,108,186,0.36,330.8,0.64,330.8,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0552,0.00229,0.232,0.00963,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.5,1690
2000-07-27,1999,10,43,209,510.55,0.48,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2000-07-28,1999,10,44,210,504.26,0.48,3,Normal,50,10,9,9,108,186,0.37,318.3,0.63,318.3,0,0,0,0,-9,9,50,10,9,0,117,387,990,965.9,24.1,0.172,0.0492,0.00204,0.221,0.00918,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,35,33.9,67.9,1630
2000-07-29,1999,10,44,211,497.97,0.49,3,Normal,50,10,9,9,108,186,0.37,312,0.63,312,0,0,0,0,-9,9,50,10,9,0,117,381,990,965.8,24.2,0.17,0.0462,0.00191,0.216,0.00895,2,0.153,0.369,0.0153,23.8,0.943,0.97,0.914,34.3,33.3,66.6,1600
2000-07-30,1999,10,44,212,491.68,0.49,3,Normal,50,10,9,9,108,186,0.38,305.7,0.62,305.7,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0433,0.00179,0.211,0.00873,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.3,1570
2000-07-31,1999,10,44,213,485.94,0.5,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2000-08-01,1999,11,44,214,480.2,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,296.2,0.62,296.2,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0388,0.0016,0.204,0.00841,2,0.142,0.346,0.0143,23.9,0.94,0.97,0.912,32.6,31.6,63.3,1520
2000-08-02,1999,11,44,215,473.91,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,289.9,0.61,289.9,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.0358,0.00148,0.199,0.00819,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,31.9,31,62,1490
2000-08-03,1999,11,44,216,467.62,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,283.6,0.61,283.6,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.0329,0.00135,0.194,0.00797,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.2,30.3,60.6,1450
2000-08-04,1999,11,45,217,461.33,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,277.3,0.6,277.3,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0299,0.00123,0.188,0.00774,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.6,59.3,1420
2000-08-05,1999,11,45,218,455.59,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,271.6,0.6,271.6,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.156,0.0272,0.00112,0.184,0.00754,2,0.126,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,58.1,1390
2000-08-06,1999,11,45,219,449.85,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,265.9,0.59,265.9,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.154,0.0245,0.001,0.179,0.00734,2,0.122,0.301,0.0123,24.1,0.933,0.97,0.905,29.3,28.4,56.8,1360
2000-08-07,1999,11,45,220,444.1,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.1,0.59,260.1,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0218,0.000892,0.174,0.00714,2,0.118,0.292,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.6,1330
2000-08-08,1999,11,45,221,439.46,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000802,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2000-08-09,1999,11,45,222,434.26,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2000-08-10,1999,11,45,223,429.06,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2000-08-11,1999,11,46,224,423.87,0.54,3,Normal,47,8,6,5,89,155,0.37,268.9,0.63,268.9,0,0,0,0,-5,5,47,8,6,0,94,330,990,965.5,24.5,0.152,0.0259,0.00106,0.178,0.00726,2,0.124,0.302,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.8,1390
2000-08-12,1999,11,46,225,418.67,0.54,3,Normal,47,8,6,5,89,155,0.37,263.7,0.63,263.7,0,0,0,0,-5,5,47,8,6,0,94,325,990,965.5,24.5,0.15,0.0235,0.000957,0.174,0.00708,2,0.12,0.294,0.012,24.2,0.933,0.97,0.905,29.2,28.3,56.7,1360
2000-08-13,1999,11,46,226,414.03,0.55,3,Normal,47,8,6,5,89,155,0.37,259,0.63,259,0,0,0,0,-5,5,47,8,6,0,94,320,990,965.5,24.5,0.148,0.0213,0.000867,0.17,0.00692,2,0.117,0.287,0.0117,24.2,0.932,0.97,0.904,28.7,27.8,55.7,1340
2000-08-14,1999,11,46,227,409.38,0.55,3,Normal,47,8,6,5,89,155,0.38,254.4,0.62,254.4,0,0,0,0,-5,5,47,8,6,0,94,315,990,965.4,24.6,0.147,0.0191,0.000776,0.166,0.00676,2,0.114,0.28,0.0114,24.3,0.931,0.97,0.903,28.2,27.3,54.7,1310
2000-08-15,1999,11,46,228,404.73,0.55,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2000-08-16,1999,11,46,229,400.08,0.56,3,Normal,47,8,6,5,89,155,0.39,245.1,0.61,245.1,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.144,0.0166,0.000674,0.16,0.00651,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2000-08-17,1999,11,46,230,395.43,0.56,3,Normal,47,8,6,5,89,155,0.39,240.4,0.61,240.4,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000657,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.6,1240
2000-08-18,1999,11,47,231,391.88,0.57,3,Normal,47,8,6,5,89,155,0.4,236.9,0.6,236.9,0,0,0,0,-5,5,47,8,6,0,94,298,990,965.4,24.6,0.141,0.0159,0.000645,0.157,0.00635,2,0.102,0.259,0.0105,24.4,0.925,0.97,0.898,26.2,25.4,50.8,1220
2000-08-19,1999,11,47,232,387.78,0.57,3,Normal,47,8,6,5,89,155,0.4,232.8,0.6,232.8,0,0,0,0,-5,5,47,8,6,0,94,294,990,965.3,24.7,0.139,0.0155,0.00063,0.155,0.00628,2,0.0996,0.254,0.0103,24.4,0.924,0.97,0.896,25.7,25,49.9,1200
2000-08-20,1999,11,47,233,383.67,0.57,3,Normal,47,8,6,5,89,155,0.4,228.7,0.6,228.7,0,0,0,0,-5,5,47,8,6,0,94,290,990,965.3,24.7,0.138,0.0152,0.000615,0.153,0.0062,1,0.251,0.404,0.0164,24.3,0.958,0.98,0.939,52.2,48.2,48.2,1160
2000-08-21,1999,11,47,234,379.57,0.58,3,Normal,47,8,6,5,89,155,0.41,224.6,0.59,224.6,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.136,0.0148,0.000601,0.151,0.00612,1,0.246,0.397,0.0161,24.3,0.959,0.98,0.94,51.3,48.2,48.2,1160
2000-08-22,1999,11,47,235,375.47,0.58,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2000-08-23,1999,11,47,236,371.37,0.58,3,Normal,47,8,6,5,89,155,0.42,216.4,0.58,216.4,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.000572,0.148,0.00596,1,0.235,0.382,0.0154,24.4,0.958,0.98,0.938,49.5,48.2,48.2,1160
2000-08-24,1999,11,47,237,367.27,0.59,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2000-08-25,1999,11,48,238,363.17,0.59,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2000-08-26,1999,11,48,239,359.61,0.59,3,Normal,47,8,6,5,89,155,0.43,204.6,0.57,204.6,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0131,0.00053,0.142,0.00574,1,0.219,0.361,0.0146,24.4,0.956,0.98,0.937,46.9,45.9,45.9,1100
2000-08-27,1999,11,48,240,356.06,0.6,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2000-08-28,1999,11,48,241,352.5,0.6,3,Normal,47,8,6,5,89,155,0.44,197.5,0.56,197.5,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2000-08-29,1999,11,48,242,348.95,0.61,3,Normal,47,8,6,5,89,155,0.44,193.9,0.56,193.9,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0122,0.000492,0.138,0.00554,1,0.204,0.342,0.0138,24.5,0.953,0.98,0.934,44.4,43.5,43.5,1050
2000-08-30,1999,11,48,243,345.39,0.61,3,Normal,47,8,6,5,89,155,0.45,190.4,0.55,190.4,0,0,0,0,-5,5,47,8,6,0,94,251,990,965.1,24.9,0.124,0.0119,0.00048,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.6,42.7,42.7,1030
2000-08-31,1999,11,48,244,341.84,0.61,3,Normal,47,8,6,5,89,155,0.45,186.8,0.55,186.8,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0116,0.000467,0.135,0.00541,1,0.195,0.329,0.0132,24.6,0.951,0.98,0.932,42.8,41.9,41.9,1010
