date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2000-09-01,1999,12,49,245,338.28,0.62,3,Normal,40,6,4,3,65,118,0.35,220.3,0.65,220.3,0,0,0,0,-3,3,40,6,4,0,68,270,990,965.1,24.9,0.131,0.0145,0.000581,0.145,0.00584,1,0.24,0.385,0.0155,24.5,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-09-02,1999,12,49,246,333.09,0.62,3,Normal,40,6,4,3,65,118,0.35,215.1,0.65,215.1,0,0,0,0,-3,3,40,6,4,0,68,265,990,965.1,24.9,0.129,0.014,0.000563,0.143,0.00574,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2000-09-03,1999,12,49,247,327.89,0.63,3,Normal,40,6,4,3,65,118,0.36,209.9,0.64,209.9,0,0,0,0,-3,3,40,6,4,0,68,260,990,965,25,0.127,0.0136,0.000544,0.141,0.00564,1,0.226,0.367,0.0147,24.6,0.957,0.98,0.937,48.4,47.5,47.5,1140
2000-09-04,1999,12,49,248,322.7,0.63,3,Normal,40,6,4,3,65,118,0.37,204.7,0.63,204.7,0,0,0,0,-3,3,40,6,4,0,68,255,990,965,25,0.125,0.0131,0.000526,0.139,0.00555,1,0.219,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.3,46.3,1110
2000-09-05,1999,12,49,249,317.5,0.64,3,Normal,40,6,4,3,65,118,0.37,199.5,0.63,199.5,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0127,0.000508,0.136,0.00545,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.936,46.1,45.1,45.1,1080
2000-09-06,1999,12,49,250,312.85,0.65,3,Normal,40,6,4,3,65,118,0.38,194.8,0.62,194.8,0,0,0,0,-3,3,40,6,4,0,68,245,990,965,25,0.122,0.0123,0.000492,0.134,0.00536,1,0.206,0.34,0.0136,24.7,0.953,0.98,0.934,45,44.1,44.1,1060
2000-09-07,1999,12,49,251,308.21,0.65,3,Normal,40,6,4,3,65,118,0.38,190.2,0.62,190.2,0,0,0,0,-3,3,40,6,4,0,68,240,990,964.9,25.1,0.12,0.0119,0.000476,0.132,0.00528,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,43.9,43,43,1030
2000-09-08,1999,12,50,252,304.65,0.66,3,Normal,40,6,4,3,65,118,0.39,186.7,0.61,186.7,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0116,0.000463,0.131,0.00521,1,0.194,0.325,0.013,24.8,0.951,0.98,0.932,43.1,42.2,42.2,1010
2000-09-09,1999,12,50,253,300.55,0.66,3,Normal,40,6,4,3,65,118,0.39,182.6,0.61,182.6,0,0,0,0,-3,3,40,6,4,0,68,233,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00513,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2000-09-10,1999,12,50,254,296.45,0.67,3,Normal,40,6,4,3,65,118,0.4,178.4,0.6,178.4,0,0,0,0,-3,3,40,6,4,0,68,228,990,964.9,25.1,0.116,0.0109,0.000435,0.127,0.00506,1,0.183,0.31,0.0124,24.8,0.948,0.979,0.928,41.2,40.3,40.3,967
2000-09-11,1999,12,50,255,292.35,0.68,3,Normal,40,6,4,3,65,118,0.4,174.3,0.6,174.3,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0106,0.000421,0.125,0.00499,1,0.178,0.303,0.0121,24.8,0.947,0.976,0.925,40.2,39.2,39.2,942
2000-09-12,1999,12,50,256,288.79,0.68,3,Normal,40,6,4,3,65,118,0.41,170.8,0.59,170.8,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.113,0.0103,0.000408,0.124,0.00492,1,0.173,0.297,0.0118,24.8,0.946,0.975,0.922,39.4,38.4,38.4,921
2000-09-13,1999,12,50,257,285.24,0.69,3,Normal,40,6,4,3,65,118,0.41,167.2,0.59,167.2,0,0,0,0,-3,3,40,6,4,0,68,217,990,964.8,25.2,0.112,0.00997,0.000396,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2000-09-14,1999,12,50,258,282.78,0.69,3,Normal,40,6,4,3,65,118,0.42,164.8,0.58,164.8,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00976,0.000388,0.121,0.00481,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,885
2000-09-15,1999,12,51,259,279.77,0.7,3,Normal,40,6,4,3,65,118,0.42,161.8,0.58,161.8,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.0095,0.000377,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2000-09-16,1999,12,51,260,276.76,0.7,3,Normal,40,6,4,3,65,118,0.43,158.8,0.57,158.8,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00924,0.000367,0.118,0.0047,1,0.157,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,851
2000-09-17,1999,12,51,261,274.85,0.7,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2000-09-18,1999,12,51,262,274.57,0.7,3,Normal,40,6,4,3,65,118,0.43,156.6,0.57,156.6,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00466,1,0.154,0.271,0.0108,24.9,0.941,0.97,0.913,36,35,35,839
2000-09-19,1999,12,51,263,271.56,0.71,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2000-09-20,1999,12,51,264,269.1,0.71,3,Normal,40,6,4,3,65,118,0.44,151.1,0.56,151.1,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.107,0.00859,0.000341,0.115,0.00456,1,0.146,0.262,0.0104,25,0.94,0.97,0.911,34.8,33.7,33.7,809
2000-09-21,1999,12,51,265,265,0.72,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2000-09-22,1999,12,52,266,262.54,0.73,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2000-09-23,1999,12,52,267,259.53,0.74,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2000-09-24,1999,12,52,268,256.53,0.74,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2000-09-25,1999,12,52,269,253.52,0.75,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2000-09-26,1999,12,52,270,250.51,0.76,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2000-09-27,1999,12,52,271,247.5,0.76,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2000-09-28,1999,12,52,272,244.49,0.77,3,Normal,40,6,4,3,65,118,0.48,126.5,0.52,126.5,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0978,0.0065,0.000257,0.104,0.00412,1,0.113,0.218,0.00859,25.1,0.929,0.97,0.901,29,28.1,28.1,674
2000-09-29,1999,12,53,273,242.03,0.78,3,Normal,40,6,4,3,65,118,0.49,124,0.51,124,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.097,0.00629,0.000248,0.103,0.00407,1,0.11,0.213,0.00841,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
2000-09-30,1999,12,53,274,239.57,0.79,3,Normal,40,6,4,3,65,118,0.49,121.6,0.51,121.6,0,0,0,0,-3,3,40,6,4,0,68,172,990,964.6,25.4,0.0961,0.00608,0.00024,0.102,0.00403,1,0.107,0.209,0.00823,25.2,0.926,0.97,0.899,27.8,27,27,647
2000-10-01,2000,1,1,275,237.11,0.8,3,Normal,37,5,3,2,50,97,0.41,140.1,0.59,140.1,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00428,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2000-10-02,2000,1,1,276,234.65,0.8,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2000-10-03,2000,1,1,277,233.28,0.81,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2000-10-04,2000,1,1,278,231.37,0.81,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2000-10-05,2000,1,1,279,229.46,0.82,3,Normal,37,5,3,2,50,97,0.42,132.5,0.58,132.5,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0982,0.00701,0.000276,0.105,0.00414,1,0.121,0.226,0.00891,25.2,0.932,0.97,0.904,30.5,29.6,29.6,710
2000-10-06,2000,1,1,280,227.54,0.82,3,Normal,37,5,3,2,50,97,0.43,130.5,0.57,130.5,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0975,0.00685,0.000269,0.104,0.0041,1,0.119,0.223,0.00877,25.2,0.931,0.97,0.903,30,29.1,29.1,699
2000-10-07,2000,1,1,281,225.63,0.83,3,Normal,37,5,3,2,50,97,0.43,128.6,0.57,128.6,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0968,0.00668,0.000263,0.103,0.00407,1,0.116,0.22,0.00863,25.2,0.93,0.97,0.902,29.6,28.7,28.7,689
2000-10-08,2000,1,2,282,224.26,0.83,3,Normal,37,5,3,2,50,97,0.43,127.3,0.57,127.3,0,0,0,0,-2,2,37,5,3,0,52,172,990,964.5,25.5,0.0963,0.00657,0.000258,0.103,0.00404,1,0.114,0.217,0.00853,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2000-10-09,2000,1,2,283,222.89,0.84,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2000-10-10,2000,1,2,284,220.98,0.84,3,Normal,37,5,3,2,50,97,0.44,124,0.56,124,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0952,0.00629,0.000247,0.101,0.00398,1,0.11,0.211,0.0083,25.3,0.928,0.97,0.9,28.5,27.6,27.6,664
2000-10-11,2000,1,2,285,219.61,0.84,3,Normal,37,5,3,2,50,97,0.44,122.6,0.56,122.6,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0947,0.00617,0.000242,0.101,0.00396,1,0.108,0.209,0.0082,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2000-10-12,2000,1,2,286,218.24,0.85,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2000-10-13,2000,1,2,287,216.88,0.85,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2000-10-14,2000,1,2,288,214.96,0.86,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2000-10-15,2000,1,3,289,213.05,0.86,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2000-10-16,2000,1,3,290,211.14,0.87,3,Normal,37,5,3,2,50,97,0.46,114.1,0.54,114.1,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0917,0.00545,0.000214,0.0971,0.0038,1,0.0966,0.194,0.00759,25.3,0.921,0.97,0.893,26.1,25.3,25.3,608
2000-10-17,2000,1,3,291,209.22,0.88,3,Normal,37,5,3,2,50,97,0.46,112.2,0.54,112.2,0,0,0,0,-2,2,37,5,3,0,52,157,990,964.5,25.5,0.091,0.00529,0.000207,0.0963,0.00377,1,0.094,0.19,0.00745,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2000-10-18,2000,1,3,292,207.31,0.88,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2000-10-19,2000,1,3,293,205.39,0.89,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
2000-10-20,2000,1,3,294,204.03,0.89,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2000-10-21,2000,1,3,295,202.66,0.9,3,Normal,37,5,3,2,50,97,0.48,105.7,0.52,105.7,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0887,0.00473,0.000185,0.0934,0.00365,1,0.0851,0.179,0.00698,25.4,0,0,0,0,0,0,0
2000-10-22,2000,1,4,296,200.74,0.9,3,Normal,37,5,3,2,50,97,0.48,103.7,0.52,103.7,0,0,0,0,-2,2,37,5,3,0,52,149,990,964.4,25.6,0.088,0.00457,0.000178,0.0926,0.00362,1,0.0825,0.175,0.00684,25.4,0,0,0,0,0,0,0
2000-10-23,2000,1,4,297,199.38,0.9,3,Normal,37,5,3,2,50,97,0.49,102.4,0.51,102.4,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0875,0.00445,0.000174,0.092,0.00359,1,0.0807,0.173,0.00675,25.4,0,0,0,0,0,0,0
2000-10-24,2000,1,4,298,198.01,0.91,3,Normal,37,5,3,2,50,97,0.49,101,0.51,101,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.0871,0.00434,0.000169,0.0914,0.00357,1,0.0789,0.17,0.00665,25.4,0,0,0,0,0,0,0
2000-10-25,2000,1,4,299,197.74,0.91,3,Normal,37,5,3,2,50,97,0.49,100.7,0.51,100.7,0,0,0,0,-2,2,37,5,3,0,52,146,990,964.4,25.6,0.087,0.00431,0.000169,0.0913,0.00357,1,0.0785,0.17,0.00663,25.4,0,0,0,0,0,0,0
2000-10-26,2000,1,4,300,196.92,0.91,3,Normal,37,5,3,2,50,97,0.49,99.92,0.51,99.92,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0867,0.00424,0.000166,0.0909,0.00355,1,0.0774,0.168,0.00658,25.4,0,0,0,0,0,0,0
2000-10-27,2000,1,4,301,196.64,0.91,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2000-10-28,2000,1,4,302,195.82,0.91,3,Normal,37,5,3,2,50,97,0.49,98.82,0.51,98.82,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0863,0.00415,0.000162,0.0904,0.00353,1,0.0759,0.166,0.0065,25.4,0,0,0,0,0,0,0
2000-10-29,2000,1,5,303,195.55,0.91,3,Normal,37,5,3,2,50,97,0.5,98.55,0.5,98.55,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0862,0.00413,0.000161,0.0903,0.00353,1,0.0755,0.166,0.00648,25.4,0,0,0,0,0,0,0
2000-10-30,2000,1,5,304,195.28,0.91,3,Normal,37,5,3,2,50,97,0.5,98.28,0.5,98.28,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
2000-10-31,2000,1,5,305,193.36,0.92,3,Normal,37,5,3,2,50,97,0.5,96.36,0.5,96.36,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00394,0.000154,0.0894,0.00349,1,0.0726,0.162,0.00633,25.4,0,0,0,0,0,0,0
2000-11-01,2000,2,5,306,194.18,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,127.2,0.66,127.2,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0928,0.00656,0.000256,0.0993,0.00388,1,0.114,0.214,0.00834,25.4,0.929,0.97,0.901,29.4,28.5,28.5,685
2000-11-02,2000,2,5,307,196.64,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.6,0.66,129.6,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0936,0.00677,0.000264,0.1,0.00392,1,0.118,0.218,0.00851,25.4,0.93,0.97,0.902,30,29.1,29.1,699
2000-11-03,2000,2,5,308,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2000-11-04,2000,2,5,309,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-11-05,2000,2,6,310,200.74,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2000-11-06,2000,2,6,311,201.02,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2000-11-07,2000,2,6,312,202.39,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.4,0.67,135.4,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0957,0.00726,0.000284,0.103,0.00402,1,0.125,0.228,0.00892,25.4,0.933,0.97,0.905,31.4,30.5,30.5,731
2000-11-08,2000,2,6,313,205.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2000-11-09,2000,2,6,314,208.4,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-11-10,2000,2,6,315,207.58,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2000-11-11,2000,2,6,316,206.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2000-11-12,2000,2,7,317,208.13,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2000-11-13,2000,2,7,318,210.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2000-11-14,2000,2,7,319,210.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-11-15,2000,2,7,320,210.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2000-11-16,2000,2,7,321,208.67,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2000-11-17,2000,2,7,322,207.31,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2000-11-18,2000,2,7,323,205.94,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2000-11-19,2000,2,8,324,204.57,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2000-11-20,2000,2,8,325,202.66,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-11-21,2000,2,8,326,201.29,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134.3,0.67,134.3,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0953,0.00716,0.00028,0.102,0.004,1,0.124,0.226,0.00884,25.4,0.932,0.97,0.904,31.1,30.2,30.2,725
2000-11-22,2000,2,8,327,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2000-11-23,2000,2,8,328,200.74,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2000-11-24,2000,2,8,329,201.02,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134,0.67,134,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0952,0.00714,0.000279,0.102,0.004,1,0.123,0.226,0.00882,25.4,0.932,0.97,0.904,31.1,30.1,30.1,723
2000-11-25,2000,2,8,330,200.2,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2000-11-26,2000,2,9,331,202.66,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.7,0.67,135.7,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0958,0.00728,0.000285,0.103,0.00403,1,0.126,0.229,0.00894,25.4,0.933,0.97,0.905,31.5,30.5,30.5,732
2000-11-27,2000,2,9,332,208.4,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2000-11-28,2000,2,9,333,210.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2000-11-29,2000,2,9,334,213.32,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,146.3,0.69,146.3,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0995,0.00819,0.000321,0.108,0.00422,1,0.14,0.248,0.00971,25.3,0.937,0.97,0.909,34,33,33,791
2000-11-30,2000,2,9,335,217.97,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,151,0.69,151,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00858,0.000337,0.11,0.00431,1,0.146,0.256,0.01,25.2,0.939,0.97,0.911,35.1,34,34,817
2000-12-01,2000,3,9,336,221.53,0.84,5,Dry,26,4,3,2,24,59,0.27,162.5,0.73,162.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00957,0.000376,0.114,0.00448,1,0.162,0.276,0.0108,25.2,0.943,0.971,0.916,37.9,36.8,36.8,883
2000-12-02,2000,3,9,337,223.44,0.83,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2000-12-03,2000,3,10,338,225.35,0.83,5,Dry,26,4,3,2,24,59,0.26,166.3,0.74,166.3,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00989,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,905
2000-12-04,2000,3,10,339,227.81,0.82,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-12-05,2000,3,10,340,228.09,0.82,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2000-12-06,2000,3,10,341,227.81,0.82,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2000-12-07,2000,3,10,342,229.73,0.82,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2000-12-08,2000,3,10,343,233.28,0.81,5,Dry,26,4,3,2,24,59,0.25,174.3,0.75,174.3,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000416,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
2000-12-09,2000,3,10,344,236.84,0.8,5,Dry,26,4,3,2,24,59,0.25,177.8,0.75,177.8,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000428,0.121,0.00476,1,0.183,0.303,0.012,25.1,0.948,0.979,0.928,41.4,40.6,40.6,974
2000-12-10,2000,3,11,345,240.39,0.79,5,Dry,26,4,3,2,24,59,0.24,181.4,0.76,181.4,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0112,0.00044,0.122,0.00483,1,0.187,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2000-12-11,2000,3,11,346,241.76,0.78,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2000-12-12,2000,3,11,347,239.85,0.79,5,Dry,26,4,3,2,24,59,0.25,180.8,0.75,180.8,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000439,0.122,0.00482,1,0.187,0.309,0.0122,25.1,0.949,0.98,0.93,42.1,41.3,41.3,991
2000-12-13,2000,3,11,348,240.67,0.79,5,Dry,26,4,3,2,24,59,0.24,181.7,0.76,181.7,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000441,0.122,0.00483,1,0.188,0.31,0.0122,25,0.949,0.98,0.93,42.3,41.5,41.5,996
2000-12-14,2000,3,11,349,242.03,0.78,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2000-12-15,2000,3,11,350,242.85,0.78,5,Dry,26,4,3,2,24,59,0.24,183.8,0.76,183.8,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000449,0.123,0.00487,1,0.191,0.314,0.0124,25,0.95,0.98,0.931,42.8,42,42,1010
2000-12-16,2000,3,11,351,245.31,0.77,5,Dry,26,4,3,2,24,59,0.24,186.3,0.76,186.3,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.125,0.00492,1,0.194,0.319,0.0126,25,0.95,0.98,0.931,43.4,42.6,42.6,1020
2000-12-17,2000,3,12,352,251.6,0.75,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2000-12-18,2000,3,12,353,257.35,0.74,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2000-12-19,2000,3,12,354,263.64,0.73,5,Dry,26,4,3,2,24,59,0.22,204.6,0.78,204.6,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0131,0.000521,0.133,0.00525,1,0.219,0.351,0.0139,24.9,0.956,0.98,0.936,47.7,46.8,46.8,1120
2000-12-20,2000,3,12,355,271.02,0.71,5,Dry,26,4,3,2,24,59,0.22,212,0.78,212,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000546,0.136,0.00538,1,0.229,0.365,0.0145,24.9,0.957,0.98,0.938,49.4,48.2,48.2,1160
2000-12-21,2000,3,12,356,276.76,0.7,5,Dry,26,4,3,2,24,59,0.21,217.8,0.79,217.8,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000566,0.138,0.00549,1,0.236,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2000-12-22,2000,3,12,357,282.5,0.69,5,Dry,26,4,3,2,24,59,0.21,223.5,0.79,223.5,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0147,0.000586,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52.1,48.2,48.2,1160
2000-12-23,2000,3,12,358,289.89,0.68,5,Dry,26,4,3,2,24,59,0.2,230.9,0.8,230.9,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000612,0.144,0.00573,2,0.0984,0.242,0.00964,24.9,0.923,0.97,0.896,26,25.2,50.5,1210
2000-12-24,2000,3,13,359,298.36,0.67,5,Dry,26,4,3,2,24,59,0.2,239.4,0.8,239.4,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.000641,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.4,1260
2000-12-25,2000,3,13,360,306.84,0.65,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2000-12-26,2000,3,13,361,315.31,0.64,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2000-12-27,2000,3,13,362,324.34,0.63,5,Dry,26,4,3,2,24,59,0.18,265.3,0.82,265.3,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0242,0.00097,0.165,0.00661,2,0.122,0.287,0.0115,24.7,0.932,0.97,0.905,30,29.1,58.1,1390
2000-12-28,2000,3,13,363,335.55,0.62,5,Dry,26,4,3,2,24,59,0.18,276.6,0.82,276.6,0,0,0,0,-2,2,26,4,3,0,26,310,990,965.1,24.9,0.145,0.0295,0.00118,0.174,0.00699,2,0.129,0.303,0.0122,24.6,0.935,0.97,0.907,31.2,30.3,60.6,1450
2000-12-29,2000,3,13,364,349.49,0.6,5,Dry,26,4,3,2,24,59,0.17,290.5,0.83,290.5,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.15,0.0361,0.00145,0.186,0.00748,2,0.139,0.324,0.0131,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2000-12-30,2000,3,13,365,360.71,0.59,5,Dry,26,4,3,2,24,59,0.16,301.7,0.84,301.7,0,0,0,0,-2,2,26,4,3,0,26,335,990,965.2,24.8,0.154,0.0414,0.00167,0.195,0.00787,2,0.146,0.341,0.0138,24.5,0.94,0.97,0.912,34,33,66,1580
2000-12-31,2000,3,14,366,373.01,0.58,5,Dry,26,4,3,2,24,59,0.16,314,0.84,314,0,0,0,0,-2,2,26,4,3,0,26,347,990,965.3,24.7,0.158,0.0472,0.00191,0.205,0.0083,2,0.154,0.36,0.0145,24.4,0.942,0.97,0.914,35.4,34.3,68.6,1650
2001-01-01,2000,4,14,1,388.6,0.57,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2001-01-02,2000,4,14,2,404.73,0.55,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2001-01-03,2000,4,14,3,418.13,0.54,5,Dry,29,5,4,2,33,73,0.17,345.1,0.82,345.1,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0619,0.00252,0.233,0.00949,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.7,37.6,75.2,1810
2001-01-04,2000,4,14,4,435.35,0.53,5,Dry,29,5,4,2,33,73,0.17,362.4,0.83,362.4,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.07,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.5,39.6,79.2,1900
2001-01-05,2000,4,14,5,455.31,0.52,5,Dry,29,5,4,2,33,73,0.16,382.3,0.84,382.3,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0795,0.00326,0.263,0.0108,2,0.201,0.464,0.019,23.9,0.953,0.98,0.934,42.7,41.8,83.6,2010
2001-01-06,2000,4,14,6,476.92,0.5,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2001-01-07,2000,4,15,7,498.52,0.49,5,Dry,29,5,4,2,33,73,0.15,425.5,0.85,425.5,0,0,0,0,-2,2,29,5,4,0,35,464,990,965.8,24.2,0.199,0.0998,0.00413,0.299,0.0124,2,0.23,0.529,0.0219,23.6,0.957,0.98,0.938,47.2,46.2,92.4,2220
2001-01-08,2000,4,15,8,519.03,0.48,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2001-01-09,2000,4,15,9,535.71,0.47,5,Dry,29,5,4,2,33,73,0.14,462.7,0.86,462.7,0,0,0,0,-2,2,29,5,4,0,35,501,990,966,24,0.212,0.117,0.00489,0.33,0.0137,2,0.255,0.584,0.0244,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2001-01-10,2000,4,15,10,551.84,0.46,5,Dry,29,5,4,2,33,73,0.13,478.8,0.87,478.8,0,0,0,0,-2,2,29,5,4,0,35,517,990,966.1,23.9,0.22,0.125,0.00523,0.345,0.0144,2,0.266,0.611,0.0255,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2001-01-11,2000,4,15,11,566.88,0.45,3,Normal,41,6,4,3,66,120,0.21,446.9,0.79,446.9,0,0,0,0,-3,3,41,6,4,0,69,498,990,966.2,23.8,0.211,0.11,0.00461,0.321,0.0135,2,0.244,0.565,0.0237,23.3,0.958,0.98,0.939,48.9,47.9,95.8,2300
2001-01-12,2000,4,15,12,580.82,0.44,3,Normal,41,6,4,3,66,120,0.21,460.8,0.79,460.8,0,0,0,0,-3,3,41,6,4,0,69,512,990,966.2,23.8,0.217,0.117,0.0049,0.334,0.014,2,0.254,0.587,0.0247,23.2,0.957,0.98,0.938,50.2,48.2,96.4,2310
2001-01-13,2000,4,15,13,593.67,0.44,3,Normal,41,6,4,3,66,120,0.2,473.7,0.8,473.7,0,0,0,0,-3,3,41,6,4,0,69,525,990,966.3,23.7,0.225,0.123,0.00517,0.347,0.0146,2,0.262,0.609,0.0257,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2001-01-14,2000,4,16,14,604.89,0.43,3,Normal,41,6,4,3,66,120,0.2,484.9,0.8,484.9,0,0,0,0,-3,3,41,6,4,0,69,536,990,966.3,23.7,0.231,0.128,0.0054,0.359,0.0152,2,0.27,0.629,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2001-01-15,2000,4,16,15,615,0.43,3,Normal,41,6,4,3,66,120,0.2,495,0.81,495,0,0,0,0,-3,3,41,6,4,0,69,546,990,966.4,23.6,0.237,0.133,0.00561,0.369,0.0156,3,0.165,0.535,0.0226,23.1,0.946,0.97,0.917,35.4,34.3,103,2470
2001-01-16,2000,4,16,16,627.31,0.42,3,Normal,41,6,4,3,66,120,0.19,507.3,0.81,507.3,0,0,0,0,-3,3,41,6,4,0,69,558,990,966.4,23.6,0.244,0.14,0.00593,0.384,0.0163,3,0.171,0.554,0.0235,23,0.947,0.97,0.919,36.2,35.1,105,2530
2001-01-17,2000,4,16,17,641.8,0.42,3,Normal,41,6,4,3,66,120,0.19,521.8,0.81,521.8,0,0,0,0,-3,3,41,6,4,0,69,573,990,966.5,23.5,0.252,0.15,0.00636,0.402,0.0171,3,0.177,0.579,0.0246,23,0.948,0.97,0.92,37.1,36,108,2590
2001-01-18,2000,4,16,18,656.84,0.41,3,Normal,41,6,4,3,66,120,0.18,536.8,0.82,536.8,0,0,0,0,-3,3,41,6,4,0,69,588,990,966.5,23.5,0.261,0.16,0.0068,0.42,0.0179,3,0.184,0.604,0.0257,22.9,0.95,0.972,0.923,38.1,37,111,2670
2001-01-19,2000,4,16,19,671.33,0.4,3,Normal,41,6,4,3,66,120,0.18,551.3,0.82,551.3,0,0,0,0,-3,3,41,6,4,0,69,602,990,966.6,23.4,0.269,0.169,0.00723,0.438,0.0187,3,0.191,0.629,0.0269,22.8,0.951,0.974,0.926,39,38,114,2740
2001-01-20,2000,4,16,20,684.73,0.4,3,Normal,41,6,4,3,66,120,0.17,564.7,0.82,564.7,0,0,0,0,-3,3,41,6,4,0,69,616,990,966.6,23.4,0.276,0.178,0.00763,0.455,0.0195,3,0.197,0.651,0.0279,22.7,0.952,0.976,0.929,39.9,38.9,117,2800
2001-01-21,2000,4,17,21,698.67,0.39,3,Normal,41,6,4,3,66,120,0.17,578.7,0.83,578.7,0,0,0,0,-3,3,41,6,4,0,69,630,990,966.7,23.3,0.284,0.188,0.00805,0.472,0.0202,3,0.203,0.675,0.029,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2001-01-22,2000,4,17,22,712.07,0.38,3,Normal,41,6,4,3,66,120,0.17,592.1,0.83,592.1,0,0,0,0,-3,3,41,6,4,0,69,643,990,966.7,23.3,0.292,0.197,0.00845,0.488,0.021,3,0.209,0.697,0.03,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2001-01-23,2000,4,17,23,723.83,0.38,3,Normal,41,6,4,3,66,120,0.17,603.8,0.83,603.8,0,0,0,0,-3,3,41,6,4,0,69,655,990,966.8,23.2,0.299,0.204,0.00881,0.503,0.0217,3,0.214,0.717,0.0309,22.5,0.955,0.98,0.935,42.4,41.5,125,2990
2001-01-24,2000,4,17,24,731.76,0.38,3,Normal,41,6,4,3,66,120,0.16,611.8,0.84,611.8,0,0,0,0,-3,3,41,6,4,0,69,663,990,966.8,23.2,0.303,0.21,0.00905,0.513,0.0221,3,0.218,0.731,0.0315,22.4,0.955,0.98,0.936,42.9,42,126,3020
2001-01-25,2000,4,17,25,742.42,0.37,3,Normal,41,6,4,3,66,120,0.16,622.4,0.84,622.4,0,0,0,0,-3,3,41,6,4,0,69,673,990,966.9,23.1,0.309,0.217,0.00937,0.526,0.0227,3,0.223,0.749,0.0324,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2001-01-26,2000,4,17,26,755.28,0.37,3,Normal,41,6,4,3,66,120,0.16,635.3,0.84,635.3,0,0,0,0,-3,3,41,6,4,0,69,686,990,966.9,23.1,0.317,0.225,0.00977,0.542,0.0235,3,0.228,0.77,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2001-01-27,2000,4,17,27,769.22,0.36,3,Normal,41,6,4,3,66,120,0.16,649.2,0.84,649.2,0,0,0,0,-3,3,41,6,4,0,69,700,990,967,23,0.324,0.235,0.0102,0.559,0.0243,3,0.235,0.794,0.0345,22.2,0.956,0.98,0.937,45.1,44.2,133,3180
2001-01-28,2000,4,18,28,777.21,0.36,3,Normal,41,6,4,3,66,120,0.15,657.2,0.85,657.2,0,0,0,0,-3,3,41,6,4,0,69,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2001-01-29,2000,4,18,29,786.62,0.35,3,Normal,41,6,4,3,66,120,0.15,666.6,0.85,666.6,0,0,0,0,-3,3,41,6,4,0,69,718,990,967,23,0.334,0.246,0.0107,0.581,0.0253,3,0.242,0.823,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,136,3260
2001-01-30,2000,4,18,30,797.29,0.35,3,Normal,41,6,4,3,66,120,0.15,677.3,0.85,677.3,0,0,0,0,-3,3,41,6,4,0,69,728,990,967.1,22.9,0.34,0.253,0.0111,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2001-01-31,2000,4,18,31,808.89,0.34,3,Normal,41,6,4,3,66,120,0.15,688.9,0.85,688.9,0,0,0,0,-3,3,41,6,4,0,69,740,990,967.1,22.9,0.347,0.261,0.0114,0.608,0.0266,3,0.253,0.861,0.0376,22,0.957,0.98,0.938,47.4,46.5,139,3350
2001-02-01,2000,5,18,32,821.24,0.34,3,Normal,43,7,5,4,78,137,0.17,684.2,0.83,684.2,0,0,0,0,-4,4,43,7,5,0,82,739,990,967.2,22.8,0.347,0.258,0.0113,0.605,0.0265,3,0.25,0.855,0.0375,22,0.957,0.98,0.938,47,46.1,138,3320
2001-02-02,2000,5,18,33,834.24,0.33,3,Normal,43,7,5,4,78,137,0.16,697.2,0.84,697.2,0,0,0,0,-4,4,43,7,5,0,82,752,990,967.2,22.8,0.354,0.267,0.0117,0.621,0.0273,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.7,46.8,140,3370
2001-02-03,2000,5,18,34,847.8,0.33,3,Normal,43,7,5,4,78,137,0.16,710.8,0.84,710.8,0,0,0,0,-4,4,43,7,5,0,82,766,990,967.3,22.7,0.362,0.276,0.0121,0.638,0.0281,3,0.262,0.9,0.0396,21.8,0.957,0.98,0.938,48.5,47.5,143,3420
2001-02-04,2000,5,19,35,861.88,0.32,3,Normal,43,7,5,4,78,137,0.16,724.9,0.84,724.9,0,0,0,0,-4,4,43,7,5,0,82,780,990,967.3,22.7,0.37,0.285,0.0126,0.655,0.0289,3,0.269,0.924,0.0408,21.7,0.957,0.98,0.938,49.3,48.2,145,3470
2001-02-05,2000,5,19,36,880.66,0.32,3,Normal,43,7,5,4,78,137,0.16,743.7,0.84,743.7,0,0,0,0,-4,4,43,7,5,0,82,799,990,967.4,22.6,0.386,0.298,0.0132,0.684,0.0303,3,0.277,0.961,0.0426,21.6,0.957,0.98,0.938,50.3,48.2,145,3470
2001-02-06,2000,5,19,37,904.54,0.31,3,Normal,43,7,5,4,78,137,0.15,767.5,0.85,767.5,0,0,0,0,-4,4,43,7,5,0,82,823,990,967.5,22.5,0.408,0.31,0.0138,0.718,0.032,3,0.285,1,0.0446,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2001-02-07,2000,5,19,38,929.35,0.31,3,Normal,43,7,5,4,78,137,0.15,792.4,0.85,792.4,0,0,0,0,-4,4,43,7,5,0,82,847,990,967.6,22.4,0.431,0.322,0.0144,0.753,0.0336,4,0.21,0.963,0.043,21.4,0.953,0.975,0.929,39.7,38.7,155,3710
2001-02-08,2000,5,19,39,959.75,0.3,3,Normal,43,7,5,4,78,137,0.14,822.8,0.86,822.8,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.458,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.933,40.9,40,160,3840
2001-02-09,2000,5,19,40,991.23,0.29,3,Normal,43,7,5,4,78,137,0.14,854.2,0.86,854.2,0,0,0,0,-4,4,43,7,5,0,82,909,990,967.9,22.1,0.487,0.352,0.0159,0.84,0.0379,4,0.231,1.07,0.0484,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2001-02-10,2000,5,19,41,1023.7,0.28,3,Normal,43,7,5,4,78,137,0.13,886.7,0.87,886.7,0,0,0,0,-4,4,43,7,5,0,82,942,990,968,22,0.517,0.368,0.0167,0.885,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2001-02-11,2000,5,20,42,1062.3,0.27,3,Normal,43,7,5,4,78,137,0.13,925.3,0.87,925.3,0,0,0,0,-4,4,43,7,5,0,82,980,990,968.1,21.9,0.552,0.387,0.0177,0.939,0.0429,4,0.255,1.19,0.0545,20.7,0.955,0.98,0.936,44.9,44,176,4220
2001-02-12,2000,5,20,43,1107.3,0.26,3,Normal,43,7,5,4,78,137,0.12,970.3,0.88,970.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.593,0.409,0.0188,1,0.046,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2001-02-13,2000,5,20,44,1159.2,0.25,3,Normal,43,7,5,4,78,137,0.12,1022,0.88,1022,0,0,0,0,-4,4,43,7,5,0,82,1080,990,968.4,21.6,0.665,0.473,0.0219,1.14,0.0527,4,0.284,1.42,0.0659,20.2,0.955,0.98,0.936,48.3,47.3,189,4550
2001-02-14,2000,5,20,45,1212.7,0.25,3,Normal,43,7,5,4,78,137,0.11,1076,0.89,1076,0,0,0,0,-4,4,43,7,5,0,82,1130,990,968.6,21.4,0.743,0.593,0.0277,1.34,0.0624,4,0.295,1.63,0.0761,19.8,0.955,0.98,0.935,49.8,48.2,193,4630
2001-02-15,2000,5,20,46,1273.4,0.24,3,Normal,43,7,5,4,78,137,0.11,1136,0.89,1100,36,8,1,1,-3,29,51,8,6,1,107,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2001-02-16,2000,5,20,47,1335.8,0.23,3,Normal,43,7,5,4,78,137,0.1,1199,0.9,1100,99,22,3,3,-1,72,65,10,8,3,150,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2001-02-17,2000,5,20,48,1399.7,0.22,3,Normal,43,7,5,4,78,137,0.098,1263,0.9,1100,163,37,5,5,1,115,80,12,10,5,193,1200,990,969.2,20.8,0.848,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2001-02-18,2000,5,21,49,1440,0.21,3,Normal,43,7,5,4,78,137,0.095,1303,0.91,1100,203,46,6,6,2,143,89,13,11,6,221,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2001-02-19,2000,5,21,50,1487.1,0.2,3,Normal,43,7,5,4,78,137,0.092,1350,0.91,1100,250,57,8,8,4,173,100,15,13,8,251,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2001-02-20,2000,5,21,51,1541.3,0.19,3,Normal,43,7,5,4,78,137,0.089,1404,0.91,1100,304,57,9,9,5,224,100,16,14,9,302,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2001-02-21,2000,5,21,52,1602.9,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1441,0.9,1100,341,51,10,10,5,265,100,18,17,10,358,1240,990,969.8,20.2,0.906,0.648,0.0321,1.55,0.077,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4430
2001-02-22,2000,5,21,53,1672.1,0.17,2,Mod_Wet,49,8,7,5,93,162,0.097,1510,0.9,1100,410,51,10,13,7,329,100,18,20,12,422,1240,990,970,20,0.913,0.648,0.0325,1.56,0.0782,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2001-02-23,2000,5,21,54,1749.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.093,1587,0.91,1100,487,51,10,15,10,401,100,18,22,15,494,1240,990,970.3,19.7,0.919,0.648,0.0329,1.57,0.0795,4,0.3,1.87,0.0947,17.8,0.951,0.98,0.932,45.8,44.8,179,4300
2001-02-24,2000,5,21,55,1841.6,0.15,2,Mod_Wet,49,8,7,5,93,162,0.088,1680,0.91,1100,580,51,10,18,12,489,100,18,25,17,582,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0966,17.5,0.95,0.98,0.931,44.9,44,176,4230
2001-02-25,2000,5,22,56,1942.8,0.14,2,Mod_Wet,49,8,7,5,93,162,0.083,1781,0.92,1100,681,51,10,18,15,587,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2001-02-26,2000,5,22,57,2053,0.13,2,Mod_Wet,49,8,7,5,93,162,0.079,1891,0.92,1100,791,51,10,18,19,693,100,18,25,24,786,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2001-02-27,2000,5,22,58,2172.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.075,2011,0.93,1100,911,51,10,18,22,810,100,18,25,27,903,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.6,166,3990
2001-02-28,2000,5,22,59,2287.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.071,2125,0.93,1100,1030,51,10,18,26,920,100,18,25,31,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2001-03-01,2000,6,22,60,2365.8,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2127,0.9,1100,1030,41,7,13,18,948,100,18,25,31,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2001-03-02,2000,6,22,61,2437.7,0.1,2,Mod_Wet,59,11,12,13,144,239,0.098,2199,0.9,1100,1100,41,7,13,20,1020,100,18,25,33,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2001-03-03,2000,6,22,62,2502.6,0.098,2,Mod_Wet,59,11,12,13,144,239,0.096,2264,0.9,1100,1160,41,7,13,22,1080,100,18,25,35,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2001-03-04,2000,6,23,63,2568,0.093,2,Mod_Wet,59,11,12,13,144,239,0.093,2329,0.91,1100,1230,41,7,13,24,1140,100,18,25,37,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2001-03-05,2000,6,23,64,2634,0.088,2,Mod_Wet,59,11,12,13,144,239,0.091,2395,0.91,1100,1300,41,7,13,26,1210,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-03-06,2000,6,23,65,2708.3,0.082,2,Mod_Wet,59,11,12,13,144,239,0.088,2469,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2001-03-07,2000,6,23,66,2791.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2552,0.91,1100,1450,41,7,13,31,1360,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2001-03-08,2000,6,23,67,2874.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2636,0.92,1100,1540,41,7,13,33,1440,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2001-03-09,2000,6,23,68,2959.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2720,0.92,1100,1620,41,7,13,36,1520,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2001-03-10,2000,6,23,69,3044.4,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2805,0.92,1100,1710,41,7,13,38,1610,100,18,25,51,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2001-03-11,2000,6,24,70,3130.2,0.049,2,Mod_Wet,59,11,12,13,144,239,0.076,2891,0.92,1100,1790,41,7,13,41,1690,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-03-12,2000,6,24,71,3216.7,0.044,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2001-03-13,2000,6,24,72,3303.9,0.04,2,Mod_Wet,59,11,12,13,144,239,0.072,3065,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.935,0.97,0.906,35.1,34,136,3270
2001-03-14,2000,6,24,73,3383.4,0.037,2,Mod_Wet,59,11,12,13,144,239,0.071,3144,0.93,1100,2040,41,7,13,48,1940,100,18,25,61,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2001-03-15,2000,6,24,74,3463.3,0.034,2,Mod_Wet,59,11,12,13,144,239,0.069,3224,0.93,1100,2120,41,7,13,51,2010,100,18,25,64,2160,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.905,34.2,33.1,133,3180
2001-03-16,2000,6,24,75,3543.9,0.031,2,Mod_Wet,59,11,12,13,144,239,0.067,3305,0.93,1100,2210,41,7,13,53,2090,100,18,25,66,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.904,33.7,32.7,131,3140
2001-03-17,2000,6,24,76,3616.3,0.029,2,Mod_Wet,59,11,12,13,144,239,0.066,3377,0.93,1100,2280,41,7,13,55,2160,100,18,25,68,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2001-03-18,2000,6,25,77,3680.6,0.027,2,Mod_Wet,59,11,12,13,144,239,0.065,3442,0.94,1100,2340,41,7,13,57,2220,100,18,25,70,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2001-03-19,2000,6,25,78,3745.2,0.025,2,Mod_Wet,59,11,12,13,144,239,0.064,3506,0.94,1100,2410,41,7,13,59,2290,100,18,25,72,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2001-03-20,2000,6,25,79,3801.5,0.023,2,Mod_Wet,59,11,12,13,144,239,0.063,3562,0.94,1100,2460,41,7,13,61,2340,100,18,25,74,2480,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2001-03-21,2000,6,25,80,3858,0.021,2,Mod_Wet,59,11,12,13,144,239,0.062,3619,0.94,1100,2520,41,7,13,63,2400,100,18,25,76,2540,1240,990,975.4,14.6,0.926,0.648,0.0443,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.9,30.9,124,2970
2001-03-22,2000,6,25,81,3914.7,0.02,2,Mod_Wet,59,11,12,13,144,239,0.061,3676,0.94,1100,2580,41,7,13,64,2450,100,18,25,77,2600,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2001-03-23,2000,6,25,82,3962.8,0.019,2,Mod_Wet,59,11,12,13,144,239,0.06,3724,0.94,1100,2620,41,7,13,66,2500,100,18,25,79,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2001-03-24,2000,6,25,83,4002.3,0.018,2,Mod_Wet,59,11,12,13,144,239,0.06,3763,0.94,1100,2660,41,7,13,67,2540,100,18,25,80,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2001-03-25,2000,6,26,84,4042,0.017,2,Mod_Wet,59,11,12,13,144,239,0.059,3803,0.94,1100,2700,41,7,13,67,2580,100,18,25,80,2720,1240,990,975.8,14.2,0.926,0.648,0.0455,1.57,0.111,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2001-03-26,2000,6,26,85,4081.7,0.016,2,Mod_Wet,59,11,12,13,144,239,0.059,3843,0.94,1100,2740,41,7,13,67,2620,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-03-27,2000,6,26,86,4121.5,0.015,2,Mod_Wet,59,11,12,13,144,239,0.058,3883,0.94,1100,2780,41,7,13,67,2660,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2001-03-28,2000,6,26,87,4161.5,0.014,2,Mod_Wet,59,11,12,13,144,239,0.057,3922,0.94,1100,2820,41,7,13,67,2690,100,18,25,80,2840,1240,990,976,14,0.926,0.648,0.0462,1.57,0.112,4,0.3,1.87,0.134,12.2,0.921,0.97,0.894,30.2,29.3,117,2810
2001-03-29,2000,6,26,88,4192.6,0.014,2,Mod_Wet,59,11,12,13,144,239,0.057,3954,0.94,1100,2850,41,7,13,67,2730,100,18,25,80,2870,1240,990,976,14,0.926,0.648,0.0464,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30,29.1,117,2800
2001-03-30,2000,6,26,89,4223.8,0.013,2,Mod_Wet,59,11,12,13,144,239,0.057,3985,0.94,1100,2890,41,7,13,67,2760,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2001-03-31,2000,6,26,90,4246.1,0.013,2,Mod_Wet,59,11,12,13,144,239,0.056,4007,0.94,1100,2910,41,7,13,67,2780,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,115,2770
2001-04-01,2000,7,27,91,4268.5,0.012,2,Mod_Wet,70,14,18,25,168,295,0.069,3974,0.93,1100,2870,30,4,7,55,2780,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,12,0.92,0.97,0.892,29.6,28.8,115,2760
2001-04-02,2000,7,27,92,4290.9,0.012,2,Mod_Wet,70,14,18,25,168,295,0.069,3996,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.5,28.6,115,2750
2001-04-03,2000,7,27,93,4313.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.068,4018,0.93,1100,2920,30,4,7,55,2820,100,18,25,80,2990,1240,990,976.3,13.7,0.926,0.648,0.0471,1.57,0.115,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.5,114,2740
