date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-04-04,2000,7,27,94,4335.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2001-04-05,2000,7,27,95,4358.2,0.01,2,Mod_Wet,70,14,18,25,168,295,0.068,4063,0.93,1100,2960,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2001-04-06,2000,7,27,96,4380.8,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.067,4086,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2001-04-07,2000,7,27,97,4394.3,0.009,2,Mod_Wet,70,14,18,25,168,295,0.067,4099,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2001-04-08,2000,7,28,98,4407.8,0.0086,2,Mod_Wet,70,14,18,25,168,295,0.067,4113,0.93,1100,3010,30,4,7,55,2920,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28.1,112,2690
2001-04-09,2000,7,28,99,4421.4,0.0082,2,Mod_Wet,70,14,18,25,168,295,0.067,4126,0.93,1100,3030,30,4,7,55,2930,100,18,25,80,3100,1240,990,976.5,13.5,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2001-04-10,2000,7,28,100,4434.9,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.067,4140,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2001-04-11,2000,7,28,101,4439.4,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2001-04-12,2000,7,28,102,4443.9,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2001-04-13,2000,7,28,103,4439.4,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2001-04-14,2000,7,28,104,4434.9,0.0078,2,Mod_Wet,70,14,18,25,168,295,0.067,4140,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2001-04-15,2000,7,29,105,4430.4,0.008,2,Mod_Wet,70,14,18,25,168,295,0.067,4135,0.93,1100,3040,30,4,7,55,2940,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.7,0.917,0.97,0.889,28.8,28,112,2680
2001-04-16,2000,7,29,106,4416.8,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2001-04-17,2000,7,29,107,4403.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4108,0.93,1100,3010,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2001-04-18,2000,7,29,108,4389.8,0.0091,2,Mod_Wet,70,14,18,25,168,295,0.067,4095,0.93,1100,3000,30,4,7,55,2900,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.2,113,2700
2001-04-19,2000,7,29,109,4367.2,0.0098,2,Mod_Wet,70,14,18,25,168,295,0.068,4072,0.93,1100,2970,30,4,7,55,2880,100,18,25,80,3040,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.3,113,2710
2001-04-20,2000,7,29,110,4335.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2001-04-21,2000,7,29,111,4304.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2001-04-22,2000,7,30,112,4264,0.012,2,Mod_Wet,70,14,18,25,168,295,0.069,3969,0.93,1100,2870,30,4,7,55,2770,100,18,25,80,2940,1240,990,976.2,13.8,0.926,0.648,0.0468,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2760
2001-04-23,2000,7,30,113,4223.8,0.013,2,Mod_Wet,70,14,18,25,168,295,0.07,3929,0.93,1100,2830,30,4,7,55,2730,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2001-04-24,2000,7,30,114,4183.7,0.014,2,Mod_Wet,70,14,18,25,168,295,0.07,3889,0.93,1100,2790,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2001-04-25,2000,7,30,115,4134.8,0.015,2,Mod_Wet,70,14,18,25,168,295,0.071,3840,0.93,1100,2740,30,4,7,55,2640,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2820
2001-04-26,2000,7,30,116,4086.1,0.016,2,Mod_Wet,70,14,18,25,168,295,0.072,3791,0.93,1100,2690,30,4,7,55,2600,100,18,25,80,2760,1240,990,975.8,14.2,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2001-04-27,2000,7,30,117,4037.6,0.017,2,Mod_Wet,70,14,18,25,168,295,0.073,3743,0.93,1100,2640,30,4,7,54,2550,100,18,25,79,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2001-04-28,2000,7,30,118,3989.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2001-04-29,2000,7,31,119,3940.9,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3646,0.93,1100,2550,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2001-04-30,2000,7,31,120,3884.1,0.021,2,Mod_Wet,70,14,18,25,168,295,0.076,3589,0.92,1100,2490,30,4,7,50,2400,100,18,25,75,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.8,123,2950
2001-05-01,2000,8,31,121,3827.5,0.022,2,Mod_Wet,65,14,17,23,202,321,0.084,3507,0.92,1100,2410,35,4,8,49,2310,100,18,25,72,2510,1240,990,975.3,14.7,0.926,0.648,0.0441,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31.1,124,2980
2001-05-02,2000,8,31,122,3771.2,0.024,2,Mod_Wet,65,14,17,23,202,321,0.085,3450,0.92,1100,2350,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3010
2001-05-03,2000,8,31,123,3715.1,0.026,2,Mod_Wet,65,14,17,23,202,321,0.086,3394,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2001-05-04,2000,8,31,124,3659.2,0.028,2,Mod_Wet,65,14,17,23,202,321,0.088,3338,0.91,1100,2240,35,4,8,44,2150,100,18,25,67,2350,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33,32,128,3080
2001-05-05,2000,8,31,125,3603.5,0.029,2,Mod_Wet,65,14,17,23,202,321,0.089,3283,0.91,1100,2180,35,4,8,42,2090,100,18,25,65,2300,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3110
2001-05-06,2000,8,32,126,3548.1,0.031,2,Mod_Wet,65,14,17,23,202,321,0.09,3227,0.91,1100,2130,35,4,8,41,2040,100,18,25,64,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2001-05-07,2000,8,32,127,3492.9,0.033,2,Mod_Wet,65,14,17,23,202,321,0.092,3172,0.91,1100,2070,35,4,8,39,1990,100,18,25,62,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2001-05-08,2000,8,32,128,3438,0.035,2,Mod_Wet,65,14,17,23,202,321,0.093,3117,0.91,1100,2020,35,4,8,38,1930,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2001-05-09,2000,8,32,129,3383.4,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3062,0.91,1100,1960,35,4,8,36,1880,100,18,25,59,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2001-05-10,2000,8,32,130,3328.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2001-05-11,2000,8,32,131,3274.8,0.041,2,Mod_Wet,65,14,17,23,202,321,0.098,2954,0.9,1100,1850,35,4,8,33,1770,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2001-05-12,2000,8,32,132,3204.3,0.045,2,Mod_Wet,65,14,17,23,202,321,0.1,2883,0.9,1100,1780,35,4,8,30,1710,100,18,25,53,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2001-05-13,2000,8,33,133,3134.3,0.049,2,Mod_Wet,65,14,17,23,202,321,0.1,2813,0.9,1100,1710,35,4,8,28,1640,100,18,25,51,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2001-05-14,2000,8,33,134,3064.8,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2744,0.9,1100,1640,35,4,8,26,1570,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2001-05-15,2000,8,33,135,2995.7,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2675,0.89,1100,1580,35,4,8,24,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2001-05-16,2000,8,33,136,2927.1,0.061,2,Mod_Wet,65,14,17,23,202,321,0.11,2606,0.89,1100,1510,35,4,8,22,1440,100,18,25,45,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2001-05-17,2000,8,33,137,2866.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2001-05-18,2000,8,33,138,2807.1,0.073,2,Mod_Wet,65,14,17,23,202,321,0.11,2486,0.89,1100,1390,35,4,8,19,1320,100,18,25,42,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2001-05-19,2000,8,33,139,2747.7,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2427,0.88,1100,1330,35,4,8,17,1260,100,18,25,40,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2001-05-20,2000,8,34,140,2688.7,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2001-05-21,2000,8,34,141,2630.1,0.088,2,Mod_Wet,65,14,17,23,202,321,0.12,2309,0.88,1100,1210,35,4,8,13,1150,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2001-05-22,2000,8,34,142,2571.9,0.092,2,Mod_Wet,65,14,17,23,202,321,0.13,2251,0.88,1100,1150,35,4,8,12,1090,100,18,25,35,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2001-05-23,2000,8,34,143,2521.8,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2201,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2001-05-24,2000,8,34,144,2472,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2151,0.87,1100,1050,35,4,8,9,995,100,18,25,32,1200,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2001-05-25,2000,8,34,145,2422.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2001-05-26,2000,8,34,146,2373.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2052,0.86,1100,952,35,4,8,6,899,100,18,25,29,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2001-05-27,2000,8,35,147,2324.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2003,0.86,1100,903,35,4,8,4,852,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2001-05-28,2000,8,35,148,2276,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1955,0.86,1100,855,35,4,8,3,805,100,18,25,26,1010,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2001-05-29,2000,8,35,149,2213.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1892,0.85,1100,792,35,4,8,1,744,100,18,25,24,946,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2001-05-30,2000,8,35,150,2150.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1830,0.85,1100,730,35,4,8,-1,684,100,18,25,22,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2001-05-31,2000,8,35,151,2089,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1768,0.85,1100,668,35,4,8,-3,624,100,18,25,20,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2001-06-01,2000,9,35,152,2035.1,0.13,2,Mod_Wet,62,12,14,16,153,257,0.13,1778,0.87,1100,678,38,6,11,4,619,100,18,25,20,772,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0837,4,0.3,1.87,0.0996,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2001-06-02,2000,9,35,153,1981.6,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1725,0.87,1100,625,38,6,11,3,567,100,18,25,19,720,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2001-06-03,2000,9,36,154,1928.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1672,0.87,1100,572,38,6,11,1,516,100,18,25,17,669,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.3,0.949,0.98,0.93,44.2,43.3,173,4150
2001-06-04,2000,9,36,155,1876.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1619,0.86,1100,519,38,6,11,0,464,100,18,25,16,617,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2001-06-05,2000,9,36,156,1831.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2001-06-06,2000,9,36,157,1786.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1530,0.86,1100,430,38,6,11,-3,378,100,18,25,13,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2001-06-07,2000,9,36,158,1742.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1486,0.85,1100,386,38,6,11,-4,335,100,18,25,12,488,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2001-06-08,2000,9,36,159,1698.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1442,0.85,1100,342,38,6,10,-6,294,100,18,24,10,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2001-06-09,2000,9,36,160,1662.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2001-06-10,2000,9,37,161,1625.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2001-06-11,2000,9,37,162,1589.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2001-06-12,2000,9,37,163,1554.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2001-06-13,2000,9,37,164,1518.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2001-06-14,2000,9,37,165,1483.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1227,0.83,1100,127,29,4,4,-12,102,91,16,18,4,255,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2001-06-15,2000,9,37,166,1455.6,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1199,0.82,1100,99,22,3,3,-13,84,84,15,17,3,237,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2001-06-16,2000,9,37,167,1427.5,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1171,0.82,1100,71,16,2,2,-14,65,78,14,16,2,218,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2001-06-17,2000,9,38,168,1399.7,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1143,0.82,1100,43,10,1,1,-15,46,72,13,15,1,199,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19,0.953,0.98,0.934,48.9,48,192,4600
2001-06-18,2000,9,38,169,1353.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1097,0.81,1097,0,0,0,0,-16,16,62,12,14,0,169,1180,990,969,21,0.823,0.641,0.0305,1.46,0.0698,4,0.299,1.76,0.084,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2001-06-19,2000,9,38,170,1302.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2001-06-20,2000,9,38,171,1258.8,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1002,0.8,1002,0,0,0,0,-16,16,62,12,14,0,169,1090,990,968.7,21.3,0.684,0.427,0.0201,1.11,0.0522,4,0.28,1.39,0.0653,19.9,0.955,0.98,0.936,46.7,45.7,183,4390
2001-06-21,2000,9,38,172,1215.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,958.5,0.79,958.5,0,0,0,0,-16,16,62,12,14,0,169,1050,990,968.6,21.4,0.62,0.403,0.0188,1.02,0.0478,4,0.266,1.29,0.0602,20.1,0.955,0.98,0.936,45.2,44.3,177,4250
2001-06-22,2000,9,38,173,1178.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,921.8,0.78,921.8,0,0,0,0,-16,16,62,12,14,0,169,1010,990,968.5,21.5,0.579,0.385,0.0179,0.964,0.0448,4,0.254,1.22,0.0565,20.3,0.955,0.98,0.936,43.8,43,172,4120
2001-06-23,2000,9,38,174,1142.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2001-06-24,2000,9,39,175,1112.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2001-06-25,2000,9,39,176,1083.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2001-06-26,2000,9,39,177,1054.4,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2001-06-27,2000,9,39,178,1031.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2001-06-28,2000,9,39,179,1008.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,751.6,0.74,751.6,0,0,0,0,-16,16,62,12,14,0,169,840,990,967.9,22.1,0.424,0.303,0.0137,0.726,0.0329,3,0.28,1.01,0.0456,21.1,0.957,0.98,0.937,49.5,48.2,145,3470
2001-06-29,2000,9,39,180,986.32,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,729.3,0.74,729.3,0,0,0,0,-16,16,62,12,14,0,169,817,990,967.8,22.2,0.403,0.288,0.013,0.691,0.0312,3,0.271,0.962,0.0434,21.2,0.956,0.98,0.937,48.3,47.4,142,3410
2001-06-30,2000,9,39,181,964.53,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,707.5,0.73,707.5,0,0,0,0,-16,16,62,12,14,0,169,796,990,967.8,22.2,0.383,0.274,0.0123,0.657,0.0295,3,0.261,0.918,0.0413,21.3,0.956,0.98,0.937,47.2,46.2,139,3330
2001-07-01,2000,10,40,182,943.24,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,716.2,0.76,716.2,0,0,0,0,-11,11,58,11,11,0,147,796,990,967.7,22.3,0.384,0.279,0.0125,0.663,0.0297,3,0.265,0.928,0.0416,21.4,0.957,0.98,0.937,47.9,47,141,3380
2001-07-02,2000,10,40,183,927.06,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,700.1,0.76,700.1,0,0,0,0,-11,11,58,11,11,0,147,780,990,967.6,22.4,0.37,0.269,0.012,0.638,0.0285,3,0.258,0.896,0.04,21.5,0.956,0.98,0.937,47.1,46.1,138,3320
2001-07-03,2000,10,40,184,911.22,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,684.2,0.75,684.2,0,0,0,0,-11,11,58,11,11,0,147,764,990,967.5,22.5,0.361,0.258,0.0115,0.619,0.0276,3,0.25,0.869,0.0387,21.6,0.957,0.98,0.937,46.2,45.3,136,3260
2001-07-04,2000,10,40,185,895.74,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,668.7,0.75,668.7,0,0,0,0,-11,11,58,11,11,0,147,749,990,967.5,22.5,0.352,0.248,0.011,0.6,0.0266,3,0.243,0.843,0.0374,21.7,0.956,0.98,0.937,45.3,44.4,133,3200
2001-07-05,2000,10,40,186,880.66,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2001-07-06,2000,10,40,187,865.99,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2001-07-07,2000,10,40,188,851.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2001-07-08,2000,10,41,189,838.06,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2001-07-09,2000,10,41,190,824.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2001-07-10,2000,10,41,191,812.34,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2001-07-11,2000,10,41,192,803.82,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2001-07-12,2000,10,41,193,795.7,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2001-07-13,2000,10,41,194,788.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2001-07-14,2000,10,41,195,781.06,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,554.1,0.71,554.1,0,0,0,0,-11,11,58,11,11,0,147,634,990,967,23,0.287,0.171,0.00745,0.458,0.0199,3,0.192,0.65,0.0283,22.3,0.951,0.973,0.925,38.4,37.4,112,2690
2001-07-15,2000,10,42,196,774.84,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,547.8,0.71,547.8,0,0,0,0,-11,11,58,11,11,0,147,628,990,967,23,0.283,0.167,0.00726,0.45,0.0196,3,0.189,0.639,0.0278,22.4,0.95,0.972,0.924,38.1,37,111,2660
2001-07-16,2000,10,42,197,768.67,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,541.7,0.7,541.7,0,0,0,0,-11,11,58,11,11,0,147,622,990,967,23,0.28,0.163,0.00707,0.443,0.0192,3,0.186,0.629,0.0273,22.4,0.95,0.971,0.922,37.7,36.6,110,2630
2001-07-17,2000,10,42,198,755.82,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,528.8,0.7,528.8,0,0,0,0,-11,11,58,11,11,0,147,609,990,966.9,23.1,0.273,0.154,0.00668,0.427,0.0185,3,0.18,0.607,0.0263,22.5,0.949,0.97,0.921,36.9,35.8,107,2570
2001-07-18,2000,10,42,199,744.61,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,517.6,0.69,517.6,0,0,0,0,-11,11,58,11,11,0,147,598,990,966.9,23.1,0.266,0.147,0.00635,0.413,0.0179,3,0.175,0.588,0.0254,22.5,0.948,0.97,0.92,36.1,35.1,105,2520
2001-07-19,2000,10,42,200,732.85,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,505.9,0.69,505.9,0,0,0,0,-11,11,58,11,11,0,147,586,990,966.8,23.2,0.259,0.139,0.006,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.4,34.3,103,2470
2001-07-20,2000,10,42,201,721.1,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,494.1,0.69,494.1,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.253,0.132,0.0057,0.385,0.0166,2,0.276,0.661,0.0285,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2001-07-21,2000,10,42,202,710.98,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,484,0.68,484,0,0,0,0,-11,11,58,11,11,0,147,564,990,966.7,23.3,0.247,0.127,0.00548,0.374,0.0161,2,0.269,0.644,0.0277,22.6,0.956,0.98,0.937,51.3,48.2,96.4,2310
2001-07-22,2000,10,43,203,700.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,473.3,0.68,473.3,0,0,0,0,-11,11,58,11,11,0,147,553,990,966.7,23.3,0.241,0.122,0.00525,0.363,0.0156,2,0.262,0.625,0.0268,22.7,0.957,0.98,0.938,50.3,48.2,96.4,2310
2001-07-23,2000,10,43,204,689.65,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,462.6,0.67,462.6,0,0,0,0,-11,11,58,11,11,0,147,543,990,966.7,23.3,0.235,0.117,0.00503,0.352,0.0151,2,0.255,0.607,0.026,22.7,0.957,0.98,0.938,49.4,48.2,96.4,2310
2001-07-24,2000,10,43,205,678.99,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,452,0.67,452,0,0,0,0,-11,11,58,11,11,0,147,532,990,966.6,23.4,0.229,0.112,0.0048,0.341,0.0146,2,0.248,0.589,0.0252,22.8,0.958,0.98,0.939,48.4,47.4,94.8,2280
2001-07-25,2000,10,43,206,668.87,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,441.9,0.66,441.9,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.00459,0.331,0.0141,2,0.241,0.571,0.0244,22.9,0.957,0.98,0.938,47.4,46.5,92.9,2230
2001-07-26,2000,10,43,207,659.85,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,432.9,0.66,432.9,0,0,0,0,-11,11,58,11,11,0,147,513,990,966.5,23.5,0.218,0.103,0.0044,0.321,0.0137,2,0.235,0.556,0.0237,22.9,0.957,0.98,0.938,46.5,45.6,91.2,2190
2001-07-27,2000,10,43,208,650.28,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,423.3,0.65,423.3,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0988,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.6,44.7,89.3,2140
2001-07-28,2000,10,43,209,640.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,413.7,0.65,413.7,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0943,0.00401,0.304,0.0129,2,0.222,0.526,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2001-07-29,2000,10,44,210,631.68,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,404.7,0.64,404.7,0,0,0,0,-11,11,58,11,11,0,147,485,990,966.4,23.6,0.207,0.09,0.00382,0.297,0.0126,2,0.216,0.512,0.0217,23.1,0.955,0.98,0.936,43.7,42.8,85.7,2060
2001-07-30,2000,10,44,211,623.75,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,396.8,0.64,396.8,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2001-07-31,2000,10,44,212,615.28,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,388.3,0.63,388.3,0,0,0,0,-11,11,58,11,11,0,147,468,990,966.4,23.6,0.201,0.0823,0.00348,0.283,0.012,2,0.205,0.488,0.0206,23.2,0.953,0.98,0.934,42,41.2,82.4,1980
2001-08-01,2000,11,44,213,605.71,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,421.7,0.7,421.7,0,0,0,0,-6,6,54,9,8,0,113,493,990,966.3,23.7,0.209,0.098,0.00414,0.307,0.013,2,0.227,0.535,0.0226,23.1,0.956,0.98,0.937,45.8,44.8,89.7,2150
2001-08-02,2000,11,44,214,596.68,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,412.7,0.69,412.7,0,0,0,0,-6,6,54,9,8,0,113,484,990,966.3,23.7,0.206,0.0938,0.00395,0.3,0.0127,2,0.221,0.521,0.022,23.2,0.956,0.98,0.937,44.9,44,87.9,2110
2001-08-03,2000,11,44,215,587.11,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,403.1,0.69,403.1,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.0893,0.00376,0.292,0.0123,2,0.215,0.507,0.0213,23.3,0.955,0.98,0.936,43.9,43,86,2060
2001-08-04,2000,11,44,216,577.54,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,393.5,0.68,393.5,0,0,0,0,-6,6,54,9,8,0,113,465,990,966.2,23.8,0.199,0.0848,0.00356,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42.1,84.1,2020
2001-08-05,2000,11,45,217,568.52,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,384.5,0.68,384.5,0,0,0,0,-6,6,54,9,8,0,113,456,990,966.2,23.8,0.196,0.0805,0.00338,0.277,0.0116,2,0.202,0.479,0.0201,23.4,0.953,0.98,0.934,42,41.1,82.3,1970
2001-08-06,2000,11,45,218,560.59,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,376.6,0.67,376.6,0,0,0,0,-6,6,54,9,8,0,113,448,990,966.1,23.9,0.194,0.0768,0.00321,0.27,0.0113,2,0.197,0.467,0.0196,23.4,0.952,0.979,0.931,41.2,40.3,80.5,1930
2001-08-07,2000,11,45,219,552.11,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,368.1,0.67,368.1,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.191,0.0727,0.00304,0.263,0.011,2,0.191,0.454,0.019,23.5,0.951,0.977,0.929,40.3,39.3,78.7,1890
2001-08-08,2000,11,45,220,543.64,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,359.6,0.66,359.6,0,0,0,0,-6,6,54,9,8,0,113,431,990,966,24,0.188,0.0688,0.00287,0.256,0.0107,2,0.185,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2001-08-09,2000,11,45,221,535.71,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,351.7,0.66,351.7,0,0,0,0,-6,6,54,9,8,0,113,423,990,966,24,0.185,0.065,0.00271,0.25,0.0104,2,0.18,0.43,0.0179,23.6,0.949,0.973,0.923,38.6,37.5,75,1800
2001-08-10,2000,11,45,222,528.87,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,344.9,0.65,344.9,0,0,0,0,-6,6,54,9,8,0,113,416,990,966,24,0.182,0.0618,0.00257,0.244,0.0102,2,0.175,0.419,0.0175,23.6,0.948,0.971,0.921,37.8,36.7,73.5,1760
2001-08-11,2000,11,45,223,521.49,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,337.5,0.65,337.5,0,0,0,0,-6,6,54,9,8,0,113,408,990,965.9,24.1,0.18,0.0583,0.00242,0.238,0.00989,2,0.17,0.408,0.017,23.6,0.947,0.97,0.918,37,35.9,71.9,1720
2001-08-12,2000,11,46,224,514.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.1,0.64,330.1,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00228,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
2001-08-13,2000,11,46,225,506.72,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,322.7,0.64,322.7,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.174,0.0513,0.00213,0.226,0.00936,2,0.16,0.386,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.8,1650
2001-08-14,2000,11,46,226,499.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,315.9,0.63,315.9,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0481,0.00199,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2001-08-15,2000,11,46,227,493.05,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,309.1,0.63,309.1,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.17,0.0449,0.00186,0.215,0.00887,2,0.151,0.366,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2001-08-16,2000,11,46,228,486.21,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,302.2,0.62,302.2,0,0,0,0,-6,6,54,9,8,0,113,373,990,965.8,24.2,0.167,0.0416,0.00172,0.209,0.00863,2,0.146,0.355,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.6,1550
2001-08-17,2000,11,46,229,480.47,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,296.5,0.62,296.5,0,0,0,0,-6,6,54,9,8,0,113,367,990,965.8,24.2,0.165,0.0389,0.00161,0.204,0.00842,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.3,1520
2001-08-18,2000,11,46,230,474.18,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2001-08-19,2000,11,47,231,467.89,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,283.9,0.61,283.9,0,0,0,0,-6,6,54,9,8,0,113,355,990,965.7,24.3,0.161,0.033,0.00136,0.194,0.00798,2,0.134,0.328,0.0135,24,0.937,0.97,0.909,31.3,30.3,60.7,1460
2001-08-20,2000,11,47,232,461.6,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,277.6,0.6,277.6,0,0,0,0,-6,6,54,9,8,0,113,349,990,965.7,24.3,0.159,0.03,0.00123,0.189,0.00775,2,0.13,0.318,0.0131,24,0.936,0.97,0.908,30.6,29.7,59.3,1420
2001-08-21,2000,11,47,233,455.86,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,271.9,0.6,271.9,0,0,0,0,-6,6,54,9,8,0,113,343,990,965.7,24.3,0.157,0.0273,0.00112,0.184,0.00755,2,0.126,0.31,0.0127,24,0.935,0.97,0.907,30,29.1,58.1,1390
2001-08-22,2000,11,47,234,450.12,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.1,0.59,266.1,0,0,0,0,-6,6,54,9,8,0,113,337,990,965.6,24.4,0.155,0.0246,0.00101,0.179,0.00735,2,0.122,0.301,0.0124,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1370
2001-08-23,2000,11,47,235,445.47,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,261.5,0.59,261.5,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.0224,0.000919,0.175,0.00719,2,0.119,0.294,0.0121,24.1,0.933,0.97,0.905,28.8,28,55.9,1340
2001-08-24,2000,11,47,236,440.28,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256.3,0.58,256.3,0,0,0,0,-6,6,54,9,8,0,113,327,990,965.6,24.4,0.151,0.02,0.000818,0.171,0.007,2,0.115,0.286,0.0117,24.1,0.931,0.97,0.903,28.2,27.4,54.8,1320
2001-08-25,2000,11,47,237,435.08,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2001-08-26,2000,11,48,238,429.89,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,245.9,0.57,245.9,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000681,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.929,0.97,0.901,27.1,26.3,52.5,1260
2001-08-27,2000,11,48,239,426.88,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2001-08-28,2000,11,48,240,424.42,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,240.4,0.57,240.4,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0162,0.000661,0.162,0.0066,2,0.105,0.266,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.3,1230
2001-08-29,2000,11,48,241,419.77,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2001-08-30,2000,11,48,242,415.12,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.1,0.56,231.1,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000628,0.158,0.00642,1,0.255,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2001-08-31,2000,11,48,243,411.02,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2001-09-01,2000,12,48,244,405.82,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,267.8,0.66,267.8,0,0,0,0,-4,4,46,7,6,0,79,327,990,965.4,24.6,0.151,0.0254,0.00103,0.176,0.00717,2,0.123,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.7,1390
2001-09-02,2000,12,49,245,399.53,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,261.5,0.66,261.5,0,0,0,0,-4,4,46,7,6,0,79,321,990,965.4,24.6,0.149,0.0224,0.000912,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
2001-09-03,2000,12,49,246,393.24,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,255.2,0.65,255.2,0,0,0,0,-4,4,46,7,6,0,79,314,990,965.4,24.6,0.146,0.0195,0.000791,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.5,55,1320
2001-09-04,2000,12,49,247,387.5,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,249.5,0.64,249.5,0,0,0,0,-4,4,46,7,6,0,79,309,990,965.3,24.7,0.144,0.017,0.000688,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.93,0.97,0.902,27.7,26.9,53.8,1290
2001-09-05,2000,12,49,248,382.85,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,244.8,0.64,244.8,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000671,0.159,0.00645,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2001-09-06,2000,12,49,249,377.66,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,239.7,0.64,239.7,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.5,0.926,0.97,0.898,26.6,25.8,51.6,1240
2001-09-07,2000,12,49,250,372.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2001-09-08,2000,12,49,251,367.81,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,229.8,0.63,229.8,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.137,0.0153,0.000617,0.153,0.00617,1,0.253,0.405,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2001-09-09,2000,12,50,252,364.26,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,226.3,0.62,226.3,0,0,0,0,-4,4,46,7,6,0,79,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.0061,1,0.248,0.399,0.0161,24.4,0.959,0.98,0.94,51.9,48.2,48.2,1160
2001-09-10,2000,12,50,253,360.16,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2001-09-11,2000,12,50,254,356.06,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,218.1,0.61,218.1,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000576,0.148,0.00595,1,0.237,0.384,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2001-09-12,2000,12,50,255,351.96,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,214,0.61,214,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00587,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1160
2001-09-13,2000,12,50,256,349.49,0.6,2,Mod_Wet,46,7,6,4,75,138,0.4,211.5,0.6,211.5,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2001-09-14,2000,12,50,257,346.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2001-09-15,2000,12,50,258,343.48,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,205.5,0.6,205.5,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2001-09-16,2000,12,51,259,341.02,0.61,2,Mod_Wet,46,7,6,4,75,138,0.41,203,0.59,203,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000522,0.141,0.00566,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.7,45.7,1100
2001-09-17,2000,12,51,260,338.56,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.6,0.59,200.6,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000514,0.14,0.00562,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.2,45.2,1080
2001-09-18,2000,12,51,261,337.19,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,199.2,0.59,199.2,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2001-09-19,2000,12,51,262,335.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,197.3,0.59,197.3,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000502,0.138,0.00556,1,0.209,0.347,0.0139,24.6,0.954,0.98,0.935,45.4,44.5,44.5,1070
2001-09-20,2000,12,51,263,333.36,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,195.4,0.59,195.4,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0124,0.000496,0.138,0.00552,1,0.206,0.344,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2001-09-21,2000,12,51,264,330.35,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.3,0.58,192.3,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000485,0.136,0.00546,1,0.202,0.339,0.0136,24.6,0.953,0.98,0.933,44.2,43.3,43.3,1040
2001-09-22,2000,12,51,265,327.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2001-09-23,2000,12,52,266,325.43,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,187.4,0.58,187.4,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.123,0.0117,0.000468,0.134,0.00537,1,0.196,0.33,0.0132,24.6,0.951,0.98,0.932,43.1,42.2,42.2,1010
2001-09-24,2000,12,52,267,322.42,0.63,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2001-09-25,2000,12,52,268,319.42,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,181.4,0.57,181.4,0,0,0,0,-4,4,46,7,6,0,79,240,990,965,25,0.12,0.0112,0.000447,0.132,0.00526,1,0.187,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.8,40.8,980
2001-09-26,2000,12,52,269,316.41,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2001-09-27,2000,12,52,270,313.4,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,175.4,0.56,175.4,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0107,0.000426,0.129,0.00515,1,0.179,0.308,0.0123,24.7,0.947,0.977,0.925,40.3,39.4,39.4,944
2001-09-28,2000,12,52,271,310.39,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,172.4,0.56,172.4,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000415,0.128,0.00509,1,0.175,0.303,0.0121,24.7,0.946,0.975,0.923,39.6,38.6,38.6,927
2001-09-29,2000,12,52,272,307.39,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,169.4,0.55,169.4,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000405,0.126,0.00504,1,0.171,0.297,0.0119,24.8,0.945,0.974,0.921,38.9,37.9,37.9,909
2001-09-30,2000,12,53,273,304.38,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.4,0.55,166.4,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00989,0.000394,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.945,0.972,0.918,38.2,37.1,37.1,891
2001-10-01,2001,1,1,274,301.37,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,191.4,0.64,191.4,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000479,0.133,0.0053,1,0.201,0.334,0.0133,24.8,0.952,0.98,0.933,44.2,43.4,43.4,1040
2001-10-02,2001,1,1,275,302.74,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,192.7,0.64,192.7,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0121,0.000484,0.134,0.00533,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.6,43.7,43.7,1050
2001-10-03,2001,1,1,276,303.01,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,193,0.64,193,0,0,0,0,-3,3,41,6,4,0,59,244,990,964.9,25.1,0.122,0.0122,0.000485,0.134,0.00533,1,0.203,0.337,0.0134,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
2001-10-04,2001,1,1,277,300.55,0.66,2,Mod_Wet,41,6,4,3,56,110,0.37,190.6,0.63,190.6,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2001-10-05,2001,1,1,278,297.54,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,187.5,0.63,187.5,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.5,42.5,1020
2001-10-06,2001,1,1,279,295.08,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,185.1,0.63,185.1,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000457,0.13,0.00519,1,0.192,0.323,0.0128,24.8,0.95,0.98,0.931,42.8,41.9,41.9,1010
2001-10-07,2001,1,1,280,292.07,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.1,0.62,182.1,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42.1,41.2,41.2,989
2001-10-08,2001,1,2,281,289.06,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,179.1,0.62,179.1,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-10-09,2001,1,2,282,286.06,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,176.1,0.61,176.1,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2001-10-10,2001,1,2,283,283.05,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,173.1,0.61,173.1,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.9,0.946,0.976,0.924,39.9,39,39,935
2001-10-11,2001,1,2,284,280.04,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2001-10-12,2001,1,2,285,277.03,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2001-10-13,2001,1,2,286,274.03,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,164,0.6,164,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2001-10-14,2001,1,2,287,271.02,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,161,0.59,161,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00944,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,864
2001-10-15,2001,1,3,288,268.01,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2001-10-16,2001,1,3,289,265.55,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2001-10-17,2001,1,3,290,263.09,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,153.1,0.58,153.1,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.2,34.2,821
2001-10-18,2001,1,3,291,260.63,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,150.6,0.58,150.6,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00855,0.000339,0.115,0.00456,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.7,33.6,33.6,808
2001-10-19,2001,1,3,292,263.64,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,153.6,0.58,153.6,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00881,0.000349,0.117,0.00462,1,0.15,0.266,0.0106,25,0.94,0.97,0.912,35.4,34.3,34.3,824
2001-10-20,2001,1,3,293,265,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,155,0.58,155,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.00893,0.000354,0.117,0.00464,1,0.152,0.269,0.0107,25,0.941,0.97,0.913,35.7,34.6,34.6,831
2001-10-21,2001,1,3,294,262.54,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.5,0.58,152.5,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00872,0.000345,0.116,0.0046,1,0.148,0.265,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2001-10-22,2001,1,4,295,261.72,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2001-10-23,2001,1,4,296,261.99,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2001-10-24,2001,1,4,297,262.27,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2001-10-25,2001,1,4,298,261.99,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152,0.58,152,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00867,0.000343,0.116,0.00459,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35,34,34,815
2001-10-26,2001,1,4,299,258.99,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2001-10-27,2001,1,4,300,257.07,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,147.1,0.57,147.1,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00825,0.000326,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,788
2001-10-28,2001,1,4,301,260.08,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,150.1,0.58,150.1,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00851,0.000337,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2001-10-29,2001,1,5,302,264.18,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
