date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2001-10-30,2001,1,5,303,263.91,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2001-10-31,2001,1,5,304,259.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2001-11-01,2001,2,5,305,257.35,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2001-11-02,2001,2,5,306,258.17,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,152.2,0.59,152.2,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00868,0.000344,0.116,0.00457,1,0.148,0.263,0.0104,25,0.94,0.97,0.912,35.1,34,34,816
2001-11-03,2001,2,5,307,258.44,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,152.4,0.59,152.4,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.00458,1,0.148,0.264,0.0104,25,0.94,0.97,0.912,35.1,34.1,34.1,818
2001-11-04,2001,2,5,308,257.62,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,151.6,0.59,151.6,0,0,0,0,-3,3,40,6,4,0,56,202,990,964.7,25.3,0.107,0.00864,0.000342,0.115,0.00456,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.9,33.9,813
2001-11-05,2001,2,6,309,257.35,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,151.3,0.59,151.3,0,0,0,0,-3,3,40,6,4,0,56,201,990,964.7,25.3,0.107,0.00861,0.000341,0.115,0.00456,1,0.147,0.262,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2001-11-06,2001,2,6,310,259.26,0.74,2,Mod_Wet,40,6,4,3,53,106,0.41,153.3,0.59,153.3,0,0,0,0,-3,3,40,6,4,0,56,203,990,964.7,25.3,0.107,0.00878,0.000347,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2001-11-07,2001,2,6,311,260.63,0.73,2,Mod_Wet,40,6,4,3,53,106,0.41,154.6,0.59,154.6,0,0,0,0,-3,3,40,6,4,0,56,205,990,964.7,25.3,0.108,0.00889,0.000352,0.117,0.00462,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2001-11-08,2001,2,6,312,261.99,0.73,2,Mod_Wet,40,6,4,3,53,106,0.41,156,0.59,156,0,0,0,0,-3,3,40,6,4,0,56,206,990,964.7,25.3,0.108,0.00901,0.000357,0.117,0.00464,1,0.153,0.27,0.0107,25,0.941,0.97,0.913,36,34.9,34.9,837
2001-11-09,2001,2,6,313,263.91,0.73,2,Mod_Wet,40,6,4,3,53,106,0.4,157.9,0.6,157.9,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00917,0.000363,0.118,0.00468,1,0.156,0.274,0.0108,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2001-11-10,2001,2,6,314,262.54,0.73,2,Mod_Wet,40,6,4,3,53,106,0.4,156.5,0.6,156.5,0,0,0,0,-3,3,40,6,4,0,56,207,990,964.8,25.2,0.108,0.00906,0.000359,0.117,0.00465,1,0.154,0.271,0.0107,25,0.941,0.97,0.913,36.1,35,35,840
2001-11-11,2001,2,6,315,264.46,0.72,2,Mod_Wet,40,6,4,3,53,106,0.4,158.5,0.6,158.5,0,0,0,0,-3,3,40,6,4,0,56,208,990,964.8,25.2,0.109,0.00922,0.000365,0.118,0.00469,1,0.156,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2001-11-12,2001,2,7,316,267.46,0.72,2,Mod_Wet,40,6,4,3,53,106,0.4,161.5,0.6,161.5,0,0,0,0,-3,3,40,6,4,0,56,211,990,964.8,25.2,0.11,0.00947,0.000376,0.12,0.00474,1,0.16,0.28,0.0111,25,0.943,0.97,0.915,37.2,36.1,36.1,867
2001-11-13,2001,2,7,317,268.83,0.72,2,Mod_Wet,40,6,4,3,53,106,0.39,162.8,0.61,162.8,0,0,0,0,-3,3,40,6,4,0,56,213,990,964.8,25.2,0.111,0.00959,0.00038,0.12,0.00477,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2001-11-14,2001,2,7,318,272.93,0.71,2,Mod_Wet,40,6,4,3,53,106,0.39,166.9,0.61,166.9,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00994,0.000394,0.122,0.00484,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.5,37.5,900
2001-11-15,2001,2,7,319,273.21,0.71,2,Mod_Wet,40,6,4,3,53,106,0.39,167.2,0.61,167.2,0,0,0,0,-3,3,40,6,4,0,56,217,990,964.8,25.2,0.112,0.00996,0.000395,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
2001-11-16,2001,2,7,320,274.03,0.71,2,Mod_Wet,40,6,4,3,53,106,0.39,168,0.61,168,0,0,0,0,-3,3,40,6,4,0,56,218,990,964.8,25.2,0.112,0.01,0.000398,0.123,0.00486,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2001-11-17,2001,2,7,321,276.49,0.7,2,Mod_Wet,40,6,4,3,53,106,0.38,170.5,0.62,170.5,0,0,0,0,-3,3,40,6,4,0,56,220,990,964.8,25.2,0.113,0.0102,0.000407,0.124,0.00491,1,0.173,0.296,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,921
2001-11-18,2001,2,7,322,279.49,0.7,2,Mod_Wet,40,6,4,3,53,106,0.38,173.5,0.62,173.5,0,0,0,0,-3,3,40,6,4,0,56,223,990,964.8,25.2,0.114,0.0105,0.000417,0.125,0.00496,1,0.177,0.302,0.012,24.9,0.947,0.976,0.924,40.1,39.1,39.1,939
2001-11-19,2001,2,8,323,280.86,0.69,2,Mod_Wet,40,6,4,3,53,106,0.38,174.9,0.62,174.9,0,0,0,0,-3,3,40,6,4,0,56,225,990,964.8,25.2,0.115,0.0106,0.000422,0.126,0.00498,1,0.179,0.304,0.0121,24.9,0.947,0.977,0.925,40.4,39.5,39.5,947
2001-11-20,2001,2,8,324,284.96,0.69,2,Mod_Wet,40,6,4,3,53,106,0.37,179,0.63,179,0,0,0,0,-3,3,40,6,4,0,56,229,990,964.8,25.2,0.116,0.011,0.000436,0.127,0.00506,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.4,40.5,40.5,972
2001-11-21,2001,2,8,325,286.88,0.68,3,Normal,36,5,3,2,47,93,0.32,193.9,0.68,193.9,0,0,0,0,-2,2,36,5,3,0,49,238,990,964.8,25.2,0.119,0.0122,0.000486,0.132,0.00524,1,0.204,0.336,0.0134,24.8,0.953,0.98,0.934,45,44.1,44.1,1060
2001-11-22,2001,2,8,326,286.06,0.69,3,Normal,36,5,3,2,47,93,0.33,193.1,0.68,193.1,0,0,0,0,-2,2,36,5,3,0,49,237,990,964.8,25.2,0.119,0.0122,0.000483,0.131,0.00522,1,0.203,0.334,0.0133,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2001-11-23,2001,2,8,327,289.06,0.68,3,Normal,36,5,3,2,47,93,0.32,196.1,0.68,196.1,0,0,0,0,-2,2,36,5,3,0,49,240,990,964.9,25.1,0.12,0.0124,0.000494,0.133,0.00528,1,0.207,0.34,0.0135,24.8,0.954,0.98,0.934,45.5,44.6,44.6,1070
2001-11-24,2001,2,8,328,289.89,0.68,3,Normal,36,5,3,2,47,93,0.32,196.9,0.68,196.9,0,0,0,0,-2,2,36,5,3,0,49,241,990,964.9,25.1,0.121,0.0125,0.000497,0.133,0.00529,1,0.208,0.341,0.0136,24.8,0.954,0.98,0.935,45.7,44.8,44.8,1070
2001-11-25,2001,2,8,329,290.71,0.68,3,Normal,36,5,3,2,47,93,0.32,197.7,0.68,197.7,0,0,0,0,-2,2,36,5,3,0,49,242,990,964.9,25.1,0.121,0.0126,0.000499,0.133,0.00531,1,0.209,0.343,0.0136,24.8,0.954,0.98,0.935,45.9,44.9,44.9,1080
2001-11-26,2001,2,9,330,294.81,0.67,3,Normal,36,5,3,2,47,93,0.32,201.8,0.69,201.8,0,0,0,0,-2,2,36,5,3,0,49,246,990,964.9,25.1,0.122,0.0129,0.000514,0.135,0.00538,1,0.215,0.35,0.0139,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
2001-11-27,2001,2,9,331,295.08,0.67,3,Normal,36,5,3,2,47,93,0.32,202.1,0.69,202.1,0,0,0,0,-2,2,36,5,3,0,49,246,990,964.9,25.1,0.122,0.0129,0.000515,0.135,0.00539,1,0.215,0.351,0.014,24.8,0.955,0.98,0.936,46.9,45.9,45.9,1100
2001-11-28,2001,2,9,332,295.35,0.67,3,Normal,36,5,3,2,47,93,0.32,202.3,0.69,202.3,0,0,0,0,-2,2,36,5,3,0,49,246,990,964.9,25.1,0.122,0.0129,0.000516,0.135,0.00539,1,0.216,0.351,0.014,24.8,0.955,0.98,0.936,46.9,46,46,1100
2001-11-29,2001,2,9,333,297.81,0.67,3,Normal,36,5,3,2,47,93,0.31,204.8,0.69,204.8,0,0,0,0,-2,2,36,5,3,0,49,249,990,964.9,25.1,0.123,0.0132,0.000524,0.137,0.00544,1,0.219,0.355,0.0142,24.8,0.956,0.98,0.936,47.5,46.6,46.6,1120
2001-11-30,2001,2,9,334,297.54,0.67,3,Normal,36,5,3,2,47,93,0.31,204.5,0.69,204.5,0,0,0,0,-2,2,36,5,3,0,49,249,990,964.9,25.1,0.123,0.0131,0.000523,0.136,0.00543,1,0.219,0.355,0.0141,24.8,0.956,0.98,0.936,47.4,46.5,46.5,1120
2001-12-01,2001,3,9,335,296.17,0.67,3,Normal,38,5,4,3,54,104,0.35,192.2,0.65,192.2,0,0,0,0,-3,3,38,5,4,0,57,239,990,964.9,25.1,0.12,0.0121,0.000481,0.132,0.00526,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2001-12-02,2001,3,9,336,296.99,0.67,3,Normal,38,5,4,3,54,104,0.35,193,0.65,193,0,0,0,0,-3,3,38,5,4,0,57,240,990,964.9,25.1,0.12,0.0122,0.000484,0.132,0.00527,1,0.203,0.335,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-12-03,2001,3,10,337,296.17,0.67,3,Normal,38,5,4,3,54,104,0.35,192.2,0.65,192.2,0,0,0,0,-3,3,38,5,4,0,57,239,990,964.9,25.1,0.12,0.0121,0.000481,0.132,0.00526,1,0.202,0.334,0.0133,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2001-12-04,2001,3,10,338,294.26,0.67,3,Normal,38,5,4,3,54,104,0.35,190.3,0.65,190.3,0,0,0,0,-3,3,38,5,4,0,57,237,990,964.9,25.1,0.119,0.0119,0.000475,0.131,0.00522,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1040
2001-12-05,2001,3,10,339,295.08,0.67,3,Normal,38,5,4,3,54,104,0.35,191.1,0.65,191.1,0,0,0,0,-3,3,38,5,4,0,57,238,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00524,1,0.2,0.332,0.0132,24.8,0.952,0.98,0.933,44.2,43.3,43.3,1040
2001-12-06,2001,3,10,340,296.99,0.67,3,Normal,38,5,4,3,54,104,0.35,193,0.65,193,0,0,0,0,-3,3,38,5,4,0,57,240,990,964.9,25.1,0.12,0.0122,0.000484,0.132,0.00527,1,0.203,0.335,0.0134,24.8,0.953,0.98,0.934,44.7,43.8,43.8,1050
2001-12-07,2001,3,10,341,298.91,0.67,3,Normal,38,5,4,3,54,104,0.35,194.9,0.65,194.9,0,0,0,0,-3,3,38,5,4,0,57,242,990,964.9,25.1,0.121,0.0123,0.000491,0.133,0.00531,1,0.206,0.339,0.0135,24.8,0.953,0.98,0.934,45.1,44.2,44.2,1060
2001-12-08,2001,3,10,342,302.46,0.66,3,Normal,38,5,4,3,54,104,0.34,198.5,0.66,198.5,0,0,0,0,-3,3,38,5,4,0,57,245,990,964.9,25.1,0.122,0.0126,0.000503,0.135,0.00537,1,0.21,0.345,0.0138,24.7,0.954,0.98,0.935,46,45,45,1080
2001-12-09,2001,3,10,343,302.74,0.66,3,Normal,38,5,4,3,54,104,0.34,198.7,0.66,198.7,0,0,0,0,-3,3,38,5,4,0,57,246,990,964.9,25.1,0.122,0.0126,0.000504,0.135,0.00538,1,0.211,0.346,0.0138,24.7,0.954,0.98,0.935,46,45.1,45.1,1080
2001-12-10,2001,3,11,344,301.37,0.66,3,Normal,38,5,4,3,54,104,0.34,197.4,0.66,197.4,0,0,0,0,-3,3,38,5,4,0,57,244,990,964.9,25.1,0.122,0.0125,0.000499,0.134,0.00535,1,0.209,0.343,0.0137,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
2001-12-11,2001,3,11,345,300,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,223,0.74,223,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000586,0.143,0.00569,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2001-12-12,2001,3,11,346,299.73,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,222.7,0.74,222.7,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000585,0.143,0.00568,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2001-12-13,2001,3,11,347,302.19,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,225.2,0.74,225.2,0,0,0,0,-2,2,31,5,3,0,38,264,990,964.9,25.1,0.129,0.0149,0.000594,0.144,0.00573,1,0.247,0.39,0.0156,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2001-12-14,2001,3,11,348,304.65,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,227.7,0.75,227.7,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000602,0.145,0.00577,2,0.0962,0.241,0.00961,24.8,0.922,0.97,0.895,25.6,24.8,49.6,1190
2001-12-15,2001,3,11,349,307.66,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,230.7,0.75,230.7,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000613,0.146,0.00583,2,0.0982,0.244,0.00975,24.8,0.923,0.97,0.895,25.9,25.1,50.3,1210
2001-12-16,2001,3,11,350,311.21,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,234.2,0.75,234.2,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000625,0.148,0.00589,2,0.101,0.248,0.00991,24.8,0.924,0.97,0.897,26.3,25.5,51.1,1230
2001-12-17,2001,3,12,351,313.67,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000634,0.149,0.00594,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2001-12-18,2001,3,12,352,316.14,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,239.1,0.76,239.1,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.0161,0.000643,0.15,0.00599,2,0.104,0.254,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2001-12-19,2001,3,12,353,316.41,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,239.4,0.76,239.4,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00599,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2001-12-20,2001,3,12,354,313.4,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,236.4,0.75,236.4,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.133,0.0158,0.000633,0.149,0.00594,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2001-12-21,2001,3,12,355,310.39,0.65,5,Dry,26,4,3,2,24,59,0.19,251.4,0.81,251.4,0,0,0,0,-2,2,26,4,3,0,26,284,990,965,25,0.136,0.0177,0.000705,0.154,0.00613,2,0.112,0.266,0.0106,24.8,0.929,0.97,0.902,28.4,27.5,55.1,1320
2001-12-22,2001,3,12,356,309.03,0.65,5,Dry,26,4,3,2,24,59,0.19,250,0.81,250,0,0,0,0,-2,2,26,4,3,0,26,283,990,964.9,25.1,0.135,0.017,0.000679,0.152,0.00608,2,0.111,0.264,0.0105,24.8,0.929,0.97,0.901,28.2,27.4,54.8,1310
2001-12-23,2001,3,12,357,307.11,0.65,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2001-12-24,2001,3,13,358,306.84,0.65,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2001-12-25,2001,3,13,359,306.02,0.66,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2001-12-26,2001,3,13,360,306.84,0.65,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2001-12-27,2001,3,13,361,307.11,0.65,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2001-12-28,2001,3,13,362,310.67,0.65,5,Dry,26,4,3,2,24,59,0.19,251.7,0.81,251.7,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0178,0.00071,0.154,0.00614,2,0.112,0.266,0.0106,24.8,0.93,0.97,0.902,28.4,27.6,55.1,1320
2001-12-29,2001,3,13,363,313.13,0.65,5,Dry,26,4,3,2,24,59,0.19,254.1,0.81,254.1,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0189,0.000757,0.156,0.00622,2,0.114,0.27,0.0108,24.8,0.93,0.97,0.902,28.7,27.8,55.7,1340
2001-12-30,2001,3,13,364,315.59,0.64,5,Dry,26,4,3,2,24,59,0.19,256.6,0.81,256.6,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0201,0.000804,0.158,0.00631,2,0.116,0.274,0.0109,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2001-12-31,2001,3,14,365,319.69,0.64,5,Dry,26,4,3,2,24,59,0.18,260.7,0.81,260.7,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.022,0.000882,0.161,0.00645,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.904,29.4,28.6,57.1,1370
2002-01-01,2001,4,14,1,321.06,0.64,5,Dry,29,5,4,2,33,73,0.23,248.1,0.77,248.1,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.136,0.0168,0.000674,0.153,0.00613,2,0.11,0.263,0.0105,24.7,0.929,0.97,0.901,27.9,27.1,54.2,1300
2002-01-02,2001,4,14,2,321.33,0.64,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2002-01-03,2001,4,14,3,324.34,0.63,5,Dry,29,5,4,2,33,73,0.23,251.3,0.78,251.3,0,0,0,0,-2,2,29,5,4,0,35,289,990,965,25,0.138,0.0176,0.000706,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.93,0.97,0.902,28.3,27.5,54.9,1320
2002-01-04,2001,4,14,4,327.35,0.63,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2002-01-05,2001,4,14,5,327.62,0.63,5,Dry,29,5,4,2,33,73,0.22,254.6,0.78,254.6,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0192,0.000768,0.158,0.00633,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.6,1340
2002-01-06,2001,4,14,6,327.89,0.63,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2002-01-07,2001,4,15,7,328.17,0.63,5,Dry,29,5,4,2,33,73,0.22,255.2,0.78,255.2,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0194,0.000779,0.158,0.00635,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.9,55.8,1340
2002-01-08,2001,4,15,8,330.08,0.63,5,Dry,29,5,4,2,33,73,0.22,257.1,0.78,257.1,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0203,0.000815,0.16,0.00641,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2002-01-09,2001,4,15,9,333.64,0.62,5,Dry,29,5,4,2,33,73,0.22,260.6,0.78,260.6,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.022,0.000883,0.163,0.00654,2,0.118,0.281,0.0113,24.7,0.932,0.97,0.904,29.3,28.5,56.9,1370
2002-01-10,2001,4,15,10,339.92,0.61,5,Dry,29,5,4,2,33,73,0.21,266.9,0.79,266.9,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.025,0.001,0.168,0.00675,2,0.123,0.291,0.0117,24.6,0.933,0.97,0.905,30.1,29.1,58.3,1400
2002-01-11,2001,4,15,11,346.21,0.61,5,Dry,29,5,4,2,33,73,0.21,273.2,0.79,273.2,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.028,0.00112,0.173,0.00697,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.8,29.8,59.7,1430
2002-01-12,2001,4,15,12,350.86,0.6,5,Dry,29,5,4,2,33,73,0.21,277.9,0.79,277.9,0,0,0,0,-2,2,29,5,4,0,35,316,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00713,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.3,30.3,60.7,1460
2002-01-13,2001,4,15,13,357.15,0.6,5,Dry,29,5,4,2,33,73,0.2,284.1,0.8,284.1,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0331,0.00133,0.182,0.00735,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62,1490
2002-01-14,2001,4,16,14,359.61,0.59,5,Dry,29,5,4,2,33,73,0.2,286.6,0.8,286.6,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0343,0.00138,0.184,0.00743,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.6,1500
2002-01-15,2001,4,16,15,360.98,0.59,5,Dry,29,5,4,2,33,73,0.2,288,0.8,288,0,0,0,0,-2,2,29,5,4,0,35,326,990,965.2,24.8,0.151,0.0349,0.00141,0.186,0.00748,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.9,1510
2002-01-16,2001,4,16,16,362.35,0.59,5,Dry,29,5,4,2,33,73,0.2,289.4,0.8,289.4,0,0,0,0,-2,2,29,5,4,0,35,327,990,965.2,24.8,0.151,0.0356,0.00144,0.187,0.00753,2,0.138,0.324,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
2002-01-17,2001,4,16,17,363.17,0.59,5,Dry,29,5,4,2,33,73,0.2,290.2,0.8,290.2,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.036,0.00145,0.187,0.00756,2,0.138,0.326,0.0131,24.5,0.938,0.97,0.91,32.6,31.7,63.3,1520
2002-01-18,2001,4,16,18,366.17,0.59,5,Dry,29,5,4,2,33,73,0.2,293.2,0.8,293.2,0,0,0,0,-2,2,29,5,4,0,35,331,990,965.2,24.8,0.152,0.0374,0.00151,0.19,0.00766,2,0.14,0.33,0.0133,24.4,0.939,0.97,0.911,33,32,64,1540
2002-01-19,2001,4,16,19,372.46,0.58,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2002-01-20,2001,4,16,20,378.75,0.58,5,Dry,29,5,4,2,33,73,0.19,305.8,0.81,305.8,0,0,0,0,-2,2,29,5,4,0,35,344,990,965.3,24.7,0.157,0.0433,0.00175,0.2,0.0081,2,0.149,0.349,0.0141,24.4,0.941,0.97,0.913,34.4,33.3,66.7,1600
2002-01-21,2001,4,17,21,385.04,0.57,5,Dry,29,5,4,2,33,73,0.19,312,0.81,312,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0463,0.00188,0.205,0.00832,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35.1,34,68,1630
2002-01-22,2001,4,17,22,391.33,0.57,5,Dry,29,5,4,2,33,73,0.19,318.3,0.81,318.3,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0493,0.002,0.211,0.00854,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.7,69.3,1660
2002-01-23,2001,4,17,23,395.98,0.56,5,Dry,29,5,4,2,33,73,0.18,323,0.82,323,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2002-01-24,2001,4,17,24,398.99,0.56,5,Dry,29,5,4,2,33,73,0.18,326,0.82,326,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0529,0.00215,0.217,0.00881,2,0.163,0.379,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2002-01-25,2001,4,17,25,401.45,0.56,5,Dry,29,5,4,2,33,73,0.18,328.4,0.82,328.4,0,0,0,0,-2,2,29,5,4,0,35,366,990,965.4,24.6,0.165,0.054,0.0022,0.219,0.0089,2,0.164,0.383,0.0156,24.2,0.945,0.97,0.916,36.8,35.7,71.5,1720
2002-01-26,2001,4,17,26,406.1,0.55,5,Dry,29,5,4,2,33,73,0.18,333.1,0.82,333.1,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0562,0.00229,0.223,0.00906,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.918,37.3,36.2,72.5,1740
2002-01-27,2001,4,17,27,411.29,0.55,5,Dry,29,5,4,2,33,73,0.18,338.3,0.82,338.3,0,0,0,0,-2,2,29,5,4,0,35,376,990,965.5,24.5,0.168,0.0587,0.00239,0.227,0.00925,2,0.171,0.398,0.0162,24.2,0.946,0.972,0.919,37.9,36.8,73.7,1770
2002-01-28,2001,4,18,28,415.94,0.55,5,Dry,29,5,4,2,33,73,0.18,342.9,0.82,342.9,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0609,0.00248,0.231,0.00941,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.7,1790
2002-01-29,2001,4,18,29,420.59,0.54,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2002-01-30,2001,4,18,30,425.78,0.54,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2002-01-31,2001,4,18,31,429.34,0.53,5,Dry,29,5,4,2,33,73,0.17,356.3,0.83,356.3,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0672,0.00275,0.242,0.00989,2,0.183,0.425,0.0174,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
2002-02-01,2001,5,18,32,433.99,0.53,5,Dry,31,6,4,3,41,85,0.2,349,0.8,349,0,0,0,0,-3,3,31,6,4,0,44,390,990,965.6,24.4,0.173,0.0637,0.00261,0.237,0.00969,2,0.178,0.415,0.017,24,0.948,0.974,0.923,39,38,76,1820
2002-02-02,2001,5,18,33,441.92,0.52,5,Dry,31,6,4,3,41,85,0.19,356.9,0.81,356.9,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00276,0.243,0.00997,2,0.183,0.427,0.0175,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2002-02-03,2001,5,18,34,448.75,0.52,5,Dry,31,6,4,3,41,85,0.19,363.8,0.81,363.8,0,0,0,0,-3,3,31,6,4,0,44,405,990,965.6,24.4,0.178,0.0707,0.0029,0.249,0.0102,2,0.188,0.437,0.0179,23.9,0.95,0.977,0.929,40.6,39.7,79.3,1900
2002-02-04,2001,5,19,35,455.04,0.52,5,Dry,31,6,4,3,41,85,0.19,370,0.81,370,0,0,0,0,-3,3,31,6,4,0,44,411,990,965.6,24.4,0.181,0.0737,0.00302,0.254,0.0104,2,0.192,0.447,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2002-02-05,2001,5,19,36,461.88,0.51,5,Dry,31,6,4,3,41,85,0.18,376.9,0.82,376.9,0,0,0,0,-3,3,31,6,4,0,44,418,990,965.7,24.3,0.183,0.0769,0.00316,0.26,0.0107,2,0.197,0.457,0.0188,23.9,0.952,0.98,0.933,42,41.1,82.3,1980
2002-02-06,2001,5,19,37,468.71,0.51,5,Dry,31,6,4,3,41,85,0.18,383.7,0.82,383.7,0,0,0,0,-3,3,31,6,4,0,44,425,990,965.7,24.3,0.185,0.0801,0.0033,0.266,0.0109,2,0.202,0.467,0.0192,23.8,0.953,0.98,0.934,42.7,41.9,83.7,2010
2002-02-07,2001,5,19,38,473.36,0.5,5,Dry,31,6,4,3,41,85,0.18,388.4,0.82,388.4,0,0,0,0,-3,3,31,6,4,0,44,429,990,965.7,24.3,0.187,0.0823,0.00339,0.269,0.0111,2,0.205,0.474,0.0195,23.8,0.953,0.98,0.934,43.2,42.3,84.7,2030
2002-02-08,2001,5,19,39,481.29,0.5,5,Dry,31,6,4,3,41,85,0.18,396.3,0.82,396.3,0,0,0,0,-3,3,31,6,4,0,44,437,990,965.8,24.2,0.19,0.086,0.00355,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.955,0.98,0.935,44,43.2,86.3,2070
2002-02-09,2001,5,19,40,491.96,0.49,5,Dry,31,6,4,3,41,85,0.17,407,0.83,407,0,0,0,0,-3,3,31,6,4,0,44,448,990,965.8,24.2,0.194,0.0911,0.00377,0.285,0.0118,2,0.217,0.502,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2120
2002-02-10,2001,5,19,41,501.53,0.49,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2002-02-11,2001,5,20,42,512.74,0.48,5,Dry,31,6,4,3,41,85,0.17,427.7,0.83,427.7,0,0,0,0,-3,3,31,6,4,0,44,469,990,965.9,24.1,0.201,0.101,0.00419,0.302,0.0125,2,0.231,0.533,0.0221,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2002-02-12,2001,5,20,43,526.14,0.47,5,Dry,31,6,4,3,41,85,0.16,441.1,0.84,441.1,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.6,47.7,95.3,2290
2002-02-13,2001,5,20,44,541.17,0.46,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2002-02-14,2001,5,20,45,555.67,0.46,5,Dry,31,6,4,3,41,85,0.15,470.7,0.85,470.7,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.338,0.0142,2,0.26,0.599,0.025,23.3,0.957,0.98,0.937,51.4,48.2,96.4,2310
2002-02-15,2001,5,20,46,572.89,0.45,5,Dry,31,6,4,3,41,85,0.15,487.9,0.85,487.9,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.129,0.00543,0.356,0.015,3,0.162,0.518,0.0218,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2002-02-16,2001,5,20,47,590.67,0.44,5,Dry,31,6,4,3,41,85,0.14,505.7,0.86,505.7,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
2002-02-17,2001,5,20,48,609.53,0.43,5,Dry,31,6,4,3,41,85,0.14,524.5,0.86,524.5,0,0,0,0,-3,3,31,6,4,0,44,566,990,966.3,23.7,0.248,0.151,0.0064,0.399,0.0169,3,0.179,0.578,0.0244,23.1,0.949,0.971,0.921,37.6,36.5,109,2620
2002-02-18,2001,5,21,49,628.95,0.42,5,Dry,31,6,4,3,41,85,0.14,544,0.86,544,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.423,0.0179,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2002-02-19,2001,5,21,50,648.91,0.41,5,Dry,31,6,4,3,41,85,0.13,563.9,0.87,563.9,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2002-02-20,2001,5,21,51,669.42,0.4,5,Dry,31,6,4,3,41,85,0.13,584.4,0.87,584.4,0,0,0,0,-3,3,31,6,4,0,44,625,990,966.6,23.4,0.282,0.191,0.00817,0.473,0.0202,3,0.205,0.679,0.029,22.7,0.953,0.979,0.933,41.4,40.6,122,2920
2002-02-21,2001,5,21,52,687.74,0.4,5,Dry,31,6,4,3,41,85,0.12,602.7,0.88,602.7,0,0,0,0,-3,3,31,6,4,0,44,644,990,966.7,23.3,0.292,0.204,0.00872,0.496,0.0212,3,0.214,0.71,0.0304,22.6,0.955,0.98,0.935,42.6,41.7,125,3000
2002-02-22,2001,5,21,53,708.24,0.39,5,Dry,31,6,4,3,41,85,0.12,623.2,0.88,623.2,0,0,0,0,-3,3,31,6,4,0,44,664,990,966.7,23.3,0.304,0.217,0.00934,0.521,0.0224,3,0.223,0.744,0.032,22.5,0.955,0.98,0.936,43.8,43,129,3090
2002-02-23,2001,5,21,54,732.58,0.38,5,Dry,31,6,4,3,41,85,0.12,647.6,0.88,647.6,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
2002-02-24,2001,5,21,55,756.92,0.37,5,Dry,31,6,4,3,41,85,0.11,671.9,0.89,671.9,0,0,0,0,-3,3,31,6,4,0,44,713,990,966.9,23.1,0.332,0.25,0.0108,0.582,0.0252,3,0.245,0.826,0.0358,22.2,0.957,0.98,0.938,46.8,45.8,138,3300
2002-02-25,2001,5,22,56,773.72,0.36,5,Dry,31,6,4,3,41,85,0.11,688.7,0.89,688.7,0,0,0,0,-3,3,31,6,4,0,44,730,990,967,23,0.341,0.261,0.0113,0.602,0.0262,3,0.252,0.855,0.0372,22.2,0.957,0.98,0.938,47.7,46.8,140,3370
2002-02-26,2001,5,22,57,791.07,0.35,5,Dry,31,6,4,3,41,85,0.11,706.1,0.89,706.1,0,0,0,0,-3,3,31,6,4,0,44,747,990,967.1,22.9,0.351,0.273,0.0119,0.624,0.0272,3,0.26,0.884,0.0385,22.1,0.957,0.98,0.938,48.7,47.7,143,3440
2002-02-27,2001,5,22,58,815.86,0.34,5,Dry,31,6,4,3,41,85,0.1,730.9,0.9,730.9,0,0,0,0,-3,3,31,6,4,0,44,772,990,967.2,22.8,0.365,0.289,0.0127,0.654,0.0287,3,0.271,0.926,0.0405,21.9,0.957,0.98,0.938,50.1,48.2,145,3470
2002-02-28,2001,5,22,59,839.99,0.33,5,Dry,31,6,4,3,41,85,0.1,755,0.9,755,0,0,0,0,-3,3,31,6,4,0,44,796,990,967.3,22.7,0.384,0.304,0.0134,0.688,0.0303,3,0.281,0.969,0.0426,21.8,0.957,0.98,0.938,51.4,48.2,145,3470
2002-03-01,2001,6,22,60,861.88,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,732.9,0.85,732.9,0,0,0,0,-6,6,41,8,7,0,73,789,990,967.3,22.7,0.377,0.291,0.0128,0.668,0.0295,3,0.272,0.94,0.0415,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
2002-03-02,2001,6,22,61,884.93,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,755.9,0.85,755.9,0,0,0,0,-6,6,41,8,7,0,73,812,990,967.4,22.6,0.398,0.305,0.0135,0.703,0.0312,3,0.282,0.985,0.0436,21.6,0.957,0.98,0.938,51,48.2,145,3470
2002-03-03,2001,6,22,62,904.54,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,775.5,0.86,775.5,0,0,0,0,-6,6,41,8,7,0,73,832,990,967.5,22.5,0.416,0.314,0.014,0.731,0.0325,3,0.287,1.02,0.0453,21.5,0.956,0.98,0.937,52,48.2,145,3470
2002-03-04,2001,6,23,63,920.23,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,791.2,0.86,791.2,0,0,0,0,-6,6,41,8,7,0,73,847,990,967.6,22.4,0.431,0.322,0.0144,0.752,0.0336,4,0.21,0.962,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2002-03-05,2001,6,23,64,936.27,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,807.3,0.86,807.3,0,0,0,0,-6,6,41,8,7,0,73,863,990,967.6,22.4,0.445,0.33,0.0147,0.775,0.0347,4,0.215,0.99,0.0443,21.4,0.953,0.977,0.931,40.3,39.4,158,3780
2002-03-06,2001,6,23,65,947.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2002-03-07,2001,6,23,66,959.75,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2002-03-08,2001,6,23,67,976.57,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,847.6,0.87,847.6,0,0,0,0,-6,6,41,8,7,0,73,904,990,967.8,22.2,0.482,0.349,0.0157,0.831,0.0375,4,0.229,1.06,0.0478,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2002-03-09,2001,6,23,68,988.77,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2002-03-10,2001,6,23,69,1001.1,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,872.1,0.87,872.1,0,0,0,0,-6,6,41,8,7,0,73,928,990,967.9,22.1,0.505,0.361,0.0163,0.866,0.0392,4,0.237,1.1,0.0499,21,0.955,0.98,0.936,42.9,42,168,4030
2002-03-11,2001,6,24,70,1008.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,879.6,0.87,879.6,0,0,0,0,-6,6,41,8,7,0,73,936,990,967.9,22.1,0.511,0.365,0.0165,0.876,0.0397,4,0.239,1.12,0.0505,21,0.955,0.98,0.936,43.2,42.3,169,4060
2002-03-12,2001,6,24,71,1016.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,887.1,0.87,887.1,0,0,0,0,-6,6,41,8,7,0,73,943,990,968,22,0.518,0.368,0.0167,0.887,0.0402,4,0.242,1.13,0.0512,20.9,0.955,0.98,0.936,43.5,42.6,170,4090
2002-03-13,2001,6,24,72,1023.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2002-03-14,2001,6,24,73,1026.2,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2002-03-15,2001,6,24,74,1028.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2002-03-16,2001,6,24,75,1026.2,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2002-03-17,2001,6,24,76,1023.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,894.7,0.87,894.7,0,0,0,0,-6,6,41,8,7,0,73,951,990,968,22,0.525,0.372,0.0169,0.897,0.0407,4,0.244,1.14,0.0518,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
2002-03-18,2001,6,25,77,1026.2,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2002-03-19,2001,6,25,78,1028.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2002-03-20,2001,6,25,79,1031.3,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,902.3,0.88,902.3,0,0,0,0,-6,6,41,8,7,0,73,958,990,968,22,0.532,0.376,0.0171,0.908,0.0413,4,0.247,1.15,0.0525,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2002-03-21,2001,6,25,80,1033.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2002-03-22,2001,6,25,81,1036.4,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2002-03-23,2001,6,25,82,1039,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2002-03-24,2001,6,25,83,1036.4,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2002-03-25,2001,6,26,84,1033.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2002-03-26,2001,6,26,85,1036.4,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,907.4,0.88,907.4,0,0,0,0,-6,6,41,8,7,0,73,963,990,968,22,0.537,0.378,0.0172,0.915,0.0416,4,0.249,1.16,0.0529,20.8,0.955,0.98,0.936,44.3,43.4,174,4160
2002-03-27,2001,6,26,86,1039,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2002-03-28,2001,6,26,87,1041.5,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2002-03-29,2001,6,26,88,1044.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,915.1,0.88,915.1,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2002-03-30,2001,6,26,89,1041.5,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2002-03-31,2001,6,26,90,1039,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,910,0.88,910,0,0,0,0,-6,6,41,8,7,0,73,966,990,968,22,0.539,0.379,0.0173,0.919,0.0418,4,0.25,1.17,0.0532,20.8,0.955,0.98,0.936,44.4,43.5,174,4170
2002-04-01,2001,7,27,91,1036.4,0.28,5,Dry,40,10,8,5,62,125,0.12,911.4,0.88,911.4,0,0,0,0,-5,5,40,10,8,0,67,969,990,968,22,0.542,0.38,0.0173,0.922,0.042,4,0.25,1.17,0.0533,20.8,0.955,0.98,0.936,44.4,43.5,174,4180
2002-04-02,2001,7,27,92,1039,0.28,5,Dry,40,10,8,5,62,125,0.12,914,0.88,914,0,0,0,0,-5,5,40,10,8,0,67,972,990,968,22,0.545,0.381,0.0174,0.926,0.0421,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.5,43.6,175,4190
2002-04-03,2001,7,27,93,1041.5,0.28,5,Dry,40,10,8,5,62,125,0.12,916.5,0.88,916.5,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.547,0.383,0.0174,0.93,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2002-04-04,2001,7,27,94,1049.3,0.27,5,Dry,40,10,8,5,62,125,0.12,924.3,0.88,924.3,0,0,0,0,-5,5,40,10,8,0,67,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0544,20.8,0.956,0.98,0.936,44.9,44,176,4230
2002-04-05,2001,7,27,95,1057,0.27,5,Dry,40,10,8,5,62,125,0.12,932,0.88,932,0,0,0,0,-5,5,40,10,8,0,67,990,990,968.1,21.9,0.561,0.39,0.0178,0.951,0.0434,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
2002-04-06,2001,7,27,96,1064.9,0.27,5,Dry,40,10,8,5,62,125,0.12,939.9,0.88,939.9,0,0,0,0,-5,5,40,10,8,0,67,998,990,968.1,21.9,0.568,0.394,0.018,0.962,0.0439,4,0.26,1.22,0.0558,20.7,0.956,0.98,0.936,45.5,44.6,178,4280
2002-04-07,2001,7,27,97,1078,0.27,5,Dry,40,10,8,5,62,125,0.12,953,0.88,953,0,0,0,0,-5,5,40,10,8,0,67,1010,990,968.1,21.9,0.58,0.4,0.0183,0.981,0.0449,4,0.264,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2002-04-08,2001,7,28,98,1091.3,0.27,5,Dry,40,10,8,5,62,125,0.12,966.3,0.89,966.3,0,0,0,0,-5,5,40,10,8,0,67,1020,990,968.2,21.8,0.592,0.407,0.0186,0.999,0.0458,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2002-04-09,2001,7,28,99,1110,0.26,5,Dry,40,10,8,5,62,125,0.11,985,0.89,985,0,0,0,0,-5,5,40,10,8,0,67,1040,990,968.2,21.8,0.615,0.416,0.0191,1.03,0.0474,4,0.275,1.31,0.06,20.4,0.956,0.98,0.937,47.2,46.2,185,4440
2002-04-10,2001,7,28,100,1134.4,0.26,5,Dry,40,10,8,5,62,125,0.11,1009,0.89,1009,0,0,0,0,-5,5,40,10,8,0,67,1070,990,968.3,21.7,0.651,0.444,0.0205,1.1,0.0505,4,0.282,1.38,0.0635,20.3,0.956,0.98,0.936,48,47,188,4520
2002-04-11,2001,7,28,101,1170.4,0.25,5,Dry,40,10,8,5,62,125,0.11,1045,0.89,1045,0,0,0,0,-5,5,40,10,8,0,67,1100,990,968.4,21.6,0.703,0.525,0.0243,1.23,0.057,4,0.289,1.52,0.0704,20,0.955,0.98,0.936,49.1,48.1,192,4620
2002-04-12,2001,7,28,102,1207,0.25,5,Dry,40,10,8,5,62,125,0.1,1082,0.9,1082,0,0,0,0,-5,5,40,10,8,0,67,1140,990,968.6,21.4,0.757,0.608,0.0283,1.36,0.0636,4,0.296,1.66,0.0774,19.8,0.955,0.98,0.935,50.1,48.2,193,4630
2002-04-13,2001,7,28,103,1244.3,0.24,5,Dry,40,10,8,5,62,125,0.1,1119,0.9,1100,19,4,1,1,-4,17,44,11,9,1,79,1160,990,968.7,21.3,0.792,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2002-04-14,2001,7,28,104,1276.4,0.24,5,Dry,40,10,8,5,62,125,0.098,1151,0.9,1100,51,12,2,2,-3,38,52,12,10,2,100,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0827,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-15,2001,7,29,105,1308.9,0.23,5,Dry,40,10,8,5,62,125,0.096,1184,0.9,1100,84,19,3,3,-2,61,59,13,11,3,123,1180,990,968.9,21.1,0.82,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2002-04-16,2001,7,29,106,1335.8,0.23,5,Dry,40,10,8,5,62,125,0.094,1211,0.91,1100,111,25,3,3,-2,82,65,13,11,3,144,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-04-17,2001,7,29,107,1350.9,0.23,5,Dry,40,10,8,5,62,125,0.092,1226,0.91,1100,126,28,4,4,-1,91,68,14,12,4,153,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-04-18,2001,7,29,108,1353.9,0.23,5,Dry,40,10,8,5,62,125,0.092,1229,0.91,1100,129,29,4,4,-1,93,69,14,12,4,155,1200,990,969,21,0.838,0.648,0.0309,1.49,0.0708,4,0.3,1.79,0.0851,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-04-19,2001,7,29,109,1350.9,0.23,5,Dry,40,10,8,5,62,125,0.092,1226,0.91,1100,126,28,4,4,-1,91,68,14,12,4,153,1190,990,969,21,0.836,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2002-04-20,2001,7,29,110,1341.8,0.23,5,Dry,40,10,8,5,62,125,0.093,1217,0.91,1100,117,26,4,4,-1,84,66,14,12,4,146,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0705,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2002-04-21,2001,7,29,111,1326.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1179,0.89,1100,79,18,2,2,-8,65,63,13,12,2,137,1190,990,968.9,21.1,0.827,0.648,0.0308,1.48,0.07,4,0.3,1.78,0.0843,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-04-22,2001,7,30,112,1311.9,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1164,0.89,1100,64,14,2,2,-8,54,59,13,12,2,126,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2002-04-23,2001,7,30,113,1297,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1149,0.89,1100,49,11,1,1,-9,45,56,12,11,1,117,1180,990,968.8,21.2,0.814,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-04-24,2001,7,30,114,1282.3,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1134,0.89,1100,34,8,1,1,-9,33,53,12,11,1,105,1180,990,968.8,21.2,0.81,0.648,0.0305,1.46,0.0687,4,0.3,1.76,0.0829,19.5,0.954,0.98,0.935,50,48.2,193,4630
2002-04-25,2001,7,30,115,1273.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1125,0.88,1100,25,6,1,1,-9,26,51,12,11,1,98,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2002-04-26,2001,7,30,116,1264.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-04-27,2001,7,30,117,1255.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-28,2001,7,30,118,1253,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1105,0.88,1100,5,1,0,0,-10,14,46,11,10,0,86,1170,990,968.7,21.3,0.797,0.648,0.0304,1.44,0.0678,4,0.3,1.74,0.0819,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-29,2001,7,31,119,1255.9,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1108,0.88,1100,8,2,0,0,-10,16,47,11,10,0,88,1170,990,968.7,21.3,0.798,0.648,0.0304,1.45,0.0679,4,0.3,1.75,0.082,19.5,0.954,0.98,0.935,50.3,48.2,193,4630
2002-04-30,2001,7,31,120,1264.7,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1117,0.88,1100,17,4,1,1,-9,20,49,12,11,1,92,1170,990,968.7,21.3,0.804,0.648,0.0305,1.45,0.0683,4,0.3,1.75,0.0824,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2002-05-01,2001,8,31,121,1273.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2002-05-02,2001,8,31,122,1288.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2002-05-03,2001,8,31,123,1302.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1111,0.85,1100,11,2,0,0,-10,19,49,10,10,0,134,1170,990,968.9,21.1,0.8,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0826,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2002-05-04,2001,8,31,124,1317.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1126,0.85,1100,26,6,1,1,-9,27,53,11,11,1,142,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-05-05,2001,8,31,125,1326.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1135,0.85,1100,35,8,1,1,-9,34,55,11,11,1,149,1180,990,968.9,21.1,0.811,0.648,0.0308,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2002-05-06,2001,8,32,126,1335.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1144,0.86,1100,44,10,1,1,-9,41,57,11,11,1,156,1180,990,969,21,0.814,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-05-07,2001,8,32,127,1338.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1147,0.86,1100,47,11,1,1,-9,43,58,11,11,1,158,1180,990,969,21,0.816,0.648,0.0308,1.46,0.0696,4,0.3,1.76,0.0838,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2002-05-08,2001,8,32,128,1329.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1138,0.86,1100,38,9,1,1,-9,36,56,11,11,1,151,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2002-05-09,2001,8,32,129,1314.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1123,0.85,1100,23,5,1,1,-9,25,52,11,11,1,140,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2002-05-10,2001,8,32,130,1294,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1102,0.85,1100,2,0,0,0,-10,12,47,10,10,0,127,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0682,4,0.3,1.74,0.0824,19.4,0.954,0.98,0.935,50,48.2,193,4630
2002-05-11,2001,8,32,131,1273.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1081,0.85,1081,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.769,0.606,0.0285,1.38,0.0648,4,0.296,1.67,0.0787,19.6,0.954,0.98,0.935,49.5,48.2,193,4630
2002-05-12,2001,8,32,132,1247.2,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1055,0.85,1055,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.731,0.547,0.0257,1.28,0.0599,4,0.291,1.57,0.0736,19.8,0.954,0.98,0.935,48.8,47.8,191,4590
2002-05-13,2001,8,33,133,1221.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,1029,0.84,1029,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.693,0.489,0.0228,1.18,0.0552,4,0.286,1.47,0.0686,19.9,0.955,0.98,0.936,48,47.1,188,4520
2002-05-14,2001,8,33,134,1195.7,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1004,0.84,1004,0,0,0,0,-10,10,47,10,10,0,125,1070,990,968.5,21.5,0.655,0.431,0.0201,1.09,0.0506,4,0.281,1.37,0.0636,20.1,0.955,0.98,0.936,47.3,46.3,185,4450
2002-05-15,2001,8,33,135,1164.8,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,972.8,0.83,972.8,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.61,0.41,0.019,1.02,0.0473,4,0.271,1.29,0.0598,20.3,0.955,0.98,0.936,46.2,45.3,181,4350
2002-05-16,2001,8,33,136,1134.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,942.4,0.83,942.4,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.579,0.395,0.0182,0.974,0.0449,4,0.261,1.23,0.057,20.4,0.955,0.98,0.936,45.1,44.2,177,4240
2002-05-17,2001,8,33,137,1104.6,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,912.6,0.83,912.6,0,0,0,0,-10,10,47,10,10,0,125,980,990,968.2,21.8,0.552,0.381,0.0175,0.932,0.0428,4,0.251,1.18,0.0543,20.6,0.955,0.98,0.936,44,43.1,172,4140
2002-05-18,2001,8,33,138,1075.4,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,883.4,0.82,883.4,0,0,0,0,-10,10,47,10,10,0,125,950,990,968.1,21.9,0.525,0.367,0.0168,0.891,0.0408,4,0.241,1.13,0.0518,20.7,0.955,0.98,0.936,42.9,42,168,4030
2002-05-19,2001,8,33,139,1051.8,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,859.9,0.82,859.9,0,0,0,0,-10,10,47,10,10,0,125,927,990,968.1,21.9,0.503,0.355,0.0162,0.859,0.0391,4,0.233,1.09,0.0497,20.8,0.954,0.98,0.935,41.9,41.1,164,3950
2002-05-20,2001,8,34,140,1028.8,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,836.8,0.81,836.8,0,0,0,0,-10,10,47,10,10,0,125,904,990,968,22,0.482,0.344,0.0156,0.826,0.0375,4,0.225,1.05,0.0478,21,0.954,0.978,0.933,41,40.1,160,3850
2002-05-21,2001,8,34,141,1006.1,0.29,5,Dry,42,9,8,6,82,147,0.15,859.1,0.85,859.1,0,0,0,0,-6,6,42,9,8,0,88,918,990,967.9,22.1,0.495,0.355,0.0161,0.85,0.0385,4,0.232,1.08,0.049,21,0.955,0.98,0.935,42.2,41.4,165,3970
2002-05-22,2001,8,34,142,983.87,0.29,5,Dry,42,9,8,6,82,147,0.15,836.9,0.85,836.9,0,0,0,0,-6,6,42,9,8,0,88,896,990,967.8,22.2,0.475,0.344,0.0155,0.819,0.037,4,0.225,1.04,0.0471,21.1,0.954,0.979,0.934,41.3,40.5,162,3890
2002-05-23,2001,8,34,143,962.14,0.3,5,Dry,42,9,8,6,82,147,0.15,815.1,0.85,815.1,0,0,0,0,-6,6,42,9,8,0,88,874,990,967.7,22.3,0.455,0.334,0.015,0.789,0.0354,4,0.218,1.01,0.0452,21.2,0.954,0.977,0.932,40.5,39.6,158,3800
2002-05-24,2001,8,34,144,940.91,0.3,5,Dry,42,9,8,6,82,147,0.16,793.9,0.84,793.9,0,0,0,0,-6,6,42,9,8,0,88,853,990,967.7,22.3,0.436,0.323,0.0145,0.759,0.034,4,0.21,0.969,0.0434,21.4,0.953,0.975,0.929,39.6,38.7,155,3710
2002-05-25,2001,8,34,145,920.23,0.31,5,Dry,42,9,8,6,82,147,0.16,773.2,0.84,773.2,0,0,0,0,-6,6,42,9,8,0,88,832,990,967.6,22.4,0.417,0.313,0.014,0.73,0.0326,3,0.286,1.02,0.0453,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
2002-05-26,2001,8,34,146,900.13,0.31,5,Dry,42,9,8,6,82,147,0.16,753.1,0.84,753.1,0,0,0,0,-6,6,42,9,8,0,88,812,990,967.5,22.5,0.398,0.304,0.0135,0.702,0.0312,3,0.281,0.983,0.0437,21.5,0.957,0.98,0.938,50.7,48.2,145,3470
2002-05-27,2001,8,35,147,880.66,0.32,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2002-05-28,2001,8,35,148,861.88,0.32,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2002-05-29,2001,8,35,149,843.87,0.33,5,Dry,42,9,8,6,82,147,0.17,696.9,0.83,696.9,0,0,0,0,-6,6,42,9,8,0,88,756,990,967.3,22.7,0.356,0.267,0.0117,0.623,0.0274,3,0.256,0.879,0.0387,21.8,0.957,0.98,0.938,47.6,46.7,140,3360
2002-05-30,2001,8,35,150,826.74,0.34,5,Dry,42,9,8,6,82,147,0.18,679.7,0.82,679.7,0,0,0,0,-6,6,42,9,8,0,88,739,990,967.2,22.8,0.346,0.255,0.0112,0.601,0.0264,3,0.248,0.85,0.0373,21.9,0.957,0.98,0.938,46.7,45.7,137,3290
2002-05-31,2001,8,35,151,814.09,0.34,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2002-06-01,2001,9,35,152,802.16,0.35,5,Dry,39,9,7,5,59,119,0.15,683.2,0.85,683.2,0,0,0,0,-5,5,39,9,7,0,64,738,990,967.1,22.9,0.346,0.257,0.0112,0.603,0.0264,3,0.25,0.853,0.0373,22,0.957,0.98,0.938,47.1,46.2,138,3320
2002-06-02,2001,9,35,153,791.07,0.35,5,Dry,39,9,7,5,59,119,0.15,672.1,0.85,672.1,0,0,0,0,-5,5,39,9,7,0,64,727,990,967.1,22.9,0.34,0.25,0.0109,0.59,0.0257,3,0.245,0.835,0.0364,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
2002-06-03,2001,9,36,154,781.06,0.36,5,Dry,39,9,7,5,59,119,0.15,662.1,0.85,662.1,0,0,0,0,-5,5,39,9,7,0,64,717,990,967,23,0.334,0.243,0.0106,0.577,0.0251,3,0.24,0.818,0.0356,22.2,0.957,0.98,0.938,45.9,45,135,3240
2002-06-04,2001,9,36,155,772.67,0.36,5,Dry,39,9,7,5,59,119,0.15,653.7,0.85,653.7,0,0,0,0,-5,5,39,9,7,0,64,709,990,967,23,0.329,0.238,0.0103,0.567,0.0246,3,0.237,0.804,0.0349,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
