date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2002-06-05,2001,9,36,156,761.56,0.37,5,Dry,39,9,7,5,59,119,0.16,642.6,0.84,642.6,0,0,0,0,-5,5,39,9,7,0,64,698,990,966.9,23.1,0.323,0.23,0.00999,0.553,0.024,3,0.232,0.785,0.034,22.3,0.956,0.98,0.937,44.7,43.8,131,3160
2002-06-06,2001,9,36,157,746.53,0.37,5,Dry,39,9,7,5,59,119,0.16,627.5,0.84,627.5,0,0,0,0,-5,5,39,9,7,0,64,683,990,966.9,23.1,0.314,0.22,0.00953,0.535,0.0231,3,0.225,0.759,0.0329,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2002-06-07,2001,9,36,158,731.49,0.38,5,Dry,39,9,7,5,59,119,0.16,612.5,0.84,612.5,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.306,0.21,0.00907,0.516,0.0223,3,0.218,0.734,0.0317,22.4,0.955,0.98,0.936,42.9,42,126,3030
2002-06-08,2001,9,36,159,718.09,0.38,5,Dry,39,9,7,5,59,119,0.17,599.1,0.83,599.1,0,0,0,0,-5,5,39,9,7,0,64,654,990,966.8,23.2,0.298,0.201,0.00866,0.499,0.0215,3,0.212,0.712,0.0306,22.5,0.954,0.98,0.935,42.1,41.2,124,2970
2002-06-09,2001,9,36,160,704.14,0.39,5,Dry,39,9,7,5,59,119,0.17,585.1,0.83,585.1,0,0,0,0,-5,5,39,9,7,0,64,640,990,966.7,23.3,0.29,0.192,0.00824,0.482,0.0207,3,0.206,0.688,0.0295,22.6,0.953,0.979,0.933,41.2,40.3,121,2900
2002-06-10,2001,9,37,161,690.2,0.39,5,Dry,39,9,7,5,59,119,0.17,571.2,0.83,571.2,0,0,0,0,-5,5,39,9,7,0,64,626,990,966.7,23.3,0.282,0.183,0.00782,0.465,0.0199,3,0.2,0.664,0.0285,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
2002-06-11,2001,9,37,162,677.89,0.4,5,Dry,39,9,7,5,59,119,0.18,558.9,0.82,558.9,0,0,0,0,-5,5,39,9,7,0,64,614,990,966.6,23.4,0.275,0.174,0.00745,0.45,0.0192,3,0.194,0.644,0.0275,22.7,0.951,0.975,0.928,39.5,38.5,116,2780
2002-06-12,2001,9,37,163,665.04,0.41,5,Dry,39,9,7,5,59,119,0.18,546,0.82,546,0,0,0,0,-5,5,39,9,7,0,64,601,990,966.6,23.4,0.268,0.166,0.00707,0.434,0.0185,3,0.188,0.622,0.0265,22.8,0.95,0.973,0.925,38.7,37.7,113,2710
2002-06-13,2001,9,37,164,652.74,0.41,5,Dry,39,9,7,5,59,119,0.18,533.7,0.82,533.7,0,0,0,0,-5,5,39,9,7,0,64,589,990,966.5,23.5,0.261,0.158,0.00671,0.419,0.0178,3,0.183,0.601,0.0256,22.9,0.949,0.972,0.922,37.9,36.8,111,2650
2002-06-14,2001,9,37,165,641.53,0.42,5,Dry,39,9,7,5,59,119,0.18,522.5,0.81,522.5,0,0,0,0,-5,5,39,9,7,0,64,578,990,966.5,23.5,0.255,0.15,0.00638,0.405,0.0172,3,0.178,0.582,0.0247,23,0.949,0.97,0.92,37.2,36.1,108,2600
2002-06-15,2001,9,37,166,629.77,0.42,5,Dry,39,9,7,5,59,119,0.19,510.8,0.81,510.8,0,0,0,0,-5,5,39,9,7,0,64,566,990,966.4,23.6,0.248,0.142,0.00603,0.39,0.0165,3,0.172,0.563,0.0239,23,0.947,0.97,0.919,36.4,35.3,106,2540
2002-06-16,2001,9,37,167,618.56,0.43,5,Dry,39,9,7,5,59,119,0.19,499.6,0.81,499.6,0,0,0,0,-5,5,39,9,7,0,64,555,990,966.4,23.6,0.242,0.135,0.00571,0.376,0.0159,3,0.167,0.544,0.023,23.1,0.946,0.97,0.918,35.7,34.6,104,2490
2002-06-17,2001,9,38,168,608.44,0.43,5,Dry,39,9,7,5,59,119,0.2,489.4,0.8,489.4,0,0,0,0,-5,5,39,9,7,0,64,544,990,966.3,23.7,0.236,0.13,0.00549,0.366,0.0155,3,0.163,0.529,0.0223,23.1,0.945,0.97,0.917,35,33.9,102,2440
2002-06-18,2001,9,38,169,597.78,0.44,5,Dry,39,9,7,5,59,119,0.2,478.8,0.8,478.8,0,0,0,0,-5,5,39,9,7,0,64,534,990,966.3,23.7,0.23,0.125,0.00527,0.355,0.015,2,0.266,0.621,0.0262,23.1,0.956,0.98,0.937,51.8,48.2,96.4,2310
2002-06-19,2001,9,38,170,587.11,0.44,5,Dry,39,9,7,5,59,119,0.2,468.1,0.8,468.1,0,0,0,0,-5,5,39,9,7,0,64,523,990,966.2,23.8,0.224,0.12,0.00505,0.344,0.0145,2,0.258,0.602,0.0253,23.2,0.957,0.98,0.938,50.9,48.2,96.4,2310
2002-06-20,2001,9,38,171,576.99,0.45,5,Dry,39,9,7,5,59,119,0.21,458,0.79,458,0,0,0,0,-5,5,39,9,7,0,64,513,990,966.2,23.8,0.218,0.115,0.00484,0.333,0.014,2,0.252,0.585,0.0246,23.2,0.958,0.98,0.938,49.9,48.2,96.4,2310
2002-06-21,2001,9,38,172,567.97,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,407,0.72,407,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.0911,0.00382,0.293,0.0123,2,0.217,0.51,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.2,2090
2002-06-22,2001,9,38,173,558.4,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,397.4,0.71,397.4,0,0,0,0,-9,9,45,10,9,0,97,461,990,966.1,23.9,0.198,0.0866,0.00362,0.285,0.0119,2,0.211,0.496,0.0208,23.4,0.955,0.98,0.935,43.5,42.6,85.3,2050
2002-06-23,2001,9,38,174,548.83,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,387.8,0.71,387.8,0,0,0,0,-9,9,45,10,9,0,97,452,990,966.1,23.9,0.195,0.0821,0.00343,0.277,0.0116,2,0.204,0.481,0.0201,23.4,0.953,0.98,0.934,42.5,41.7,83.3,2000
2002-06-24,2001,9,39,175,539.81,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,378.8,0.7,378.8,0,0,0,0,-9,9,45,10,9,0,97,443,990,966,24,0.192,0.0778,0.00325,0.27,0.0112,2,0.198,0.468,0.0195,23.5,0.952,0.979,0.933,41.6,40.7,81.4,1950
2002-06-25,2001,9,39,176,531.88,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,370.9,0.7,370.9,0,0,0,0,-9,9,45,10,9,0,97,435,990,966,24,0.189,0.0741,0.00308,0.263,0.011,2,0.193,0.456,0.019,23.6,0.951,0.978,0.93,40.7,39.8,79.7,1910
2002-06-26,2001,9,39,177,523.4,0.47,4,Mod_Dry,45,10,9,9,88,161,0.31,362.4,0.69,362.4,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0701,0.00291,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.9,77.8,1870
2002-06-27,2001,9,39,178,514.92,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,353.9,0.69,353.9,0,0,0,0,-9,9,45,10,9,0,97,418,990,965.9,24.1,0.183,0.0661,0.00274,0.249,0.0103,2,0.181,0.43,0.0179,23.7,0.949,0.974,0.924,39,37.9,75.9,1820
2002-06-28,2001,9,39,179,506.99,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,346,0.68,346,0,0,0,0,-9,9,45,10,9,0,97,410,990,965.9,24.1,0.18,0.0623,0.00258,0.243,0.0101,2,0.176,0.419,0.0174,23.7,0.948,0.972,0.921,38.1,37,74.1,1780
2002-06-29,2001,9,39,180,499.06,0.49,4,Mod_Dry,45,10,9,9,88,161,0.32,338.1,0.68,338.1,0,0,0,0,-9,9,45,10,9,0,97,402,990,965.8,24.2,0.177,0.0586,0.00242,0.236,0.00977,2,0.171,0.407,0.0168,23.7,0.947,0.97,0.918,37.3,36.2,72.3,1740
2002-06-30,2001,9,39,181,492.23,0.49,4,Mod_Dry,45,10,9,9,88,161,0.33,331.2,0.67,331.2,0,0,0,0,-9,9,45,10,9,0,97,395,990,965.8,24.2,0.175,0.0553,0.00229,0.23,0.00952,2,0.166,0.396,0.0164,23.8,0.946,0.97,0.917,36.5,35.4,70.9,1700
2002-07-01,2001,10,40,182,483.75,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,348.8,0.72,348.8,0,0,0,0,-6,6,42,9,8,0,76,408,990,965.8,24.2,0.179,0.0636,0.00263,0.243,0.01,2,0.178,0.421,0.0174,23.8,0.948,0.973,0.923,38.6,37.6,75.1,1800
2002-07-02,2001,10,40,183,475.82,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,340.8,0.72,340.8,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0599,0.00247,0.237,0.00975,2,0.173,0.409,0.0169,23.8,0.947,0.971,0.92,37.7,36.7,73.3,1760
2002-07-03,2001,10,40,184,468.99,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,334,0.71,334,0,0,0,0,-6,6,42,9,8,0,76,393,990,965.7,24.3,0.174,0.0566,0.00233,0.231,0.00951,2,0.168,0.399,0.0164,23.9,0.946,0.97,0.918,37,35.9,71.8,1720
2002-07-04,2001,10,40,185,461.6,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,326.6,0.71,326.6,0,0,0,0,-6,6,42,9,8,0,76,386,990,965.7,24.3,0.172,0.0532,0.00219,0.225,0.00924,2,0.163,0.388,0.0159,23.9,0.945,0.97,0.917,36.2,35.1,70.3,1690
2002-07-05,2001,10,40,186,454.22,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,319.2,0.7,319.2,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2002-07-06,2001,10,40,187,446.84,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,311.8,0.7,311.8,0,0,0,0,-6,6,42,9,8,0,76,371,990,965.6,24.4,0.166,0.0462,0.00189,0.213,0.00872,2,0.153,0.366,0.015,24,0.943,0.97,0.914,34.6,33.6,67.2,1610
2002-07-07,2001,10,40,188,440,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,305,0.69,305,0,0,0,0,-6,6,42,9,8,0,76,364,990,965.6,24.4,0.164,0.043,0.00176,0.207,0.00847,2,0.148,0.355,0.0146,24.1,0.942,0.97,0.913,33.9,32.9,65.7,1580
2002-07-08,2001,10,41,189,434.26,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,299.3,0.69,299.3,0,0,0,0,-6,6,42,9,8,0,76,358,990,965.6,24.4,0.162,0.0403,0.00165,0.202,0.00827,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.5,1550
2002-07-09,2001,10,41,190,427.97,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,293,0.69,293,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0373,0.00152,0.197,0.00805,2,0.14,0.337,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2002-07-10,2001,10,41,191,421.68,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,286.7,0.68,286.7,0,0,0,0,-6,6,42,9,8,0,76,346,990,965.5,24.5,0.158,0.0343,0.0014,0.192,0.00783,2,0.136,0.328,0.0134,24.2,0.938,0.97,0.91,31.9,30.9,61.8,1480
2002-07-11,2001,10,41,192,415.39,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,280.4,0.68,280.4,0,0,0,0,-6,6,42,9,8,0,76,339,990,965.5,24.5,0.155,0.0313,0.00128,0.187,0.00761,2,0.132,0.318,0.013,24.2,0.936,0.97,0.908,31.2,30.2,60.5,1450
2002-07-12,2001,10,41,193,409.65,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,274.6,0.67,274.6,0,0,0,0,-6,6,42,9,8,0,76,334,990,965.4,24.6,0.153,0.0286,0.00117,0.182,0.00741,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.5,29.6,59.2,1420
2002-07-13,2001,10,41,194,403.91,0.56,4,Mod_Dry,42,9,8,6,70,135,0.33,268.9,0.67,268.9,0,0,0,0,-6,6,42,9,8,0,76,328,990,965.4,24.6,0.151,0.0259,0.00105,0.177,0.00721,2,0.124,0.301,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2002-07-14,2001,10,41,195,398.17,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,263.2,0.66,263.2,0,0,0,0,-6,6,42,9,8,0,76,322,990,965.4,24.6,0.149,0.0232,0.000943,0.172,0.00701,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.8,1360
2002-07-15,2001,10,42,196,393.52,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,258.5,0.66,258.5,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.021,0.000853,0.169,0.00685,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2002-07-16,2001,10,42,197,388.32,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,253.3,0.65,253.3,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000753,0.164,0.00666,2,0.113,0.278,0.0113,24.4,0.93,0.97,0.902,28.2,27.3,54.7,1310
2002-07-17,2001,10,42,198,383.13,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,248.1,0.65,248.1,0,0,0,0,-6,6,42,9,8,0,76,307,990,965.3,24.7,0.144,0.0168,0.000682,0.161,0.00651,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2002-07-18,2001,10,42,199,377.93,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,242.9,0.64,242.9,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000664,0.158,0.00641,2,0.106,0.265,0.0107,24.4,0.927,0.97,0.899,27,26.2,52.4,1260
2002-07-19,2001,10,42,200,372.74,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,237.7,0.64,237.7,0,0,0,0,-6,6,42,9,8,0,76,297,990,965.3,24.7,0.14,0.016,0.000645,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2002-07-20,2001,10,42,201,368.09,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,233.1,0.63,233.1,0,0,0,0,-6,6,42,9,8,0,76,292,990,965.2,24.8,0.139,0.0156,0.000629,0.154,0.00623,2,0.0998,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2002-07-21,2001,10,42,202,363.44,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,228.4,0.63,228.4,0,0,0,0,-6,6,42,9,8,0,76,287,990,965.2,24.8,0.137,0.0152,0.000612,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2002-07-22,2001,10,43,203,358.79,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,223.8,0.62,223.8,0,0,0,0,-6,6,42,9,8,0,76,283,990,965.2,24.8,0.135,0.0148,0.000596,0.15,0.00605,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2002-07-23,2001,10,43,204,354.14,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,219.1,0.62,219.1,0,0,0,0,-6,6,42,9,8,0,76,278,990,965.2,24.8,0.134,0.0144,0.000579,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.3,48.2,48.2,1160
2002-07-24,2001,10,43,205,350.59,0.6,4,Mod_Dry,42,9,8,6,70,135,0.39,215.6,0.61,215.6,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.132,0.0141,0.000566,0.147,0.0059,1,0.234,0.38,0.0153,24.5,0.957,0.98,0.938,49.5,48.2,48.2,1160
2002-07-25,2001,10,43,206,346.49,0.61,4,Mod_Dry,42,9,8,6,70,135,0.39,211.5,0.61,211.5,0,0,0,0,-6,6,42,9,8,0,76,270,990,965.1,24.9,0.131,0.0137,0.000552,0.145,0.00582,1,0.228,0.373,0.015,24.5,0.957,0.98,0.938,48.6,47.6,47.6,1140
2002-07-26,2001,10,43,207,342.39,0.61,4,Mod_Dry,42,9,8,6,70,135,0.39,207.4,0.61,207.4,0,0,0,0,-6,6,42,9,8,0,76,266,990,965.1,24.9,0.13,0.0134,0.000538,0.143,0.00574,1,0.222,0.365,0.0147,24.5,0.956,0.98,0.937,47.7,46.7,46.7,1120
2002-07-27,2001,10,43,208,338.28,0.62,4,Mod_Dry,42,9,8,6,70,135,0.4,203.3,0.6,203.3,0,0,0,0,-6,6,42,9,8,0,76,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.6,0.955,0.98,0.936,46.8,45.8,45.8,1100
2002-07-28,2001,10,43,209,334.18,0.62,4,Mod_Dry,42,9,8,6,70,135,0.4,199.2,0.6,199.2,0,0,0,0,-6,6,42,9,8,0,76,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.00559,1,0.211,0.351,0.0141,24.6,0.955,0.98,0.935,45.8,44.9,44.9,1080
2002-07-29,2001,10,44,210,330.08,0.63,4,Mod_Dry,42,9,8,6,70,135,0.41,195.1,0.59,195.1,0,0,0,0,-6,6,42,9,8,0,76,254,990,965.1,24.9,0.125,0.0123,0.000494,0.138,0.00551,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1060
2002-07-30,2001,10,44,211,325.98,0.63,4,Mod_Dry,42,9,8,6,70,135,0.41,191,0.59,191,0,0,0,0,-6,6,42,9,8,0,76,250,990,965,25,0.124,0.012,0.00048,0.136,0.00544,1,0.2,0.336,0.0135,24.6,0.952,0.98,0.933,43.9,43.1,43.1,1030
2002-07-31,2001,10,44,212,322.42,0.63,4,Mod_Dry,42,9,8,6,70,135,0.42,187.4,0.58,187.4,0,0,0,0,-6,6,42,9,8,0,76,246,990,965,25,0.123,0.0117,0.000467,0.134,0.00537,1,0.196,0.33,0.0132,24.7,0.951,0.98,0.932,43.1,42.2,42.2,1010
2002-08-01,2001,11,44,213,318.87,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,203.9,0.64,203.9,0,0,0,0,-4,4,39,7,5,0,64,255,990,965,25,0.125,0.0131,0.000523,0.139,0.00554,1,0.218,0.356,0.0142,24.6,0.955,0.98,0.936,47.1,46.1,46.1,1110
2002-08-02,2001,11,44,214,314.77,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,199.8,0.64,199.8,0,0,0,0,-4,4,39,7,5,0,64,251,990,965,25,0.124,0.0127,0.000509,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.2,45.2,1090
2002-08-03,2001,11,44,215,310.67,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,195.7,0.63,195.7,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000494,0.135,0.00539,1,0.207,0.342,0.0136,24.7,0.953,0.98,0.934,45.2,44.3,44.3,1060
2002-08-04,2001,11,44,216,306.56,0.65,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2002-08-05,2001,11,45,217,302.46,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,187.5,0.62,187.5,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00524,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
2002-08-06,2001,11,45,218,298.36,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,183.4,0.61,183.4,0,0,0,0,-4,4,39,7,5,0,64,234,990,964.9,25.1,0.118,0.0113,0.000451,0.13,0.00516,1,0.19,0.32,0.0127,24.8,0.95,0.98,0.931,42.3,41.5,41.5,996
2002-08-07,2001,11,45,219,294.81,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,179.8,0.61,179.8,0,0,0,0,-4,4,39,7,5,0,64,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.0051,1,0.185,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.6,40.6,975
2002-08-08,2001,11,45,220,291.25,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,176.3,0.6,176.3,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000427,0.126,0.00503,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.7,39.7,39.7,954
2002-08-09,2001,11,45,221,287.7,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,172.7,0.6,172.7,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.923,39.8,38.9,38.9,933
2002-08-10,2001,11,45,222,284.14,0.69,4,Mod_Dry,39,7,5,4,60,115,0.41,169.1,0.59,169.1,0,0,0,0,-4,4,39,7,5,0,64,220,990,964.8,25.2,0.113,0.0101,0.000402,0.123,0.0049,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2002-08-11,2001,11,45,223,280.59,0.69,5,Dry,34,7,5,3,44,93,0.33,187.6,0.67,187.6,0,0,0,0,-3,3,34,7,5,0,47,234,990,964.8,25.2,0.118,0.0117,0.000465,0.13,0.00515,1,0.196,0.325,0.0129,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
2002-08-12,2001,11,46,224,278.13,0.7,5,Dry,34,7,5,3,44,93,0.33,185.1,0.67,185.1,0,0,0,0,-3,3,34,7,5,0,47,231,990,964.8,25.2,0.117,0.0115,0.000456,0.129,0.00511,1,0.192,0.321,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
2002-08-13,2001,11,46,225,275.12,0.7,5,Dry,34,7,5,3,44,93,0.34,182.1,0.66,182.1,0,0,0,0,-3,3,34,7,5,0,47,228,990,964.8,25.2,0.116,0.0112,0.000446,0.127,0.00505,1,0.188,0.316,0.0125,24.9,0.949,0.98,0.93,42.2,41.3,41.3,992
2002-08-14,2001,11,46,226,272.11,0.71,5,Dry,34,7,5,3,44,93,0.34,179.1,0.66,179.1,0,0,0,0,-3,3,34,7,5,0,47,225,990,964.8,25.2,0.115,0.011,0.000435,0.126,0.005,1,0.184,0.31,0.0123,24.9,0.948,0.979,0.928,41.5,40.6,40.6,975
2002-08-15,2001,11,46,227,269.1,0.71,5,Dry,34,7,5,3,44,93,0.35,176.1,0.65,176.1,0,0,0,0,-3,3,34,7,5,0,47,222,990,964.8,25.2,0.114,0.0107,0.000425,0.125,0.00494,1,0.18,0.305,0.0121,24.9,0.947,0.978,0.926,40.8,39.9,39.9,957
2002-08-16,2001,11,46,228,266.1,0.72,5,Dry,34,7,5,3,44,93,0.35,173.1,0.65,173.1,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,938
2002-08-17,2001,11,46,229,263.09,0.73,5,Dry,34,7,5,3,44,93,0.35,170.1,0.65,170.1,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000404,0.122,0.00483,1,0.172,0.294,0.0116,25,0.945,0.975,0.921,39.4,38.4,38.4,920
2002-08-18,2001,11,46,230,260.08,0.74,5,Dry,34,7,5,3,44,93,0.36,167.1,0.64,167.1,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00995,0.000394,0.121,0.00478,1,0.168,0.289,0.0114,25,0.944,0.973,0.919,38.6,37.6,37.6,902
2002-08-19,2001,11,47,231,257.07,0.74,5,Dry,34,7,5,3,44,93,0.36,164.1,0.64,164.1,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.11,0.0097,0.000384,0.119,0.00472,1,0.164,0.283,0.0112,25,0.943,0.972,0.917,37.9,36.9,36.9,885
2002-08-20,2001,11,47,232,254.61,0.75,5,Dry,34,7,5,3,44,93,0.36,161.6,0.64,161.6,0,0,0,0,-3,3,34,7,5,0,47,208,990,964.7,25.3,0.109,0.00949,0.000375,0.118,0.00468,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.2,36.2,870
2002-08-21,2001,11,47,233,252.15,0.75,5,Dry,34,7,5,3,44,93,0.37,159.2,0.63,159.2,0,0,0,0,-3,3,34,7,5,0,47,205,990,964.7,25.3,0.108,0.00928,0.000367,0.117,0.00463,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2002-08-22,2001,11,47,234,249.69,0.76,5,Dry,34,7,5,3,44,93,0.37,156.7,0.63,156.7,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00907,0.000358,0.116,0.00459,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2002-08-23,2001,11,47,235,247.23,0.76,5,Dry,34,7,5,3,44,93,0.38,154.2,0.62,154.2,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00886,0.00035,0.115,0.00454,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2002-08-24,2001,11,47,236,244.77,0.77,5,Dry,34,7,5,3,44,93,0.38,151.8,0.62,151.8,0,0,0,0,-3,3,34,7,5,0,47,198,990,964.7,25.3,0.105,0.00865,0.000341,0.114,0.0045,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2002-08-25,2001,11,47,237,242.31,0.78,5,Dry,34,7,5,3,44,93,0.38,149.3,0.62,149.3,0,0,0,0,-3,3,34,7,5,0,47,195,990,964.7,25.3,0.104,0.00844,0.000333,0.113,0.00445,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2002-08-26,2001,11,48,238,239.85,0.79,5,Dry,34,7,5,3,44,93,0.39,146.8,0.61,146.8,0,0,0,0,-3,3,34,7,5,0,47,193,990,964.6,25.4,0.104,0.00823,0.000325,0.112,0.00441,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2002-08-27,2001,11,48,239,237.39,0.79,5,Dry,34,7,5,3,44,93,0.39,144.4,0.61,144.4,0,0,0,0,-3,3,34,7,5,0,47,190,990,964.6,25.4,0.103,0.00802,0.000316,0.111,0.00436,1,0.137,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2002-08-28,2001,11,48,240,236.02,0.8,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2002-08-29,2001,11,48,241,234.1,0.8,5,Dry,34,7,5,3,44,93,0.4,141.1,0.6,141.1,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.102,0.00774,0.000305,0.109,0.0043,1,0.133,0.242,0.00954,25.2,0.935,0.97,0.907,32.6,31.6,31.6,758
2002-08-30,2001,11,48,242,232.19,0.81,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2002-08-31,2001,11,48,243,230.28,0.82,5,Dry,34,7,5,3,44,93,0.4,137.3,0.6,137.3,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00742,0.000292,0.108,0.00423,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2002-09-01,2001,12,48,244,227.27,0.82,5,Dry,30,6,4,2,30,72,0.32,155.3,0.68,155.3,0,0,0,0,-2,2,30,6,4,0,32,195,990,964.6,25.4,0.104,0.00895,0.000352,0.113,0.00446,1,0.152,0.266,0.0104,25.2,0.94,0.97,0.912,36,35,35,839
2002-09-02,2001,12,49,245,223.71,0.83,5,Dry,30,6,4,2,30,72,0.32,151.7,0.68,151.7,0,0,0,0,-2,2,30,6,4,0,32,192,990,964.5,25.5,0.103,0.00865,0.00034,0.112,0.00439,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2002-09-03,2001,12,49,246,221.25,0.84,5,Dry,30,6,4,2,30,72,0.33,149.3,0.68,149.3,0,0,0,0,-2,2,30,6,4,0,32,189,990,964.5,25.5,0.102,0.00844,0.000331,0.111,0.00435,1,0.144,0.255,0.01,25.2,0.938,0.97,0.91,34.6,33.6,33.6,806
2002-09-04,2001,12,49,247,218.24,0.85,5,Dry,30,6,4,2,30,72,0.33,146.2,0.67,146.2,0,0,0,0,-2,2,30,6,4,0,32,186,990,964.5,25.5,0.101,0.00818,0.000321,0.109,0.00429,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,33.9,32.9,32.9,790
2002-09-05,2001,12,49,248,215.24,0.86,5,Dry,30,6,4,2,30,72,0.34,143.2,0.67,143.2,0,0,0,0,-2,2,30,6,4,0,32,183,990,964.5,25.5,0.1,0.00793,0.000311,0.108,0.00424,1,0.136,0.244,0.00957,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2002-09-06,2001,12,49,249,212.23,0.87,5,Dry,30,6,4,2,30,72,0.34,140.2,0.66,140.2,0,0,0,0,-2,2,30,6,4,0,32,180,990,964.5,25.5,0.0991,0.00767,0.0003,0.107,0.00418,1,0.132,0.239,0.00935,25.3,0.935,0.97,0.907,32.5,31.5,31.5,757
2002-09-07,2001,12,49,250,209.22,0.88,5,Dry,30,6,4,2,30,72,0.34,137.2,0.66,137.2,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0981,0.00741,0.00029,0.105,0.00413,1,0.128,0.233,0.00913,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2002-09-08,2001,12,49,251,206.21,0.89,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2002-09-09,2001,12,50,252,204.85,0.89,5,Dry,30,6,4,2,30,72,0.35,132.8,0.65,132.8,0,0,0,0,-2,2,30,6,4,0,32,173,990,964.4,25.6,0.0965,0.00704,0.000275,0.104,0.00405,1,0.122,0.225,0.00882,25.3,0.932,0.97,0.904,30.8,29.8,29.8,716
2002-09-10,2001,12,50,253,201.84,0.9,5,Dry,30,6,4,2,30,72,0.36,129.8,0.64,129.8,0,0,0,0,-2,2,30,6,4,0,32,170,990,964.4,25.6,0.0955,0.00679,0.000265,0.102,0.004,1,0.118,0.22,0.0086,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2002-09-11,2001,12,50,254,199.38,0.9,5,Dry,30,6,4,2,30,72,0.36,127.4,0.64,127.4,0,0,0,0,-2,2,30,6,4,0,32,167,990,964.4,25.6,0.0946,0.00658,0.000257,0.101,0.00395,1,0.114,0.216,0.00842,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
2002-09-12,2001,12,50,255,196.92,0.91,5,Dry,30,6,4,2,30,72,0.37,124.9,0.63,124.9,0,0,0,0,-2,2,30,6,4,0,32,165,990,964.4,25.6,0.0937,0.00637,0.000249,0.1,0.00391,1,0.111,0.211,0.00825,25.4,0.928,0.97,0.901,28.9,28,28,672
2002-09-13,2001,12,50,256,194.46,0.91,5,Dry,30,6,4,2,30,72,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0929,0.00616,0.000241,0.099,0.00387,1,0.108,0.207,0.00808,25.4,0.927,0.97,0.899,28.2,27.4,27.4,658
2002-09-14,2001,12,50,257,191.99,0.92,5,Dry,30,6,4,2,30,72,0.38,120,0.63,120,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.092,0.00595,0.000233,0.0979,0.00383,1,0.104,0.202,0.00791,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
2002-09-15,2001,12,50,258,190.63,0.92,5,Dry,30,6,4,2,30,72,0.38,118.6,0.62,118.6,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0915,0.00583,0.000228,0.0974,0.00381,1,0.103,0.2,0.00782,25.4,0.924,0.97,0.896,27.3,26.5,26.5,635
2002-09-16,2001,12,51,259,188.71,0.92,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2002-09-17,2001,12,51,260,186.8,0.93,5,Dry,30,6,4,2,30,72,0.39,114.8,0.61,114.8,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0902,0.00551,0.000215,0.0957,0.00374,1,0.0975,0.193,0.00755,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-09-18,2001,12,51,261,184.89,0.93,5,Dry,30,6,4,2,30,72,0.39,112.9,0.61,112.9,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0895,0.00535,0.000209,0.0948,0.00371,1,0.0949,0.19,0.00742,25.4,0.92,0.97,0.892,25.8,25.1,25.1,602
2002-09-19,2001,12,51,262,182.97,0.93,5,Dry,30,6,4,2,30,72,0.39,111,0.61,111,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0888,0.00518,0.000203,0.094,0.00368,1,0.0923,0.186,0.00729,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2002-09-20,2001,12,51,263,181.06,0.93,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2002-09-21,2001,12,51,264,179.14,0.94,5,Dry,30,6,4,2,30,72,0.4,107.1,0.6,107.1,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0875,0.00486,0.00019,0.0923,0.00361,1,0.0871,0.179,0.00702,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
2002-09-22,2001,12,51,265,177.23,0.94,5,Dry,30,6,4,2,30,72,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0868,0.00469,0.000184,0.0915,0.00358,1,0.0846,0.176,0.00689,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
2002-09-23,2001,12,52,266,175.86,0.94,5,Dry,30,6,4,2,30,72,0.41,103.9,0.59,103.9,0,0,0,0,-2,2,30,6,4,0,32,144,990,964.4,25.6,0.0863,0.00458,0.000179,0.0909,0.00356,1,0.0827,0.174,0.00679,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2002-09-24,2001,12,52,267,174.49,0.94,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2002-09-25,2001,12,52,268,172.58,0.95,5,Dry,30,6,4,2,30,72,0.42,100.6,0.58,100.6,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0851,0.0043,0.000168,0.0894,0.0035,1,0.0783,0.168,0.00657,25.4,0.911,0.969,0.883,22.8,22.1,22.1,530
2002-09-26,2001,12,52,269,172.31,0.95,5,Dry,30,6,4,2,30,72,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.0851,0.00428,0.000167,0.0893,0.0035,1,0.0779,0.167,0.00655,25.4,0.911,0.969,0.882,22.7,22,22,529
2002-09-27,2001,12,52,270,172.03,0.95,5,Dry,30,6,4,2,30,72,0.42,100,0.58,100,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2002-09-28,2001,12,52,271,170.12,0.95,5,Dry,30,6,4,2,30,72,0.42,98.12,0.58,98.12,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0843,0.00409,0.00016,0.0884,0.00346,1,0.075,0.163,0.0064,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
2002-09-29,2001,12,52,272,168.75,0.95,5,Dry,30,6,4,2,30,72,0.43,96.75,0.57,96.75,0,0,0,0,-2,2,30,6,4,0,32,137,990,964.5,25.5,0.0838,0.00397,0.000156,0.0878,0.00344,1,0.0731,0.161,0.0063,25.4,0.914,0.967,0.885,22,21.3,21.3,511
2002-09-30,2001,12,53,273,166.84,0.95,5,Dry,30,6,4,2,30,72,0.43,94.84,0.57,94.84,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.0831,0.00381,0.000149,0.0869,0.0034,1,0.0705,0.157,0.00617,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
2002-10-01,2002,1,1,274,165.47,0.95,5,Dry,24,4,2,2,20,52,0.31,113.5,0.69,113.5,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0862,0.00539,0.000211,0.0916,0.00359,1,0.0957,0.187,0.00733,25.3,0.92,0.97,0.893,26,25.2,25.2,604
2002-10-02,2002,1,1,275,168.48,0.95,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0997,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2002-10-03,2002,1,1,276,171.49,0.95,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2002-10-04,2002,1,1,277,169.57,0.95,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2002-10-05,2002,1,1,278,169.3,0.95,5,Dry,24,4,2,2,20,52,0.31,117.3,0.69,117.3,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0875,0.00572,0.000224,0.0932,0.00365,1,0.101,0.194,0.0076,25.3,0.923,0.97,0.895,26.9,26.1,26.1,627
2002-10-06,2002,1,1,279,168.48,0.95,5,Dry,24,4,2,2,20,52,0.31,116.5,0.69,116.5,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0872,0.00565,0.000221,0.0929,0.00364,1,0.0997,0.193,0.00754,25.3,0.922,0.97,0.895,26.7,25.9,25.9,622
2002-10-07,2002,1,1,280,166.56,0.95,5,Dry,24,4,2,2,20,52,0.31,114.6,0.69,114.6,0,0,0,0,-2,2,24,4,2,0,22,145,990,964.5,25.5,0.0866,0.00549,0.000215,0.092,0.0036,1,0.0972,0.189,0.00741,25.3,0.921,0.97,0.894,26.2,25.4,25.4,611
2002-10-08,2002,1,2,281,165.2,0.95,5,Dry,24,4,2,2,20,52,0.32,113.2,0.69,113.2,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.0861,0.00537,0.00021,0.0914,0.00358,1,0.0953,0.187,0.00732,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2002-10-09,2002,1,2,282,164.92,0.96,5,Dry,24,4,2,2,20,52,0.32,112.9,0.69,112.9,0,0,0,0,-2,2,24,4,2,0,22,143,990,964.5,25.5,0.086,0.00535,0.000209,0.0913,0.00358,1,0.0949,0.186,0.0073,25.3,0.92,0.97,0.892,25.8,25,25,601
2002-10-10,2002,1,2,283,164.1,0.96,5,Dry,24,4,2,2,20,52,0.32,112.1,0.68,112.1,0,0,0,0,-2,2,24,4,2,0,22,142,990,964.5,25.5,0.0857,0.00528,0.000207,0.091,0.00356,1,0.0938,0.185,0.00724,25.3,0.919,0.97,0.892,25.6,24.8,24.8,596
2002-10-11,2002,1,2,284,162.19,0.96,5,Dry,24,4,2,2,20,52,0.32,110.2,0.68,110.2,0,0,0,0,-2,2,24,4,2,0,22,140,990,964.5,25.5,0.085,0.00512,0.0002,0.0901,0.00353,1,0.0913,0.181,0.00711,25.3,0.918,0.97,0.891,25.1,24.4,24.4,585
2002-10-12,2002,1,2,285,160.82,0.96,5,Dry,24,4,2,2,20,52,0.32,108.8,0.68,108.8,0,0,0,0,-2,2,24,4,2,0,22,139,990,964.5,25.5,0.0845,0.005,0.000196,0.0895,0.00351,1,0.0894,0.179,0.00701,25.3,0.917,0.97,0.89,24.8,24.1,24.1,577
2002-10-13,2002,1,2,286,158.91,0.96,5,Dry,24,4,2,2,20,52,0.33,106.9,0.67,106.9,0,0,0,0,-2,2,24,4,2,0,22,137,990,964.5,25.5,0.0839,0.00484,0.00019,0.0887,0.00348,1,0.0868,0.176,0.00688,25.3,0.916,0.97,0.888,24.3,23.6,23.6,566
2002-10-14,2002,1,2,287,156.99,0.96,5,Dry,24,4,2,2,20,52,0.33,105,0.67,105,0,0,0,0,-2,2,24,4,2,0,22,135,990,964.5,25.5,0.0832,0.00467,0.000183,0.0878,0.00344,1,0.0842,0.172,0.00674,25.3,0.914,0.97,0.887,23.9,23.1,23.1,555
2002-10-15,2002,1,3,288,155.63,0.97,5,Dry,24,4,2,2,20,52,0.33,103.6,0.67,103.6,0,0,0,0,-2,2,24,4,2,0,22,134,990,964.5,25.5,0.0827,0.00456,0.000179,0.0873,0.00342,1,0.0824,0.17,0.00665,25.3,0.913,0.97,0.886,23.5,22.8,22.8,548
2002-10-16,2002,1,3,289,154.26,0.97,5,Dry,24,4,2,2,20,52,0.34,102.3,0.66,102.3,0,0,0,0,-2,2,24,4,2,0,22,132,990,964.5,25.5,0.0822,0.00444,0.000174,0.0867,0.0034,1,0.0806,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2002-10-17,2002,1,3,290,152.89,0.97,5,Dry,24,4,2,2,20,52,0.34,100.9,0.66,100.9,0,0,0,0,-2,2,24,4,2,0,22,131,990,964.5,25.5,0.0817,0.00433,0.00017,0.0861,0.00337,1,0.0787,0.165,0.00646,25.3,0.912,0.969,0.883,22.9,22.2,22.2,532
2002-10-18,2002,1,3,291,151.53,0.97,5,Dry,24,4,2,2,20,52,0.34,99.53,0.66,99.53,0,0,0,0,-2,2,24,4,2,0,22,130,990,964.5,25.5,0.0812,0.00421,0.000165,0.0855,0.00335,1,0.0769,0.162,0.00636,25.3,0.911,0.968,0.883,22.5,21.8,21.8,524
2002-10-19,2002,1,3,292,150.16,0.97,5,Dry,24,4,2,2,20,52,0.35,98.16,0.65,98.16,0,0,0,0,-2,2,24,4,2,0,22,128,990,964.5,25.5,0.0808,0.00409,0.000161,0.0849,0.00333,1,0.075,0.16,0.00627,25.3,0.913,0.968,0.883,22.3,21.5,21.5,517
2002-10-20,2002,1,3,293,148.79,0.97,5,Dry,24,4,2,2,20,52,0.35,96.79,0.65,96.79,0,0,0,0,-2,2,24,4,2,0,22,127,990,964.5,25.5,0.0803,0.00398,0.000156,0.0843,0.0033,1,0.0732,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,510
2002-10-21,2002,1,3,294,147.42,0.97,5,Dry,24,4,2,2,20,52,0.35,95.42,0.65,95.42,0,0,0,0,-2,2,24,4,2,0,22,125,990,964.5,25.5,0.0798,0.00386,0.000151,0.0837,0.00328,1,0.0713,0.155,0.00608,25.3,0.915,0.967,0.885,21.7,21,21,504
2002-10-22,2002,1,4,295,146.06,0.97,5,Dry,24,4,2,2,20,52,0.36,94.06,0.64,94.06,0,0,0,0,-2,2,24,4,2,0,22,124,990,964.5,25.5,0.0793,0.00375,0.000147,0.0831,0.00326,1,0.0695,0.153,0.00598,25.3,0.917,0.966,0.886,21.4,20.7,20.7,497
2002-10-23,2002,1,4,296,144.69,0.98,5,Dry,24,4,2,2,20,52,0.36,92.69,0.64,92.69,0,0,0,0,-2,2,24,4,2,0,22,123,990,964.5,25.5,0.0788,0.00363,0.000142,0.0825,0.00323,1,0.0676,0.15,0.00589,25.3,0.918,0.966,0.887,21.2,20.4,20.4,490
2002-10-24,2002,1,4,297,144.42,0.98,5,Dry,24,4,2,2,20,52,0.36,92.42,0.64,92.42,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0787,0.00361,0.000141,0.0823,0.00323,1,0.0673,0.15,0.00587,25.4,0.919,0.965,0.887,21.1,20.4,20.4,489
2002-10-25,2002,1,4,298,143.6,0.98,5,Dry,24,4,2,2,20,52,0.36,91.6,0.64,91.6,0,0,0,0,-2,2,24,4,2,0,22,122,990,964.5,25.5,0.0784,0.00354,0.000139,0.082,0.00322,1,0.0662,0.148,0.00581,25.4,0.92,0.965,0.887,20.9,20.2,20.2,485
2002-10-26,2002,1,4,299,143.32,0.98,5,Dry,24,4,2,2,20,52,0.36,91.32,0.64,91.32,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00351,0.000138,0.0819,0.00321,1,0.0658,0.148,0.00579,25.4,0.92,0.965,0.888,20.9,20.2,20.2,484
2002-10-27,2002,1,4,300,143.05,0.98,5,Dry,24,4,2,2,20,52,0.36,91.05,0.64,91.05,0,0,0,0,-2,2,24,4,2,0,22,121,990,964.5,25.5,0.0783,0.00349,0.000137,0.0817,0.00321,1,0.0654,0.147,0.00577,25.4,0.92,0.965,0.888,20.8,20.1,20.1,482
2002-10-28,2002,1,4,301,141.14,0.98,5,Dry,24,4,2,2,20,52,0.37,89.14,0.63,89.14,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0776,0.00333,0.00013,0.0809,0.00317,1,0.0628,0.144,0.00564,25.4,0.922,0.964,0.889,20.4,19.7,19.7,473
2002-10-29,2002,1,5,302,140.86,0.98,5,Dry,24,4,2,2,20,52,0.37,88.86,0.63,88.86,0,0,0,0,-2,2,24,4,2,0,22,119,990,964.5,25.5,0.0775,0.0033,0.00013,0.0808,0.00317,1,0.0625,0.143,0.00562,25.4,0.923,0.964,0.889,20.4,19.6,19.6,472
2002-10-30,2002,1,5,303,140.04,0.98,5,Dry,24,4,2,2,20,52,0.37,88.04,0.63,88.04,0,0,0,0,-2,2,24,4,2,0,22,118,990,964.5,25.5,0.0772,0.00323,0.000127,0.0804,0.00315,1,0.0614,0.142,0.00556,25.4,0.924,0.963,0.89,20.2,19.5,19.5,468
2002-10-31,2002,1,5,304,139.22,0.98,5,Dry,24,4,2,2,20,52,0.37,87.22,0.63,87.22,0,0,0,0,-2,2,24,4,2,0,22,117,990,964.5,25.5,0.0769,0.00316,0.000124,0.0801,0.00314,1,0.0602,0.14,0.0055,25.4,0.925,0.963,0.89,20.1,19.3,19.3,464
2002-11-01,2002,2,5,305,140.59,0.98,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2002-11-02,2002,2,5,306,141.96,0.98,5,Dry,23,4,2,2,19,50,0.35,91.96,0.65,91.96,0,0,0,0,-2,2,23,4,2,0,21,121,990,964.5,25.5,0.0782,0.00357,0.00014,0.0818,0.00321,1,0.0666,0.148,0.00582,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-11-03,2002,2,5,307,142.78,0.98,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2002-11-04,2002,2,5,308,145.78,0.97,5,Dry,23,4,2,2,19,50,0.34,95.78,0.66,95.78,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0796,0.00389,0.000153,0.0835,0.00327,1,0.0718,0.155,0.00609,25.3,0.915,0.967,0.885,21.8,21.1,21.1,506
2002-11-05,2002,2,6,309,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2002-11-06,2002,2,6,310,150.71,0.97,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2002-11-07,2002,2,6,311,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-11-08,2002,2,6,312,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2002-11-09,2002,2,6,313,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2002-11-10,2002,2,6,314,151.25,0.97,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2002-11-11,2002,2,6,315,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-11-12,2002,2,7,316,152.89,0.97,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2002-11-13,2002,2,7,317,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-11-14,2002,2,7,318,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2002-11-15,2002,2,7,319,152.62,0.97,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2002-11-16,2002,2,7,320,152.89,0.97,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2002-11-17,2002,2,7,321,152.07,0.97,5,Dry,23,4,2,2,19,50,0.33,102.1,0.67,102.1,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0818,0.00443,0.000174,0.0862,0.00338,1,0.0803,0.167,0.00653,25.3,0.912,0.97,0.885,23.1,22.4,22.4,539
2002-11-18,2002,2,7,322,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2002-11-19,2002,2,8,323,150.43,0.97,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2002-11-20,2002,2,8,324,150.16,0.97,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2002-11-21,2002,2,8,325,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2002-11-22,2002,2,8,326,146.88,0.97,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2002-11-23,2002,2,8,327,145.51,0.97,5,Dry,23,4,2,2,19,50,0.34,95.51,0.66,95.51,0,0,0,0,-2,2,23,4,2,0,21,125,990,964.5,25.5,0.0795,0.00387,0.000152,0.0833,0.00327,1,0.0714,0.155,0.00607,25.3,0.915,0.967,0.885,21.7,21,21,504
2002-11-24,2002,2,8,328,148.52,0.97,5,Dry,23,4,2,2,19,50,0.34,98.52,0.66,98.52,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0805,0.00412,0.000162,0.0847,0.00332,1,0.0755,0.16,0.00628,25.3,0.912,0.968,0.883,22.3,21.6,21.6,519
2002-11-25,2002,2,8,329,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2002-11-26,2002,2,9,330,150.71,0.97,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2002-11-27,2002,2,9,331,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2002-11-28,2002,2,9,332,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2002-11-29,2002,2,9,333,152.62,0.97,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2002-11-30,2002,2,9,334,152.35,0.97,5,Dry,23,4,2,2,19,50,0.33,102.3,0.67,102.3,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0819,0.00445,0.000174,0.0863,0.00339,1,0.0807,0.167,0.00655,25.3,0.913,0.97,0.885,23.2,22.5,22.5,540
2002-12-01,2002,3,9,335,152.07,0.97,5,Dry,26,4,3,2,24,59,0.39,93.07,0.61,93.07,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.08,0.00366,0.000144,0.0837,0.00328,1,0.0681,0.152,0.00595,25.4,0.918,0.966,0.886,21.2,20.5,20.5,492
2002-12-02,2002,3,9,336,151.25,0.97,5,Dry,26,4,3,2,24,59,0.39,92.25,0.61,92.25,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0797,0.00359,0.000141,0.0833,0.00327,1,0.067,0.15,0.0059,25.4,0.919,0.965,0.887,21.1,20.3,20.3,488
2002-12-03,2002,3,10,337,150.43,0.97,5,Dry,26,4,3,2,24,59,0.39,91.43,0.61,91.43,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0794,0.00352,0.000138,0.083,0.00325,1,0.0659,0.149,0.00584,25.4,0.92,0.965,0.887,20.9,20.2,20.2,484
2002-12-04,2002,3,10,338,149.61,0.97,5,Dry,26,4,3,2,24,59,0.39,90.61,0.61,90.61,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00345,0.000135,0.0826,0.00324,1,0.0648,0.147,0.00578,25.4,0.921,0.965,0.888,20.7,20,20,480
2002-12-05,2002,3,10,339,150.98,0.97,5,Dry,26,4,3,2,24,59,0.39,91.98,0.61,91.98,0,0,0,0,-2,2,26,4,3,0,26,125,990,964.5,25.5,0.0796,0.00357,0.00014,0.0832,0.00326,1,0.0667,0.15,0.00588,25.4,0.919,0.965,0.887,21,20.3,20.3,487
2002-12-06,2002,3,10,340,156.17,0.97,5,Dry,26,4,3,2,24,59,0.38,97.17,0.62,97.17,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0815,0.00401,0.000157,0.0855,0.00335,1,0.0737,0.159,0.00624,25.4,0.914,0.967,0.884,22.1,21.4,21.4,513
2002-12-07,2002,3,10,341,161.37,0.96,5,Dry,26,4,3,2,24,59,0.37,102.4,0.63,102.4,0,0,0,0,-2,2,26,4,3,0,26,135,990,964.5,25.5,0.0833,0.00445,0.000174,0.0878,0.00344,1,0.0807,0.168,0.0066,25.4,0.912,0.97,0.885,23.2,22.5,22.5,541
2002-12-08,2002,3,10,342,165.47,0.95,5,Dry,26,4,3,2,24,59,0.36,106.5,0.64,106.5,0,0,0,0,-2,2,26,4,3,0,26,139,990,964.5,25.5,0.0848,0.0048,0.000188,0.0896,0.00351,1,0.0862,0.176,0.00689,25.4,0.915,0.97,0.888,24.2,23.5,23.5,564
2002-12-09,2002,3,10,343,169.57,0.95,5,Dry,26,4,3,2,24,59,0.35,110.6,0.65,110.6,0,0,0,0,-2,2,26,4,3,0,26,144,990,964.5,25.5,0.0862,0.00515,0.000202,0.0914,0.00358,1,0.0918,0.183,0.00717,25.4,0.918,0.97,0.891,25.2,24.5,24.5,588
2002-12-10,2002,3,11,344,173.13,0.95,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2002-12-11,2002,3,11,345,173.95,0.94,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-12-12,2002,3,11,346,172.58,0.95,5,Dry,26,4,3,2,24,59,0.34,113.6,0.66,113.6,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0873,0.0054,0.000212,0.0927,0.00363,1,0.0958,0.189,0.00738,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2002-12-13,2002,3,11,347,173.95,0.94,5,Dry,26,4,3,2,24,59,0.34,115,0.66,115,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0877,0.00552,0.000216,0.0933,0.00365,1,0.0977,0.191,0.00747,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2002-12-14,2002,3,11,348,175.31,0.94,5,Dry,26,4,3,2,24,59,0.34,116.3,0.66,116.3,0,0,0,0,-2,2,26,4,3,0,26,149,990,964.4,25.6,0.0882,0.00564,0.000221,0.0939,0.00367,1,0.0995,0.193,0.00757,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2002-12-15,2002,3,11,349,174.49,0.94,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2002-12-16,2002,3,11,350,176.41,0.94,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2002-12-17,2002,3,12,351,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2002-12-18,2002,3,12,352,183.52,0.93,5,Dry,26,4,3,2,24,59,0.32,124.5,0.68,124.5,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0911,0.00633,0.000248,0.0975,0.00381,1,0.111,0.208,0.00814,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2002-12-19,2002,3,12,353,187.62,0.93,5,Dry,26,4,3,2,24,59,0.31,128.6,0.69,128.6,0,0,0,0,-2,2,26,4,3,0,26,162,990,964.4,25.6,0.0926,0.00668,0.000261,0.0993,0.00388,1,0.116,0.215,0.00842,25.4,0.93,0.97,0.902,29.7,28.9,28.9,692
2002-12-20,2002,3,12,354,188.99,0.92,5,Dry,26,4,3,2,24,59,0.31,130,0.69,130,0,0,0,0,-2,2,26,4,3,0,26,163,990,964.4,25.6,0.0931,0.0068,0.000266,0.0999,0.0039,1,0.118,0.218,0.00852,25.4,0.93,0.97,0.903,30.1,29.2,29.2,700
2002-12-21,2002,3,12,355,189.81,0.92,5,Dry,26,4,3,2,24,59,0.31,130.8,0.69,130.8,0,0,0,0,-2,2,26,4,3,0,26,164,990,964.4,25.6,0.0933,0.00687,0.000269,0.1,0.00392,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2002-12-22,2002,3,12,356,191.17,0.92,5,Dry,26,4,3,2,24,59,0.31,132.2,0.69,132.2,0,0,0,0,-2,2,26,4,3,0,26,165,990,964.4,25.6,0.0938,0.00698,0.000273,0.101,0.00394,1,0.121,0.222,0.00867,25.4,0.931,0.97,0.903,30.6,29.7,29.7,713
2002-12-23,2002,3,12,357,193.09,0.92,5,Dry,26,4,3,2,24,59,0.31,134.1,0.69,134.1,0,0,0,0,-2,2,26,4,3,0,26,167,990,964.4,25.6,0.0945,0.00715,0.000279,0.102,0.00397,1,0.124,0.225,0.0088,25.4,0.932,0.97,0.904,31.1,30.2,30.2,724
2002-12-24,2002,3,13,358,195,0.91,5,Dry,26,4,3,2,24,59,0.3,136,0.7,136,0,0,0,0,-2,2,26,4,3,0,26,169,990,964.4,25.6,0.0952,0.00731,0.000286,0.102,0.004,1,0.126,0.229,0.00893,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2002-12-25,2002,3,13,359,199.1,0.9,5,Dry,26,4,3,2,24,59,0.3,140.1,0.7,140.1,0,0,0,0,-2,2,26,4,3,0,26,173,990,964.4,25.6,0.0966,0.00766,0.000299,0.104,0.00407,1,0.132,0.236,0.00922,25.4,0.934,0.97,0.906,32.6,31.6,31.6,758
2002-12-26,2002,3,13,360,202.66,0.9,5,Dry,26,4,3,2,24,59,0.29,143.7,0.71,143.7,0,0,0,0,-2,2,26,4,3,0,26,177,990,964.4,25.6,0.0979,0.00796,0.000311,0.106,0.00414,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2002-12-27,2002,3,13,361,206.21,0.89,5,Dry,26,4,3,2,24,59,0.29,147.2,0.71,147.2,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0991,0.00826,0.000323,0.107,0.0042,1,0.141,0.249,0.00973,25.3,0.937,0.97,0.909,34.3,33.2,33.2,798
2002-12-28,2002,3,13,362,208.67,0.88,5,Dry,26,4,3,2,24,59,0.28,149.7,0.72,149.7,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00847,0.000332,0.108,0.00425,1,0.145,0.253,0.0099,25.3,0.938,0.97,0.91,34.8,33.8,33.8,811
2002-12-29,2002,3,13,363,211.68,0.87,5,Dry,26,4,3,2,24,59,0.28,152.7,0.72,152.7,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00873,0.000342,0.11,0.0043,1,0.149,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,828
2002-12-30,2002,3,13,364,214.69,0.86,5,Dry,26,4,3,2,24,59,0.28,155.7,0.72,155.7,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00898,0.000352,0.111,0.00436,1,0.153,0.264,0.0103,25.2,0.94,0.97,0.912,36.3,35.2,35.2,844
2002-12-31,2002,3,14,365,215.51,0.86,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2003-01-01,2002,4,14,1,216.33,0.85,5,Dry,29,5,4,2,33,73,0.34,143.3,0.66,143.3,0,0,0,0,-2,2,29,5,4,0,35,181,990,964.5,25.5,0.0995,0.00793,0.000311,0.107,0.00421,1,0.136,0.243,0.00955,25.3,0.936,0.97,0.908,33.2,32.2,32.2,774
2003-01-02,2002,4,14,2,218.24,0.85,5,Dry,29,5,4,2,33,73,0.33,145.2,0.67,145.2,0,0,0,0,-2,2,29,5,4,0,35,183,990,964.5,25.5,0.1,0.0081,0.000318,0.108,0.00425,1,0.139,0.247,0.00968,25.2,0.937,0.97,0.909,33.7,32.7,32.7,784
2003-01-03,2002,4,14,3,219.61,0.84,5,Dry,29,5,4,2,33,73,0.33,146.6,0.67,146.6,0,0,0,0,-2,2,29,5,4,0,35,185,990,964.5,25.5,0.101,0.00821,0.000322,0.109,0.00427,1,0.14,0.249,0.00978,25.2,0.937,0.97,0.909,34,33,33,792
2003-01-04,2002,4,14,4,222.62,0.84,5,Dry,29,5,4,2,33,73,0.33,149.6,0.67,149.6,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.00847,0.000333,0.11,0.00433,1,0.144,0.255,0.01,25.2,0.939,0.97,0.91,34.7,33.7,33.7,808
