date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2003-01-05,2002,4,14,5,221.8,0.84,5,Dry,29,5,4,2,33,73,0.33,148.8,0.67,148.8,0,0,0,0,-2,2,29,5,4,0,35,187,990,964.5,25.5,0.101,0.0084,0.00033,0.11,0.00431,1,0.143,0.253,0.00994,25.2,0.938,0.97,0.91,34.5,33.5,33.5,804
2003-01-06,2002,4,14,6,224.81,0.83,5,Dry,29,5,4,2,33,73,0.33,151.8,0.68,151.8,0,0,0,0,-2,2,29,5,4,0,35,190,990,964.5,25.5,0.103,0.00865,0.00034,0.111,0.00437,1,0.147,0.259,0.0102,25.2,0.939,0.97,0.911,35.2,34.2,34.2,820
2003-01-07,2002,4,15,7,228.36,0.82,5,Dry,29,5,4,2,33,73,0.32,155.4,0.68,155.4,0,0,0,0,-2,2,29,5,4,0,35,193,990,964.6,25.4,0.104,0.00896,0.000352,0.113,0.00443,1,0.152,0.265,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,839
2003-01-08,2002,4,15,8,230.82,0.81,5,Dry,29,5,4,2,33,73,0.32,157.8,0.68,157.8,0,0,0,0,-2,2,29,5,4,0,35,196,990,964.6,25.4,0.105,0.00916,0.000361,0.114,0.00448,1,0.156,0.269,0.0106,25.1,0.941,0.97,0.913,36.6,35.5,35.5,853
2003-01-09,2002,4,15,9,233.28,0.81,5,Dry,29,5,4,2,33,73,0.31,160.3,0.69,160.3,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00937,0.000369,0.115,0.00452,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2003-01-10,2002,4,15,10,237.93,0.79,5,Dry,29,5,4,2,33,73,0.31,164.9,0.69,164.9,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00977,0.000385,0.117,0.00461,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.3,37.2,37.2,894
2003-01-11,2002,4,15,11,247.5,0.76,5,Dry,29,5,4,2,33,73,0.29,174.5,0.7,174.5,0,0,0,0,-2,2,29,5,4,0,35,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.00478,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2003-01-12,2002,4,15,12,256.53,0.74,5,Dry,29,5,4,2,33,73,0.28,183.5,0.71,183.5,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
2003-01-13,2002,4,15,13,264.46,0.72,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2003-01-14,2002,4,16,14,274.03,0.71,5,Dry,29,5,4,2,33,73,0.27,201,0.73,201,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000509,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.8,45.9,45.9,1100
2003-01-15,2002,4,16,15,281.96,0.69,5,Dry,29,5,4,2,33,73,0.26,209,0.74,209,0,0,0,0,-2,2,29,5,4,0,35,247,990,964.8,25.2,0.123,0.0135,0.000537,0.136,0.00541,1,0.225,0.361,0.0143,24.8,0.956,0.98,0.937,48.6,47.7,47.7,1140
2003-01-16,2002,4,16,16,291.53,0.68,5,Dry,29,5,4,2,33,73,0.25,218.5,0.75,218.5,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.00057,0.14,0.00559,1,0.238,0.378,0.015,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2003-01-17,2002,4,16,17,300.55,0.66,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2003-01-18,2002,4,16,18,314.49,0.64,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2003-01-19,2002,4,16,19,327.89,0.63,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2003-01-20,2002,4,16,20,338.56,0.62,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2003-01-21,2002,4,17,21,350.31,0.6,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2003-01-22,2002,4,17,22,364.26,0.59,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2003-01-23,2002,4,17,23,376.56,0.58,5,Dry,29,5,4,2,33,73,0.19,303.6,0.81,303.6,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0423,0.00171,0.198,0.00803,2,0.147,0.346,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2003-01-24,2002,4,17,24,388.32,0.57,5,Dry,29,5,4,2,33,73,0.19,315.3,0.81,315.3,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0478,0.00194,0.208,0.00844,2,0.155,0.363,0.0147,24.3,0.943,0.97,0.914,35.4,34.3,68.7,1650
2003-01-25,2002,4,17,25,397.35,0.56,5,Dry,29,5,4,2,33,73,0.18,324.4,0.82,324.4,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0521,0.00212,0.216,0.00876,2,0.161,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1690
2003-01-26,2002,4,17,26,406.92,0.55,5,Dry,29,5,4,2,33,73,0.18,333.9,0.82,333.9,0,0,0,0,-2,2,29,5,4,0,35,372,990,965.4,24.6,0.167,0.0566,0.0023,0.223,0.00909,2,0.168,0.391,0.0159,24.2,0.946,0.971,0.918,37.4,36.3,72.7,1740
2003-01-27,2002,4,17,27,417.58,0.54,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2003-01-28,2002,4,18,28,427.7,0.54,5,Dry,29,5,4,2,33,73,0.17,354.7,0.83,354.7,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0664,0.00271,0.241,0.00983,2,0.182,0.422,0.0173,24.1,0.949,0.975,0.926,39.7,38.7,77.4,1860
2003-01-29,2002,4,18,29,437.81,0.53,5,Dry,29,5,4,2,33,73,0.17,364.8,0.83,364.8,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0712,0.00291,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1910
2003-01-30,2002,4,18,30,445.74,0.52,5,Dry,29,5,4,2,33,73,0.16,372.7,0.84,372.7,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.18,0.0749,0.00307,0.255,0.0105,2,0.194,0.45,0.0184,23.9,0.951,0.98,0.932,41.6,40.8,81.6,1960
2003-01-31,2002,4,18,31,452.03,0.52,5,Dry,29,5,4,2,33,73,0.16,379,0.84,379,0,0,0,0,-2,2,29,5,4,0,35,417,990,965.6,24.4,0.183,0.0779,0.0032,0.261,0.0107,2,0.198,0.459,0.0188,23.9,0.952,0.98,0.933,42.3,41.5,82.9,1990
2003-02-01,2002,5,18,32,459.96,0.51,5,Dry,31,6,4,3,41,85,0.18,375,0.81,375,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.454,0.0187,23.9,0.952,0.98,0.933,41.8,40.9,81.9,1970
2003-02-02,2002,5,18,33,470.08,0.51,5,Dry,31,6,4,3,41,85,0.18,385.1,0.82,385.1,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0808,0.00333,0.267,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.9,42,84,2020
2003-02-03,2002,5,18,34,476.92,0.5,5,Dry,31,6,4,3,41,85,0.18,391.9,0.82,391.9,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.084,0.00346,0.272,0.0112,2,0.207,0.479,0.0198,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2003-02-04,2002,5,19,35,480.47,0.5,5,Dry,31,6,4,3,41,85,0.18,395.5,0.82,395.5,0,0,0,0,-3,3,31,6,4,0,44,436,990,965.8,24.2,0.19,0.0857,0.00353,0.275,0.0114,2,0.209,0.485,0.02,23.8,0.954,0.98,0.935,44,43.1,86.2,2070
2003-02-05,2002,5,19,36,482.93,0.5,5,Dry,31,6,4,3,41,85,0.18,397.9,0.82,397.9,0,0,0,0,-3,3,31,6,4,0,44,439,990,965.8,24.2,0.19,0.0868,0.00358,0.277,0.0114,2,0.211,0.488,0.0202,23.7,0.955,0.98,0.936,44.2,43.3,86.7,2080
2003-02-06,2002,5,19,37,489.22,0.49,5,Dry,31,6,4,3,41,85,0.17,404.2,0.83,404.2,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0898,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,88,2110
2003-02-07,2002,5,19,38,498.79,0.49,5,Dry,31,6,4,3,41,85,0.17,413.8,0.83,413.8,0,0,0,0,-3,3,31,6,4,0,44,455,990,965.8,24.2,0.196,0.0943,0.0039,0.29,0.012,2,0.222,0.512,0.0212,23.6,0.956,0.98,0.937,45.9,44.9,89.9,2160
2003-02-08,2002,5,19,39,505.63,0.48,5,Dry,31,6,4,3,41,85,0.17,420.6,0.83,420.6,0,0,0,0,-3,3,31,6,4,0,44,462,990,965.9,24.1,0.198,0.0975,0.00404,0.296,0.0123,2,0.226,0.522,0.0217,23.6,0.956,0.98,0.937,46.6,45.6,91.2,2190
2003-02-09,2002,5,19,40,514.1,0.48,5,Dry,31,6,4,3,41,85,0.17,429.1,0.83,429.1,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2003-02-10,2002,5,19,41,522.03,0.47,5,Dry,31,6,4,3,41,85,0.16,437,0.84,437,0,0,0,0,-3,3,31,6,4,0,44,478,990,965.9,24.1,0.204,0.105,0.00438,0.31,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.2,47.3,94.5,2270
2003-02-11,2002,5,20,42,531.6,0.47,5,Dry,31,6,4,3,41,85,0.16,446.6,0.84,446.6,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2003-02-12,2002,5,20,43,543.91,0.46,5,Dry,31,6,4,3,41,85,0.16,458.9,0.84,458.9,0,0,0,0,-3,3,31,6,4,0,44,500,990,966,24,0.212,0.116,0.00483,0.328,0.0137,2,0.252,0.58,0.0242,23.4,0.957,0.98,0.938,50.4,48.2,96.4,2310
2003-02-13,2002,5,20,44,558.4,0.45,5,Dry,31,6,4,3,41,85,0.15,473.4,0.85,473.4,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00513,0.341,0.0143,2,0.262,0.603,0.0253,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2003-02-14,2002,5,20,45,573.44,0.45,5,Dry,31,6,4,3,41,85,0.15,488.4,0.85,488.4,0,0,0,0,-3,3,31,6,4,0,44,529,990,966.2,23.8,0.227,0.13,0.00544,0.357,0.015,3,0.162,0.519,0.0218,23.3,0.945,0.97,0.917,35.2,34.1,102,2460
2003-02-15,2002,5,20,46,587.93,0.44,5,Dry,31,6,4,3,41,85,0.14,502.9,0.85,502.9,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2003-02-16,2002,5,20,47,605.16,0.43,5,Dry,31,6,4,3,41,85,0.14,520.2,0.86,520.2,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.1,108,2600
2003-02-17,2002,5,20,48,623.48,0.42,5,Dry,31,6,4,3,41,85,0.14,538.5,0.86,538.5,0,0,0,0,-3,3,31,6,4,0,44,579,990,966.4,23.6,0.256,0.161,0.00681,0.417,0.0176,3,0.185,0.601,0.0255,23,0.95,0.973,0.924,38.5,37.4,112,2690
2003-02-18,2002,5,21,49,641.25,0.42,5,Dry,31,6,4,3,41,85,0.13,556.3,0.87,556.3,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.173,0.00733,0.439,0.0186,3,0.193,0.631,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2003-02-19,2002,5,21,50,657.39,0.41,5,Dry,31,6,4,3,41,85,0.13,572.4,0.87,572.4,0,0,0,0,-3,3,31,6,4,0,44,613,990,966.5,23.5,0.275,0.183,0.00781,0.458,0.0195,3,0.2,0.659,0.0281,22.8,0.952,0.977,0.931,40.7,39.7,119,2860
2003-02-20,2002,5,21,51,671.88,0.4,5,Dry,31,6,4,3,41,85,0.13,586.9,0.87,586.9,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.207,0.683,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2003-02-21,2002,5,21,52,690.74,0.39,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2003-02-22,2002,5,21,53,711.8,0.39,5,Dry,31,6,4,3,41,85,0.12,626.8,0.88,626.8,0,0,0,0,-3,3,31,6,4,0,44,668,990,966.7,23.3,0.306,0.22,0.00945,0.526,0.0226,3,0.225,0.75,0.0323,22.5,0.955,0.98,0.936,44.1,43.2,130,3110
2003-02-23,2002,5,21,54,733.4,0.38,5,Dry,31,6,4,3,41,85,0.12,648.4,0.88,648.4,0,0,0,0,-3,3,31,6,4,0,44,689,990,966.8,23.2,0.318,0.234,0.0101,0.552,0.0238,3,0.234,0.787,0.034,22.4,0.956,0.98,0.937,45.4,44.5,133,3200
2003-02-24,2002,5,21,55,752.81,0.37,5,Dry,31,6,4,3,41,85,0.11,667.8,0.89,667.8,0,0,0,0,-3,3,31,6,4,0,44,709,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.025,3,0.243,0.819,0.0355,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
2003-02-25,2002,5,22,56,770.04,0.36,5,Dry,31,6,4,3,41,85,0.11,685,0.89,685,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.848,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2003-02-26,2002,5,22,57,783.79,0.36,5,Dry,31,6,4,3,41,85,0.11,698.8,0.89,698.8,0,0,0,0,-3,3,31,6,4,0,44,740,990,967,23,0.347,0.268,0.0117,0.615,0.0268,3,0.257,0.872,0.038,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
2003-02-27,2002,5,22,58,803.82,0.35,5,Dry,31,6,4,3,41,85,0.11,718.8,0.89,718.8,0,0,0,0,-3,3,31,6,4,0,44,760,990,967.1,22.9,0.358,0.281,0.0123,0.639,0.0279,3,0.266,0.905,0.0396,22,0.957,0.98,0.938,49.4,48.2,145,3470
2003-02-28,2002,5,22,59,823.06,0.34,5,Dry,31,6,4,3,41,85,0.1,738.1,0.9,738.1,0,0,0,0,-3,3,31,6,4,0,44,779,990,967.2,22.8,0.369,0.294,0.0129,0.663,0.0291,3,0.275,0.938,0.0411,21.9,0.957,0.98,0.938,50.5,48.2,145,3470
2003-03-01,2002,6,22,60,847.8,0.33,4,Mod_Dry,41,8,7,6,67,129,0.15,718.8,0.85,718.8,0,0,0,0,-6,6,41,8,7,0,73,775,990,967.3,22.7,0.367,0.281,0.0124,0.648,0.0285,3,0.266,0.914,0.0402,21.8,0.957,0.98,0.938,49,48,144,3460
2003-03-02,2002,6,22,61,878.54,0.32,4,Mod_Dry,41,8,7,6,67,129,0.15,749.5,0.85,749.5,0,0,0,0,-6,6,41,8,7,0,73,806,990,967.4,22.6,0.392,0.302,0.0134,0.694,0.0307,3,0.28,0.974,0.0431,21.6,0.957,0.98,0.938,50.7,48.2,145,3470
2003-03-03,2002,6,22,62,911.22,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,782.2,0.86,782.2,0,0,0,0,-6,6,41,8,7,0,73,838,990,967.5,22.5,0.422,0.318,0.0141,0.74,0.0329,4,0.206,0.946,0.0421,21.5,0.952,0.974,0.928,39.3,38.3,153,3680
2003-03-04,2002,6,23,63,945.58,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2003-03-05,2002,6,23,64,981.43,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2003-03-06,2002,6,23,65,1013.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2003-03-07,2002,6,23,66,1046.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2003-03-08,2002,6,23,67,1075.4,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,946.4,0.88,946.4,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.572,0.397,0.0182,0.97,0.0443,4,0.262,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2003-03-09,2002,6,23,68,1104.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2003-03-10,2002,6,23,69,1129,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1000,0.89,1000,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.634,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0616,20.4,0.956,0.98,0.937,47.7,46.7,187,4490
2003-03-11,2002,6,24,70,1142.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1014,0.89,1014,0,0,0,0,-6,6,41,8,7,0,73,1070,990,968.3,21.7,0.654,0.454,0.021,1.11,0.0512,4,0.283,1.39,0.0642,20.3,0.955,0.98,0.936,48.1,47.1,189,4530
2003-03-12,2002,6,24,71,1150.9,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1022,0.89,1022,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.666,0.472,0.0218,1.14,0.0526,4,0.284,1.42,0.0658,20.2,0.955,0.98,0.936,48.4,47.4,190,4550
2003-03-13,2002,6,24,72,1159.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2003-03-14,2002,6,24,73,1167.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2003-03-15,2002,6,24,74,1170.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2003-03-16,2002,6,24,75,1167.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2003-03-17,2002,6,24,76,1164.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1036,0.89,1036,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.686,0.504,0.0233,1.19,0.0551,4,0.287,1.48,0.0684,20.1,0.955,0.98,0.936,48.8,47.8,191,4590
2003-03-18,2002,6,25,77,1167.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2003-03-19,2002,6,25,78,1170.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2003-03-20,2002,6,25,79,1178.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2003-03-21,2002,6,25,80,1181.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1053,0.89,1053,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.711,0.541,0.0251,1.25,0.0582,4,0.291,1.54,0.0717,20,0.955,0.98,0.936,49.3,48.2,193,4630
2003-03-22,2002,6,25,81,1178.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2003-03-23,2002,6,25,82,1176,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1047,0.89,1047,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.5,21.5,0.703,0.529,0.0245,1.23,0.0572,4,0.289,1.52,0.0706,20,0.955,0.98,0.936,49.1,48.1,192,4620
2003-03-24,2002,6,25,83,1173.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1044,0.89,1044,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.699,0.522,0.0242,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,49,48,192,4610
2003-03-25,2002,6,26,84,1170.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2003-03-26,2002,6,26,85,1167.6,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1039,0.89,1039,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.691,0.51,0.0236,1.2,0.0556,4,0.288,1.49,0.069,20.1,0.955,0.98,0.936,48.9,47.9,191,4600
2003-03-27,2002,6,26,86,1159.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2003-03-28,2002,6,26,87,1156.5,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1027,0.89,1027,0,0,0,0,-6,6,41,8,7,0,73,1080,990,968.4,21.6,0.674,0.485,0.0224,1.16,0.0536,4,0.285,1.44,0.0669,20.2,0.955,0.98,0.936,48.5,47.6,190,4570
2003-03-29,2002,6,26,88,1159.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2003-03-30,2002,6,26,89,1162,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1033,0.89,1033,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.682,0.497,0.023,1.18,0.0546,4,0.287,1.47,0.0679,20.1,0.955,0.98,0.936,48.7,47.7,191,4580
2003-03-31,2002,6,26,90,1170.4,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1041,0.89,1041,0,0,0,0,-6,6,41,8,7,0,73,1100,990,968.4,21.6,0.695,0.516,0.0239,1.21,0.0561,4,0.288,1.5,0.0695,20.1,0.955,0.98,0.936,48.9,48,192,4600
2003-04-01,2002,7,27,91,1173.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1025,0.87,1025,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.4,21.6,0.686,0.48,0.0222,1.17,0.0541,4,0.285,1.45,0.0673,20.1,0.955,0.98,0.936,48.3,47.3,189,4540
2003-04-02,2002,7,27,92,1176,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1028,0.87,1028,0,0,0,0,-10,10,45,11,10,0,82,1090,990,968.5,21.5,0.69,0.486,0.0226,1.18,0.0546,4,0.286,1.46,0.0678,20.1,0.955,0.98,0.936,48.4,47.4,190,4550
2003-04-03,2002,7,27,93,1178.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2003-04-04,2002,7,27,94,1181.6,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1034,0.88,1034,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.698,0.499,0.0232,1.2,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.5,47.5,190,4560
2003-04-05,2002,7,27,95,1184.4,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1036,0.88,1036,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.702,0.505,0.0235,1.21,0.0561,4,0.287,1.49,0.0694,20,0.955,0.98,0.936,48.6,47.6,191,4570
2003-04-06,2002,7,27,96,1187.2,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1039,0.88,1039,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.706,0.511,0.0238,1.22,0.0566,4,0.288,1.51,0.07,20,0.955,0.98,0.936,48.7,47.7,191,4580
2003-04-07,2002,7,27,97,1195.7,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1048,0.88,1048,0,0,0,0,-10,10,45,11,10,0,82,1110,990,968.5,21.5,0.718,0.53,0.0247,1.25,0.0581,4,0.29,1.54,0.0716,19.9,0.955,0.98,0.936,48.9,47.9,192,4600
2003-04-08,2002,7,28,98,1215.5,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1068,0.88,1068,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.748,0.575,0.0268,1.32,0.0617,4,0.294,1.62,0.0754,19.8,0.955,0.98,0.935,49.5,48.2,193,4630
2003-04-09,2002,7,28,99,1241.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1093,0.88,1093,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.786,0.633,0.0297,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2003-04-10,2002,7,28,100,1273.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1125,0.88,1100,25,6,1,1,-9,26,51,12,11,1,98,1170,990,968.8,21.2,0.807,0.648,0.0305,1.45,0.0685,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2003-04-11,2002,7,28,101,1317.8,0.23,5,Dry,40,10,8,5,62,125,0.095,1193,0.91,1100,93,21,3,3,-2,68,61,13,11,3,130,1190,990,968.9,21.1,0.823,0.648,0.0307,1.47,0.0697,4,0.3,1.77,0.0839,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2003-04-12,2002,7,28,102,1375.2,0.22,5,Dry,40,10,8,5,62,125,0.091,1250,0.91,1100,150,34,5,5,0,106,74,15,13,5,168,1200,990,969.1,20.9,0.848,0.648,0.031,1.5,0.0715,4,0.3,1.8,0.0859,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2003-04-13,2002,7,28,103,1415.1,0.22,5,Dry,40,10,8,5,62,125,0.088,1290,0.91,1100,190,43,6,6,1,134,83,16,14,6,196,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0872,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-04-14,2002,7,28,104,1461.8,0.21,5,Dry,40,10,8,5,62,125,0.086,1337,0.91,1100,237,54,7,7,2,167,94,17,15,7,229,1230,990,969.4,20.6,0.883,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2003-04-15,2002,7,29,105,1515.7,0.2,5,Dry,40,10,8,5,62,125,0.083,1391,0.92,1100,291,60,8,9,4,210,100,18,17,9,272,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2003-04-16,2002,7,29,106,1583.3,0.18,5,Dry,40,10,8,5,62,125,0.079,1458,0.92,1100,358,60,8,11,6,273,100,18,19,11,335,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2003-04-17,2002,7,29,107,1665.5,0.17,5,Dry,40,10,8,5,62,125,0.075,1540,0.93,1100,440,60,8,13,8,351,100,18,21,13,413,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2003-04-18,2002,7,29,108,1762.9,0.16,5,Dry,40,10,8,5,62,125,0.071,1638,0.93,1100,538,60,8,16,11,443,100,18,24,16,505,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2003-04-19,2002,7,29,109,1869.3,0.15,5,Dry,40,10,8,5,62,125,0.067,1744,0.93,1100,644,60,8,17,14,545,100,18,25,19,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2003-04-20,2002,7,29,110,1985.2,0.14,5,Dry,40,10,8,5,62,125,0.063,1860,0.94,1100,760,60,8,17,18,657,100,18,25,23,719,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2003-04-21,2002,7,29,111,2103.5,0.13,4,Mod_Dry,45,11,10,10,72,148,0.07,1955,0.93,1100,855,55,7,15,16,762,100,18,25,26,834,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2003-04-22,2002,7,30,112,2216.7,0.12,4,Mod_Dry,45,11,10,10,72,148,0.067,2069,0.93,1100,969,55,7,15,19,873,100,18,25,29,945,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2003-04-23,2002,7,30,113,2302,0.12,4,Mod_Dry,45,11,10,10,72,148,0.064,2154,0.94,1100,1050,55,7,15,22,955,100,18,25,32,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2003-04-24,2002,7,30,114,2365.8,0.11,4,Mod_Dry,45,11,10,10,72,148,0.063,2218,0.94,1100,1120,55,7,15,24,1020,100,18,25,34,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2003-04-25,2002,7,30,115,2422.5,0.1,4,Mod_Dry,45,11,10,10,72,148,0.061,2274,0.94,1100,1170,55,7,15,25,1070,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-04-26,2002,7,30,116,2464.3,0.1,4,Mod_Dry,45,11,10,10,72,148,0.06,2316,0.94,1100,1220,55,7,15,26,1110,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-04-27,2002,7,30,117,2491.1,0.099,4,Mod_Dry,45,11,10,10,72,148,0.059,2343,0.94,1100,1240,55,7,15,27,1140,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2003-04-28,2002,7,30,118,2510.3,0.097,4,Mod_Dry,45,11,10,10,72,148,0.059,2362,0.94,1100,1260,55,7,15,28,1160,100,18,25,38,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2003-04-29,2002,7,31,119,2521.8,0.096,4,Mod_Dry,45,11,10,10,72,148,0.059,2374,0.94,1100,1270,55,7,15,28,1170,100,18,25,38,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2003-04-30,2002,7,31,120,2525.6,0.096,4,Mod_Dry,45,11,10,10,72,148,0.059,2378,0.94,1100,1280,55,7,15,28,1170,100,18,25,38,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2003-05-01,2002,8,31,121,2521.8,0.096,3,Normal,55,13,13,17,178,276,0.11,2246,0.89,1100,1150,45,5,12,17,1070,100,18,25,34,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2003-05-02,2002,8,31,122,2517.9,0.096,3,Normal,55,13,13,17,178,276,0.11,2242,0.89,1100,1140,45,5,12,17,1060,100,18,25,34,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2003-05-03,2002,8,31,123,2506.4,0.097,3,Normal,55,13,13,17,178,276,0.11,2230,0.89,1100,1130,45,5,12,17,1050,100,18,25,34,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.2,39.3,157,3770
2003-05-04,2002,8,31,124,2487.3,0.099,3,Normal,55,13,13,17,178,276,0.11,2211,0.89,1100,1110,45,5,12,16,1030,100,18,25,33,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2003-05-05,2002,8,31,125,2468.2,0.1,3,Normal,55,13,13,17,178,276,0.11,2192,0.89,1100,1090,45,5,12,16,1010,100,18,25,33,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2003-05-06,2002,8,32,126,2441.5,0.1,3,Normal,55,13,13,17,178,276,0.11,2165,0.89,1100,1070,45,5,12,15,988,100,18,25,32,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2003-05-07,2002,8,32,127,2414.9,0.11,3,Normal,55,13,13,17,178,276,0.11,2139,0.89,1100,1040,45,5,12,14,963,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2003-05-08,2002,8,32,128,2388.4,0.11,3,Normal,55,13,13,17,178,276,0.12,2112,0.88,1100,1010,45,5,12,13,937,100,18,25,30,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2003-05-09,2002,8,32,129,2354.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2078,0.88,1100,978,45,5,12,12,904,100,18,25,29,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2003-05-10,2002,8,32,130,2320.7,0.11,3,Normal,55,13,13,17,178,276,0.12,2045,0.88,1100,945,45,5,12,11,872,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2003-05-11,2002,8,32,131,2287.1,0.12,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2003-05-12,2002,8,32,132,2253.7,0.12,3,Normal,55,13,13,17,178,276,0.12,1978,0.88,1100,878,45,5,12,9,807,100,18,25,26,985,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2003-05-13,2002,8,33,133,2205.7,0.12,3,Normal,55,13,13,17,178,276,0.13,1930,0.88,1100,830,45,5,12,8,760,100,18,25,25,938,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2003-05-14,2002,8,33,134,2158,0.13,3,Normal,55,13,13,17,178,276,0.13,1882,0.87,1100,782,45,5,12,6,714,100,18,25,23,892,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2003-05-15,2002,8,33,135,2110.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2003-05-16,2002,8,33,136,2063.8,0.13,3,Normal,55,13,13,17,178,276,0.13,1788,0.87,1100,688,45,5,12,4,622,100,18,25,21,800,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2003-05-17,2002,8,33,137,2017.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1741,0.86,1100,641,45,5,12,2,577,100,18,25,19,755,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2003-05-18,2002,8,33,138,1971,0.14,3,Normal,55,13,13,17,178,276,0.14,1695,0.86,1100,595,45,5,12,1,532,100,18,25,18,710,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2003-05-19,2002,8,33,139,1925.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1649,0.86,1100,549,45,5,12,-1,488,100,18,25,16,666,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2003-05-20,2002,8,34,140,1886.7,0.15,3,Normal,55,13,13,17,178,276,0.15,1611,0.85,1100,511,45,5,12,-2,451,100,18,25,15,629,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2003-05-21,2002,8,34,141,1848.5,0.15,3,Normal,55,13,13,17,178,276,0.15,1573,0.85,1100,473,45,5,12,-3,414,100,18,25,14,592,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.9,44,176,4220
2003-05-22,2002,8,34,142,1810.7,0.16,3,Normal,55,13,13,17,178,276,0.15,1535,0.85,1100,435,45,5,12,-4,377,100,18,25,13,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2003-05-23,2002,8,34,143,1773.1,0.16,3,Normal,55,13,13,17,178,276,0.16,1497,0.84,1100,397,45,5,12,-5,340,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2003-05-24,2002,8,34,144,1735.8,0.16,3,Normal,55,13,13,17,178,276,0.16,1460,0.84,1100,360,45,5,11,-6,305,100,18,24,11,483,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2003-05-25,2002,8,34,145,1698.8,0.17,3,Normal,55,13,13,17,178,276,0.16,1423,0.84,1100,323,45,5,10,-7,270,100,18,23,10,448,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2003-05-26,2002,8,34,146,1662.2,0.17,3,Normal,55,13,13,17,178,276,0.17,1386,0.83,1100,286,45,5,9,-8,235,100,18,22,9,413,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2003-05-27,2002,8,35,147,1625.8,0.18,3,Normal,55,13,13,17,178,276,0.17,1350,0.83,1100,250,45,5,8,-9,201,100,18,21,8,379,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.9,184,4410
2003-05-28,2002,8,35,148,1589.8,0.18,3,Normal,55,13,13,17,178,276,0.17,1314,0.83,1100,214,45,5,7,-11,168,100,18,20,6,346,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2003-05-29,2002,8,35,149,1560.6,0.19,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2003-05-30,2002,8,35,150,1531.7,0.19,3,Normal,55,13,13,17,178,276,0.18,1256,0.82,1100,156,35,5,5,-12,123,90,18,18,5,301,1230,990,969.6,20.4,0.883,0.648,0.0317,1.53,0.075,4,0.3,1.83,0.0897,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2003-05-31,2002,8,35,151,1502.9,0.2,3,Normal,55,13,13,17,178,276,0.18,1227,0.82,1100,127,29,4,4,-13,103,84,17,17,4,281,1220,990,969.5,20.5,0.871,0.648,0.0316,1.52,0.0741,4,0.3,1.82,0.0887,18.7,0.952,0.98,0.933,48,47,188,4510
2003-06-01,2002,9,35,152,1474.4,0.2,3,Normal,53,12,12,13,120,210,0.14,1264,0.86,1100,164,37,5,5,-8,125,90,17,17,5,245,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2003-06-02,2002,9,35,153,1446.2,0.21,3,Normal,53,12,12,13,120,210,0.14,1236,0.85,1100,136,31,4,4,-9,106,84,16,16,4,226,1220,990,969.3,20.7,0.868,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2003-06-03,2002,9,36,154,1418.2,0.22,3,Normal,53,12,12,13,120,210,0.15,1208,0.85,1100,108,24,3,3,-10,88,77,15,15,3,208,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.8,191,4590
2003-06-04,2002,9,36,155,1390.5,0.22,3,Normal,53,12,12,13,120,210,0.15,1180,0.85,1100,80,18,2,2,-11,69,71,14,14,2,189,1200,990,969.1,20.9,0.844,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2003-06-05,2002,9,36,156,1338.8,0.23,3,Normal,53,12,12,13,120,210,0.16,1129,0.84,1100,29,7,1,1,-12,32,60,13,13,1,152,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2003-06-06,2002,9,36,157,1294,0.23,3,Normal,53,12,12,13,120,210,0.16,1084,0.84,1084,0,0,0,0,-13,13,53,12,12,0,133,1160,990,968.8,21.2,0.788,0.612,0.0289,1.4,0.0661,4,0.297,1.7,0.0801,19.5,0.954,0.98,0.935,49.4,48.2,193,4630
2003-06-07,2002,9,36,158,1250.1,0.24,3,Normal,53,12,12,13,120,210,0.17,1040,0.83,1040,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.724,0.513,0.0241,1.24,0.058,4,0.288,1.52,0.0715,19.8,0.955,0.98,0.935,48.2,47.2,189,4530
2003-06-08,2002,9,36,159,1212.7,0.25,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.669,0.429,0.02,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.1,46.1,185,4430
2003-06-09,2002,9,36,160,1176,0.25,3,Normal,53,12,12,13,120,210,0.18,966,0.82,966,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.615,0.407,0.0189,1.02,0.0474,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2003-06-10,2002,9,37,161,1145.4,0.26,3,Normal,53,12,12,13,120,210,0.18,935.4,0.82,935.4,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.4,21.6,0.582,0.392,0.0181,0.973,0.045,4,0.258,1.23,0.0569,20.4,0.955,0.98,0.936,44.7,43.8,175,4210
2003-06-11,2002,9,37,162,1115.4,0.26,3,Normal,53,12,12,13,120,210,0.19,905.4,0.81,905.4,0,0,0,0,-13,13,53,12,12,0,133,982,990,968.3,21.7,0.554,0.377,0.0174,0.931,0.0428,4,0.248,1.18,0.0543,20.6,0.955,0.98,0.936,43.6,42.7,171,4100
2003-06-12,2002,9,37,163,1085.9,0.27,3,Normal,53,12,12,13,120,210,0.19,875.9,0.81,875.9,0,0,0,0,-13,13,53,12,12,0,133,953,990,968.2,21.8,0.527,0.363,0.0166,0.89,0.0408,4,0.238,1.13,0.0517,20.7,0.955,0.98,0.935,42.4,41.6,166,3990
2003-06-13,2002,9,37,164,1062.3,0.27,3,Normal,53,12,12,13,120,210,0.2,852.3,0.8,852.3,0,0,0,0,-13,13,53,12,12,0,133,929,990,968.1,21.9,0.506,0.351,0.016,0.857,0.0391,4,0.23,1.09,0.0496,20.8,0.954,0.979,0.934,41.5,40.6,163,3900
2003-06-14,2002,9,37,165,1039,0.28,3,Normal,53,12,12,13,120,210,0.2,829,0.8,829,0,0,0,0,-13,13,53,12,12,0,133,906,990,968,22,0.484,0.34,0.0155,0.824,0.0375,4,0.222,1.05,0.0476,20.9,0.954,0.977,0.932,40.6,39.6,159,3810
2003-06-15,2002,9,37,166,1016.1,0.28,3,Normal,53,12,12,13,120,210,0.21,806.1,0.79,806.1,0,0,0,0,-13,13,53,12,12,0,133,883,990,968,22,0.463,0.329,0.0149,0.793,0.0359,4,0.215,1.01,0.0457,21,0.953,0.975,0.929,39.6,38.7,155,3710
2003-06-16,2002,9,37,167,993.69,0.29,3,Normal,53,12,12,13,120,210,0.21,783.7,0.79,783.7,0,0,0,0,-13,13,53,12,12,0,133,861,990,967.9,22.1,0.443,0.318,0.0144,0.761,0.0344,3,0.289,1.05,0.0475,21.1,0.956,0.98,0.937,51.6,48.2,145,3470
2003-06-17,2002,9,38,168,971.74,0.29,3,Normal,53,12,12,13,120,210,0.22,761.7,0.78,761.7,0,0,0,0,-13,13,53,12,12,0,133,839,990,967.8,22.2,0.423,0.308,0.0139,0.73,0.0329,3,0.283,1.01,0.0456,21.2,0.957,0.98,0.937,50.5,48.2,145,3470
2003-06-18,2002,9,38,169,955,0.3,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2003-06-19,2002,9,38,170,938.59,0.3,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2003-06-20,2002,9,38,171,922.5,0.31,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2003-06-21,2002,9,38,172,906.76,0.31,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2003-06-22,2002,9,38,173,891.39,0.32,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2003-06-23,2002,9,38,174,876.42,0.32,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2003-06-24,2002,9,39,175,861.88,0.32,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2003-06-25,2002,9,39,176,847.8,0.33,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2003-06-26,2002,9,39,177,834.24,0.33,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2003-06-27,2002,9,39,178,824.89,0.34,3,Normal,53,12,12,13,120,210,0.26,614.9,0.74,614.9,0,0,0,0,-13,13,53,12,12,0,133,692,990,967.2,22.8,0.32,0.212,0.00929,0.531,0.0233,3,0.219,0.751,0.0329,22,0.955,0.98,0.936,42.3,41.5,124,2990
2003-06-28,2002,9,39,179,815.86,0.34,3,Normal,53,12,12,13,120,210,0.26,605.9,0.74,605.9,0,0,0,0,-13,13,53,12,12,0,133,683,990,967.2,22.8,0.315,0.206,0.00901,0.52,0.0228,3,0.215,0.735,0.0322,22.1,0.954,0.98,0.935,41.8,40.9,123,2950
2003-06-29,2002,9,39,180,807.18,0.34,3,Normal,53,12,12,13,120,210,0.26,597.2,0.74,597.2,0,0,0,0,-13,13,53,12,12,0,133,674,990,967.1,22.9,0.31,0.2,0.00874,0.51,0.0223,3,0.211,0.721,0.0315,22.2,0.954,0.979,0.934,41.2,40.4,121,2910
2003-06-30,2002,9,39,181,798.9,0.35,3,Normal,53,12,12,13,120,210,0.26,588.9,0.74,588.9,0,0,0,0,-13,13,53,12,12,0,133,666,990,967.1,22.9,0.305,0.194,0.00849,0.499,0.0218,3,0.208,0.707,0.0309,22.2,0.953,0.978,0.932,40.7,39.8,119,2870
2003-07-01,2002,10,40,182,791.07,0.35,3,Normal,50,10,9,9,108,186,0.23,605.1,0.77,605.1,0,0,0,0,-9,9,50,10,9,0,117,674,990,967.1,22.9,0.31,0.205,0.00895,0.515,0.0224,3,0.215,0.73,0.0318,22.2,0.954,0.98,0.935,41.9,41.1,123,2960
2003-07-02,2002,10,40,183,781.06,0.36,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2003-07-03,2002,10,40,184,774.84,0.36,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2003-07-04,2002,10,40,185,768.67,0.36,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2003-07-05,2002,10,40,186,755.82,0.37,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2003-07-06,2002,10,40,187,743.52,0.37,3,Normal,50,10,9,9,108,186,0.25,557.5,0.75,557.5,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.173,0.0075,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,39,37.9,114,2730
2003-07-07,2002,10,40,188,732.31,0.38,3,Normal,50,10,9,9,108,186,0.25,546.3,0.75,546.3,0,0,0,0,-9,9,50,10,9,0,117,615,990,966.8,23.2,0.276,0.166,0.00716,0.442,0.0191,3,0.188,0.63,0.0272,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2003-07-08,2002,10,41,189,720.55,0.38,3,Normal,50,10,9,9,108,186,0.26,534.5,0.74,534.5,0,0,0,0,-9,9,50,10,9,0,117,604,990,966.8,23.2,0.27,0.158,0.00681,0.428,0.0184,3,0.183,0.611,0.0263,22.6,0.949,0.971,0.922,37.5,36.4,109,2620
2003-07-09,2002,10,41,190,709.34,0.39,3,Normal,50,10,9,9,108,186,0.26,523.3,0.74,523.3,0,0,0,0,-9,9,50,10,9,0,117,592,990,966.7,23.3,0.263,0.151,0.00647,0.414,0.0178,3,0.178,0.592,0.0254,22.7,0.949,0.97,0.92,36.8,35.7,107,2570
2003-07-10,2002,10,41,191,699.22,0.39,3,Normal,50,10,9,9,108,186,0.27,513.2,0.73,513.2,0,0,0,0,-9,9,50,10,9,0,117,582,990,966.7,23.3,0.257,0.144,0.00617,0.401,0.0172,3,0.173,0.575,0.0247,22.7,0.948,0.97,0.919,36.1,35,105,2520
2003-07-11,2002,10,41,192,688.56,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,461.6,0.67,461.6,0,0,0,0,-11,11,58,11,11,0,147,542,990,966.7,23.3,0.234,0.117,0.00501,0.351,0.015,2,0.254,0.605,0.0259,22.7,0.957,0.98,0.938,49.3,48.2,96.4,2310
2003-07-12,2002,10,41,193,677.89,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,450.9,0.67,450.9,0,0,0,0,-11,11,58,11,11,0,147,531,990,966.6,23.4,0.228,0.112,0.00478,0.34,0.0145,2,0.247,0.587,0.0251,22.8,0.958,0.98,0.939,48.3,47.3,94.6,2270
2003-07-13,2002,10,41,194,667.78,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,440.8,0.66,440.8,0,0,0,0,-11,11,58,11,11,0,147,521,990,966.6,23.4,0.222,0.107,0.00457,0.33,0.0141,2,0.24,0.57,0.0243,22.9,0.957,0.98,0.938,47.3,46.4,92.7,2220
2003-07-14,2002,10,41,195,658.75,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,431.8,0.66,431.8,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.217,0.103,0.00438,0.32,0.0136,2,0.234,0.554,0.0236,22.9,0.957,0.98,0.938,46.4,45.5,91,2180
2003-07-15,2002,10,42,196,649.18,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,422.2,0.65,422.2,0,0,0,0,-11,11,58,11,11,0,147,502,990,966.5,23.5,0.213,0.0983,0.00418,0.311,0.0132,2,0.227,0.539,0.0229,23,0.956,0.98,0.937,45.5,44.5,89.1,2140
2003-07-16,2002,10,42,197,639.61,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,412.6,0.65,412.6,0,0,0,0,-11,11,58,11,11,0,147,493,990,966.5,23.5,0.209,0.0938,0.00398,0.303,0.0129,2,0.221,0.524,0.0223,23,0.956,0.98,0.936,44.5,43.6,87.2,2090
2003-07-17,2002,10,42,198,630.04,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,403,0.64,403,0,0,0,0,-11,11,58,11,11,0,147,483,990,966.4,23.6,0.206,0.0892,0.00378,0.295,0.0125,2,0.215,0.51,0.0216,23.1,0.955,0.98,0.936,43.5,42.7,85.3,2050
2003-07-18,2002,10,42,199,621.02,0.42,2,Mod_Wet,58,11,11,11,136,227,0.37,394,0.63,394,0,0,0,0,-11,11,58,11,11,0,147,474,990,966.4,23.6,0.203,0.085,0.0036,0.288,0.0122,2,0.208,0.496,0.021,23.1,0.954,0.98,0.935,42.6,41.8,83.5,2000
2003-07-19,2002,10,42,200,613.09,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,386.1,0.63,386.1,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0812,0.00344,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,41,81.9,1970
2003-07-20,2002,10,42,201,604.61,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,377.6,0.63,377.6,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0772,0.00326,0.274,0.0116,2,0.197,0.472,0.0199,23.2,0.952,0.978,0.931,40.9,40,80,1920
2003-07-21,2002,10,42,202,596.14,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,369.1,0.62,369.1,0,0,0,0,-11,11,58,11,11,0,147,449,990,966.3,23.7,0.194,0.0732,0.00309,0.267,0.0113,2,0.192,0.459,0.0194,23.3,0.951,0.976,0.928,40,39.1,78.2,1880
2003-07-22,2002,10,43,203,587.66,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,360.7,0.61,360.7,0,0,0,0,-11,11,58,11,11,0,147,441,990,966.2,23.8,0.191,0.0692,0.00291,0.26,0.011,2,0.186,0.446,0.0188,23.3,0.95,0.974,0.925,39.2,38.2,76.3,1830
2003-07-23,2002,10,43,204,579.73,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,352.7,0.61,352.7,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0655,0.00275,0.254,0.0107,2,0.181,0.434,0.0183,23.4,0.949,0.972,0.923,38.3,37.3,74.6,1790
2003-07-24,2002,10,43,205,571.8,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,344.8,0.6,344.8,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2003-07-25,2002,10,43,206,564.96,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,338,0.6,338,0,0,0,0,-11,11,58,11,11,0,147,418,990,966.1,23.9,0.183,0.0585,0.00245,0.242,0.0101,2,0.171,0.412,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.4,1710
2003-07-26,2002,10,43,207,557.58,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,330.6,0.59,330.6,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.055,0.0023,0.235,0.00986,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.9,1680
2003-07-27,2002,10,43,208,550.2,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,323.2,0.59,323.2,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0516,0.00215,0.229,0.00959,2,0.161,0.39,0.0163,23.5,0.945,0.97,0.916,35.2,34.2,68.3,1640
2003-07-28,2002,10,43,209,542.81,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,315.8,0.58,315.8,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0481,0.00201,0.223,0.00932,2,0.156,0.379,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.8,1600
2003-07-29,2002,10,44,210,535.98,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,309,0.58,309,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0448,0.00187,0.218,0.00907,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2003-07-30,2002,10,44,211,529.14,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,302.1,0.57,302.1,0,0,0,0,-11,11,58,11,11,0,147,382,990,966,24,0.17,0.0416,0.00173,0.212,0.00883,2,0.146,0.358,0.0149,23.7,0.941,0.97,0.913,33,32,64,1540
2003-07-31,2002,10,44,212,523.4,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,296.4,0.57,296.4,0,0,0,0,-11,11,58,11,11,0,147,376,990,966,24,0.168,0.0389,0.00162,0.207,0.00862,2,0.143,0.35,0.0145,23.7,0.94,0.97,0.912,32.4,31.4,62.8,1510
2003-08-01,2002,11,44,213,516.02,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,332,0.64,332,0,0,0,0,-6,6,54,9,8,0,113,403,990,965.9,24.1,0.178,0.0557,0.00231,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.917,36.5,35.4,70.7,1700
2003-08-02,2002,11,44,214,509.18,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,325.2,0.64,325.2,0,0,0,0,-6,6,54,9,8,0,113,396,990,965.9,24.1,0.175,0.0525,0.00218,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.916,35.7,34.7,69.3,1660
2003-08-03,2002,11,44,215,501.8,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,317.8,0.63,317.8,0,0,0,0,-6,6,54,9,8,0,113,389,990,965.9,24.1,0.173,0.049,0.00203,0.222,0.00919,2,0.157,0.379,0.0157,23.8,0.944,0.97,0.915,34.9,33.9,67.8,1630
2003-08-04,2002,11,44,216,494.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,310.4,0.63,310.4,0,0,0,0,-6,6,54,9,8,0,113,381,990,965.8,24.2,0.17,0.0455,0.00188,0.216,0.00892,2,0.152,0.368,0.0152,23.8,0.943,0.97,0.914,34.2,33.1,66.3,1590
2003-08-05,2002,11,45,217,487.58,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,303.6,0.62,303.6,0,0,0,0,-6,6,54,9,8,0,113,375,990,965.8,24.2,0.168,0.0423,0.00175,0.21,0.00868,2,0.147,0.357,0.0148,23.8,0.941,0.97,0.913,33.4,32.4,64.8,1560
2003-08-06,2002,11,45,218,480.74,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,296.7,0.62,296.7,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0391,0.00161,0.204,0.00843,2,0.143,0.347,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
