date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-03-09,2003,6,23,69,1675.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1492,0.89,1100,392,51,9,12,3,317,100,18,21,12,424,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2004-03-10,2003,6,24,70,1739.2,0.16,3,Normal,49,9,9,9,107,183,0.1,1556,0.9,1100,456,51,9,14,5,377,100,18,23,14,484,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2004-03-11,2003,6,24,71,1803.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2004-03-12,2003,6,24,72,1869.3,0.15,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2004-03-13,2003,6,24,73,1942.8,0.14,3,Normal,49,9,9,9,107,183,0.094,1760,0.91,1100,660,51,9,16,11,573,100,18,25,20,680,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2004-03-14,2003,6,24,74,2024.3,0.14,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2004-03-15,2003,6,24,75,2107.1,0.13,3,Normal,49,9,9,9,107,183,0.087,1924,0.91,1100,824,51,9,16,16,732,100,18,25,25,839,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-03-16,2003,6,24,76,2191,0.12,3,Normal,49,9,9,9,107,183,0.084,2008,0.92,1100,908,51,9,16,18,814,100,18,25,27,921,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2004-03-17,2003,6,25,77,2276,0.12,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2004-03-18,2003,6,25,78,2347,0.11,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2004-03-19,2003,6,25,79,2433.9,0.1,3,Normal,49,9,9,9,107,183,0.075,2251,0.93,1100,1150,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2004-03-20,2003,6,25,80,2529.5,0.096,3,Normal,49,9,9,9,107,183,0.072,2346,0.93,1100,1250,51,9,16,28,1140,100,18,25,37,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.7,0.944,0.976,0.922,40.1,39.1,157,3760
2004-03-21,2003,6,25,81,2641.8,0.087,3,Normal,49,9,9,9,107,183,0.069,2459,0.93,1100,1360,51,9,16,32,1250,100,18,25,41,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2004-03-22,2003,6,25,82,2771.4,0.077,3,Normal,49,9,9,9,107,183,0.066,2588,0.93,1100,1490,51,9,16,36,1380,100,18,25,45,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2004-03-23,2003,6,25,83,2919,0.062,3,Normal,49,9,9,9,107,183,0.063,2736,0.94,1100,1640,51,9,16,40,1520,100,18,25,49,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2004-03-24,2003,6,26,84,3077,0.052,3,Normal,49,9,9,9,107,183,0.059,2894,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2004-03-25,2003,6,26,85,3245.7,0.043,3,Normal,49,9,9,9,107,183,0.056,3063,0.94,1100,1960,51,9,16,50,1840,100,18,25,59,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2004-03-26,2003,6,26,86,3383.4,0.037,3,Normal,49,9,9,9,107,183,0.054,3200,0.95,1100,2100,51,9,16,54,1970,100,18,25,63,2080,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3220
2004-03-27,2003,6,26,87,3514.1,0.032,3,Normal,49,9,9,9,107,183,0.052,3331,0.95,1100,2230,51,9,16,58,2100,100,18,25,67,2200,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.8,131,3150
2004-03-28,2003,6,26,88,3646.3,0.028,3,Normal,49,9,9,9,107,183,0.05,3463,0.95,1100,2360,51,9,16,62,2230,100,18,25,71,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-03-29,2003,6,26,89,3788.5,0.024,3,Normal,49,9,9,9,107,183,0.048,3605,0.95,1100,2510,51,9,16,66,2360,100,18,25,75,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2004-03-30,2003,6,26,90,3940.9,0.019,3,Normal,49,9,9,9,107,183,0.046,3758,0.95,1100,2660,51,9,16,71,2510,100,18,25,80,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2004-03-31,2003,6,27,91,4095,0.016,3,Normal,49,9,9,9,107,183,0.045,3912,0.95,1100,2810,51,9,16,71,2670,100,18,25,80,2770,1240,990,975.9,14.1,0.926,0.648,0.0458,1.57,0.111,4,0.3,1.87,0.132,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-01,2003,7,27,92,4241.7,0.013,2,Mod_Wet,70,14,18,25,168,295,0.07,3947,0.93,1100,2850,30,4,7,55,2750,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2004-04-02,2003,7,27,93,4362.7,0.0099,2,Mod_Wet,70,14,18,25,168,295,0.068,4068,0.93,1100,2970,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2004-04-03,2003,7,27,94,4448.5,0.0074,2,Mod_Wet,70,14,18,25,168,295,0.066,4153,0.93,1100,3050,30,4,7,55,2960,100,18,25,80,3130,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,111,2670
2004-04-04,2003,7,27,95,4516.5,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4221,0.94,1100,3120,30,4,7,55,3030,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2004-04-05,2003,7,27,96,4575.6,0.0037,2,Mod_Wet,70,14,18,25,168,295,0.065,4281,0.94,1100,3180,30,4,7,55,3090,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2004-04-06,2003,7,27,97,4625.9,0.0023,2,Mod_Wet,70,14,18,25,168,295,0.064,4331,0.94,1100,3230,30,4,7,55,3140,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2004-04-07,2003,7,28,98,4657.9,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.063,4363,0.94,1100,3260,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2004-04-08,2003,7,28,99,4680.8,0.00067,2,Mod_Wet,70,14,18,25,168,295,0.063,4386,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.6,106,2550
2004-04-09,2003,7,28,100,4694.6,0.00027,2,Mod_Wet,70,14,18,25,168,295,0.063,4400,0.94,1100,3300,30,4,7,55,3200,100,18,25,80,3370,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2004-04-10,2003,7,28,101,4699.1,0.00013,2,Mod_Wet,70,14,18,25,168,295,0.063,4404,0.94,1100,3300,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2004-04-11,2003,7,28,102,4703.7,0,2,Mod_Wet,70,14,18,25,168,295,0.063,4409,0.94,1100,3310,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.4,26.4,105,2530
2004-04-12,2003,7,28,103,4699.1,0.00013,2,Mod_Wet,70,14,18,25,168,295,0.063,4404,0.94,1100,3300,30,4,7,55,3210,100,18,25,80,3380,1240,990,977,13,0.926,0.648,0.0497,1.57,0.121,4,0.3,1.87,0.144,11.2,0.912,0.97,0.884,27.5,26.4,106,2540
2004-04-13,2003,7,28,104,4685.4,0.00053,2,Mod_Wet,70,14,18,25,168,295,0.063,4390,0.94,1100,3290,30,4,7,55,3190,100,18,25,80,3360,1240,990,976.9,13.1,0.926,0.648,0.0496,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.5,26.5,106,2550
2004-04-14,2003,7,29,105,4671.6,0.00094,2,Mod_Wet,70,14,18,25,168,295,0.063,4377,0.94,1100,3280,30,4,7,55,3180,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2004-04-15,2003,7,29,106,4657.9,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.063,4363,0.94,1100,3260,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2004-04-16,2003,7,29,107,4635,0.002,2,Mod_Wet,70,14,18,25,168,295,0.064,4340,0.94,1100,3240,30,4,7,55,3140,100,18,25,80,3310,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.12,4,0.3,1.87,0.142,11.3,0.913,0.97,0.885,27.8,26.9,108,2590
2004-04-17,2003,7,29,108,4612.1,0.0027,2,Mod_Wet,70,14,18,25,168,295,0.064,4317,0.94,1100,3220,30,4,7,55,3120,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2004-04-18,2003,7,29,109,4580.2,0.0036,2,Mod_Wet,70,14,18,25,168,295,0.064,4285,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2004-04-19,2003,7,29,110,4548.3,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2004-04-20,2003,7,29,111,4516.5,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4221,0.94,1100,3120,30,4,7,55,3030,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2004-04-21,2003,7,30,112,4475.6,0.0066,1,Wet,84,14,20,27,219,364,0.081,4112,0.92,1100,3010,16,4,5,53,2930,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2004-04-22,2003,7,30,113,4434.9,0.0078,1,Wet,84,14,20,27,219,364,0.082,4071,0.92,1100,2970,16,4,5,53,2890,100,18,25,80,3110,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2004-04-23,2003,7,30,114,4394.3,0.009,1,Wet,84,14,20,27,219,364,0.083,4030,0.92,1100,2930,16,4,5,53,2850,100,18,25,80,3070,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,113,2700
2004-04-24,2003,7,30,115,4344.8,0.01,1,Wet,84,14,20,27,219,364,0.084,3981,0.92,1100,2880,16,4,5,53,2800,100,18,25,80,3020,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2720
2004-04-25,2003,7,30,116,4286.4,0.012,1,Wet,84,14,20,27,219,364,0.085,3922,0.92,1100,2820,16,4,5,53,2740,100,18,25,80,2960,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2750
2004-04-26,2003,7,30,117,4228.3,0.013,1,Wet,84,14,20,27,219,364,0.086,3864,0.91,1100,2760,16,4,5,53,2690,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2004-04-27,2003,7,30,118,4170.4,0.014,1,Wet,84,14,20,27,219,364,0.087,3806,0.91,1100,2710,16,4,5,53,2630,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2004-04-28,2003,7,31,119,4103.8,0.016,1,Wet,84,14,20,27,219,364,0.089,3740,0.91,1100,2640,16,4,5,52,2560,100,18,25,79,2780,1240,990,975.9,14.1,0.926,0.648,0.0459,1.57,0.111,4,0.3,1.87,0.133,12.3,0.922,0.97,0.895,30.5,29.6,118,2840
2004-04-29,2003,7,31,120,4037.6,0.017,1,Wet,84,14,20,27,219,364,0.09,3674,0.91,1100,2570,16,4,5,50,2500,100,18,25,77,2720,1240,990,975.7,14.3,0.926,0.648,0.0455,1.57,0.11,4,0.3,1.87,0.132,12.4,0.923,0.97,0.896,30.8,29.9,120,2870
2004-04-30,2003,7,31,121,3971.6,0.019,1,Wet,84,14,20,27,219,364,0.092,3608,0.91,1100,2510,16,4,5,48,2440,100,18,25,75,2650,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.2,121,2900
2004-05-01,2003,8,31,122,3905.9,0.02,2,Mod_Wet,65,14,17,23,202,321,0.082,3585,0.92,1100,2490,35,4,8,52,2390,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.6,30.6,123,2940
2004-05-02,2003,8,31,123,3840.6,0.022,2,Mod_Wet,65,14,17,23,202,321,0.084,3520,0.92,1100,2420,35,4,8,50,2320,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2004-05-03,2003,8,31,124,3775.5,0.024,2,Mod_Wet,65,14,17,23,202,321,0.085,3455,0.92,1100,2360,35,4,8,48,2260,100,18,25,71,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2004-05-04,2003,8,31,125,3710.8,0.026,2,Mod_Wet,65,14,17,23,202,321,0.086,3390,0.91,1100,2290,35,4,8,46,2200,100,18,25,69,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13.1,0.929,0.97,0.901,32.7,31.7,127,3050
2004-05-05,2003,8,32,126,3646.3,0.028,2,Mod_Wet,65,14,17,23,202,321,0.088,3325,0.91,1100,2230,35,4,8,44,2130,100,18,25,67,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2004-05-06,2003,8,32,127,3582.2,0.03,2,Mod_Wet,65,14,17,23,202,321,0.09,3261,0.91,1100,2160,35,4,8,42,2070,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2004-05-07,2003,8,32,128,3518.4,0.032,2,Mod_Wet,65,14,17,23,202,321,0.091,3197,0.91,1100,2100,35,4,8,40,2010,100,18,25,63,2210,1240,990,974.7,15.3,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.8,32.8,131,3150
2004-05-08,2003,8,32,129,3454.9,0.035,2,Mod_Wet,65,14,17,23,202,321,0.093,3134,0.91,1100,2030,35,4,8,38,1950,100,18,25,61,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2004-05-09,2003,8,32,130,3391.8,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3071,0.91,1100,1970,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2004-05-10,2003,8,32,131,3328.9,0.039,2,Mod_Wet,65,14,17,23,202,321,0.096,3008,0.9,1100,1910,35,4,8,34,1830,100,18,25,57,2030,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,34.9,33.9,136,3250
2004-05-11,2003,8,32,132,3266.5,0.042,2,Mod_Wet,65,14,17,23,202,321,0.098,2945,0.9,1100,1850,35,4,8,32,1770,100,18,25,55,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2004-05-12,2003,8,33,133,3179.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2859,0.9,1100,1760,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2004-05-13,2003,8,33,134,3101.5,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2781,0.9,1100,1680,35,4,8,27,1610,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2004-05-14,2003,8,33,135,3024.1,0.055,2,Mod_Wet,65,14,17,23,202,321,0.11,2703,0.89,1100,1600,35,4,8,25,1530,100,18,25,48,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.8,35.7,143,3430
2004-05-15,2003,8,33,136,2947.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2626,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2004-05-16,2003,8,33,137,2870.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2550,0.89,1100,1450,35,4,8,21,1380,100,18,25,44,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2004-05-17,2003,8,33,138,2803.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2482,0.89,1100,1380,35,4,8,18,1320,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2004-05-18,2003,8,33,139,2735.9,0.08,2,Mod_Wet,65,14,17,23,202,321,0.12,2415,0.88,1100,1320,35,4,8,16,1250,100,18,25,39,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2004-05-19,2003,8,34,140,2669.1,0.085,2,Mod_Wet,65,14,17,23,202,321,0.12,2348,0.88,1100,1250,35,4,8,14,1190,100,18,25,37,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2004-05-20,2003,8,34,141,2602.9,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2282,0.88,1100,1180,35,4,8,12,1120,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2004-05-21,2003,8,34,142,2537.2,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2216,0.87,1100,1120,35,4,8,10,1060,100,18,25,33,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2004-05-22,2003,8,34,143,2479.6,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2004-05-23,2003,8,34,144,2422.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2101,0.87,1100,1000,35,4,8,7,947,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2004-05-24,2003,8,34,145,2365.8,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2045,0.86,1100,945,35,4,8,5,893,100,18,25,28,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2004-05-25,2003,8,34,146,2309.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2004-05-26,2003,8,35,147,2253.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1933,0.86,1100,833,35,4,8,2,784,100,18,25,25,986,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2004-05-27,2003,8,35,148,2176.3,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1855,0.85,1100,755,35,4,8,0,708,100,18,25,23,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0852,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2004-05-28,2003,8,35,149,2107.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1786,0.85,1100,686,35,4,8,-2,641,100,18,25,21,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2004-05-29,2003,8,35,150,2038.6,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1718,0.84,1100,618,35,4,8,-4,575,100,18,25,19,777,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2004-05-30,2003,8,35,151,1971,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1650,0.84,1100,550,35,4,8,-6,509,100,18,25,17,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2004-05-31,2003,8,35,152,1911.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1590,0.83,1100,490,35,4,8,-8,451,100,18,25,15,653,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2004-06-01,2003,9,35,153,1852,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1595,0.86,1100,495,38,6,11,-1,441,100,18,25,15,594,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2004-06-02,2003,9,36,154,1800.4,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1543,0.86,1100,443,38,6,11,-3,391,100,18,25,13,544,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2004-06-03,2003,9,36,155,1749.3,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1492,0.85,1100,392,38,6,11,-4,341,100,18,25,12,494,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2004-06-04,2003,9,36,156,1698.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1442,0.85,1100,342,38,6,10,-6,294,100,18,24,10,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2004-06-05,2003,9,36,157,1648.9,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1392,0.84,1100,292,38,6,9,-7,246,100,18,23,9,399,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2004-06-06,2003,9,36,158,1606.2,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1349,0.84,1100,249,38,6,8,-9,206,100,18,22,7,359,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0925,18.3,0.952,0.98,0.933,47,46,184,4420
2004-06-07,2003,9,36,159,1563.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1307,0.84,1100,207,38,6,6,-10,167,100,18,20,6,320,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2004-06-08,2003,9,36,160,1522.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1265,0.83,1100,165,37,5,5,-11,129,99,17,19,5,282,1240,990,969.6,20.4,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2004-06-09,2003,9,37,161,1480.7,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1224,0.83,1100,124,28,4,4,-12,100,90,16,18,4,253,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2004-06-10,2003,9,37,162,1446.2,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1189,0.82,1100,89,20,3,3,-13,76,82,15,17,3,229,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2004-06-11,2003,9,37,163,1412,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1155,0.82,1100,55,12,2,2,-14,53,74,14,16,2,206,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2004-06-12,2003,9,37,164,1366,0.22,2,Mod_Wet,62,12,14,16,153,257,0.19,1109,0.81,1100,9,2,0,0,-16,23,64,12,14,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2004-06-13,2003,9,37,165,1302.9,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1046,0.8,1046,0,0,0,0,-16,16,62,12,14,0,169,1130,990,968.9,21.1,0.748,0.526,0.0249,1.27,0.0603,4,0.289,1.56,0.0739,19.6,0.954,0.98,0.935,47.9,47,188,4510
2004-06-14,2003,9,37,166,1247.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2004-06-15,2003,9,37,167,1198.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,941.5,0.79,941.5,0,0,0,0,-16,16,62,12,14,0,169,1030,990,968.5,21.5,0.597,0.395,0.0184,0.992,0.0462,4,0.26,1.25,0.0583,20.2,0.955,0.98,0.936,44.6,43.7,175,4190
2004-06-16,2003,9,38,168,1156.5,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,899.5,0.78,899.5,0,0,0,0,-16,16,62,12,14,0,169,987,990,968.4,21.6,0.559,0.374,0.0173,0.933,0.0432,4,0.246,1.18,0.0546,20.4,0.955,0.98,0.936,43,42.2,169,4050
2004-06-17,2003,9,38,169,1115.4,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,858.4,0.77,858.4,0,0,0,0,-16,16,62,12,14,0,169,946,990,968.3,21.7,0.521,0.354,0.0163,0.876,0.0403,4,0.232,1.11,0.051,20.6,0.954,0.979,0.934,41.4,40.5,162,3890
2004-06-18,2003,9,38,170,1080.6,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,823.6,0.76,823.6,0,0,0,0,-16,16,62,12,14,0,169,912,990,968.2,21.8,0.489,0.338,0.0155,0.827,0.0379,4,0.22,1.05,0.048,20.8,0.953,0.976,0.93,40,39.1,156,3750
2004-06-19,2003,9,38,171,1046.7,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,789.7,0.75,789.7,0,0,0,0,-16,16,62,12,14,0,169,878,990,968,22,0.458,0.321,0.0146,0.78,0.0355,3,0.291,1.07,0.0487,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2004-06-20,2003,9,38,172,1018.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,761.6,0.75,761.6,0,0,0,0,-16,16,62,12,14,0,169,850,990,968,22,0.433,0.308,0.014,0.74,0.0336,3,0.283,1.02,0.0464,21,0.957,0.98,0.937,50.1,48.2,145,3470
2004-06-21,2003,9,38,173,991.23,0.29,3,Normal,53,12,12,13,120,210,0.21,781.2,0.79,781.2,0,0,0,0,-13,13,53,12,12,0,133,858,990,967.9,22.1,0.441,0.317,0.0143,0.758,0.0342,3,0.288,1.05,0.0473,21.1,0.956,0.98,0.937,51.5,48.2,145,3470
2004-06-22,2003,9,38,174,964.53,0.3,3,Normal,53,12,12,13,120,210,0.22,754.5,0.78,754.5,0,0,0,0,-13,13,53,12,12,0,133,832,990,967.8,22.2,0.416,0.304,0.0137,0.72,0.0324,3,0.281,1,0.045,21.2,0.957,0.98,0.937,50.1,48.2,145,3470
2004-06-23,2003,9,39,175,943.24,0.3,3,Normal,53,12,12,13,120,210,0.22,733.2,0.78,733.2,0,0,0,0,-13,13,53,12,12,0,133,810,990,967.7,22.3,0.397,0.291,0.013,0.687,0.0308,3,0.272,0.96,0.043,21.4,0.957,0.98,0.937,49,48,144,3460
2004-06-24,2003,9,39,176,922.5,0.31,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2004-06-25,2003,9,39,177,902.33,0.31,3,Normal,53,12,12,13,120,210,0.23,692.3,0.77,692.3,0,0,0,0,-13,13,53,12,12,0,133,769,990,967.5,22.5,0.364,0.263,0.0117,0.627,0.0279,3,0.254,0.881,0.0392,21.6,0.957,0.98,0.937,46.8,45.8,138,3300
2004-06-26,2003,9,39,178,882.79,0.32,3,Normal,53,12,12,13,120,210,0.24,672.8,0.76,672.8,0,0,0,0,-13,13,53,12,12,0,133,750,990,967.4,22.6,0.353,0.25,0.0111,0.603,0.0267,3,0.245,0.848,0.0376,21.7,0.957,0.98,0.937,45.7,44.8,134,3220
2004-06-27,2003,9,39,179,863.93,0.32,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2004-06-28,2003,9,39,180,849.78,0.33,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2004-06-29,2003,9,39,181,836.14,0.33,3,Normal,53,12,12,13,120,210,0.25,626.1,0.75,626.1,0,0,0,0,-13,13,53,12,12,0,133,703,990,967.2,22.8,0.326,0.219,0.00964,0.545,0.024,3,0.224,0.77,0.0338,22,0.955,0.98,0.936,43,42.1,126,3030
2004-06-30,2003,9,40,182,823.06,0.34,3,Normal,53,12,12,13,120,210,0.26,613.1,0.74,613.1,0,0,0,0,-13,13,53,12,12,0,133,690,990,967.2,22.8,0.319,0.211,0.00923,0.529,0.0232,3,0.218,0.748,0.0328,22.1,0.955,0.98,0.935,42.2,41.4,124,2980
2004-07-01,2003,10,40,183,810.61,0.34,3,Normal,50,10,9,9,108,186,0.23,624.6,0.77,624.6,0,0,0,0,-9,9,50,10,9,0,117,694,990,967.1,22.9,0.321,0.218,0.00955,0.539,0.0236,3,0.224,0.763,0.0334,22.1,0.955,0.98,0.936,43.1,42.2,127,3040
2004-07-02,2003,10,40,184,798.9,0.35,3,Normal,50,10,9,9,108,186,0.23,612.9,0.77,612.9,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00919,0.524,0.0229,3,0.218,0.743,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2004-07-03,2003,10,40,185,788.08,0.35,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2004-07-04,2003,10,40,186,778.46,0.36,3,Normal,50,10,9,9,108,186,0.24,592.5,0.76,592.5,0,0,0,0,-9,9,50,10,9,0,117,661,990,967,23,0.302,0.197,0.00856,0.499,0.0217,3,0.209,0.708,0.0308,22.3,0.954,0.978,0.933,41.1,40.3,121,2900
2004-07-05,2003,10,40,187,770.59,0.36,3,Normal,50,10,9,9,108,186,0.24,584.6,0.76,584.6,0,0,0,0,-9,9,50,10,9,0,117,654,990,967,23,0.298,0.192,0.00832,0.489,0.0213,3,0.206,0.695,0.0302,22.3,0.953,0.977,0.932,40.7,39.7,119,2860
2004-07-06,2003,10,40,188,758.83,0.37,3,Normal,50,10,9,9,108,186,0.24,572.8,0.76,572.8,0,0,0,0,-9,9,50,10,9,0,117,642,990,966.9,23.1,0.291,0.184,0.00796,0.475,0.0206,3,0.2,0.675,0.0293,22.4,0.952,0.976,0.929,39.9,39,117,2810
2004-07-07,2003,10,41,189,744.89,0.37,3,Normal,50,10,9,9,108,186,0.25,558.9,0.75,558.9,0,0,0,0,-9,9,50,10,9,0,117,628,990,966.9,23.1,0.283,0.174,0.00754,0.458,0.0198,3,0.194,0.652,0.0282,22.5,0.951,0.974,0.926,39,38,114,2740
2004-07-08,2003,10,41,190,732.58,0.38,3,Normal,50,10,9,9,108,186,0.25,546.6,0.75,546.6,0,0,0,0,-9,9,50,10,9,0,117,616,990,966.8,23.2,0.276,0.166,0.00717,0.442,0.0191,3,0.188,0.631,0.0272,22.5,0.95,0.972,0.924,38.3,37.2,112,2680
2004-07-09,2003,10,41,191,719.73,0.38,3,Normal,50,10,9,9,108,186,0.26,533.7,0.74,533.7,0,0,0,0,-9,9,50,10,9,0,117,603,990,966.8,23.2,0.269,0.158,0.00678,0.427,0.0184,3,0.183,0.609,0.0262,22.6,0.949,0.971,0.921,37.5,36.4,109,2620
2004-07-10,2003,10,41,192,707.42,0.39,3,Normal,50,10,9,9,108,186,0.26,521.4,0.74,521.4,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.00642,0.411,0.0177,3,0.177,0.588,0.0253,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2004-07-11,2003,10,41,193,696.21,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,469.2,0.67,469.2,0,0,0,0,-11,11,58,11,11,0,147,549,990,966.7,23.3,0.239,0.12,0.00517,0.359,0.0154,2,0.259,0.618,0.0265,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2004-07-12,2003,10,41,194,684.46,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,457.5,0.67,457.5,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00492,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.957,0.98,0.938,48.9,47.9,95.8,2300
2004-07-13,2003,10,41,195,673.24,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,446.2,0.66,446.2,0,0,0,0,-11,11,58,11,11,0,147,526,990,966.6,23.4,0.226,0.11,0.00468,0.335,0.0143,2,0.244,0.579,0.0247,22.8,0.958,0.98,0.939,47.8,46.9,93.8,2250
2004-07-14,2003,10,42,196,663.13,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,436.1,0.66,436.1,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.325,0.0138,2,0.237,0.562,0.024,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
2004-07-15,2003,10,42,197,652.46,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,425.5,0.65,425.5,0,0,0,0,-11,11,58,11,11,0,147,505,990,966.5,23.5,0.214,0.0998,0.00425,0.314,0.0134,2,0.23,0.543,0.0231,22.9,0.956,0.98,0.937,45.8,44.9,89.7,2150
2004-07-16,2003,10,42,198,642.35,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,415.4,0.65,415.4,0,0,0,0,-11,11,58,11,11,0,147,495,990,966.5,23.5,0.21,0.095,0.00404,0.305,0.013,2,0.223,0.528,0.0225,23,0.956,0.98,0.937,44.8,43.9,87.8,2110
2004-07-17,2003,10,42,199,633.32,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,406.3,0.64,406.3,0,0,0,0,-11,11,58,11,11,0,147,486,990,966.4,23.6,0.207,0.0908,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,43.9,43,86,2060
2004-07-18,2003,10,42,200,623.75,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,396.8,0.64,396.8,0,0,0,0,-11,11,58,11,11,0,147,477,990,966.4,23.6,0.204,0.0863,0.00365,0.29,0.0123,2,0.21,0.5,0.0212,23.1,0.954,0.98,0.935,42.9,42,84.1,2020
2004-07-19,2003,10,42,201,614.18,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,387.2,0.63,387.2,0,0,0,0,-11,11,58,11,11,0,147,467,990,966.4,23.6,0.2,0.0817,0.00346,0.282,0.0119,2,0.204,0.486,0.0206,23.2,0.953,0.98,0.934,41.9,41.1,82.1,1970
2004-07-20,2003,10,42,202,605.16,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,378.2,0.63,378.2,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0775,0.00327,0.275,0.0116,2,0.198,0.472,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1920
2004-07-21,2003,10,43,203,597.23,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,370.2,0.62,370.2,0,0,0,0,-11,11,58,11,11,0,147,450,990,966.3,23.7,0.194,0.0737,0.00311,0.268,0.0113,2,0.192,0.461,0.0194,23.3,0.951,0.976,0.929,40.2,39.2,78.4,1880
2004-07-22,2003,10,43,204,588.75,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,361.8,0.61,361.8,0,0,0,0,-11,11,58,11,11,0,147,442,990,966.2,23.8,0.191,0.0697,0.00294,0.261,0.011,2,0.187,0.448,0.0189,23.3,0.95,0.974,0.926,39.3,38.3,76.5,1840
2004-07-23,2003,10,43,205,580.28,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,353.3,0.61,353.3,0,0,0,0,-11,11,58,11,11,0,147,433,990,966.2,23.8,0.188,0.0657,0.00276,0.254,0.0107,2,0.181,0.435,0.0183,23.4,0.949,0.973,0.923,38.4,37.3,74.7,1790
2004-07-24,2003,10,43,206,571.8,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,344.8,0.6,344.8,0,0,0,0,-11,11,58,11,11,0,147,425,990,966.2,23.8,0.185,0.0617,0.00259,0.247,0.0104,2,0.175,0.422,0.0177,23.4,0.948,0.971,0.92,37.5,36.4,72.8,1750
2004-07-25,2003,10,43,207,563.87,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,336.9,0.6,336.9,0,0,0,0,-11,11,58,11,11,0,147,417,990,966.1,23.9,0.183,0.058,0.00243,0.241,0.0101,2,0.17,0.411,0.0172,23.5,0.947,0.97,0.918,36.7,35.6,71.1,1710
2004-07-26,2003,10,43,208,557.03,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,330,0.59,330,0,0,0,0,-11,11,58,11,11,0,147,410,990,966.1,23.9,0.18,0.0548,0.00229,0.235,0.00984,2,0.165,0.4,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.7,1670
2004-07-27,2003,10,43,209,549.65,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,322.6,0.59,322.6,0,0,0,0,-11,11,58,11,11,0,147,403,990,966.1,23.9,0.178,0.0513,0.00214,0.229,0.00957,2,0.16,0.389,0.0163,23.5,0.944,0.97,0.916,35.2,34.1,68.2,1640
2004-07-28,2003,10,44,210,542.27,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,315.3,0.58,315.3,0,0,0,0,-11,11,58,11,11,0,147,395,990,966,24,0.175,0.0478,0.002,0.223,0.0093,2,0.155,0.378,0.0158,23.6,0.943,0.97,0.915,34.4,33.4,66.7,1600
2004-07-29,2003,10,44,211,534.89,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,307.9,0.58,307.9,0,0,0,0,-11,11,58,11,11,0,147,388,990,966,24,0.172,0.0443,0.00185,0.217,0.00903,2,0.15,0.367,0.0153,23.6,0.942,0.97,0.914,33.6,32.6,65.2,1560
2004-07-30,2003,10,44,212,528.05,0.47,2,Mod_Wet,58,11,11,11,136,227,0.43,301.1,0.57,301.1,0,0,0,0,-11,11,58,11,11,0,147,381,990,966,24,0.17,0.0411,0.00171,0.211,0.00879,2,0.146,0.357,0.0149,23.7,0.941,0.97,0.913,32.9,31.9,63.8,1530
2004-07-31,2003,10,44,213,521.21,0.47,2,Mod_Wet,58,11,11,11,136,227,0.44,294.2,0.56,294.2,0,0,0,0,-11,11,58,11,11,0,147,374,990,965.9,24.1,0.168,0.0379,0.00157,0.205,0.00854,2,0.141,0.347,0.0144,23.7,0.94,0.97,0.912,32.1,31.2,62.4,1500
2004-08-01,2003,11,44,214,514.38,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.4,0.64,330.4,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0549,0.00228,0.232,0.00964,2,0.166,0.398,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.4,1690
2004-08-02,2003,11,44,215,506.99,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,323,0.64,323,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0515,0.00213,0.226,0.00937,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.4,68.9,1650
2004-08-03,2003,11,44,216,499.61,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,315.6,0.63,315.6,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.048,0.00199,0.22,0.00911,2,0.156,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.7,67.3,1620
2004-08-04,2003,11,45,217,492.23,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308.2,0.63,308.2,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0445,0.00184,0.214,0.00884,2,0.151,0.364,0.0151,23.8,0.942,0.97,0.914,33.9,32.9,65.8,1580
2004-08-05,2003,11,45,218,485.39,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,301.4,0.62,301.4,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.0017,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2004-08-06,2003,11,45,219,478.56,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,294.6,0.62,294.6,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.038,0.00157,0.203,0.00836,2,0.141,0.344,0.0142,23.9,0.94,0.97,0.912,32.4,31.5,62.9,1510
2004-08-07,2003,11,45,220,472.81,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,288.8,0.61,288.8,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0353,0.00146,0.198,0.00815,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2004-08-08,2003,11,45,221,466.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,282.5,0.61,282.5,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2004-08-09,2003,11,45,222,460.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276.2,0.6,276.2,0,0,0,0,-6,6,54,9,8,0,113,347,990,965.7,24.3,0.158,0.0294,0.00121,0.187,0.00771,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59,1420
2004-08-10,2003,11,45,223,453.95,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,269.9,0.59,269.9,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0264,0.00108,0.182,0.00748,2,0.125,0.307,0.0126,24.1,0.934,0.97,0.906,29.7,28.9,57.7,1390
2004-08-11,2003,11,46,224,448.21,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,264.2,0.59,264.2,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0237,0.000972,0.178,0.00728,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.5,1360
2004-08-12,2003,11,46,225,442.46,0.52,2,Mod_Wet,54,9,8,6,107,184,0.42,258.5,0.58,258.5,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.021,0.00086,0.173,0.00708,2,0.117,0.29,0.0119,24.1,0.932,0.97,0.904,28.5,27.6,55.3,1330
2004-08-13,2003,11,46,226,436.72,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000748,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54,1300
2004-08-14,2003,11,46,227,432.07,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,248.1,0.57,248.1,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000688,0.165,0.00675,2,0.11,0.275,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,53,1270
2004-08-15,2003,11,46,228,426.88,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.9,0.57,242.9,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.00067,0.163,0.00665,2,0.106,0.269,0.011,24.2,0.928,0.97,0.9,26.7,25.9,51.9,1250
2004-08-16,2003,11,46,229,421.68,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,237.7,0.56,237.7,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.144,0.016,0.000651,0.16,0.00655,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.2,25.4,50.7,1220
2004-08-17,2003,11,46,230,416.49,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,232.5,0.56,232.5,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000632,0.158,0.00645,1,0.256,0.415,0.0169,24.1,0.957,0.98,0.938,52.6,48.2,48.2,1160
2004-08-18,2003,11,47,231,411.29,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,227.3,0.55,227.3,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.5,24.5,0.141,0.0151,0.000614,0.156,0.00635,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.6,48.2,48.2,1160
2004-08-19,2003,11,47,232,406.64,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,222.6,0.55,222.6,0,0,0,0,-6,6,54,9,8,0,113,294,990,965.4,24.6,0.139,0.0147,0.000597,0.154,0.00626,1,0.243,0.397,0.0162,24.2,0.958,0.98,0.939,50.6,48.2,48.2,1160
2004-08-20,2003,11,47,233,401.99,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,218,0.54,218,0,0,0,0,-6,6,54,9,8,0,113,289,990,965.4,24.6,0.138,0.0143,0.000581,0.152,0.00617,1,0.237,0.389,0.0158,24.2,0.958,0.98,0.939,49.6,48.2,48.2,1160
2004-08-21,2003,11,47,234,397.35,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,213.3,0.54,213.3,0,0,0,0,-6,6,54,9,8,0,113,284,990,965.4,24.6,0.136,0.0139,0.000564,0.15,0.00609,1,0.231,0.38,0.0155,24.2,0.957,0.98,0.938,48.5,47.6,47.6,1140
2004-08-22,2003,11,47,235,392.7,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,208.7,0.53,208.7,0,0,0,0,-6,6,54,9,8,0,113,280,990,965.4,24.6,0.134,0.0135,0.000548,0.148,0.006,1,0.224,0.372,0.0151,24.3,0.956,0.98,0.937,47.5,46.5,46.5,1120
2004-08-23,2003,11,47,236,389.14,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,205.1,0.53,205.1,0,0,0,0,-6,6,54,9,8,0,113,276,990,965.3,24.7,0.133,0.0132,0.000535,0.146,0.00593,1,0.219,0.366,0.0148,24.3,0.956,0.98,0.937,46.7,45.8,45.8,1100
2004-08-24,2003,11,47,237,385.04,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2004-08-25,2003,11,48,238,380.94,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,196.9,0.52,196.9,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2004-08-26,2003,11,48,239,376.84,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,192.8,0.51,192.8,0,0,0,0,-6,6,54,9,8,0,113,264,990,965.3,24.7,0.129,0.0121,0.000491,0.141,0.0057,1,0.203,0.344,0.0139,24.4,0.953,0.98,0.934,43.9,43,43,1030
2004-08-27,2003,11,48,240,372.74,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,188.7,0.51,188.7,0,0,0,0,-6,6,54,9,8,0,113,260,990,965.3,24.7,0.127,0.0118,0.000477,0.139,0.00562,1,0.197,0.336,0.0136,24.4,0.952,0.98,0.933,43,42.1,42.1,1010
2004-08-28,2003,11,48,241,369.18,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,185.2,0.5,185.2,0,0,0,0,-6,6,54,9,8,0,113,256,990,965.2,24.8,0.126,0.0115,0.000464,0.137,0.00555,1,0.192,0.33,0.0133,24.4,0.951,0.98,0.932,42.2,41.3,41.3,992
2004-08-29,2003,11,48,242,365.63,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,181.6,0.5,181.6,0,0,0,0,-6,6,54,9,8,0,113,253,990,965.2,24.8,0.125,0.0112,0.000452,0.136,0.00549,1,0.188,0.324,0.0131,24.4,0.95,0.979,0.93,41.4,40.5,40.5,972
2004-08-30,2003,11,48,243,361.53,0.59,2,Mod_Wet,54,9,8,6,107,184,0.51,177.5,0.49,177.5,0,0,0,0,-6,6,54,9,8,0,113,249,990,965.2,24.8,0.123,0.0108,0.000437,0.134,0.00541,1,0.182,0.316,0.0128,24.5,0.948,0.977,0.926,40.4,39.5,39.5,948
2004-08-31,2003,11,48,244,357.97,0.6,2,Mod_Wet,54,9,8,6,107,184,0.51,174,0.49,174,0,0,0,0,-6,6,54,9,8,0,113,245,990,965.2,24.8,0.122,0.0105,0.000425,0.133,0.00534,1,0.177,0.31,0.0125,24.5,0.947,0.975,0.924,39.6,38.6,38.6,927
2004-09-01,2003,12,49,245,353.32,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,215.3,0.61,215.3,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.0141,0.000566,0.146,0.0059,1,0.233,0.38,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2004-09-02,2003,12,49,246,348.67,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,210.7,0.6,210.7,0,0,0,0,-4,4,46,7,6,0,79,270,990,965.1,24.9,0.131,0.0137,0.000549,0.144,0.00581,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.4,47.4,47.4,1140
2004-09-03,2003,12,49,247,343.48,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,205.5,0.6,205.5,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.000531,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.3,46.3,1110
2004-09-04,2003,12,49,248,338.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2004-09-05,2003,12,49,249,333.09,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,195.1,0.59,195.1,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000495,0.138,0.00552,1,0.206,0.343,0.0138,24.6,0.953,0.98,0.934,44.9,44,44,1050
2004-09-06,2003,12,49,250,328.44,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2004-09-07,2003,12,49,251,323.79,0.63,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2004-09-08,2003,12,50,252,320.24,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2004-09-09,2003,12,50,253,316.14,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2004-09-10,2003,12,50,254,312.03,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2004-09-11,2003,12,50,255,307.93,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2004-09-12,2003,12,50,256,303.83,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2004-09-13,2003,12,50,257,300.28,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00954,0.00038,0.123,0.00491,1,0.162,0.285,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,867
2004-09-14,2003,12,50,258,296.72,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,158.7,0.54,158.7,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00924,0.000368,0.122,0.00484,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2004-09-15,2003,12,51,259,293.17,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2004-09-16,2003,12,51,260,289.61,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2004-09-17,2003,12,51,261,287.15,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,149.2,0.52,149.2,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.00843,0.000335,0.117,0.00467,1,0.144,0.261,0.0104,24.9,0.939,0.97,0.911,34.2,33.2,33.2,796
2004-09-18,2003,12,51,262,284.14,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,146.1,0.51,146.1,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00817,0.000325,0.116,0.00461,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.5,32.5,32.5,779
2004-09-19,2003,12,51,263,282.23,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,144.2,0.51,144.2,0,0,0,0,-4,4,46,7,6,0,79,203,990,964.8,25.2,0.107,0.00801,0.000318,0.115,0.00458,1,0.137,0.252,0.01,24.9,0.937,0.97,0.909,33,32,32,769
2004-09-20,2003,12,51,264,280.31,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,142.3,0.51,142.3,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00454,1,0.135,0.249,0.00989,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2004-09-21,2003,12,51,265,277.31,0.7,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2004-09-22,2003,12,52,266,274.3,0.7,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2004-09-23,2003,12,52,267,271.84,0.71,3,Normal,40,6,4,3,65,118,0.43,153.8,0.57,153.8,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.00883,0.00035,0.116,0.00461,1,0.15,0.266,0.0106,24.9,0.94,0.97,0.912,35.4,34.3,34.3,824
2004-09-24,2003,12,52,268,268.83,0.72,3,Normal,40,6,4,3,65,118,0.44,150.8,0.56,150.8,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00857,0.00034,0.115,0.00456,1,0.146,0.261,0.0104,25,0.94,0.97,0.911,34.7,33.7,33.7,808
2004-09-25,2003,12,52,269,265.82,0.72,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2004-09-26,2003,12,52,270,262.81,0.73,3,Normal,40,6,4,3,65,118,0.45,144.8,0.55,144.8,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00806,0.000319,0.112,0.00445,1,0.138,0.25,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2004-09-27,2003,12,52,271,260.35,0.73,3,Normal,40,6,4,3,65,118,0.45,142.3,0.55,142.3,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00785,0.000311,0.111,0.00441,1,0.135,0.246,0.00974,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2004-09-28,2003,12,52,272,263.36,0.73,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2004-09-29,2003,12,53,273,264.73,0.72,3,Normal,40,6,4,3,65,118,0.45,146.7,0.55,146.7,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00822,0.000326,0.113,0.00448,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2004-09-30,2003,12,53,274,262.27,0.73,3,Normal,40,6,4,3,65,118,0.45,144.3,0.55,144.3,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00444,1,0.137,0.249,0.00988,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2004-10-01,2004,1,1,275,259.26,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2004-10-02,2004,1,1,276,256.25,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2004-10-03,2004,1,1,277,253.24,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
