date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2004-10-04,2004,1,1,278,250.78,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,140.8,0.56,140.8,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00772,0.000305,0.111,0.00439,1,0.133,0.243,0.00963,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2004-10-05,2004,1,1,279,248.32,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2004-10-06,2004,1,1,280,245.86,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,135.9,0.55,135.9,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.101,0.0073,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2004-10-07,2004,1,1,281,243.4,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2004-10-08,2004,1,2,282,240.94,0.78,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2004-10-09,2004,1,2,283,238.48,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2004-10-10,2004,1,2,284,237.11,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2004-10-11,2004,1,2,285,234.1,0.8,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2004-10-12,2004,1,2,286,232.74,0.81,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2004-10-13,2004,1,2,287,234.1,0.8,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2004-10-14,2004,1,2,288,237.11,0.8,3,Normal,37,5,3,2,50,97,0.41,140.1,0.59,140.1,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00766,0.000302,0.109,0.00428,1,0.132,0.24,0.00946,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2004-10-15,2004,1,3,289,235.2,0.8,3,Normal,37,5,3,2,50,97,0.41,138.2,0.59,138.2,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.0075,0.000295,0.108,0.00424,1,0.129,0.237,0.00933,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2004-10-16,2004,1,3,290,232.19,0.81,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2004-10-17,2004,1,3,291,230.82,0.81,3,Normal,37,5,3,2,50,97,0.42,133.8,0.58,133.8,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0986,0.00712,0.00028,0.106,0.00416,1,0.123,0.229,0.00901,25.2,0.932,0.97,0.904,30.8,29.9,29.9,717
2004-10-18,2004,1,3,292,228.91,0.82,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2004-10-19,2004,1,3,293,225.9,0.83,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2004-10-20,2004,1,3,294,223.44,0.83,3,Normal,37,5,3,2,50,97,0.43,126.4,0.57,126.4,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.096,0.0065,0.000255,0.103,0.00403,1,0.113,0.216,0.00847,25.2,0.929,0.97,0.901,29.1,28.2,28.2,677
2004-10-21,2004,1,3,295,222.07,0.84,3,Normal,37,5,3,2,50,97,0.44,125.1,0.56,125.1,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0956,0.00638,0.000251,0.102,0.004,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2004-10-22,2004,1,4,296,220.16,0.84,3,Normal,37,5,3,2,50,97,0.44,123.2,0.56,123.2,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0949,0.00622,0.000244,0.101,0.00397,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2004-10-23,2004,1,4,297,218.24,0.85,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2004-10-24,2004,1,4,298,216.33,0.85,3,Normal,37,5,3,2,50,97,0.45,119.3,0.55,119.3,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0935,0.00589,0.000231,0.0994,0.0039,1,0.104,0.203,0.00796,25.3,0.925,0.97,0.897,27.4,26.6,26.6,637
2004-10-25,2004,1,4,299,214.42,0.86,3,Normal,37,5,3,2,50,97,0.45,117.4,0.55,117.4,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0929,0.00573,0.000225,0.0986,0.00386,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.896,26.9,26.1,26.1,627
2004-10-26,2004,1,4,300,212.5,0.87,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-10-27,2004,1,4,301,212.78,0.87,3,Normal,37,5,3,2,50,97,0.46,115.8,0.54,115.8,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0923,0.00559,0.000219,0.0979,0.00383,1,0.0988,0.197,0.00771,25.3,0.922,0.97,0.894,26.5,25.7,25.7,617
2004-10-28,2004,1,4,302,216.88,0.85,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2004-10-29,2004,1,5,303,217.15,0.85,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2004-10-30,2004,1,5,304,214.69,0.86,3,Normal,37,5,3,2,50,97,0.45,117.7,0.55,117.7,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0929,0.00575,0.000226,0.0987,0.00387,1,0.101,0.2,0.00784,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2004-10-31,2004,1,5,305,213.32,0.86,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2004-11-01,2004,2,5,306,211.41,0.87,3,Normal,36,5,3,2,47,93,0.44,118.4,0.56,118.4,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0929,0.00581,0.000228,0.0987,0.00386,1,0.102,0.201,0.00787,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2004-11-02,2004,2,5,307,211.14,0.87,3,Normal,36,5,3,2,47,93,0.44,118.1,0.56,118.1,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0928,0.00579,0.000227,0.0985,0.00386,1,0.102,0.201,0.00785,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2004-11-03,2004,2,5,308,210.86,0.87,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2004-11-04,2004,2,5,309,210.04,0.87,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2004-11-05,2004,2,6,310,209.22,0.88,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2004-11-06,2004,2,6,311,208.4,0.88,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-11-07,2004,2,6,312,207.58,0.88,3,Normal,36,5,3,2,47,93,0.45,114.6,0.55,114.6,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.4,25.6,0.0915,0.00549,0.000215,0.097,0.0038,1,0.0972,0.194,0.0076,25.4,0.921,0.97,0.893,26.2,25.5,25.5,611
2004-11-08,2004,2,6,313,208.4,0.88,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-11-09,2004,2,6,314,209.22,0.88,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2004-11-10,2004,2,6,315,208.4,0.88,3,Normal,36,5,3,2,47,93,0.45,115.4,0.55,115.4,0,0,0,0,-2,2,36,5,3,0,49,159,990,964.5,25.5,0.0918,0.00556,0.000218,0.0973,0.00381,1,0.0983,0.196,0.00766,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2004-11-11,2004,2,6,316,207.58,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2004-11-12,2004,2,7,317,206.76,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2004-11-13,2004,2,7,318,205.94,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2004-11-14,2004,2,7,319,205.67,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.7,0.67,138.7,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0968,0.00754,0.000295,0.104,0.00408,1,0.13,0.234,0.00916,25.3,0.934,0.97,0.906,32.2,31.2,31.2,749
2004-11-15,2004,2,7,320,206.49,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2004-11-16,2004,2,7,321,210.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2004-11-17,2004,2,7,322,212.5,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2004-11-18,2004,2,7,323,212.23,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.2,0.68,145.2,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0991,0.00809,0.000317,0.107,0.0042,1,0.139,0.246,0.00963,25.3,0.937,0.97,0.909,33.7,32.7,32.7,785
2004-11-19,2004,2,8,324,210.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2004-11-20,2004,2,8,325,209.49,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,142.5,0.68,142.5,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0982,0.00786,0.000308,0.106,0.00415,1,0.135,0.241,0.00943,25.3,0.936,0.97,0.907,33.1,32.1,32.1,770
2004-11-21,2004,2,8,326,208.13,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2004-11-22,2004,2,8,327,206.76,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2004-11-23,2004,2,8,328,205.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2004-11-24,2004,2,8,329,208.4,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2004-11-25,2004,2,8,330,213.05,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,146.1,0.69,146.1,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0994,0.00816,0.00032,0.108,0.00422,1,0.14,0.247,0.00969,25.3,0.937,0.97,0.909,33.9,32.9,32.9,790
2004-11-26,2004,2,9,331,214.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2004-11-27,2004,2,9,332,213.6,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,146.6,0.69,146.6,0,0,0,0,-2,2,29,4,2,0,32,182,990,964.5,25.5,0.0996,0.00821,0.000322,0.108,0.00423,1,0.14,0.248,0.00973,25.3,0.937,0.97,0.909,34.1,33,33,793
2004-11-28,2004,2,9,333,211.68,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2004-11-29,2004,2,9,334,209.77,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2004-11-30,2004,2,9,335,207.85,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2004-12-01,2004,3,9,336,209.22,0.88,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2004-12-02,2004,3,9,337,211.14,0.87,5,Dry,26,4,3,2,24,59,0.28,152.1,0.72,152.1,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00868,0.00034,0.11,0.00429,1,0.148,0.257,0.0101,25.3,0.939,0.97,0.911,35.4,34.4,34.4,825
2004-12-03,2004,3,10,338,213.05,0.86,5,Dry,26,4,3,2,24,59,0.28,154.1,0.72,154.1,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00884,0.000347,0.11,0.00433,1,0.15,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.8,34.8,835
2004-12-04,2004,3,10,339,216.06,0.86,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2004-12-05,2004,3,10,340,219.06,0.85,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2004-12-06,2004,3,10,341,224.26,0.83,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2004-12-07,2004,3,10,342,227.81,0.82,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2004-12-08,2004,3,10,343,231.92,0.81,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2004-12-09,2004,3,10,344,232.74,0.81,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2004-12-10,2004,3,11,345,230.28,0.82,5,Dry,26,4,3,2,24,59,0.26,171.3,0.74,171.3,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.108,0.0103,0.000406,0.118,0.00464,1,0.174,0.292,0.0115,25.1,0.945,0.976,0.923,39.9,38.9,38.9,935
2004-12-11,2004,3,11,346,227.27,0.82,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2004-12-12,2004,3,11,347,227.54,0.82,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2004-12-13,2004,3,11,348,228.36,0.82,5,Dry,26,4,3,2,24,59,0.26,169.4,0.74,169.4,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000399,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.5,38.5,38.5,923
2004-12-14,2004,3,11,349,226.99,0.83,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2004-12-15,2004,3,11,350,227.27,0.82,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2004-12-16,2004,3,11,351,229.18,0.82,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2004-12-17,2004,3,12,352,228.91,0.82,5,Dry,26,4,3,2,24,59,0.26,169.9,0.74,169.9,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000401,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
2004-12-18,2004,3,12,353,227.54,0.82,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2004-12-19,2004,3,12,354,227.27,0.82,5,Dry,26,4,3,2,24,59,0.26,168.3,0.74,168.3,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.107,0.0101,0.000395,0.117,0.00458,1,0.17,0.286,0.0113,25.2,0.944,0.974,0.92,39.2,38.2,38.2,917
2004-12-20,2004,3,12,355,227.54,0.82,5,Dry,26,4,3,2,24,59,0.26,168.5,0.74,168.5,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000396,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.974,0.92,39.3,38.3,38.3,918
2004-12-21,2004,3,12,356,229.46,0.82,5,Dry,26,4,3,2,24,59,0.26,170.5,0.74,170.5,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000403,0.118,0.00462,1,0.173,0.29,0.0114,25.1,0.945,0.975,0.922,39.7,38.7,38.7,930
2004-12-22,2004,3,12,357,231.92,0.81,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2004-12-23,2004,3,12,358,237.11,0.8,5,Dry,26,4,3,2,24,59,0.25,178.1,0.75,178.1,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00477,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
2004-12-24,2004,3,13,359,241.76,0.78,5,Dry,26,4,3,2,24,59,0.24,182.8,0.76,182.8,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000445,0.123,0.00485,1,0.189,0.312,0.0123,25,0.949,0.98,0.93,42.6,41.7,41.7,1000
2004-12-25,2004,3,13,360,244.22,0.77,5,Dry,26,4,3,2,24,59,0.24,185.2,0.76,185.2,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.113,0.0115,0.000454,0.124,0.0049,1,0.193,0.317,0.0125,25,0.95,0.98,0.931,43.2,42.3,42.3,1020
2004-12-26,2004,3,13,361,245.04,0.77,5,Dry,26,4,3,2,24,59,0.24,186,0.76,186,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0116,0.000457,0.124,0.00491,1,0.194,0.318,0.0126,25,0.95,0.98,0.931,43.4,42.5,42.5,1020
2004-12-27,2004,3,13,362,248.6,0.76,5,Dry,26,4,3,2,24,59,0.24,189.6,0.76,189.6,0,0,0,0,-2,2,26,4,3,0,26,223,990,964.7,25.3,0.114,0.0119,0.000469,0.126,0.00498,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.2,43.3,43.3,1040
2004-12-28,2004,3,13,363,254.34,0.75,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2004-12-29,2004,3,13,364,258.44,0.74,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2004-12-30,2004,3,13,365,260.9,0.73,5,Dry,26,4,3,2,24,59,0.23,201.9,0.77,201.9,0,0,0,0,-2,2,26,4,3,0,26,235,990,964.7,25.3,0.118,0.0129,0.000511,0.131,0.0052,1,0.215,0.346,0.0137,24.9,0.955,0.98,0.936,47.1,46.2,46.2,1110
2004-12-31,2004,3,14,366,263.91,0.73,5,Dry,26,4,3,2,24,59,0.22,204.9,0.78,204.9,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.119,0.0132,0.000522,0.133,0.00526,1,0.219,0.352,0.0139,24.9,0.956,0.98,0.936,47.8,46.8,46.8,1120
2005-01-01,2004,4,14,1,266.92,0.72,5,Dry,29,5,4,2,33,73,0.27,193.9,0.73,193.9,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
2005-01-02,2004,4,14,2,273.21,0.71,5,Dry,29,5,4,2,33,73,0.27,200.2,0.73,200.2,0,0,0,0,-2,2,29,5,4,0,35,238,990,964.8,25.2,0.12,0.0128,0.000507,0.132,0.00525,1,0.213,0.345,0.0137,24.9,0.955,0.98,0.936,46.6,45.7,45.7,1100
2005-01-03,2004,4,14,3,276.76,0.7,5,Dry,29,5,4,2,33,73,0.26,203.8,0.74,203.8,0,0,0,0,-2,2,29,5,4,0,35,242,990,964.8,25.2,0.121,0.0131,0.000519,0.134,0.00532,1,0.218,0.352,0.014,24.8,0.955,0.98,0.936,47.4,46.5,46.5,1120
2005-01-04,2004,4,14,4,279.22,0.7,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2005-01-05,2004,4,14,5,282.78,0.69,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2005-01-06,2004,4,14,6,285.78,0.69,5,Dry,29,5,4,2,33,73,0.26,212.8,0.74,212.8,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2005-01-07,2004,4,15,7,287.15,0.68,5,Dry,29,5,4,2,33,73,0.25,214.2,0.75,214.2,0,0,0,0,-2,2,29,5,4,0,35,252,990,964.8,25.2,0.125,0.014,0.000555,0.138,0.00551,1,0.232,0.37,0.0147,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2005-01-08,2004,4,15,8,291.8,0.68,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2005-01-09,2004,4,15,9,296.45,0.67,5,Dry,29,5,4,2,33,73,0.25,223.4,0.75,223.4,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000587,0.143,0.00568,1,0.244,0.387,0.0154,24.7,0.959,0.98,0.94,52,48.2,48.2,1160
2005-01-10,2004,4,15,10,300.55,0.66,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2005-01-11,2004,4,15,11,304.1,0.66,5,Dry,29,5,4,2,33,73,0.24,231.1,0.76,231.1,0,0,0,0,-2,2,29,5,4,0,35,269,990,964.9,25.1,0.131,0.0154,0.000614,0.146,0.00582,2,0.0985,0.244,0.00974,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2005-01-12,2004,4,15,12,309.3,0.65,5,Dry,29,5,4,2,33,73,0.24,236.3,0.76,236.3,0,0,0,0,-2,2,29,5,4,0,35,274,990,964.9,25.1,0.132,0.0158,0.000632,0.148,0.00591,2,0.102,0.25,0.00999,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2005-01-13,2004,4,15,13,317.23,0.64,5,Dry,29,5,4,2,33,73,0.23,244.2,0.77,244.2,0,0,0,0,-2,2,29,5,4,0,35,282,990,965,25,0.135,0.0165,0.00066,0.152,0.00606,2,0.107,0.259,0.0104,24.8,0.927,0.97,0.9,27.5,26.7,53.3,1280
2005-01-14,2004,4,16,14,327.35,0.63,5,Dry,29,5,4,2,33,73,0.22,254.3,0.78,254.3,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0191,0.000763,0.158,0.00632,2,0.114,0.272,0.0109,24.7,0.93,0.97,0.902,28.6,27.8,55.6,1330
2005-01-15,2004,4,16,15,338.01,0.62,5,Dry,29,5,4,2,33,73,0.22,265,0.78,265,0,0,0,0,-2,2,29,5,4,0,35,303,990,965.1,24.9,0.142,0.0241,0.000967,0.167,0.00669,2,0.121,0.288,0.0116,24.6,0.933,0.97,0.905,29.8,28.9,57.9,1390
2005-01-16,2004,4,16,16,348.67,0.61,5,Dry,29,5,4,2,33,73,0.21,275.7,0.79,275.7,0,0,0,0,-2,2,29,5,4,0,35,314,990,965.1,24.9,0.146,0.0291,0.00117,0.175,0.00705,2,0.129,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2005-01-17,2004,4,16,17,360.43,0.59,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2005-01-18,2004,4,16,18,371.64,0.58,5,Dry,29,5,4,2,33,73,0.2,298.6,0.8,298.6,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00785,2,0.144,0.338,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
2005-01-19,2004,4,16,19,383.4,0.57,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2005-01-20,2004,4,16,20,391.88,0.57,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2005-01-21,2004,4,17,21,400.35,0.56,5,Dry,29,5,4,2,33,73,0.18,327.4,0.82,327.4,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00218,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2005-01-22,2004,4,17,22,410.47,0.55,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2005-01-23,2004,4,17,23,419.49,0.54,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2005-01-24,2004,4,17,24,427.97,0.54,5,Dry,29,5,4,2,33,73,0.17,355,0.83,355,0,0,0,0,-2,2,29,5,4,0,35,393,990,965.5,24.5,0.174,0.0665,0.00272,0.241,0.00984,2,0.182,0.423,0.0173,24.1,0.949,0.975,0.926,39.7,38.8,77.5,1860
2005-01-25,2004,4,17,25,433.17,0.53,5,Dry,29,5,4,2,33,73,0.17,360.2,0.83,360.2,0,0,0,0,-2,2,29,5,4,0,35,398,990,965.5,24.5,0.176,0.069,0.00282,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2005-01-26,2004,4,17,26,438.36,0.53,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2005-01-27,2004,4,17,27,444.65,0.52,5,Dry,29,5,4,2,33,73,0.16,371.6,0.84,371.6,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0744,0.00305,0.255,0.0104,2,0.193,0.448,0.0184,24,0.951,0.979,0.932,41.5,40.7,81.3,1950
2005-01-28,2004,4,18,28,450.39,0.52,5,Dry,29,5,4,2,33,73,0.16,377.4,0.84,377.4,0,0,0,0,-2,2,29,5,4,0,35,415,990,965.6,24.4,0.182,0.0771,0.00316,0.259,0.0106,2,0.197,0.457,0.0187,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
2005-01-29,2004,4,18,29,455.04,0.52,5,Dry,29,5,4,2,33,73,0.16,382,0.84,382,0,0,0,0,-2,2,29,5,4,0,35,420,990,965.6,24.4,0.184,0.0793,0.00326,0.263,0.0108,2,0.2,0.463,0.019,23.9,0.953,0.98,0.934,42.6,41.8,83.6,2010
2005-01-30,2004,4,18,30,459.69,0.51,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2005-01-31,2004,4,18,31,468.17,0.51,5,Dry,29,5,4,2,33,73,0.16,395.2,0.84,395.2,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.188,0.0855,0.00352,0.274,0.0113,2,0.209,0.483,0.0199,23.8,0.954,0.98,0.935,44,43.2,86.3,2070
2005-02-01,2004,5,18,32,476.64,0.5,5,Dry,31,6,4,3,41,85,0.18,391.6,0.82,391.6,0,0,0,0,-3,3,31,6,4,0,44,433,990,965.7,24.3,0.188,0.0839,0.00346,0.272,0.0112,2,0.207,0.479,0.0197,23.8,0.954,0.98,0.935,43.6,42.7,85.4,2050
2005-02-02,2004,5,18,33,484.03,0.5,5,Dry,31,6,4,3,41,85,0.18,399,0.82,399,0,0,0,0,-3,3,31,6,4,0,44,440,990,965.8,24.2,0.191,0.0873,0.00361,0.278,0.0115,2,0.212,0.49,0.0202,23.7,0.955,0.98,0.936,44.3,43.5,86.9,2090
2005-02-03,2004,5,18,34,492.5,0.49,5,Dry,31,6,4,3,41,85,0.17,407.5,0.83,407.5,0,0,0,0,-3,3,31,6,4,0,44,449,990,965.8,24.2,0.194,0.0913,0.00378,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2005-02-04,2004,5,19,35,500.43,0.49,5,Dry,31,6,4,3,41,85,0.17,415.4,0.83,415.4,0,0,0,0,-3,3,31,6,4,0,44,456,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
2005-02-05,2004,5,19,36,506.72,0.48,5,Dry,31,6,4,3,41,85,0.17,421.7,0.83,421.7,0,0,0,0,-3,3,31,6,4,0,44,463,990,965.9,24.1,0.199,0.0981,0.00407,0.297,0.0123,2,0.227,0.524,0.0217,23.6,0.956,0.98,0.937,46.7,45.7,91.5,2200
2005-02-06,2004,5,19,37,514.1,0.48,5,Dry,31,6,4,3,41,85,0.17,429.1,0.83,429.1,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.102,0.00422,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
2005-02-07,2004,5,19,38,522.58,0.47,5,Dry,31,6,4,3,41,85,0.16,437.6,0.84,437.6,0,0,0,0,-3,3,31,6,4,0,44,479,990,966,24,0.204,0.106,0.00439,0.31,0.0129,2,0.238,0.548,0.0228,23.5,0.957,0.98,0.938,48.3,47.3,94.6,2270
2005-02-08,2004,5,19,39,532.15,0.47,5,Dry,31,6,4,3,41,85,0.16,447.1,0.84,447.1,0,0,0,0,-3,3,31,6,4,0,44,488,990,966,24,0.208,0.11,0.00458,0.318,0.0132,2,0.244,0.562,0.0234,23.4,0.958,0.98,0.939,49.2,48.2,96.4,2310
2005-02-09,2004,5,19,40,541.17,0.46,5,Dry,31,6,4,3,41,85,0.16,456.2,0.84,456.2,0,0,0,0,-3,3,31,6,4,0,44,497,990,966,24,0.211,0.114,0.00477,0.325,0.0136,2,0.25,0.576,0.024,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2005-02-10,2004,5,19,41,551.84,0.46,5,Dry,31,6,4,3,41,85,0.15,466.8,0.85,466.8,0,0,0,0,-3,3,31,6,4,0,44,508,990,966.1,23.9,0.215,0.119,0.00499,0.334,0.014,2,0.258,0.592,0.0248,23.3,0.957,0.98,0.938,51.1,48.2,96.4,2310
2005-02-11,2004,5,20,42,562.5,0.45,5,Dry,31,6,4,3,41,85,0.15,477.5,0.85,477.5,0,0,0,0,-3,3,31,6,4,0,44,519,990,966.1,23.9,0.221,0.124,0.00521,0.346,0.0145,2,0.265,0.61,0.0256,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2005-02-12,2004,5,20,43,575.35,0.45,5,Dry,31,6,4,3,41,85,0.15,490.4,0.85,490.4,0,0,0,0,-3,3,31,6,4,0,44,531,990,966.2,23.8,0.228,0.13,0.00548,0.359,0.0151,3,0.163,0.522,0.0219,23.3,0.945,0.97,0.917,35.3,34.2,103,2460
2005-02-13,2004,5,20,44,589.85,0.44,5,Dry,31,6,4,3,41,85,0.14,504.9,0.86,504.9,0,0,0,0,-3,3,31,6,4,0,44,546,990,966.3,23.7,0.237,0.138,0.00582,0.375,0.0158,3,0.17,0.545,0.0229,23.2,0.947,0.97,0.918,36.2,35.2,105,2530
2005-02-14,2004,5,20,45,603.24,0.43,5,Dry,31,6,4,3,41,85,0.14,518.2,0.86,518.2,0,0,0,0,-3,3,31,6,4,0,44,559,990,966.3,23.7,0.244,0.147,0.00621,0.392,0.0165,3,0.176,0.567,0.0239,23.1,0.948,0.97,0.92,37.1,36,108,2590
2005-02-15,2004,5,20,46,617.74,0.43,5,Dry,31,6,4,3,41,85,0.14,532.7,0.86,532.7,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.253,0.157,0.00664,0.409,0.0173,3,0.182,0.592,0.025,23,0.949,0.972,0.923,38.1,37,111,2670
2005-02-16,2004,5,20,47,634.96,0.42,5,Dry,31,6,4,3,41,85,0.13,550,0.87,550,0,0,0,0,-3,3,31,6,4,0,44,591,990,966.4,23.6,0.262,0.168,0.00715,0.431,0.0183,3,0.19,0.621,0.0263,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2005-02-17,2004,5,20,48,648.91,0.41,5,Dry,31,6,4,3,41,85,0.13,563.9,0.87,563.9,0,0,0,0,-3,3,31,6,4,0,44,605,990,966.5,23.5,0.27,0.178,0.00756,0.448,0.0191,3,0.196,0.644,0.0274,22.9,0.952,0.976,0.929,40.1,39.2,117,2820
2005-02-18,2004,5,21,49,661.76,0.41,5,Dry,31,6,4,3,41,85,0.13,576.8,0.87,576.8,0,0,0,0,-3,3,31,6,4,0,44,618,990,966.5,23.5,0.278,0.186,0.00794,0.464,0.0198,3,0.202,0.666,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2005-02-19,2004,5,21,50,671.88,0.4,5,Dry,31,6,4,3,41,85,0.13,586.9,0.87,586.9,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.207,0.683,0.0292,22.7,0.954,0.979,0.934,41.6,40.7,122,2930
2005-02-20,2004,5,21,51,678.17,0.4,5,Dry,31,6,4,3,41,85,0.13,593.2,0.88,593.2,0,0,0,0,-3,3,31,6,4,0,44,634,990,966.6,23.4,0.287,0.197,0.00843,0.484,0.0207,3,0.209,0.694,0.0297,22.7,0.954,0.98,0.935,42,41.1,123,2960
2005-02-21,2004,5,21,52,685.55,0.4,5,Dry,31,6,4,3,41,85,0.12,600.5,0.88,600.5,0,0,0,0,-3,3,31,6,4,0,44,642,990,966.6,23.4,0.291,0.202,0.00866,0.493,0.0211,3,0.213,0.706,0.0302,22.7,0.954,0.98,0.935,42.4,41.6,125,2990
2005-02-22,2004,5,21,53,693.48,0.39,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.296,0.207,0.00889,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2005-02-23,2004,5,21,54,697.03,0.39,5,Dry,31,6,4,3,41,85,0.12,612,0.88,612,0,0,0,0,-3,3,31,6,4,0,44,653,990,966.7,23.3,0.298,0.21,0.009,0.507,0.0218,3,0.218,0.725,0.0311,22.6,0.955,0.98,0.936,43.2,42.3,127,3040
2005-02-24,2004,5,21,55,699.49,0.39,5,Dry,31,6,4,3,41,85,0.12,614.5,0.88,614.5,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00908,0.511,0.0219,3,0.219,0.73,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3060
2005-02-25,2004,5,22,56,700.86,0.39,5,Dry,31,6,4,3,41,85,0.12,615.9,0.88,615.9,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00912,0.512,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2005-02-26,2004,5,22,57,698.95,0.39,5,Dry,31,6,4,3,41,85,0.12,614,0.88,614,0,0,0,0,-3,3,31,6,4,0,44,655,990,966.7,23.3,0.299,0.211,0.00906,0.51,0.0219,3,0.219,0.729,0.0313,22.6,0.955,0.98,0.936,43.3,42.4,127,3050
2005-02-27,2004,5,22,58,698.13,0.39,5,Dry,31,6,4,3,41,85,0.12,613.1,0.88,613.1,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.211,0.00903,0.509,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.4,127,3050
2005-02-28,2004,5,22,59,697.85,0.39,5,Dry,31,6,4,3,41,85,0.12,612.9,0.88,612.9,0,0,0,0,-3,3,31,6,4,0,44,654,990,966.7,23.3,0.298,0.21,0.00903,0.508,0.0218,3,0.218,0.727,0.0312,22.6,0.955,0.98,0.936,43.2,42.3,127,3050
2005-03-01,2004,6,22,60,695.39,0.39,5,Dry,36,8,6,4,53,107,0.15,588.4,0.85,588.4,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.00832,0.483,0.0207,3,0.207,0.691,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
2005-03-02,2004,6,22,61,691.84,0.39,5,Dry,36,8,6,4,53,107,0.15,584.8,0.84,584.8,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00821,0.479,0.0205,3,0.206,0.685,0.0293,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2005-03-03,2004,6,22,62,688.28,0.4,5,Dry,36,8,6,4,53,107,0.15,581.3,0.84,581.3,0,0,0,0,-4,4,36,8,6,0,57,631,990,966.7,23.3,0.285,0.189,0.00811,0.475,0.0203,3,0.204,0.679,0.0291,22.7,0.953,0.978,0.932,41.1,40.2,120,2890
2005-03-04,2004,6,23,63,684.18,0.4,5,Dry,36,8,6,4,53,107,0.16,577.2,0.84,577.2,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.187,0.00799,0.469,0.0201,3,0.202,0.672,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2005-03-05,2004,6,23,64,681.72,0.4,5,Dry,36,8,6,4,53,107,0.16,574.7,0.84,574.7,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.466,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2005-03-06,2004,6,23,65,678.71,0.4,5,Dry,36,8,6,4,53,107,0.16,571.7,0.84,571.7,0,0,0,0,-4,4,36,8,6,0,57,622,990,966.6,23.4,0.28,0.183,0.00782,0.463,0.0198,3,0.2,0.663,0.0283,22.7,0.952,0.977,0.93,40.4,39.5,119,2840
2005-03-07,2004,6,23,66,679.53,0.4,5,Dry,36,8,6,4,53,107,0.16,572.5,0.84,572.5,0,0,0,0,-4,4,36,8,6,0,57,623,990,966.6,23.4,0.28,0.183,0.00785,0.464,0.0198,3,0.2,0.664,0.0284,22.7,0.952,0.977,0.931,40.5,39.6,119,2850
2005-03-08,2004,6,23,67,683.64,0.4,5,Dry,36,8,6,4,53,107,0.16,576.6,0.84,576.6,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2005-03-09,2004,6,23,68,683.36,0.4,5,Dry,36,8,6,4,53,107,0.16,576.4,0.84,576.4,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00796,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2005-03-10,2004,6,23,69,681.99,0.4,5,Dry,36,8,6,4,53,107,0.16,575,0.84,575,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00792,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2005-03-11,2004,6,24,70,682.27,0.4,5,Dry,36,8,6,4,53,107,0.16,575.3,0.84,575.3,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00793,0.467,0.02,3,0.201,0.669,0.0286,22.7,0.953,0.977,0.931,40.7,39.8,119,2860
2005-03-12,2004,6,24,71,681.99,0.4,5,Dry,36,8,6,4,53,107,0.16,575,0.84,575,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00792,0.467,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.7,39.7,119,2860
2005-03-13,2004,6,24,72,681.72,0.4,5,Dry,36,8,6,4,53,107,0.16,574.7,0.84,574.7,0,0,0,0,-4,4,36,8,6,0,57,625,990,966.6,23.4,0.282,0.185,0.00791,0.466,0.02,3,0.201,0.668,0.0286,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2005-03-14,2004,6,24,73,684.73,0.4,5,Dry,36,8,6,4,53,107,0.16,577.7,0.84,577.7,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.008,0.47,0.0201,3,0.202,0.673,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2005-03-15,2004,6,24,74,683.91,0.4,5,Dry,36,8,6,4,53,107,0.16,576.9,0.84,576.9,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
2005-03-16,2004,6,24,75,683.64,0.4,5,Dry,36,8,6,4,53,107,0.16,576.6,0.84,576.6,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00797,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.8,39.8,120,2870
2005-03-17,2004,6,24,76,684.46,0.4,5,Dry,36,8,6,4,53,107,0.16,577.5,0.84,577.5,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.187,0.00799,0.47,0.0201,3,0.202,0.672,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
2005-03-18,2004,6,25,77,683.09,0.4,5,Dry,36,8,6,4,53,107,0.16,576.1,0.84,576.1,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00795,0.468,0.02,3,0.202,0.67,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,119,2870
2005-03-19,2004,6,25,78,681.17,0.4,5,Dry,36,8,6,4,53,107,0.16,574.2,0.84,574.2,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.00789,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2005-03-20,2004,6,25,79,681.45,0.4,5,Dry,36,8,6,4,53,107,0.16,574.5,0.84,574.5,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.185,0.0079,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
2005-03-21,2004,6,25,80,682.81,0.4,5,Dry,36,8,6,4,53,107,0.16,575.8,0.84,575.8,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.282,0.186,0.00794,0.468,0.02,3,0.202,0.669,0.0286,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
2005-03-22,2004,6,25,81,685.82,0.4,5,Dry,36,8,6,4,53,107,0.16,578.8,0.84,578.8,0,0,0,0,-4,4,36,8,6,0,57,629,990,966.6,23.4,0.284,0.188,0.00803,0.472,0.0202,3,0.203,0.674,0.0289,22.7,0.953,0.978,0.932,40.9,40,120,2880
2005-03-23,2004,6,25,82,692.11,0.39,5,Dry,36,8,6,4,53,107,0.15,585.1,0.84,585.1,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.287,0.192,0.00822,0.479,0.0205,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
2005-03-24,2004,6,25,83,702.78,0.39,5,Dry,36,8,6,4,53,107,0.15,595.8,0.85,595.8,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00854,0.492,0.0211,3,0.211,0.703,0.0302,22.6,0.954,0.98,0.935,42,41.1,123,2960
2005-03-25,2004,6,26,84,712.89,0.38,5,Dry,36,8,6,4,53,107,0.15,605.9,0.85,605.9,0,0,0,0,-4,4,36,8,6,0,57,656,990,966.8,23.2,0.299,0.206,0.00885,0.505,0.0217,3,0.215,0.72,0.031,22.5,0.955,0.98,0.936,42.6,41.7,125,3010
2005-03-26,2004,6,26,85,724.65,0.38,5,Dry,36,8,6,4,53,107,0.15,617.6,0.85,617.6,0,0,0,0,-4,4,36,8,6,0,57,668,990,966.8,23.2,0.306,0.214,0.00921,0.52,0.0224,3,0.22,0.74,0.0319,22.5,0.955,0.98,0.936,43.3,42.4,127,3060
2005-03-27,2004,6,26,86,735.31,0.38,5,Dry,36,8,6,4,53,107,0.15,628.3,0.85,628.3,0,0,0,0,-4,4,36,8,6,0,57,678,990,966.8,23.2,0.312,0.221,0.00953,0.533,0.023,3,0.225,0.758,0.0327,22.4,0.955,0.98,0.936,44,43.1,129,3100
2005-03-28,2004,6,26,87,747.62,0.37,5,Dry,36,8,6,4,53,107,0.14,640.6,0.86,640.6,0,0,0,0,-4,4,36,8,6,0,57,691,990,966.9,23.1,0.319,0.229,0.00991,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2005-03-29,2004,6,26,88,764.3,0.37,5,Dry,36,8,6,4,53,107,0.14,657.3,0.86,657.3,0,0,0,0,-4,4,36,8,6,0,57,707,990,967,23,0.328,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.035,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
2005-03-30,2004,6,26,89,777.21,0.36,5,Dry,36,8,6,4,53,107,0.14,670.2,0.86,670.2,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.336,0.249,0.0108,0.585,0.0254,3,0.244,0.829,0.036,22.2,0.957,0.98,0.938,46.5,45.5,137,3280
2005-03-31,2004,6,26,90,792.59,0.35,5,Dry,36,8,6,4,53,107,0.14,685.6,0.86,685.6,0,0,0,0,-4,4,36,8,6,0,57,736,990,967.1,22.9,0.345,0.259,0.0113,0.604,0.0263,3,0.251,0.855,0.0373,22.1,0.957,0.98,0.938,47.3,46.4,139,3340
2005-04-01,2004,7,27,91,810.61,0.34,5,Dry,40,10,8,5,62,125,0.15,685.6,0.85,685.6,0,0,0,0,-5,5,40,10,8,0,67,744,990,967.1,22.9,0.349,0.259,0.0113,0.608,0.0266,3,0.251,0.859,0.0376,22,0.957,0.98,0.938,47.2,46.2,139,3330
2005-04-02,2004,7,27,92,834.24,0.33,5,Dry,40,10,8,5,62,125,0.15,709.2,0.85,709.2,0,0,0,0,-5,5,40,10,8,0,67,767,990,967.2,22.8,0.363,0.275,0.0121,0.637,0.028,3,0.262,0.899,0.0395,21.9,0.957,0.98,0.938,48.5,47.5,143,3420
2005-04-03,2004,7,27,93,863.93,0.32,5,Dry,40,10,8,5,62,125,0.14,738.9,0.85,738.9,0,0,0,0,-5,5,40,10,8,0,67,797,990,967.4,22.6,0.384,0.295,0.013,0.679,0.03,3,0.275,0.954,0.0421,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
2005-04-04,2004,7,27,94,895.74,0.31,5,Dry,40,10,8,5,62,125,0.14,770.7,0.86,770.7,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2005-04-05,2004,7,27,95,924.78,0.31,5,Dry,40,10,8,5,62,125,0.14,799.8,0.86,799.8,0,0,0,0,-5,5,40,10,8,0,67,858,990,967.6,22.4,0.44,0.326,0.0146,0.766,0.0342,4,0.212,0.979,0.0437,21.4,0.953,0.976,0.931,40,39.1,156,3750
2005-04-06,2004,7,27,96,955,0.3,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2005-04-07,2004,7,27,97,986.32,0.29,5,Dry,40,10,8,5,62,125,0.13,861.3,0.87,861.3,0,0,0,0,-5,5,40,10,8,0,67,919,990,967.8,22.2,0.496,0.356,0.0161,0.852,0.0385,4,0.233,1.09,0.049,21.1,0.955,0.98,0.936,42.5,41.6,167,4000
2005-04-08,2004,7,28,98,1013.6,0.28,5,Dry,40,10,8,5,62,125,0.12,888.6,0.88,888.6,0,0,0,0,-5,5,40,10,8,0,67,947,990,967.9,22.1,0.521,0.369,0.0167,0.891,0.0404,4,0.242,1.13,0.0514,20.9,0.955,0.98,0.936,43.5,42.7,171,4100
2005-04-09,2004,7,28,99,1041.5,0.28,5,Dry,40,10,8,5,62,125,0.12,916.5,0.88,916.5,0,0,0,0,-5,5,40,10,8,0,67,975,990,968,22,0.547,0.383,0.0174,0.93,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.6,43.7,175,4200
2005-04-10,2004,7,28,100,1070.1,0.27,5,Dry,40,10,8,5,62,125,0.12,945.1,0.88,945.1,0,0,0,0,-5,5,40,10,8,0,67,1000,990,968.1,21.9,0.573,0.396,0.0181,0.97,0.0443,4,0.261,1.23,0.0563,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
2005-04-11,2004,7,28,101,1099.3,0.26,5,Dry,40,10,8,5,62,125,0.11,974.3,0.89,974.3,0,0,0,0,-5,5,40,10,8,0,67,1030,990,968.2,21.8,0.6,0.411,0.0188,1.01,0.0464,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.9,183,4400
2005-04-12,2004,7,28,102,1129,0.26,5,Dry,40,10,8,5,62,125,0.11,1004,0.89,1004,0,0,0,0,-5,5,40,10,8,0,67,1060,990,968.3,21.7,0.643,0.432,0.0199,1.07,0.0495,4,0.281,1.36,0.0625,20.3,0.956,0.98,0.936,47.8,46.9,188,4500
2005-04-13,2004,7,28,103,1159.2,0.25,5,Dry,40,10,8,5,62,125,0.11,1034,0.89,1034,0,0,0,0,-5,5,40,10,8,0,67,1090,990,968.4,21.6,0.687,0.5,0.0232,1.19,0.055,4,0.287,1.47,0.0682,20.1,0.955,0.98,0.936,48.7,47.8,191,4590
2005-04-14,2004,7,28,104,1195.7,0.25,5,Dry,40,10,8,5,62,125,0.1,1071,0.9,1071,0,0,0,0,-5,5,40,10,8,0,67,1130,990,968.5,21.5,0.74,0.582,0.0271,1.32,0.0616,4,0.294,1.62,0.0752,19.9,0.955,0.98,0.936,49.8,48.2,193,4630
2005-04-15,2004,7,29,105,1232.8,0.24,5,Dry,40,10,8,5,62,125,0.1,1108,0.9,1100,8,2,0,0,-5,11,42,10,8,0,73,1160,990,968.6,21.4,0.786,0.648,0.0303,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.5,48.2,193,4630
2005-04-16,2004,7,29,106,1264.7,0.24,5,Dry,40,10,8,5,62,125,0.099,1140,0.9,1100,40,9,1,1,-4,33,49,11,9,1,95,1170,990,968.7,21.3,0.8,0.648,0.0305,1.45,0.0681,4,0.3,1.75,0.0822,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-17,2004,7,29,107,1291.1,0.23,5,Dry,40,10,8,5,62,125,0.097,1166,0.9,1100,66,15,2,2,-3,50,55,12,10,2,112,1180,990,968.8,21.2,0.811,0.648,0.0306,1.46,0.0689,4,0.3,1.76,0.083,19.4,0.954,0.98,0.934,50,48.2,193,4630
2005-04-18,2004,7,29,108,1311.9,0.23,5,Dry,40,10,8,5,62,125,0.095,1187,0.91,1100,87,20,3,3,-2,63,60,13,11,3,125,1180,990,968.9,21.1,0.822,0.648,0.0307,1.47,0.0696,4,0.3,1.77,0.0838,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2005-04-19,2004,7,29,109,1326.8,0.23,5,Dry,40,10,8,5,62,125,0.094,1202,0.91,1100,102,23,3,3,-2,75,63,13,11,3,137,1190,990,968.9,21.1,0.826,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2005-04-20,2004,7,29,110,1335.8,0.23,5,Dry,40,10,8,5,62,125,0.094,1211,0.91,1100,111,25,3,3,-2,82,65,13,11,3,144,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2005-04-21,2004,7,29,111,1344.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-22,2004,7,30,112,1347.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1200,0.89,1100,100,23,3,3,-7,78,68,14,13,3,150,1200,990,969,21,0.838,0.648,0.0308,1.49,0.0707,4,0.3,1.79,0.085,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-23,2004,7,30,113,1344.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1197,0.89,1100,97,22,3,3,-7,76,67,14,13,3,148,1190,990,969,21,0.836,0.648,0.0308,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2005-04-24,2004,7,30,114,1335.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1188,0.89,1100,88,20,3,3,-7,69,65,14,13,3,141,1190,990,969,21,0.833,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0846,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2005-04-25,2004,7,30,115,1320.8,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1173,0.89,1100,73,16,2,2,-8,61,61,13,12,2,133,1190,990,968.9,21.1,0.825,0.648,0.0307,1.47,0.0698,4,0.3,1.77,0.084,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2005-04-26,2004,7,30,116,1294,0.23,4,Mod_Dry,45,11,10,10,72,148,0.11,1146,0.89,1100,46,10,1,1,-9,43,55,12,11,1,115,1180,990,968.8,21.2,0.813,0.648,0.0306,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2005-04-27,2004,7,30,117,1267.6,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1120,0.88,1100,20,5,1,1,-9,22,50,12,11,1,94,1170,990,968.7,21.3,0.805,0.648,0.0305,1.45,0.0684,4,0.3,1.75,0.0825,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-28,2004,7,30,118,1241.4,0.24,4,Mod_Dry,45,11,10,10,72,148,0.12,1093,0.88,1093,0,0,0,0,-10,10,45,11,10,0,82,1160,990,968.7,21.3,0.786,0.633,0.0297,1.42,0.0665,4,0.299,1.72,0.0805,19.6,0.954,0.98,0.935,50.2,48.2,193,4630
2005-04-29,2004,7,31,119,1209.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.12,1062,0.88,1062,0,0,0,0,-10,10,45,11,10,0,82,1130,990,968.6,21.4,0.739,0.562,0.0262,1.3,0.0607,4,0.292,1.59,0.0743,19.8,0.955,0.98,0.936,49.3,48.2,193,4630
2005-04-30,2004,7,31,120,1178.8,0.25,4,Mod_Dry,45,11,10,10,72,148,0.13,1031,0.87,1031,0,0,0,0,-10,10,45,11,10,0,82,1100,990,968.5,21.5,0.694,0.492,0.0229,1.19,0.0551,4,0.286,1.47,0.0683,20.1,0.955,0.98,0.936,48.4,47.5,190,4560
2005-05-01,2004,8,31,121,1148.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,956.2,0.83,956.2,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.592,0.402,0.0186,0.993,0.0459,4,0.265,1.26,0.0582,20.4,0.955,0.98,0.936,45.6,44.7,179,4290
2005-05-02,2004,8,31,122,1118.1,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,926.1,0.83,926.1,0,0,0,0,-10,10,47,10,10,0,125,993,990,968.3,21.7,0.564,0.387,0.0178,0.951,0.0438,4,0.255,1.21,0.0555,20.5,0.955,0.98,0.936,44.5,43.6,174,4190
2005-05-03,2004,8,31,123,1088.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,896.6,0.82,896.6,0,0,0,0,-10,10,47,10,10,0,125,964,990,968.2,21.8,0.537,0.373,0.0171,0.91,0.0417,4,0.245,1.16,0.0529,20.7,0.955,0.98,0.936,43.4,42.5,170,4080
2005-05-04,2004,8,31,124,1059.6,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,867.6,0.82,867.6,0,0,0,0,-10,10,47,10,10,0,125,935,990,968.1,21.9,0.511,0.359,0.0164,0.869,0.0397,4,0.235,1.1,0.0504,20.8,0.954,0.98,0.935,42.2,41.4,166,3970
2005-05-05,2004,8,31,125,1031.3,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,839.3,0.81,839.3,0,0,0,0,-10,10,47,10,10,0,125,906,990,968,22,0.485,0.345,0.0157,0.83,0.0377,4,0.226,1.06,0.048,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2005-05-06,2004,8,32,126,1003.6,0.29,4,Mod_Dry,47,10,10,10,115,192,0.19,811.6,0.81,811.6,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2005-05-07,2004,8,32,127,976.57,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,784.6,0.8,784.6,0,0,0,0,-10,10,47,10,10,0,125,852,990,967.8,22.2,0.434,0.319,0.0144,0.753,0.0339,3,0.289,1.04,0.047,21.2,0.956,0.98,0.937,51.9,48.2,145,3470
2005-05-08,2004,8,32,128,950.28,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,758.3,0.8,758.3,0,0,0,0,-10,10,47,10,10,0,125,825,990,967.7,22.3,0.41,0.306,0.0137,0.716,0.0321,3,0.282,0.999,0.0448,21.3,0.957,0.98,0.937,50.5,48.2,145,3470
