date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2005-05-09,2004,8,32,129,924.78,0.31,4,Mod_Dry,47,10,10,10,115,192,0.21,732.8,0.79,732.8,0,0,0,0,-10,10,47,10,10,0,125,800,990,967.6,22.4,0.387,0.29,0.013,0.678,0.0302,3,0.272,0.95,0.0424,21.5,0.957,0.98,0.938,49.2,48.2,145,3470
2005-05-10,2004,8,32,130,904.54,0.31,4,Mod_Dry,47,10,10,10,115,192,0.21,712.5,0.79,712.5,0,0,0,0,-10,10,47,10,10,0,125,780,990,967.5,22.5,0.37,0.277,0.0123,0.647,0.0288,3,0.263,0.91,0.0405,21.6,0.957,0.98,0.938,48.1,47.1,141,3390
2005-05-11,2004,8,32,131,884.93,0.32,5,Dry,42,9,8,6,82,147,0.17,737.9,0.83,737.9,0,0,0,0,-6,6,42,9,8,0,88,797,990,967.4,22.6,0.384,0.294,0.013,0.678,0.0301,3,0.275,0.953,0.0422,21.6,0.957,0.98,0.938,49.9,48.2,145,3470
2005-05-12,2004,8,32,132,865.99,0.32,5,Dry,42,9,8,6,82,147,0.17,719,0.83,719,0,0,0,0,-6,6,42,9,8,0,88,778,990,967.4,22.6,0.369,0.281,0.0124,0.65,0.0287,3,0.266,0.916,0.0405,21.7,0.957,0.98,0.938,48.8,47.9,144,3450
2005-05-13,2004,8,33,133,847.8,0.33,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2005-05-14,2004,8,33,134,830.46,0.34,5,Dry,42,9,8,6,82,147,0.18,683.5,0.82,683.5,0,0,0,0,-6,6,42,9,8,0,88,742,990,967.2,22.8,0.348,0.258,0.0113,0.606,0.0266,3,0.25,0.856,0.0376,21.9,0.957,0.98,0.938,46.9,45.9,138,3310
2005-05-15,2004,8,33,135,814.09,0.34,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2005-05-16,2004,8,33,136,798.9,0.35,5,Dry,42,9,8,6,82,147,0.18,651.9,0.82,651.9,0,0,0,0,-6,6,42,9,8,0,88,711,990,967.1,22.9,0.331,0.236,0.0103,0.567,0.0248,3,0.236,0.803,0.0351,22.1,0.956,0.98,0.937,45,44.1,132,3180
2005-05-17,2004,8,33,137,785.19,0.36,5,Dry,42,9,8,6,82,147,0.19,638.2,0.81,638.2,0,0,0,0,-6,6,42,9,8,0,88,697,990,967,23,0.323,0.227,0.0099,0.55,0.024,3,0.23,0.78,0.034,22.2,0.956,0.98,0.937,44.2,43.3,130,3120
2005-05-18,2004,8,33,138,776,0.36,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2005-05-19,2004,8,33,139,766.76,0.36,5,Dry,42,9,8,6,82,147,0.19,619.8,0.81,619.8,0,0,0,0,-6,6,42,9,8,0,88,679,990,967,23,0.312,0.215,0.00933,0.527,0.0229,3,0.221,0.749,0.0325,22.3,0.955,0.98,0.936,43.1,42.3,127,3040
2005-05-20,2004,8,34,140,750.63,0.37,5,Dry,42,9,8,6,82,147,0.2,603.6,0.8,603.6,0,0,0,0,-6,6,42,9,8,0,88,663,990,966.9,23.1,0.303,0.204,0.00884,0.507,0.022,3,0.214,0.721,0.0312,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2005-05-21,2004,8,34,141,734.49,0.38,5,Dry,42,9,8,6,82,147,0.2,587.5,0.8,587.5,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00835,0.487,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.3,121,2900
2005-05-22,2004,8,34,142,720,0.38,5,Dry,42,9,8,6,82,147,0.2,573,0.8,573,0,0,0,0,-6,6,42,9,8,0,88,632,990,966.8,23.2,0.286,0.184,0.00791,0.469,0.0202,3,0.2,0.67,0.0288,22.6,0.952,0.977,0.93,40.2,39.3,118,2830
2005-05-23,2004,8,34,143,704.96,0.39,5,Dry,42,9,8,6,82,147,0.21,558,0.79,558,0,0,0,0,-6,6,42,9,8,0,88,617,990,966.7,23.3,0.277,0.174,0.00746,0.451,0.0194,3,0.194,0.644,0.0277,22.6,0.951,0.974,0.927,39.3,38.3,115,2760
2005-05-24,2004,8,34,144,691.56,0.39,5,Dry,42,9,8,6,82,147,0.21,544.6,0.79,544.6,0,0,0,0,-6,6,42,9,8,0,88,604,990,966.7,23.3,0.27,0.165,0.00706,0.434,0.0186,3,0.188,0.622,0.0266,22.7,0.95,0.973,0.924,38.4,37.4,112,2690
2005-05-25,2004,8,34,145,677.62,0.4,5,Dry,42,9,8,6,82,147,0.22,530.6,0.78,530.6,0,0,0,0,-6,6,42,9,8,0,88,590,990,966.6,23.4,0.262,0.155,0.00665,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.921,37.5,36.4,109,2620
2005-05-26,2004,8,34,146,664.22,0.41,5,Dry,42,9,8,6,82,147,0.22,517.2,0.78,517.2,0,0,0,0,-6,6,42,9,8,0,88,576,990,966.6,23.4,0.254,0.147,0.00625,0.4,0.0171,3,0.175,0.576,0.0246,22.9,0.948,0.97,0.92,36.7,35.6,107,2560
2005-05-27,2004,8,35,147,651.92,0.41,5,Dry,42,9,8,6,82,147,0.23,504.9,0.78,504.9,0,0,0,0,-6,6,42,9,8,0,88,564,990,966.5,23.5,0.247,0.138,0.00589,0.385,0.0164,3,0.17,0.555,0.0236,22.9,0.947,0.97,0.918,35.8,34.8,104,2500
2005-05-28,2004,8,35,148,639.06,0.42,5,Dry,42,9,8,6,82,147,0.23,492.1,0.77,492.1,0,0,0,0,-6,6,42,9,8,0,88,551,990,966.5,23.5,0.24,0.131,0.00557,0.371,0.0158,3,0.164,0.535,0.0227,23,0.945,0.97,0.917,35,33.9,102,2440
2005-05-29,2004,8,35,149,627.85,0.42,5,Dry,42,9,8,6,82,147,0.23,480.9,0.77,480.9,0,0,0,0,-6,6,42,9,8,0,88,540,990,966.4,23.6,0.233,0.126,0.00534,0.359,0.0152,2,0.267,0.626,0.0266,23,0.956,0.98,0.937,51.8,48.2,96.4,2310
2005-05-30,2004,8,35,150,616.1,0.43,5,Dry,42,9,8,6,82,147,0.24,469.1,0.76,469.1,0,0,0,0,-6,6,42,9,8,0,88,528,990,966.4,23.6,0.227,0.12,0.00509,0.347,0.0147,2,0.259,0.606,0.0256,23,0.957,0.98,0.938,50.7,48.2,96.4,2310
2005-05-31,2004,8,35,151,604.34,0.43,5,Dry,42,9,8,6,82,147,0.24,457.3,0.76,457.3,0,0,0,0,-6,6,42,9,8,0,88,516,990,966.3,23.7,0.22,0.115,0.00485,0.335,0.0141,2,0.251,0.586,0.0247,23.1,0.958,0.98,0.938,49.6,48.2,96.4,2310
2005-06-01,2004,9,35,152,594.22,0.44,5,Dry,39,9,7,5,59,119,0.2,475.2,0.8,475.2,0,0,0,0,-5,5,39,9,7,0,64,530,990,966.3,23.7,0.228,0.123,0.0052,0.351,0.0148,2,0.263,0.614,0.0259,23.1,0.956,0.98,0.937,51.5,48.2,96.4,2310
2005-06-02,2004,9,35,153,583.56,0.44,5,Dry,39,9,7,5,59,119,0.2,464.6,0.8,464.6,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.118,0.00497,0.34,0.0143,2,0.256,0.596,0.0251,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2005-06-03,2004,9,36,154,572.89,0.45,5,Dry,39,9,7,5,59,119,0.21,453.9,0.79,453.9,0,0,0,0,-5,5,39,9,7,0,64,509,990,966.2,23.8,0.216,0.113,0.00475,0.329,0.0138,2,0.249,0.578,0.0243,23.2,0.958,0.98,0.939,49.6,48.2,96.4,2310
2005-06-04,2004,9,36,155,562.78,0.45,5,Dry,39,9,7,5,59,119,0.21,443.8,0.79,443.8,0,0,0,0,-5,5,39,9,7,0,64,499,990,966.1,23.9,0.212,0.108,0.00454,0.32,0.0134,2,0.242,0.562,0.0236,23.3,0.958,0.98,0.939,48.6,47.6,95.2,2280
2005-06-05,2004,9,36,156,553.75,0.46,5,Dry,39,9,7,5,59,119,0.21,434.8,0.79,434.8,0,0,0,0,-5,5,39,9,7,0,64,490,990,966.1,23.9,0.208,0.104,0.00436,0.313,0.0131,2,0.236,0.549,0.0229,23.4,0.957,0.98,0.938,47.7,46.7,93.4,2240
2005-06-06,2004,9,36,157,544.18,0.46,5,Dry,39,9,7,5,59,119,0.22,425.2,0.78,425.2,0,0,0,0,-5,5,39,9,7,0,64,480,990,966,24,0.205,0.0997,0.00416,0.305,0.0127,2,0.229,0.534,0.0223,23.4,0.957,0.98,0.937,46.7,45.8,91.5,2200
2005-06-07,2004,9,36,158,534.61,0.47,5,Dry,39,9,7,5,59,119,0.22,415.6,0.78,415.6,0,0,0,0,-5,5,39,9,7,0,64,471,990,966,24,0.202,0.0952,0.00397,0.297,0.0124,2,0.223,0.52,0.0217,23.5,0.956,0.98,0.937,45.7,44.8,89.6,2150
2005-06-08,2004,9,36,159,525.59,0.47,5,Dry,39,9,7,5,59,119,0.23,406.6,0.77,406.6,0,0,0,0,-5,5,39,9,7,0,64,462,990,966,24,0.198,0.0909,0.00378,0.289,0.012,2,0.217,0.506,0.0211,23.5,0.955,0.98,0.936,44.8,43.9,87.8,2110
2005-06-09,2004,9,36,160,517.66,0.48,5,Dry,39,9,7,5,59,119,0.23,398.7,0.77,398.7,0,0,0,0,-5,5,39,9,7,0,64,454,990,965.9,24.1,0.196,0.0872,0.00362,0.283,0.0117,2,0.212,0.494,0.0205,23.6,0.955,0.98,0.936,44,43.1,86.2,2070
2005-06-10,2004,9,37,161,509.18,0.48,5,Dry,39,9,7,5,59,119,0.23,390.2,0.77,390.2,0,0,0,0,-5,5,39,9,7,0,64,445,990,965.9,24.1,0.193,0.0832,0.00345,0.276,0.0114,2,0.206,0.482,0.02,23.6,0.954,0.98,0.935,43.1,42.2,84.5,2030
2005-06-11,2004,9,37,162,500.71,0.49,5,Dry,39,9,7,5,59,119,0.24,381.7,0.76,381.7,0,0,0,0,-5,5,39,9,7,0,64,437,990,965.9,24.1,0.19,0.0792,0.00328,0.269,0.0111,2,0.2,0.469,0.0194,23.7,0.953,0.98,0.934,42.2,41.4,82.7,1990
2005-06-12,2004,9,37,163,492.78,0.49,5,Dry,39,9,7,5,59,119,0.24,373.8,0.76,373.8,0,0,0,0,-5,5,39,9,7,0,64,429,990,965.8,24.2,0.187,0.0754,0.00312,0.262,0.0108,2,0.195,0.457,0.0189,23.7,0.952,0.979,0.932,41.4,40.5,81,1940
2005-06-13,2004,9,37,164,485.94,0.5,5,Dry,39,9,7,5,59,119,0.24,366.9,0.76,366.9,0,0,0,0,-5,5,39,9,7,0,64,422,990,965.8,24.2,0.184,0.0722,0.00298,0.257,0.0106,2,0.19,0.447,0.0185,23.8,0.951,0.977,0.929,40.7,39.7,79.5,1910
2005-06-14,2004,9,37,165,478.56,0.5,5,Dry,39,9,7,5,59,119,0.25,359.6,0.75,359.6,0,0,0,0,-5,5,39,9,7,0,64,415,990,965.8,24.2,0.182,0.0687,0.00283,0.251,0.0103,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.9,38.9,77.8,1870
2005-06-15,2004,9,37,166,471.17,0.5,5,Dry,39,9,7,5,59,119,0.25,352.2,0.75,352.2,0,0,0,0,-5,5,39,9,7,0,64,407,990,965.7,24.3,0.179,0.0652,0.00269,0.244,0.0101,2,0.18,0.425,0.0175,23.9,0.949,0.974,0.924,39.1,38.1,76.1,1830
2005-06-16,2004,9,37,167,463.79,0.51,5,Dry,39,9,7,5,59,119,0.26,344.8,0.74,344.8,0,0,0,0,-5,5,39,9,7,0,64,400,990,965.7,24.3,0.177,0.0617,0.00254,0.238,0.0098,2,0.175,0.414,0.017,23.9,0.948,0.972,0.921,38.3,37.2,74.5,1790
2005-06-17,2004,9,38,168,456.96,0.51,5,Dry,39,9,7,5,59,119,0.26,338,0.74,338,0,0,0,0,-5,5,39,9,7,0,64,393,990,965.7,24.3,0.174,0.0585,0.0024,0.233,0.00956,2,0.171,0.403,0.0166,23.9,0.947,0.971,0.919,37.6,36.5,72.9,1750
2005-06-18,2004,9,38,169,450.12,0.52,5,Dry,39,9,7,5,59,119,0.26,331.1,0.74,331.1,0,0,0,0,-5,5,39,9,7,0,64,386,990,965.6,24.4,0.172,0.0553,0.00227,0.227,0.00932,2,0.166,0.393,0.0161,24,0.946,0.97,0.917,36.8,35.7,71.4,1710
2005-06-19,2004,9,38,170,444.38,0.52,5,Dry,39,9,7,5,59,119,0.27,325.4,0.73,325.4,0,0,0,0,-5,5,39,9,7,0,64,380,990,965.6,24.4,0.17,0.0526,0.00215,0.222,0.00911,2,0.162,0.384,0.0158,24,0.945,0.97,0.916,36.2,35.1,70.2,1690
2005-06-20,2004,9,38,171,438.09,0.53,5,Dry,39,9,7,5,59,119,0.27,319.1,0.73,319.1,0,0,0,0,-5,5,39,9,7,0,64,374,990,965.6,24.4,0.168,0.0496,0.00203,0.217,0.00889,2,0.158,0.375,0.0154,24.1,0.944,0.97,0.915,35.5,34.5,68.9,1650
2005-06-21,2004,9,38,172,431.8,0.53,5,Dry,39,9,7,5,59,119,0.28,312.8,0.72,312.8,0,0,0,0,-5,5,39,9,7,0,64,368,990,965.5,24.5,0.165,0.0466,0.00191,0.212,0.00867,2,0.154,0.366,0.0149,24.1,0.943,0.97,0.914,34.8,33.8,67.6,1620
2005-06-22,2004,9,38,173,425.51,0.54,5,Dry,39,9,7,5,59,119,0.28,306.5,0.72,306.5,0,0,0,0,-5,5,39,9,7,0,64,362,990,965.5,24.5,0.163,0.0437,0.00178,0.207,0.00845,2,0.149,0.356,0.0145,24.1,0.942,0.97,0.913,34.1,33.1,66.3,1590
2005-06-23,2004,9,38,174,419.77,0.54,5,Dry,39,9,7,5,59,119,0.28,300.8,0.72,300.8,0,0,0,0,-5,5,39,9,7,0,64,356,990,965.5,24.5,0.161,0.041,0.00167,0.202,0.00824,2,0.146,0.348,0.0142,24.2,0.941,0.97,0.913,33.5,32.5,65,1560
2005-06-24,2004,9,39,175,414.03,0.55,5,Dry,39,9,7,5,59,119,0.29,295,0.71,295,0,0,0,0,-5,5,39,9,7,0,64,350,990,965.5,24.5,0.159,0.0383,0.00156,0.197,0.00804,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,32.9,31.9,63.8,1530
2005-06-25,2004,9,39,176,408.28,0.55,5,Dry,39,9,7,5,59,119,0.29,289.3,0.71,289.3,0,0,0,0,-5,5,39,9,7,0,64,344,990,965.4,24.6,0.157,0.0355,0.00145,0.193,0.00784,2,0.138,0.33,0.0134,24.2,0.938,0.97,0.91,32.3,31.3,62.6,1500
2005-06-26,2004,9,39,177,403.64,0.56,5,Dry,39,9,7,5,59,119,0.29,284.6,0.7,284.6,0,0,0,0,-5,5,39,9,7,0,64,340,990,965.4,24.6,0.155,0.0334,0.00136,0.189,0.00768,2,0.135,0.323,0.0132,24.3,0.937,0.97,0.909,31.7,30.8,61.6,1480
2005-06-27,2004,9,39,178,398.44,0.56,5,Dry,39,9,7,5,59,119,0.3,279.4,0.7,279.4,0,0,0,0,-5,5,39,9,7,0,64,334,990,965.4,24.6,0.154,0.0309,0.00126,0.184,0.0075,2,0.131,0.316,0.0128,24.3,0.936,0.97,0.908,31.2,30.2,60.4,1450
2005-06-28,2004,9,39,179,393.24,0.56,5,Dry,39,9,7,5,59,119,0.3,274.2,0.7,274.2,0,0,0,0,-5,5,39,9,7,0,64,329,990,965.4,24.6,0.152,0.0284,0.00115,0.18,0.00731,2,0.128,0.308,0.0125,24.3,0.935,0.97,0.907,30.6,29.7,59.3,1420
2005-06-29,2004,9,39,180,388.05,0.57,5,Dry,39,9,7,5,59,119,0.31,269.1,0.69,269.1,0,0,0,0,-5,5,39,9,7,0,64,324,990,965.3,24.7,0.15,0.026,0.00105,0.176,0.00713,2,0.124,0.3,0.0122,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
2005-06-30,2004,9,39,181,382.85,0.57,5,Dry,39,9,7,5,59,119,0.31,263.9,0.69,263.9,0,0,0,0,-5,5,39,9,7,0,64,319,990,965.3,24.7,0.148,0.0235,0.000953,0.172,0.00695,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.4,28.6,57.1,1370
2005-07-01,2004,10,40,182,377.66,0.58,5,Dry,37,8,6,4,53,108,0.29,269.7,0.71,269.7,0,0,0,0,-4,4,37,8,6,0,57,321,990,965.3,24.7,0.149,0.0263,0.00106,0.175,0.00708,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.1,29.2,58.5,1400
2005-07-02,2004,10,40,183,373.01,0.58,5,Dry,37,8,6,4,53,108,0.29,265,0.71,265,0,0,0,0,-4,4,37,8,6,0,57,316,990,965.3,24.7,0.147,0.0241,0.000974,0.171,0.00692,2,0.121,0.293,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.5,1380
2005-07-03,2004,10,40,184,368.36,0.59,5,Dry,37,8,6,4,53,108,0.29,260.4,0.71,260.4,0,0,0,0,-4,4,37,8,6,0,57,311,990,965.2,24.8,0.145,0.0219,0.000884,0.167,0.00676,2,0.118,0.286,0.0115,24.5,0.932,0.97,0.904,29.1,28.2,56.5,1360
2005-07-04,2004,10,40,185,363.71,0.59,5,Dry,37,8,6,4,53,108,0.3,255.7,0.7,255.7,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000795,0.163,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2005-07-05,2004,10,40,186,360.16,0.59,5,Dry,37,8,6,4,53,108,0.3,252.2,0.7,252.2,0,0,0,0,-4,4,37,8,6,0,57,303,990,965.2,24.8,0.143,0.018,0.000727,0.161,0.00647,2,0.113,0.273,0.011,24.5,0.93,0.97,0.902,28.2,27.4,54.7,1310
2005-07-06,2004,10,40,187,356.06,0.6,5,Dry,37,8,6,4,53,108,0.3,248.1,0.7,248.1,0,0,0,0,-4,4,37,8,6,0,57,299,990,965.2,24.8,0.141,0.0168,0.000678,0.158,0.00636,2,0.11,0.268,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
2005-07-07,2004,10,40,188,351.96,0.6,5,Dry,37,8,6,4,53,108,0.31,244,0.69,244,0,0,0,0,-4,4,37,8,6,0,57,295,990,965.2,24.8,0.14,0.0165,0.000664,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,52.9,1270
2005-07-08,2004,10,41,189,347.85,0.61,5,Dry,37,8,6,4,53,108,0.31,239.8,0.69,239.8,0,0,0,0,-4,4,37,8,6,0,57,291,990,965.1,24.9,0.138,0.0161,0.000649,0.154,0.00621,2,0.104,0.259,0.0104,24.6,0.926,0.97,0.898,26.8,26,52,1250
2005-07-09,2004,10,41,190,343.75,0.61,5,Dry,37,8,6,4,53,108,0.31,235.8,0.69,235.8,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000635,0.153,0.00613,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.3,25.5,51.1,1230
2005-07-10,2004,10,41,191,339.65,0.61,5,Dry,37,8,6,4,53,108,0.32,231.7,0.68,231.7,0,0,0,0,-4,4,37,8,6,0,57,283,990,965.1,24.9,0.135,0.0154,0.00062,0.151,0.00605,2,0.0989,0.25,0.01,24.7,0.924,0.97,0.896,25.9,25.1,50.2,1200
2005-07-11,2004,10,41,192,335.55,0.62,5,Dry,37,8,6,4,53,108,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2005-07-12,2004,10,41,193,331.45,0.62,5,Dry,37,8,6,4,53,108,0.33,223.4,0.67,223.4,0,0,0,0,-4,4,37,8,6,0,57,274,990,965.1,24.9,0.132,0.0147,0.000591,0.147,0.0059,1,0.244,0.391,0.0157,24.6,0.959,0.98,0.94,51.6,48.2,48.2,1160
2005-07-13,2004,10,41,194,327.89,0.63,5,Dry,37,8,6,4,53,108,0.33,219.9,0.67,219.9,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000579,0.146,0.00583,1,0.239,0.385,0.0154,24.6,0.958,0.98,0.939,50.8,48.2,48.2,1160
2005-07-14,2004,10,41,195,324.34,0.63,5,Dry,37,8,6,4,53,108,0.33,216.3,0.67,216.3,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000566,0.144,0.00577,1,0.235,0.379,0.0152,24.6,0.958,0.98,0.938,50,48.2,48.2,1160
2005-07-15,2004,10,42,196,320.78,0.64,5,Dry,37,8,6,4,53,108,0.34,212.8,0.66,212.8,0,0,0,0,-4,4,37,8,6,0,57,264,990,965,25,0.129,0.0138,0.000554,0.142,0.0057,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
2005-07-16,2004,10,42,197,317.23,0.64,5,Dry,37,8,6,4,53,108,0.34,209.2,0.66,209.2,0,0,0,0,-4,4,37,8,6,0,57,260,990,965,25,0.127,0.0135,0.000541,0.141,0.00563,1,0.225,0.366,0.0146,24.6,0.956,0.98,0.937,48.4,47.4,47.4,1140
2005-07-17,2004,10,42,198,313.67,0.64,5,Dry,37,8,6,4,53,108,0.34,205.7,0.66,205.7,0,0,0,0,-4,4,37,8,6,0,57,257,990,965,25,0.126,0.0132,0.000529,0.139,0.00557,1,0.22,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.6,46.6,1120
2005-07-18,2004,10,42,199,310.12,0.65,5,Dry,37,8,6,4,53,108,0.35,202.1,0.65,202.1,0,0,0,0,-4,4,37,8,6,0,57,253,990,965,25,0.125,0.0129,0.000516,0.138,0.0055,1,0.215,0.353,0.0141,24.7,0.955,0.98,0.936,46.8,45.8,45.8,1100
2005-07-19,2004,10,42,200,307.66,0.65,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2005-07-20,2004,10,42,201,304.65,0.66,5,Dry,37,8,6,4,53,108,0.35,196.7,0.65,196.7,0,0,0,0,-4,4,37,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.5,44.6,44.6,1070
2005-07-21,2004,10,42,202,301.64,0.66,5,Dry,37,8,6,4,53,108,0.36,193.6,0.64,193.6,0,0,0,0,-4,4,37,8,6,0,57,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00534,1,0.204,0.338,0.0135,24.8,0.953,0.98,0.934,44.8,43.9,43.9,1050
2005-07-22,2004,10,43,203,298.64,0.67,5,Dry,37,8,6,4,53,108,0.36,190.6,0.64,190.6,0,0,0,0,-4,4,37,8,6,0,57,242,990,964.9,25.1,0.121,0.012,0.000476,0.133,0.00529,1,0.2,0.333,0.0132,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2005-07-23,2004,10,43,204,295.63,0.67,5,Dry,37,8,6,4,53,108,0.36,187.6,0.64,187.6,0,0,0,0,-4,4,37,8,6,0,57,239,990,964.9,25.1,0.12,0.0117,0.000466,0.131,0.00523,1,0.196,0.327,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2005-07-24,2004,10,43,205,292.62,0.68,5,Dry,37,8,6,4,53,108,0.37,184.6,0.63,184.6,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2005-07-25,2004,10,43,206,289.61,0.68,5,Dry,37,8,6,4,53,108,0.37,181.6,0.63,181.6,0,0,0,0,-4,4,37,8,6,0,57,233,990,964.9,25.1,0.118,0.0112,0.000445,0.129,0.00512,1,0.188,0.316,0.0126,24.8,0.949,0.98,0.93,42,41.1,41.1,987
2005-07-26,2004,10,43,207,286.6,0.69,5,Dry,37,8,6,4,53,108,0.38,178.6,0.62,178.6,0,0,0,0,-4,4,37,8,6,0,57,230,990,964.8,25.2,0.117,0.0109,0.000435,0.127,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,969
2005-07-27,2004,10,43,208,283.6,0.69,5,Dry,37,8,6,4,53,108,0.38,175.6,0.62,175.6,0,0,0,0,-4,4,37,8,6,0,57,227,990,964.8,25.2,0.116,0.0107,0.000424,0.126,0.00501,1,0.18,0.306,0.0121,24.9,0.947,0.977,0.926,40.6,39.6,39.6,951
2005-07-28,2004,10,43,209,280.59,0.69,5,Dry,37,8,6,4,53,108,0.39,172.6,0.61,172.6,0,0,0,0,-4,4,37,8,6,0,57,224,990,964.8,25.2,0.114,0.0104,0.000414,0.125,0.00496,1,0.175,0.3,0.0119,24.9,0.946,0.976,0.923,39.8,38.9,38.9,933
2005-07-29,2004,10,44,210,277.58,0.7,5,Dry,37,8,6,4,53,108,0.39,169.6,0.61,169.6,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.0049,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.1,38.1,38.1,915
2005-07-30,2004,10,44,211,275.12,0.7,5,Dry,37,8,6,4,53,108,0.39,167.1,0.61,167.1,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00996,0.000395,0.122,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.5,37.5,900
2005-07-31,2004,10,44,212,272.66,0.71,5,Dry,37,8,6,4,53,108,0.4,164.7,0.6,164.7,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00975,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,886
2005-08-01,2004,11,44,213,270.2,0.71,5,Dry,34,7,5,3,44,93,0.34,177.2,0.66,177.2,0,0,0,0,-3,3,34,7,5,0,47,223,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00496,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41,40.1,40.1,963
2005-08-02,2004,11,44,214,266.1,0.72,5,Dry,34,7,5,3,44,93,0.35,173.1,0.65,173.1,0,0,0,0,-3,3,34,7,5,0,47,219,990,964.8,25.2,0.113,0.0105,0.000415,0.123,0.00489,1,0.176,0.3,0.0119,24.9,0.946,0.976,0.924,40.1,39.1,39.1,938
2005-08-03,2004,11,44,215,262.54,0.73,5,Dry,34,7,5,3,44,93,0.35,169.5,0.65,169.5,0,0,0,0,-3,3,34,7,5,0,47,216,990,964.8,25.2,0.112,0.0102,0.000402,0.122,0.00482,1,0.171,0.293,0.0116,25,0.945,0.974,0.921,39.2,38.2,38.2,917
2005-08-04,2004,11,44,216,258.99,0.74,5,Dry,34,7,5,3,44,93,0.36,166,0.64,166,0,0,0,0,-3,3,34,7,5,0,47,212,990,964.7,25.3,0.11,0.00986,0.00039,0.12,0.00476,1,0.167,0.287,0.0114,25,0.944,0.973,0.918,38.4,37.3,37.3,896
2005-08-05,2004,11,45,217,256.53,0.74,5,Dry,34,7,5,3,44,93,0.36,163.5,0.64,163.5,0,0,0,0,-3,3,34,7,5,0,47,210,990,964.7,25.3,0.109,0.00965,0.000382,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.8,36.7,36.7,881
2005-08-06,2004,11,45,218,253.52,0.75,5,Dry,34,7,5,3,44,93,0.37,160.5,0.63,160.5,0,0,0,0,-3,3,34,7,5,0,47,207,990,964.7,25.3,0.108,0.00939,0.000372,0.118,0.00466,1,0.159,0.277,0.011,25,0.942,0.97,0.914,37.1,36,36,864
2005-08-07,2004,11,45,219,250.51,0.76,5,Dry,34,7,5,3,44,93,0.37,157.5,0.63,157.5,0,0,0,0,-3,3,34,7,5,0,47,204,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.0046,1,0.155,0.272,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2005-08-08,2004,11,45,220,247.5,0.76,5,Dry,34,7,5,3,44,93,0.38,154.5,0.62,154.5,0,0,0,0,-3,3,34,7,5,0,47,201,990,964.7,25.3,0.106,0.00888,0.000351,0.115,0.00455,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2005-08-09,2004,11,45,221,244.49,0.77,5,Dry,34,7,5,3,44,93,0.38,151.5,0.62,151.5,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.00863,0.000341,0.114,0.00449,1,0.147,0.261,0.0103,25.1,0.939,0.97,0.911,35,33.9,33.9,815
2005-08-10,2004,11,45,222,241.49,0.78,5,Dry,34,7,5,3,44,93,0.39,148.5,0.61,148.5,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00837,0.00033,0.113,0.00444,1,0.143,0.256,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2005-08-11,2004,11,45,223,238.48,0.79,5,Dry,34,7,5,3,44,93,0.39,145.5,0.61,145.5,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00812,0.00032,0.111,0.00438,1,0.139,0.25,0.00986,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2005-08-12,2004,11,46,224,236.02,0.8,5,Dry,34,7,5,3,44,93,0.39,143,0.61,143,0,0,0,0,-3,3,34,7,5,0,47,189,990,964.6,25.4,0.102,0.00791,0.000311,0.11,0.00434,1,0.136,0.246,0.00968,25.1,0.936,0.97,0.908,33,32,32,768
2005-08-13,2004,11,46,225,233.56,0.81,5,Dry,34,7,5,3,44,93,0.4,140.6,0.6,140.6,0,0,0,0,-3,3,34,7,5,0,47,187,990,964.6,25.4,0.101,0.0077,0.000303,0.109,0.00429,1,0.132,0.241,0.0095,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2005-08-14,2004,11,46,226,231.1,0.81,5,Dry,34,7,5,3,44,93,0.4,138.1,0.6,138.1,0,0,0,0,-3,3,34,7,5,0,47,184,990,964.6,25.4,0.101,0.00749,0.000295,0.108,0.00425,1,0.129,0.237,0.00932,25.2,0.934,0.97,0.906,31.8,30.9,30.9,741
2005-08-15,2004,11,46,227,228.64,0.82,5,Dry,34,7,5,3,44,93,0.41,135.6,0.59,135.6,0,0,0,0,-3,3,34,7,5,0,47,182,990,964.6,25.4,0.0996,0.00728,0.000286,0.107,0.0042,1,0.126,0.233,0.00914,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2005-08-16,2004,11,46,228,226.17,0.83,5,Dry,34,7,5,3,44,93,0.41,133.2,0.59,133.2,0,0,0,0,-3,3,34,7,5,0,47,179,990,964.6,25.4,0.0988,0.00707,0.000278,0.106,0.00416,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2005-08-17,2004,11,46,229,223.71,0.83,5,Dry,34,7,5,3,44,93,0.42,130.7,0.58,130.7,0,0,0,0,-3,3,34,7,5,0,47,177,990,964.5,25.5,0.0979,0.00686,0.000269,0.105,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2005-08-18,2004,11,46,230,221.25,0.84,5,Dry,34,7,5,3,44,93,0.42,128.3,0.58,128.3,0,0,0,0,-3,3,34,7,5,0,47,174,990,964.5,25.5,0.097,0.00665,0.000261,0.104,0.00407,1,0.116,0.219,0.00861,25.3,0.93,0.97,0.902,29.5,28.6,28.6,688
2005-08-19,2004,11,47,231,219.89,0.84,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00654,0.000256,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2005-08-20,2004,11,47,232,217.97,0.85,5,Dry,34,7,5,3,44,93,0.43,125,0.57,125,0,0,0,0,-3,3,34,7,5,0,47,171,990,964.5,25.5,0.0959,0.00637,0.00025,0.102,0.00401,1,0.111,0.213,0.00837,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2005-08-21,2004,11,47,233,216.06,0.86,5,Dry,34,7,5,3,44,93,0.43,123.1,0.57,123.1,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00621,0.000243,0.101,0.00398,1,0.109,0.21,0.00824,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2005-08-22,2004,11,47,234,214.14,0.86,5,Dry,34,7,5,3,44,93,0.43,121.1,0.57,121.1,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0945,0.00605,0.000237,0.101,0.00394,1,0.106,0.207,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2005-08-23,2004,11,47,235,212.23,0.87,5,Dry,34,7,5,3,44,93,0.44,119.2,0.56,119.2,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0938,0.00588,0.000231,0.0997,0.00391,1,0.103,0.203,0.00796,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2005-08-24,2004,11,47,236,210.31,0.87,5,Dry,34,7,5,3,44,93,0.44,117.3,0.56,117.3,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.0932,0.00572,0.000224,0.0989,0.00387,1,0.101,0.2,0.00782,25.3,0.923,0.97,0.895,26.9,26.1,26.1,626
2005-08-25,2004,11,47,237,208.4,0.88,5,Dry,34,7,5,3,44,93,0.45,115.4,0.55,115.4,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.5,25.5,0.0925,0.00556,0.000218,0.0981,0.00384,1,0.0983,0.196,0.00768,25.4,0.922,0.97,0.894,26.4,25.7,25.7,616
2005-08-26,2004,11,48,238,206.49,0.88,5,Dry,34,7,5,3,44,93,0.45,113.5,0.55,113.5,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.0054,0.000211,0.0972,0.0038,1,0.0957,0.193,0.00755,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-08-27,2004,11,48,239,204.57,0.89,5,Dry,34,7,5,3,44,93,0.46,111.6,0.55,111.6,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0911,0.00523,0.000205,0.0964,0.00377,1,0.0931,0.189,0.00741,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2005-08-28,2004,11,48,240,202.66,0.9,5,Dry,34,7,5,3,44,93,0.46,109.7,0.54,109.7,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0905,0.00507,0.000198,0.0955,0.00373,1,0.0905,0.186,0.00727,25.4,0.917,0.97,0.89,25.1,24.3,24.3,583
2005-08-29,2004,11,48,241,200.74,0.9,5,Dry,34,7,5,3,44,93,0.46,107.7,0.54,107.7,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0898,0.00491,0.000192,0.0947,0.0037,1,0.0879,0.183,0.00714,25.4,0,0,0,0,0,0,0
2005-08-30,2004,11,48,242,198.83,0.9,5,Dry,34,7,5,3,44,93,0.47,105.8,0.53,105.8,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0891,0.00475,0.000185,0.0939,0.00367,1,0.0854,0.179,0.007,25.4,0,0,0,0,0,0,0
2005-08-31,2004,11,48,243,196.92,0.91,5,Dry,34,7,5,3,44,93,0.47,103.9,0.53,103.9,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00458,0.000179,0.093,0.00363,1,0.0828,0.176,0.00687,25.4,0,0,0,0,0,0,0
2005-09-01,2004,12,48,244,193.91,0.91,5,Dry,30,6,4,2,30,72,0.37,121.9,0.63,121.9,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0927,0.00611,0.000239,0.0988,0.00386,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28.1,27.3,27.3,654
2005-09-02,2004,12,49,245,191.45,0.92,5,Dry,30,6,4,2,30,72,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,30,6,4,0,32,159,990,964.4,25.6,0.0918,0.0059,0.000231,0.0977,0.00382,1,0.104,0.201,0.00788,25.4,0.924,0.97,0.897,27.5,26.7,26.7,640
2005-09-03,2004,12,49,246,188.44,0.92,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2005-09-04,2004,12,49,247,185.43,0.93,5,Dry,30,6,4,2,30,72,0.39,113.4,0.61,113.4,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0897,0.00539,0.000211,0.0951,0.00372,1,0.0956,0.191,0.00746,25.4,0.92,0.97,0.893,26,25.2,25.2,605
2005-09-05,2004,12,49,248,182.42,0.93,5,Dry,30,6,4,2,30,72,0.4,110.4,0.6,110.4,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0886,0.00514,0.000201,0.0938,0.00367,1,0.0916,0.185,0.00725,25.4,0.918,0.97,0.89,25.2,24.5,24.5,587
2005-09-06,2004,12,49,249,179.42,0.94,5,Dry,30,6,4,2,30,72,0.4,107.4,0.6,107.4,0,0,0,0,-2,2,30,6,4,0,32,147,990,964.4,25.6,0.0876,0.00488,0.000191,0.0924,0.00362,1,0.0875,0.18,0.00704,25.4,0.916,0.97,0.888,24.5,23.8,23.8,570
2005-09-07,2004,12,49,250,176.96,0.94,5,Dry,30,6,4,2,30,72,0.41,105,0.59,105,0,0,0,0,-2,2,30,6,4,0,32,145,990,964.4,25.6,0.0867,0.00467,0.000183,0.0914,0.00358,1,0.0842,0.176,0.00687,25.4,0.914,0.97,0.887,23.9,23.2,23.2,556
2005-09-08,2004,12,49,251,174.49,0.94,5,Dry,30,6,4,2,30,72,0.41,102.5,0.59,102.5,0,0,0,0,-2,2,30,6,4,0,32,142,990,964.5,25.5,0.0858,0.00446,0.000175,0.0903,0.00353,1,0.0809,0.171,0.0067,25.4,0.912,0.97,0.885,23.3,22.6,22.6,542
2005-09-09,2004,12,50,252,172.03,0.95,5,Dry,30,6,4,2,30,72,0.42,100,0.58,100,0,0,0,0,-2,2,30,6,4,0,32,140,990,964.5,25.5,0.085,0.00425,0.000166,0.0892,0.00349,1,0.0775,0.167,0.00653,25.4,0.911,0.969,0.882,22.7,22,22,527
2005-09-10,2004,12,50,253,169.57,0.95,5,Dry,30,6,4,2,30,72,0.42,97.57,0.57,97.57,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0841,0.00404,0.000158,0.0881,0.00345,1,0.0742,0.162,0.00636,25.4,0.913,0.968,0.884,22.2,21.5,21.5,515
2005-09-11,2004,12,50,254,168.21,0.95,5,Dry,30,6,4,2,30,72,0.43,96.21,0.57,96.21,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0836,0.00393,0.000154,0.0875,0.00343,1,0.0724,0.16,0.00626,25.4,0.915,0.967,0.885,21.9,21.2,21.2,509
2005-09-12,2004,12,50,255,166.29,0.95,5,Dry,30,6,4,2,30,72,0.43,94.29,0.57,94.29,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.0829,0.00376,0.000147,0.0867,0.0034,1,0.0698,0.156,0.00613,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
2005-09-13,2004,12,50,256,164.38,0.96,5,Dry,30,6,4,2,30,72,0.44,92.38,0.56,92.38,0,0,0,0,-2,2,30,6,4,0,32,132,990,964.5,25.5,0.0823,0.0036,0.000141,0.0859,0.00336,1,0.0672,0.153,0.006,25.4,0.919,0.965,0.888,21.1,20.4,20.4,490
2005-09-14,2004,12,50,257,162.46,0.96,5,Dry,30,6,4,2,30,72,0.44,90.46,0.56,90.46,0,0,0,0,-2,2,30,6,4,0,32,130,990,964.5,25.5,0.0816,0.00344,0.000135,0.085,0.00333,1,0.0646,0.15,0.00586,25.4,0.922,0.965,0.889,20.7,20,20,480
2005-09-15,2004,12,50,258,160.55,0.96,5,Dry,30,6,4,2,30,72,0.45,88.55,0.55,88.55,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.0809,0.00328,0.000128,0.0842,0.0033,1,0.062,0.146,0.00573,25.4,0.924,0.964,0.89,20.4,19.6,19.6,471
2005-09-16,2004,12,51,259,158.64,0.96,5,Dry,30,6,4,2,30,72,0.45,86.64,0.55,86.64,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0802,0.00311,0.000122,0.0833,0.00327,1,0.0595,0.143,0.0056,25.4,0.926,0.963,0.892,20,19.2,19.2,461
2005-09-17,2004,12,51,260,156.72,0.96,5,Dry,30,6,4,2,30,72,0.46,84.72,0.54,84.72,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0795,0.00295,0.000116,0.0825,0.00323,1,0.0569,0.139,0.00546,25.4,0.928,0.962,0.893,19.6,18.8,18.8,452
2005-09-18,2004,12,51,261,154.81,0.97,5,Dry,30,6,4,2,30,72,0.47,82.81,0.54,82.81,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0789,0.00279,0.000109,0.0817,0.0032,1,0.0543,0.136,0.00533,25.4,0.93,0.961,0.894,19.2,18.4,18.4,442
2005-09-19,2004,12,51,262,152.89,0.97,5,Dry,30,6,4,2,30,72,0.47,80.89,0.53,80.89,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00263,0.000103,0.0808,0.00317,1,0.0517,0.133,0.0052,25.4,0.933,0.96,0.896,18.8,18,18,433
2005-09-20,2004,12,51,263,150.98,0.97,5,Dry,30,6,4,2,30,72,0.48,78.98,0.52,78.98,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0775,0.00246,0.0000966,0.08,0.00314,1,0.0491,0.129,0.00506,25.4,0.935,0.96,0.897,18.4,17.6,17.6,423
2005-09-21,2004,12,51,264,149.61,0.97,5,Dry,30,6,4,2,30,72,0.48,77.61,0.52,77.61,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.077,0.00235,0.000092,0.0794,0.00311,1,0.0473,0.127,0.00497,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
2005-09-22,2004,12,51,265,148.24,0.97,5,Dry,30,6,4,2,30,72,0.49,76.24,0.51,76.24,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0766,0.00223,0.0000875,0.0788,0.00309,1,0.0454,0.124,0.00487,25.4,0.938,0.96,0.901,17.8,17.1,17.1,410
2005-09-23,2004,12,52,266,146.88,0.97,5,Dry,30,6,4,2,30,72,0.49,74.88,0.51,74.88,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0761,0.00211,0.0000829,0.0782,0.00307,1,0.0436,0.122,0.00478,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
2005-09-24,2004,12,52,267,145.51,0.97,5,Dry,30,6,4,2,30,72,0.49,73.51,0.51,73.51,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0756,0.002,0.0000784,0.0776,0.00304,1,0.0417,0.119,0.00468,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
2005-09-25,2004,12,52,268,144.14,0.98,5,Dry,30,6,4,2,30,72,0.5,72.14,0.5,72.14,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00188,0.0000738,0.077,0.00302,1,0.0399,0.117,0.00458,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
2005-09-26,2004,12,52,269,142.78,0.98,5,Dry,30,6,4,2,30,72,0.5,70.78,0.5,70.78,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0746,0.00177,0.0000693,0.0764,0.003,1,0.0381,0.114,0.00449,25.4,0.917,0.96,0.881,16.2,15.5,15.5,372
2005-09-27,2004,12,52,270,141.41,0.98,5,Dry,30,6,4,2,30,72,0.51,69.41,0.49,69.41,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00165,0.0000647,0.0758,0.00297,1,0.0362,0.112,0.00439,25.4,0.91,0.96,0.873,15.7,15.1,15.1,362
2005-09-28,2004,12,52,271,141.14,0.98,5,Dry,30,6,4,2,30,72,0.51,69.14,0.49,69.14,0,0,0,0,-2,2,30,6,4,0,32,109,990,964.5,25.5,0.0741,0.00163,0.0000638,0.0757,0.00297,1,0.0358,0.112,0.00437,25.4,0.908,0.96,0.872,15.6,15,15,360
2005-09-29,2004,12,52,272,140.31,0.98,5,Dry,30,6,4,2,30,72,0.51,68.31,0.49,68.31,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.000061,0.0753,0.00295,1,0.0347,0.11,0.00431,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2005-09-30,2004,12,53,273,139.49,0.98,5,Dry,30,6,4,2,30,72,0.52,67.49,0.48,67.49,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0735,0.00149,0.0000583,0.075,0.00294,1,0.0336,0.109,0.00426,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
2005-10-01,2005,1,1,274,137.58,0.98,5,Dry,24,4,2,2,20,52,0.38,85.58,0.62,85.58,0,0,0,0,-2,2,24,4,2,0,22,116,990,964.5,25.5,0.0763,0.00302,0.000119,0.0793,0.00311,1,0.058,0.137,0.00539,25.4,0.926,0.962,0.892,19.7,19,19,456
2005-10-02,2005,1,1,275,136.21,0.98,5,Dry,24,4,2,2,20,52,0.38,84.21,0.62,84.21,0,0,0,0,-2,2,24,4,2,0,22,114,990,964.5,25.5,0.0758,0.00291,0.000114,0.0787,0.00309,1,0.0562,0.135,0.00529,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
2005-10-03,2005,1,1,276,134.3,0.98,5,Dry,24,4,2,2,20,52,0.39,82.3,0.61,82.3,0,0,0,0,-2,2,24,4,2,0,22,112,990,964.5,25.5,0.0752,0.00275,0.000108,0.0779,0.00306,1,0.0536,0.132,0.00516,25.4,0.931,0.961,0.894,19.1,18.3,18.3,439
2005-10-04,2005,1,1,277,132.93,0.98,5,Dry,24,4,2,2,20,52,0.39,80.93,0.61,80.93,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0747,0.00263,0.000103,0.0773,0.00303,1,0.0518,0.129,0.00506,25.4,0.932,0.96,0.895,18.8,18,18,433
2005-10-05,2005,1,1,278,132.66,0.98,5,Dry,24,4,2,2,20,52,0.39,80.66,0.61,80.66,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0746,0.00261,0.000102,0.0772,0.00303,1,0.0514,0.129,0.00504,25.4,0.933,0.96,0.896,18.7,18,18,431
2005-10-06,2005,1,1,279,131.84,0.98,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2005-10-07,2005,1,1,280,129.92,0.99,5,Dry,24,4,2,2,20,52,0.4,77.92,0.6,77.92,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0736,0.00237,0.0000931,0.076,0.00298,1,0.0477,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.4,17.4,418
2005-10-08,2005,1,2,281,128.56,0.99,5,Dry,24,4,2,2,20,52,0.4,76.56,0.6,76.56,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0731,0.00226,0.0000885,0.0754,0.00296,1,0.0459,0.121,0.00476,25.4,0.938,0.96,0.901,17.9,17.2,17.2,412
2005-10-09,2005,1,2,282,127.19,0.99,5,Dry,24,4,2,2,20,52,0.41,75.19,0.59,75.19,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0727,0.00214,0.000084,0.0748,0.00293,1,0.044,0.119,0.00466,25.4,0.94,0.96,0.903,17.6,16.9,16.9,405
2005-10-10,2005,1,2,283,126.92,0.99,5,Dry,24,4,2,2,20,52,0.41,74.92,0.59,74.92,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0726,0.00212,0.0000831,0.0747,0.00293,1,0.0436,0.118,0.00464,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
2005-10-11,2005,1,2,284,126.1,0.99,5,Dry,24,4,2,2,20,52,0.41,74.1,0.59,74.1,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0723,0.00205,0.0000803,0.0743,0.00291,1,0.0425,0.117,0.00458,25.4,0.936,0.96,0.898,17.3,16.6,16.6,398
2005-10-12,2005,1,2,285,124.18,0.99,5,Dry,24,4,2,2,20,52,0.42,72.18,0.58,72.18,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0716,0.00189,0.0000739,0.0735,0.00288,1,0.0399,0.113,0.00445,25.4,0.925,0.96,0.888,16.6,16,16,383
2005-10-13,2005,1,2,286,122.81,0.99,5,Dry,24,4,2,2,20,52,0.42,70.81,0.58,70.81,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.0711,0.00177,0.0000694,0.0729,0.00286,1,0.0381,0.111,0.00435,25.4,0.918,0.96,0.881,16.2,15.5,15.5,373
2005-10-14,2005,1,2,287,122.54,0.99,5,Dry,24,4,2,2,20,52,0.42,70.54,0.58,70.54,0,0,0,0,-2,2,24,4,2,0,22,101,990,964.5,25.5,0.071,0.00175,0.0000685,0.0728,0.00285,1,0.0377,0.11,0.00433,25.4,0.916,0.96,0.88,16.1,15.5,15.5,371
2005-10-15,2005,1,3,288,121.72,0.99,5,Dry,24,4,2,2,20,52,0.43,69.72,0.57,69.72,0,0,0,0,-2,2,24,4,2,0,22,99.7,990,964.5,25.5,0.0708,0.00168,0.0000657,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,365
2005-10-16,2005,1,3,289,120.9,0.99,5,Dry,24,4,2,2,20,52,0.43,68.9,0.57,68.9,0,0,0,0,-2,2,24,4,2,0,22,98.9,990,964.5,25.5,0.0708,0.00161,0.000063,0.0724,0.00284,1,0.0355,0.108,0.00423,25.4,0.907,0.96,0.871,15.6,14.9,14.9,359
2005-10-17,2005,1,3,290,121.17,0.99,5,Dry,24,4,2,2,20,52,0.43,69.17,0.57,69.17,0,0,0,0,-2,2,24,4,2,0,22,99.2,990,964.5,25.5,0.0708,0.00163,0.0000639,0.0725,0.00284,1,0.0359,0.108,0.00425,25.4,0.909,0.96,0.872,15.7,15,15,361
2005-10-18,2005,1,3,291,120.35,0.99,5,Dry,24,4,2,2,20,52,0.43,68.35,0.57,68.35,0,0,0,0,-2,2,24,4,2,0,22,98.3,990,964.5,25.5,0.0708,0.00156,0.0000612,0.0724,0.00284,1,0.0348,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,355
2005-10-19,2005,1,3,292,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2005-10-20,2005,1,3,293,119.26,0.99,5,Dry,24,4,2,2,20,52,0.44,67.26,0.56,67.26,0,0,0,0,-2,2,24,4,2,0,22,97.3,990,964.5,25.5,0.0708,0.00147,0.0000575,0.0723,0.00283,1,0.0333,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,347
2005-10-21,2005,1,3,294,118.44,0.99,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2005-10-22,2005,1,4,295,117.62,0.99,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2005-10-23,2005,1,4,296,116.8,0.99,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2005-10-24,2005,1,4,297,116.53,0.99,5,Dry,24,4,2,2,20,52,0.45,64.53,0.55,64.53,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2005-10-25,2005,1,4,298,116.25,0.99,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2005-10-26,2005,1,4,299,115.43,0.99,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2005-10-27,2005,1,4,300,113.52,0.99,5,Dry,24,4,2,2,20,52,0.46,61.52,0.54,61.52,0,0,0,0,-2,2,24,4,2,0,22,91.5,990,964.5,25.5,0.0708,0.000979,0.0000384,0.0718,0.00282,1,0.0256,0.0974,0.00382,25.4,0,0,0,0,0,0,0
2005-10-28,2005,1,4,301,113.24,0.99,5,Dry,24,4,2,2,20,52,0.46,61.24,0.54,61.24,0,0,0,0,-2,2,24,4,2,0,22,91.2,990,964.5,25.5,0.0708,0.000955,0.0000375,0.0718,0.00281,1,0.0252,0.097,0.0038,25.4,0,0,0,0,0,0,0
2005-10-29,2005,1,5,302,112.42,0.99,5,Dry,24,4,2,2,20,52,0.46,60.42,0.54,60.42,0,0,0,0,-2,2,24,4,2,0,22,90.4,990,964.5,25.5,0.0708,0.000886,0.0000347,0.0717,0.00281,1,0.0241,0.0958,0.00376,25.4,0,0,0,0,0,0,0
2005-10-30,2005,1,5,303,112.15,0.99,5,Dry,24,4,2,2,20,52,0.46,60.15,0.54,60.15,0,0,0,0,-2,2,24,4,2,0,22,90.2,990,964.5,25.5,0.0708,0.000863,0.0000338,0.0717,0.00281,1,0.0237,0.0954,0.00374,25.4,0,0,0,0,0,0,0
2005-10-31,2005,1,5,304,111.88,0.99,5,Dry,24,4,2,2,20,52,0.47,59.88,0.54,59.88,0,0,0,0,-2,2,24,4,2,0,22,89.9,990,964.5,25.5,0.0708,0.00084,0.0000329,0.0717,0.00281,1,0.0233,0.095,0.00373,25.4,0,0,0,0,0,0,0
2005-11-01,2005,2,5,305,112.15,0.99,5,Dry,23,4,2,2,19,50,0.45,62.15,0.55,62.15,0,0,0,0,-2,2,23,4,2,0,21,91.2,990,964.5,25.5,0.0708,0.00103,0.0000405,0.0719,0.00282,1,0.0264,0.0983,0.00385,25.4,0,0,0,0,0,0,0
2005-11-02,2005,2,5,306,114.61,0.99,5,Dry,23,4,2,2,19,50,0.44,64.61,0.56,64.61,0,0,0,0,-2,2,23,4,2,0,21,93.6,990,964.5,25.5,0.0708,0.00124,0.0000487,0.0721,0.00283,1,0.0297,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,328
2005-11-03,2005,2,5,307,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2005-11-04,2005,2,5,308,122.81,0.99,5,Dry,23,4,2,2,19,50,0.41,72.81,0.59,72.81,0,0,0,0,-2,2,23,4,2,0,21,102,990,964.5,25.5,0.0715,0.00194,0.000076,0.0734,0.00288,1,0.0408,0.114,0.00448,25.4,0.929,0.96,0.892,16.8,16.2,16.2,388
2005-11-05,2005,2,6,309,124.18,0.99,5,Dry,23,4,2,2,19,50,0.4,74.18,0.6,74.18,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0719,0.00206,0.0000806,0.074,0.0029,1,0.0426,0.117,0.00457,25.4,0.936,0.96,0.899,17.3,16.6,16.6,398
2005-11-06,2005,2,6,310,127.19,0.99,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2005-11-07,2005,2,6,311,130.74,0.99,5,Dry,23,4,2,2,19,50,0.38,80.74,0.62,80.74,0,0,0,0,-2,2,23,4,2,0,21,110,990,964.5,25.5,0.0743,0.00261,0.000102,0.0769,0.00301,1,0.0515,0.128,0.00503,25.4,0.933,0.96,0.896,18.7,18,18,432
2005-11-08,2005,2,6,312,136.49,0.98,5,Dry,23,4,2,2,19,50,0.37,86.49,0.63,86.49,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0763,0.0031,0.000122,0.0794,0.00311,1,0.0593,0.139,0.00544,25.4,0.925,0.963,0.891,19.9,19.2,19.2,460
2005-11-09,2005,2,6,313,140.04,0.98,5,Dry,23,4,2,2,19,50,0.36,90.04,0.64,90.04,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0775,0.0034,0.000133,0.0809,0.00317,1,0.0641,0.145,0.00569,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
2005-11-10,2005,2,6,314,140.31,0.98,5,Dry,23,4,2,2,19,50,0.36,90.31,0.64,90.31,0,0,0,0,-2,2,23,4,2,0,21,119,990,964.5,25.5,0.0776,0.00343,0.000134,0.0811,0.00318,1,0.0644,0.145,0.00571,25.4,0.921,0.964,0.888,20.7,19.9,19.9,479
2005-11-11,2005,2,6,315,142.78,0.98,5,Dry,23,4,2,2,19,50,0.35,92.78,0.65,92.78,0,0,0,0,-2,2,23,4,2,0,21,122,990,964.5,25.5,0.0785,0.00364,0.000143,0.0821,0.00322,1,0.0678,0.15,0.00588,25.4,0.918,0.966,0.887,21.2,20.5,20.5,491
2005-11-12,2005,2,7,316,149.06,0.97,5,Dry,23,4,2,2,19,50,0.34,99.06,0.67,99.06,0,0,0,0,-2,2,23,4,2,0,21,128,990,964.5,25.5,0.0807,0.00417,0.000164,0.0849,0.00333,1,0.0762,0.161,0.00632,25.3,0.912,0.968,0.883,22.4,21.7,21.7,522
2005-11-13,2005,2,7,317,152.62,0.97,5,Dry,23,4,2,2,19,50,0.33,102.6,0.67,102.6,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.082,0.00447,0.000175,0.0865,0.00339,1,0.081,0.167,0.00657,25.3,0.913,0.97,0.885,23.3,22.6,22.6,542
2005-11-14,2005,2,7,318,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-11-15,2005,2,7,319,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2005-11-16,2005,2,7,320,150.16,0.97,5,Dry,23,4,2,2,19,50,0.33,100.2,0.67,100.2,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0811,0.00426,0.000167,0.0854,0.00335,1,0.0777,0.163,0.0064,25.3,0.911,0.969,0.883,22.7,22,22,527
2005-11-17,2005,2,7,321,150.98,0.97,5,Dry,23,4,2,2,19,50,0.33,101,0.67,101,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0814,0.00433,0.00017,0.0857,0.00336,1,0.0788,0.165,0.00645,25.3,0.912,0.969,0.884,22.9,22.2,22.2,532
2005-11-18,2005,2,7,322,151.8,0.97,5,Dry,23,4,2,2,19,50,0.33,101.8,0.67,101.8,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0817,0.0044,0.000173,0.0861,0.00338,1,0.0799,0.166,0.00651,25.3,0.912,0.97,0.885,23.1,22.4,22.4,537
2005-11-19,2005,2,8,323,153.71,0.97,5,Dry,23,4,2,2,19,50,0.33,103.7,0.68,103.7,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0824,0.00457,0.000179,0.0869,0.00341,1,0.0825,0.169,0.00664,25.3,0.914,0.97,0.886,23.5,22.8,22.8,548
2005-11-20,2005,2,8,324,156.72,0.96,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2005-11-21,2005,2,8,325,154.81,0.97,5,Dry,23,4,2,2,19,50,0.32,104.8,0.68,104.8,0,0,0,0,-2,2,23,4,2,0,21,134,990,964.5,25.5,0.0828,0.00466,0.000183,0.0874,0.00343,1,0.084,0.171,0.00672,25.3,0.914,0.97,0.887,23.8,23.1,23.1,554
2005-11-22,2005,2,8,326,153.44,0.97,5,Dry,23,4,2,2,19,50,0.33,103.4,0.67,103.4,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0823,0.00454,0.000178,0.0868,0.0034,1,0.0821,0.169,0.00662,25.3,0.913,0.97,0.886,23.5,22.8,22.8,547
2005-11-23,2005,2,8,327,151.53,0.97,5,Dry,23,4,2,2,19,50,0.33,101.5,0.67,101.5,0,0,0,0,-2,2,23,4,2,0,21,131,990,964.5,25.5,0.0816,0.00438,0.000172,0.086,0.00337,1,0.0796,0.166,0.00649,25.3,0.912,0.969,0.884,23,22.3,22.3,535
2005-11-24,2005,2,8,328,152.89,0.97,5,Dry,23,4,2,2,19,50,0.33,102.9,0.67,102.9,0,0,0,0,-2,2,23,4,2,0,21,132,990,964.5,25.5,0.0821,0.0045,0.000176,0.0866,0.00339,1,0.0814,0.168,0.00659,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2005-11-25,2005,2,8,329,157.54,0.96,5,Dry,23,4,2,2,19,50,0.32,107.5,0.68,107.5,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0837,0.00489,0.000192,0.0886,0.00347,1,0.0877,0.176,0.00691,25.3,0.916,0.97,0.889,24.5,23.8,23.8,570
2005-11-26,2005,2,9,330,162.74,0.96,5,Dry,23,4,2,2,19,50,0.31,112.7,0.69,112.7,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0856,0.00533,0.000209,0.0909,0.00356,1,0.0947,0.186,0.00727,25.3,0.92,0.97,0.892,25.8,25,25,600
2005-11-27,2005,2,9,331,166.29,0.95,5,Dry,23,4,2,2,19,50,0.3,116.3,0.7,116.3,0,0,0,0,-2,2,23,4,2,0,21,145,990,964.5,25.5,0.0868,0.00563,0.000221,0.0924,0.00362,1,0.0995,0.192,0.00752,25.3,0.922,0.97,0.895,26.7,25.9,25.9,621
2005-11-28,2005,2,9,332,170.39,0.95,5,Dry,23,4,2,2,19,50,0.29,120.4,0.71,120.4,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0883,0.00598,0.000234,0.0942,0.00369,1,0.105,0.199,0.0078,25.3,0.925,0.97,0.897,27.7,26.9,26.9,644
2005-11-29,2005,2,9,333,172.31,0.95,5,Dry,23,4,2,2,19,50,0.29,122.3,0.71,122.3,0,0,0,0,-2,2,23,4,2,0,21,151,990,964.5,25.5,0.0889,0.00615,0.000241,0.0951,0.00372,1,0.108,0.203,0.00794,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2005-11-30,2005,2,9,334,174.22,0.94,5,Dry,23,4,2,2,19,50,0.29,124.2,0.71,124.2,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0896,0.00631,0.000247,0.0959,0.00375,1,0.11,0.206,0.00807,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2005-12-01,2005,3,9,335,174.49,0.94,5,Dry,26,4,3,2,24,59,0.34,115.5,0.66,115.5,0,0,0,0,-2,2,26,4,3,0,26,148,990,964.5,25.5,0.0879,0.00557,0.000218,0.0935,0.00366,1,0.0984,0.192,0.00751,25.4,0.922,0.97,0.894,26.5,25.7,25.7,616
2005-12-02,2005,3,9,336,173.13,0.95,5,Dry,26,4,3,2,24,59,0.34,114.1,0.66,114.1,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0875,0.00545,0.000213,0.0929,0.00364,1,0.0966,0.189,0.00742,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
2005-12-03,2005,3,10,337,173.4,0.94,5,Dry,26,4,3,2,24,59,0.34,114.4,0.66,114.4,0,0,0,0,-2,2,26,4,3,0,26,147,990,964.5,25.5,0.0876,0.00547,0.000214,0.093,0.00364,1,0.0969,0.19,0.00744,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2005-12-04,2005,3,10,338,177.5,0.94,5,Dry,26,4,3,2,24,59,0.33,118.5,0.67,118.5,0,0,0,0,-2,2,26,4,3,0,26,152,990,964.4,25.6,0.089,0.00582,0.000228,0.0948,0.00371,1,0.102,0.197,0.00772,25.4,0.924,0.97,0.896,27.2,26.4,26.4,634
2005-12-05,2005,3,10,339,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2005-12-06,2005,3,10,340,181.88,0.93,5,Dry,26,4,3,2,24,59,0.32,122.9,0.68,122.9,0,0,0,0,-2,2,26,4,3,0,26,156,990,964.4,25.6,0.0905,0.00619,0.000242,0.0967,0.00378,1,0.108,0.205,0.00802,25.4,0.927,0.97,0.899,28.3,27.5,27.5,659
2005-12-07,2005,3,10,341,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2005-12-08,2005,3,10,342,180.78,0.94,5,Dry,26,4,3,2,24,59,0.33,121.8,0.67,121.8,0,0,0,0,-2,2,26,4,3,0,26,155,990,964.4,25.6,0.0902,0.0061,0.000239,0.0963,0.00377,1,0.107,0.203,0.00795,25.4,0.926,0.97,0.898,28,27.2,27.2,653
2005-12-09,2005,3,10,343,183.79,0.93,5,Dry,26,4,3,2,24,59,0.32,124.8,0.68,124.8,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0912,0.00636,0.000249,0.0976,0.00382,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.8,27.9,27.9,671
2005-12-10,2005,3,11,344,184.61,0.93,5,Dry,26,4,3,2,24,59,0.32,125.6,0.68,125.6,0,0,0,0,-2,2,26,4,3,0,26,159,990,964.4,25.6,0.0915,0.00643,0.000251,0.0979,0.00383,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,29,28.1,28.1,675
