date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2007-09-08,2006,12,49,251,350.59,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2007-09-09,2006,12,50,252,345.94,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,207.9,0.6,207.9,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0134,0.00054,0.143,0.00576,1,0.223,0.366,0.0147,24.5,0.956,0.98,0.937,47.8,46.8,46.8,1120
2007-09-10,2006,12,50,253,342.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2007-09-11,2006,12,50,254,338.28,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.3,0.59,200.3,0,0,0,0,-4,4,46,7,6,0,79,259,990,965.1,24.9,0.127,0.0128,0.000513,0.14,0.00561,1,0.213,0.353,0.0142,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
2007-09-12,2006,12,50,255,334.18,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,196.2,0.59,196.2,0,0,0,0,-4,4,46,7,6,0,79,255,990,965.1,24.9,0.126,0.0124,0.000498,0.138,0.00554,1,0.207,0.345,0.0139,24.6,0.954,0.98,0.935,45.1,44.2,44.2,1060
2007-09-13,2006,12,50,256,330.08,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,192.1,0.58,192.1,0,0,0,0,-4,4,46,7,6,0,79,251,990,965.1,24.9,0.124,0.0121,0.000484,0.136,0.00546,1,0.202,0.338,0.0135,24.6,0.952,0.98,0.933,44.2,43.3,43.3,1040
2007-09-14,2006,12,50,257,325.98,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188,0.58,188,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0117,0.00047,0.134,0.00538,1,0.196,0.331,0.0132,24.6,0.951,0.98,0.932,43.2,42.3,42.3,1020
2007-09-15,2006,12,50,258,321.88,0.63,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2007-09-16,2006,12,51,259,317.78,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,179.8,0.57,179.8,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.011,0.000441,0.131,0.00523,1,0.185,0.316,0.0126,24.7,0.949,0.979,0.929,41.3,40.4,40.4,970
2007-09-17,2006,12,51,260,314.22,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,176.2,0.56,176.2,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.119,0.0107,0.000429,0.129,0.00517,1,0.18,0.31,0.0124,24.7,0.948,0.977,0.926,40.5,39.6,39.6,949
2007-09-18,2006,12,51,261,310.67,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,172.7,0.56,172.7,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0104,0.000416,0.128,0.0051,1,0.176,0.303,0.0121,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
2007-09-19,2006,12,51,262,307.11,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,169.1,0.55,169.1,0,0,0,0,-4,4,46,7,6,0,79,228,990,964.9,25.1,0.116,0.0101,0.000404,0.126,0.00503,1,0.171,0.297,0.0118,24.8,0.945,0.974,0.92,38.8,37.8,37.8,907
2007-09-20,2006,12,51,263,303.56,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2007-09-21,2006,12,51,264,300,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,162,0.54,162,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00952,0.000379,0.123,0.0049,1,0.161,0.284,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,866
2007-09-22,2006,12,51,265,297.54,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,159.5,0.54,159.5,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00931,0.000371,0.122,0.00486,1,0.158,0.28,0.0111,24.8,0.942,0.97,0.914,36.6,35.5,35.5,852
2007-09-23,2006,12,52,266,294.53,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,156.5,0.53,156.5,0,0,0,0,-4,4,46,7,6,0,79,216,990,964.9,25.1,0.112,0.00906,0.00036,0.121,0.0048,1,0.154,0.274,0.0109,24.8,0.941,0.97,0.913,35.9,34.8,34.8,836
2007-09-24,2006,12,52,267,291.53,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,153.5,0.53,153.5,0,0,0,0,-4,4,46,7,6,0,79,213,990,964.9,25.1,0.111,0.0088,0.00035,0.119,0.00475,1,0.15,0.269,0.0107,24.9,0.941,0.97,0.912,35.2,34.2,34.2,820
2007-09-25,2006,12,52,268,288.52,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,150.5,0.52,150.5,0,0,0,0,-4,4,46,7,6,0,79,210,990,964.9,25.1,0.109,0.00854,0.00034,0.118,0.00469,1,0.146,0.264,0.0105,24.9,0.94,0.97,0.911,34.5,33.5,33.5,803
2007-09-26,2006,12,52,269,285.51,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,147.5,0.52,147.5,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.108,0.00829,0.000329,0.117,0.00464,1,0.142,0.258,0.0103,24.9,0.938,0.97,0.91,33.8,32.8,32.8,787
2007-09-27,2006,12,52,270,282.5,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,144.5,0.51,144.5,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00803,0.000319,0.115,0.00458,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,770
2007-09-28,2006,12,52,271,279.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,141.5,0.51,141.5,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00778,0.000309,0.114,0.00453,1,0.134,0.248,0.00983,24.9,0.936,0.97,0.908,32.4,31.4,31.4,754
2007-09-29,2006,12,52,272,276.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2007-09-30,2006,12,53,273,274.03,0.71,2,Mod_Wet,46,7,6,4,75,138,0.5,136,0.5,136,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00731,0.00029,0.112,0.00443,1,0.126,0.238,0.00944,25,0.933,0.97,0.905,31.1,30.2,30.2,724
2007-10-01,2007,1,1,274,271.56,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,161.6,0.59,161.6,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00948,0.000376,0.12,0.00476,1,0.161,0.281,0.0111,24.9,0.943,0.97,0.915,37.2,36.1,36.1,867
2007-10-02,2007,1,1,275,272.39,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,162.4,0.6,162.4,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00478,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
2007-10-03,2007,1,1,276,272.66,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,162.7,0.6,162.7,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.00958,0.00038,0.121,0.00478,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.915,37.5,36.4,36.4,874
2007-10-04,2007,1,1,277,269.65,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2007-10-05,2007,1,1,278,267.19,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2007-10-06,2007,1,1,279,264.73,0.72,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2007-10-07,2007,1,1,280,262.27,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2007-10-08,2007,1,2,281,259.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2007-10-09,2007,1,2,282,258.44,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,148.4,0.57,148.4,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00837,0.000331,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.91,34.2,33.1,33.1,795
2007-10-10,2007,1,2,283,256.53,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2007-10-11,2007,1,2,284,253.52,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,143.5,0.57,143.5,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.00795,0.000314,0.112,0.00443,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,33,32,32,768
2007-10-12,2007,1,2,285,251.06,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,141.1,0.56,141.1,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00965,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
2007-10-13,2007,1,2,286,248.6,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2007-10-14,2007,1,2,287,246.14,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,136.1,0.55,136.1,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00732,0.000289,0.109,0.0043,1,0.126,0.235,0.00929,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2007-10-15,2007,1,3,288,244.77,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,134.8,0.55,134.8,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00721,0.000284,0.108,0.00428,1,0.124,0.233,0.00919,25.1,0.933,0.97,0.905,30.9,30,30,720
2007-10-16,2007,1,3,289,242.85,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,132.8,0.55,132.8,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.1,0.00704,0.000278,0.107,0.00424,1,0.122,0.229,0.00905,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2007-10-17,2007,1,3,290,240.94,0.78,2,Mod_Wet,41,6,4,3,56,110,0.46,130.9,0.54,130.9,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0997,0.00688,0.000271,0.107,0.00421,1,0.119,0.226,0.00891,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2007-10-18,2007,1,3,291,239.03,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2007-10-19,2007,1,3,292,237.11,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2007-10-20,2007,1,3,293,235.2,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2007-10-21,2007,1,3,294,233.28,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2007-10-22,2007,1,4,295,231.37,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2007-10-23,2007,1,4,296,229.46,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,119.5,0.52,119.5,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0957,0.0059,0.000232,0.102,0.004,1,0.104,0.205,0.00808,25.2,0.925,0.97,0.897,27.3,26.5,26.5,636
2007-10-24,2007,1,4,297,229.18,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,119.2,0.52,119.2,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0956,0.00588,0.000231,0.101,0.00399,1,0.103,0.205,0.00806,25.2,0.925,0.97,0.897,27.3,26.4,26.4,635
2007-10-25,2007,1,4,298,227.27,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,117.3,0.52,117.3,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0949,0.00572,0.000225,0.101,0.00396,1,0.101,0.201,0.00792,25.2,0.923,0.97,0.896,26.8,26,26,624
2007-10-26,2007,1,4,299,230.28,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2007-10-27,2007,1,4,300,233.28,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2007-10-28,2007,1,4,301,231.92,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,121.9,0.53,121.9,0,0,0,0,-3,3,41,6,4,0,59,173,990,964.6,25.4,0.0966,0.00611,0.000241,0.103,0.00404,1,0.107,0.21,0.00826,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
2007-10-29,2007,1,5,302,233.28,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2007-10-30,2007,1,5,303,236.29,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2007-10-31,2007,1,5,304,234.92,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2007-11-01,2007,2,5,305,235.2,0.8,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-11-02,2007,2,5,306,236.56,0.8,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2007-11-03,2007,2,5,307,234.65,0.8,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2007-11-04,2007,2,5,308,233.28,0.81,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-11-05,2007,2,6,309,231.92,0.81,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2007-11-06,2007,2,6,310,233.83,0.81,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2007-11-07,2007,2,6,311,238.48,0.79,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2007-11-08,2007,2,6,312,239.85,0.79,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2007-11-09,2007,2,6,313,236.84,0.8,3,Normal,36,5,3,2,47,93,0.39,143.8,0.61,143.8,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00798,0.000314,0.11,0.00433,1,0.137,0.246,0.00971,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2007-11-10,2007,2,6,314,234.38,0.8,3,Normal,36,5,3,2,47,93,0.4,141.4,0.6,141.4,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00777,0.000306,0.109,0.00428,1,0.133,0.242,0.00953,25.2,0.935,0.97,0.907,32.6,31.6,31.6,759
2007-11-11,2007,2,6,315,231.92,0.81,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2007-11-12,2007,2,7,316,230.55,0.82,3,Normal,36,5,3,2,47,93,0.4,137.6,0.6,137.6,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0996,0.00744,0.000293,0.107,0.00421,1,0.128,0.235,0.00926,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2007-11-13,2007,2,7,317,228.64,0.82,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2007-11-14,2007,2,7,318,230,0.82,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2007-11-15,2007,2,7,319,231.92,0.81,3,Normal,36,5,3,2,47,93,0.4,138.9,0.6,138.9,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00756,0.000297,0.108,0.00424,1,0.13,0.238,0.00935,25.2,0.934,0.97,0.906,32,31.1,31.1,746
2007-11-16,2007,2,7,320,233.28,0.81,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2007-11-17,2007,2,7,321,233.56,0.81,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2007-11-18,2007,2,7,322,232.19,0.81,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2007-11-19,2007,2,8,323,230.28,0.82,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2007-11-20,2007,2,8,324,231.64,0.81,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2007-11-21,2007,2,8,325,233.01,0.81,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-11-22,2007,2,8,326,232.74,0.81,3,Normal,36,5,3,2,47,93,0.4,139.7,0.6,139.7,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00763,0.0003,0.108,0.00425,1,0.131,0.239,0.00941,25.2,0.935,0.97,0.907,32.2,31.3,31.3,750
2007-11-23,2007,2,8,327,232.46,0.81,3,Normal,36,5,3,2,47,93,0.4,139.5,0.6,139.5,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.0076,0.000299,0.108,0.00425,1,0.131,0.239,0.00939,25.2,0.935,0.97,0.907,32.2,31.2,31.2,749
2007-11-24,2007,2,8,328,233.83,0.81,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2007-11-25,2007,2,8,329,235.2,0.8,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2007-11-26,2007,2,9,330,232.19,0.81,3,Normal,36,5,3,2,47,93,0.4,139.2,0.6,139.2,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00758,0.000298,0.108,0.00424,1,0.13,0.238,0.00937,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2007-11-27,2007,2,9,331,233.01,0.81,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2007-11-28,2007,2,9,332,233.83,0.81,3,Normal,36,5,3,2,47,93,0.4,140.8,0.6,140.8,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.00772,0.000304,0.108,0.00427,1,0.133,0.241,0.00949,25.2,0.935,0.97,0.907,32.5,31.5,31.5,756
2007-11-29,2007,2,9,333,231.37,0.81,3,Normal,36,5,3,2,47,93,0.4,138.4,0.6,138.4,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0999,0.00751,0.000296,0.107,0.00423,1,0.129,0.237,0.00931,25.2,0.934,0.97,0.906,31.9,31,31,743
2007-11-30,2007,2,9,334,228.36,0.82,3,Normal,36,5,3,2,47,93,0.41,135.4,0.59,135.4,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0988,0.00726,0.000285,0.106,0.00417,1,0.125,0.231,0.0091,25.2,0.933,0.97,0.905,31.2,30.3,30.3,726
2007-12-01,2007,3,9,335,229.18,0.82,4,Mod_Dry,31,5,3,2,36,77,0.34,152.2,0.66,152.2,0,0,0,0,-2,2,31,5,3,0,38,191,990,964.6,25.4,0.103,0.00869,0.000342,0.112,0.00439,1,0.148,0.26,0.0102,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2007-12-02,2007,3,9,336,233.28,0.81,4,Mod_Dry,31,5,3,2,36,77,0.33,156.3,0.67,156.3,0,0,0,0,-2,2,31,5,3,0,38,195,990,964.6,25.4,0.104,0.00903,0.000356,0.113,0.00447,1,0.153,0.267,0.0105,25.1,0.941,0.97,0.913,36.2,35.2,35.2,844
2007-12-03,2007,3,10,337,237.39,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,160.4,0.68,160.4,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00938,0.00037,0.115,0.00454,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,866
2007-12-04,2007,3,10,338,241.49,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2007-12-05,2007,3,10,339,244.49,0.77,4,Mod_Dry,31,5,3,2,36,77,0.32,167.5,0.69,167.5,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00999,0.000394,0.118,0.00467,1,0.169,0.287,0.0113,25,0.944,0.974,0.919,38.9,37.8,37.8,908
2007-12-06,2007,3,10,340,246.41,0.77,4,Mod_Dry,31,5,3,2,36,77,0.31,169.4,0.69,169.4,0,0,0,0,-2,2,31,5,3,0,38,208,990,964.7,25.3,0.109,0.0101,0.000401,0.119,0.00471,1,0.171,0.29,0.0115,25,0.945,0.975,0.921,39.3,38.3,38.3,919
2007-12-07,2007,3,10,341,246.68,0.77,4,Mod_Dry,31,5,3,2,36,77,0.31,169.7,0.69,169.7,0,0,0,0,-2,2,31,5,3,0,38,209,990,964.7,25.3,0.109,0.0102,0.000402,0.119,0.00471,1,0.172,0.291,0.0115,25,0.945,0.975,0.921,39.4,38.4,38.4,921
2007-12-08,2007,3,10,342,248.05,0.76,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2007-12-09,2007,3,10,343,251.6,0.75,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2007-12-10,2007,3,11,344,254.06,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2007-12-11,2007,3,11,345,257.07,0.74,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2007-12-12,2007,3,11,346,260.08,0.74,5,Dry,26,4,3,2,24,59,0.23,201.1,0.77,201.1,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0128,0.000508,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,46.9,46,46,1100
2007-12-13,2007,3,11,347,263.09,0.73,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2007-12-14,2007,3,11,348,266.1,0.72,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2007-12-15,2007,3,11,349,268.56,0.72,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2007-12-16,2007,3,11,350,269.92,0.71,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2007-12-17,2007,3,12,351,271.84,0.71,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2007-12-18,2007,3,12,352,274.85,0.7,5,Dry,26,4,3,2,24,59,0.21,215.8,0.79,215.8,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.000559,0.137,0.00545,1,0.234,0.371,0.0147,24.8,0.958,0.98,0.938,50.3,48.2,48.2,1160
2007-12-19,2007,3,12,353,277.85,0.7,5,Dry,26,4,3,2,24,59,0.21,218.8,0.79,218.8,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.124,0.0144,0.00057,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51,48.2,48.2,1160
2007-12-20,2007,3,12,354,280.86,0.69,5,Dry,26,4,3,2,24,59,0.21,221.9,0.79,221.9,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.125,0.0146,0.00058,0.14,0.00556,1,0.242,0.382,0.0152,24.8,0.959,0.98,0.94,51.7,48.2,48.2,1160
2007-12-21,2007,3,12,355,284.96,0.69,5,Dry,26,4,3,2,24,59,0.21,226,0.79,226,0,0,0,0,-2,2,26,4,3,0,26,259,990,964.8,25.2,0.127,0.015,0.000594,0.142,0.00564,1,0.248,0.389,0.0155,24.8,0.959,0.98,0.94,52.7,48.2,48.2,1160
2007-12-22,2007,3,12,356,288.52,0.68,5,Dry,26,4,3,2,24,59,0.2,229.5,0.8,229.5,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000607,0.143,0.0057,2,0.0974,0.241,0.00958,24.9,0.923,0.97,0.895,25.9,25.1,50.2,1200
2007-12-23,2007,3,12,357,292.07,0.68,5,Dry,26,4,3,2,24,59,0.2,233.1,0.8,233.1,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0156,0.000619,0.145,0.00577,2,0.0998,0.245,0.00974,24.9,0.924,0.97,0.896,26.3,25.5,51,1220
2007-12-24,2007,3,13,358,296.17,0.67,5,Dry,26,4,3,2,24,59,0.2,237.2,0.8,237.2,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.103,0.249,0.00993,24.9,0.925,0.97,0.897,26.8,26,51.9,1250
2007-12-25,2007,3,13,359,298.09,0.67,5,Dry,26,4,3,2,24,59,0.2,239.1,0.8,239.1,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.132,0.0161,0.00064,0.148,0.00588,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.3,1260
2007-12-26,2007,3,13,360,301.1,0.66,5,Dry,26,4,3,2,24,59,0.2,242.1,0.8,242.1,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.133,0.0163,0.000651,0.149,0.00594,2,0.106,0.255,0.0102,24.8,0.927,0.97,0.899,27.3,26.5,53,1270
2007-12-27,2007,3,13,361,305.74,0.66,5,Dry,26,4,3,2,24,59,0.19,246.7,0.81,246.7,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000667,0.151,0.00602,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27,54.1,1300
2007-12-28,2007,3,13,362,310.94,0.65,5,Dry,26,4,3,2,24,59,0.19,251.9,0.81,251.9,0,0,0,0,-2,2,26,4,3,0,26,285,990,965,25,0.136,0.0179,0.000715,0.154,0.00615,2,0.113,0.267,0.0106,24.8,0.93,0.97,0.902,28.5,27.6,55.2,1320
2007-12-29,2007,3,13,363,316.14,0.64,5,Dry,26,4,3,2,24,59,0.19,257.1,0.81,257.1,0,0,0,0,-2,2,26,4,3,0,26,290,990,965,25,0.138,0.0204,0.000814,0.158,0.00633,2,0.116,0.274,0.011,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2007-12-30,2007,3,13,364,321.33,0.64,5,Dry,26,4,3,2,24,59,0.18,262.3,0.82,262.3,0,0,0,0,-2,2,26,4,3,0,26,295,990,965,25,0.14,0.0228,0.000913,0.163,0.00651,2,0.12,0.282,0.0113,24.7,0.932,0.97,0.904,29.6,28.7,57.5,1380
2007-12-31,2007,3,14,365,326.53,0.63,5,Dry,26,4,3,2,24,59,0.18,267.5,0.82,267.5,0,0,0,0,-2,2,26,4,3,0,26,301,990,965,25,0.142,0.0253,0.00101,0.167,0.00668,2,0.123,0.29,0.0116,24.7,0.933,0.97,0.905,30.2,29.3,58.6,1410
2008-01-01,2007,4,14,1,332.81,0.62,5,Dry,29,5,4,2,33,73,0.22,259.8,0.78,259.8,0,0,0,0,-2,2,29,5,4,0,35,298,990,965.1,24.9,0.141,0.0216,0.000867,0.162,0.00651,2,0.118,0.28,0.0112,24.7,0.931,0.97,0.903,29.3,28.4,56.8,1360
2008-01-02,2007,4,14,2,338.56,0.62,5,Dry,29,5,4,2,33,73,0.22,265.6,0.78,265.6,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0243,0.000977,0.167,0.00671,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2008-01-03,2007,4,14,3,344.3,0.61,5,Dry,29,5,4,2,33,73,0.21,271.3,0.79,271.3,0,0,0,0,-2,2,29,5,4,0,35,309,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.0069,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2008-01-04,2007,4,14,4,350.04,0.6,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2008-01-05,2007,4,14,5,357.42,0.6,5,Dry,29,5,4,2,33,73,0.2,284.4,0.8,284.4,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0332,0.00134,0.183,0.00736,2,0.134,0.317,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2008-01-06,2007,4,14,6,364.26,0.59,5,Dry,29,5,4,2,33,73,0.2,291.3,0.8,291.3,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0365,0.00147,0.188,0.0076,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.8,31.8,63.6,1530
2008-01-07,2007,4,15,7,372.74,0.58,5,Dry,29,5,4,2,33,73,0.2,299.7,0.8,299.7,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0405,0.00164,0.195,0.00789,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2008-01-08,2007,4,15,8,379.57,0.58,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2008-01-09,2007,4,15,9,387.5,0.57,5,Dry,29,5,4,2,33,73,0.19,314.5,0.81,314.5,0,0,0,0,-2,2,29,5,4,0,35,353,990,965.3,24.7,0.16,0.0474,0.00192,0.207,0.00841,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.3,68.5,1640
2008-01-10,2007,4,15,10,399.26,0.56,5,Dry,29,5,4,2,33,73,0.18,326.3,0.82,326.3,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.053,0.00215,0.217,0.00882,2,0.163,0.38,0.0154,24.2,0.944,0.97,0.916,36.6,35.5,71,1700
2008-01-11,2007,4,15,11,409.92,0.55,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2008-01-12,2007,4,15,12,420.59,0.54,5,Dry,29,5,4,2,33,73,0.17,347.6,0.83,347.6,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0631,0.00257,0.235,0.00958,2,0.177,0.412,0.0168,24.1,0.948,0.974,0.923,38.9,37.9,75.8,1820
2008-01-13,2007,4,15,13,435.63,0.53,5,Dry,29,5,4,2,33,73,0.17,362.6,0.83,362.6,0,0,0,0,-2,2,29,5,4,0,35,401,990,965.6,24.4,0.177,0.0702,0.00287,0.247,0.0101,2,0.187,0.434,0.0178,24,0.95,0.977,0.928,40.6,39.6,79.3,1900
2008-01-14,2007,4,16,14,453.4,0.52,5,Dry,29,5,4,2,33,73,0.16,380.4,0.84,380.4,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0785,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.5,41.6,83.2,2000
2008-01-15,2007,4,16,15,473.91,0.5,5,Dry,29,5,4,2,33,73,0.15,400.9,0.85,400.9,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.19,0.0882,0.00364,0.279,0.0115,2,0.213,0.492,0.0203,23.8,0.955,0.98,0.936,44.6,43.7,87.5,2100
2008-01-16,2007,4,16,16,494.42,0.49,5,Dry,29,5,4,2,33,73,0.15,421.4,0.85,421.4,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.198,0.0979,0.00405,0.296,0.0122,2,0.227,0.523,0.0216,23.7,0.956,0.98,0.937,46.7,45.8,91.6,2200
2008-01-17,2007,4,16,17,516.56,0.48,5,Dry,29,5,4,2,33,73,0.14,443.6,0.86,443.6,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2008-01-18,2007,4,16,18,544.73,0.46,5,Dry,29,5,4,2,33,73,0.13,471.7,0.87,471.7,0,0,0,0,-2,2,29,5,4,0,35,510,990,966.1,23.9,0.216,0.122,0.00508,0.338,0.0141,2,0.261,0.599,0.025,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
2008-01-19,2007,4,16,19,575.08,0.45,5,Dry,29,5,4,2,33,73,0.13,502.1,0.87,502.1,0,0,0,0,-2,2,29,5,4,0,35,540,990,966.2,23.8,0.233,0.136,0.00573,0.37,0.0155,3,0.168,0.538,0.0226,23.3,0.946,0.97,0.918,36.2,35.1,105,2520
2008-01-20,2007,4,16,20,607.07,0.43,5,Dry,29,5,4,2,33,73,0.12,534.1,0.88,534.1,0,0,0,0,-2,2,29,5,4,0,35,572,990,966.3,23.7,0.252,0.158,0.00666,0.409,0.0173,3,0.183,0.592,0.025,23.1,0.949,0.972,0.923,38.3,37.2,112,2680
2008-01-21,2007,4,17,21,639.61,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,548.6,0.86,548.6,0,0,0,0,-3,3,34,5,4,0,48,592,990,966.5,23.5,0.263,0.167,0.00711,0.43,0.0183,3,0.189,0.62,0.0263,22.9,0.951,0.974,0.926,39.1,38.1,114,2740
2008-01-22,2007,4,17,22,672.15,0.4,4,Mod_Dry,34,5,4,3,45,91,0.14,581.1,0.86,581.1,0,0,0,0,-3,3,34,5,4,0,48,624,990,966.6,23.4,0.281,0.189,0.00808,0.47,0.0201,3,0.204,0.674,0.0288,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
2008-01-23,2007,4,17,23,709.06,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,618.1,0.87,618.1,0,0,0,0,-3,3,34,5,4,0,48,661,990,966.7,23.3,0.302,0.214,0.00919,0.516,0.0222,3,0.221,0.737,0.0317,22.5,0.955,0.98,0.936,43.5,42.6,128,3070
2008-01-24,2007,4,17,24,749.26,0.37,4,Mod_Dry,34,5,4,3,45,91,0.12,658.3,0.88,658.3,0,0,0,0,-3,3,34,5,4,0,48,701,990,966.9,23.1,0.325,0.241,0.0104,0.566,0.0245,3,0.239,0.804,0.0348,22.3,0.957,0.98,0.937,45.9,45,135,3240
2008-01-25,2007,4,17,25,781.06,0.36,4,Mod_Dry,34,5,4,3,45,91,0.12,690.1,0.88,690.1,0,0,0,0,-3,3,34,5,4,0,48,733,990,967,23,0.343,0.262,0.0114,0.605,0.0263,3,0.253,0.858,0.0373,22.1,0.957,0.98,0.938,47.8,46.8,140,3370
2008-01-26,2007,4,17,26,810.61,0.34,4,Mod_Dry,34,5,4,3,45,91,0.11,719.6,0.89,719.6,0,0,0,0,-3,3,34,5,4,0,48,763,990,967.1,22.9,0.36,0.282,0.0123,0.642,0.0281,3,0.266,0.908,0.0397,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2008-01-27,2007,4,17,27,845.83,0.33,4,Mod_Dry,34,5,4,3,45,91,0.11,754.8,0.89,754.8,0,0,0,0,-3,3,34,5,4,0,48,798,990,967.3,22.7,0.385,0.304,0.0134,0.69,0.0304,3,0.281,0.971,0.0427,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2008-01-28,2007,4,18,28,880.66,0.32,4,Mod_Dry,34,5,4,3,45,91,0.1,789.7,0.9,789.7,0,0,0,0,-3,3,34,5,4,0,48,833,990,967.4,22.6,0.417,0.321,0.0142,0.738,0.0327,4,0.209,0.947,0.042,21.6,0.953,0.976,0.93,39.9,38.9,156,3740
2008-01-29,2007,4,18,29,917.96,0.31,4,Mod_Dry,34,5,4,3,45,91,0.099,827,0.9,827,0,0,0,0,-3,3,34,5,4,0,48,870,990,967.6,22.4,0.451,0.339,0.0151,0.791,0.0352,4,0.222,1.01,0.0451,21.4,0.954,0.979,0.934,41.4,40.6,162,3890
2008-01-30,2007,4,18,30,957.38,0.3,4,Mod_Dry,34,5,4,3,45,91,0.095,866.4,0.91,866.4,0,0,0,0,-3,3,34,5,4,0,48,909,990,967.7,22.3,0.487,0.358,0.0161,0.846,0.038,4,0.235,1.08,0.0485,21.2,0.955,0.98,0.936,43,42.1,168,4040
2008-01-31,2007,4,18,31,998.63,0.29,4,Mod_Dry,34,5,4,3,45,91,0.091,907.6,0.91,907.6,0,0,0,0,-3,3,34,5,4,0,48,951,990,967.9,22.1,0.525,0.378,0.0171,0.903,0.0409,4,0.249,1.15,0.0521,21,0.956,0.98,0.937,44.6,43.7,175,4190
2008-02-01,2007,5,18,32,1036.4,0.28,2,Mod_Wet,49,8,7,5,93,162,0.16,874.4,0.84,874.4,0,0,0,0,-5,5,49,8,7,0,98,938,990,968,22,0.514,0.362,0.0165,0.876,0.0399,4,0.238,1.11,0.0507,20.9,0.955,0.98,0.936,42.7,41.9,167,4020
2008-02-02,2007,5,18,33,1075.4,0.27,2,Mod_Wet,49,8,7,5,93,162,0.15,913.4,0.85,913.4,0,0,0,0,-5,5,49,8,7,0,98,977,990,968.1,21.9,0.55,0.381,0.0174,0.931,0.0426,4,0.251,1.18,0.054,20.7,0.955,0.98,0.936,44.2,43.4,173,4160
2008-02-03,2007,5,18,34,1115.4,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,953.4,0.85,953.4,0,0,0,0,-5,5,49,8,7,0,98,1020,990,968.3,21.7,0.586,0.4,0.0184,0.987,0.0454,4,0.264,1.25,0.0575,20.5,0.955,0.98,0.936,45.7,44.8,179,4300
2008-02-04,2007,5,19,35,1156.5,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,994.5,0.86,994.5,0,0,0,0,-5,5,49,8,7,0,98,1060,990,968.4,21.6,0.638,0.42,0.0195,1.06,0.049,4,0.278,1.34,0.0618,20.3,0.955,0.98,0.936,47.2,46.3,185,4440
2008-02-05,2007,5,19,36,1198.5,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1036,0.86,1036,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.699,0.505,0.0235,1.2,0.0561,4,0.287,1.49,0.0695,20,0.955,0.98,0.936,48.5,47.5,190,4560
2008-02-06,2007,5,19,37,1241.4,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1079,0.87,1079,0,0,0,0,-5,5,49,8,7,0,98,1140,990,968.7,21.3,0.762,0.602,0.0282,1.36,0.0639,4,0.296,1.66,0.0778,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2008-02-07,2007,5,19,38,1285.2,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1123,0.87,1100,23,5,1,1,-4,20,54,9,8,1,113,1170,990,968.8,21.2,0.803,0.648,0.0306,1.45,0.0684,4,0.3,1.75,0.0826,19.5,0.954,0.98,0.935,50,48.2,193,4630
2008-02-08,2007,5,19,39,1341.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1180,0.88,1100,80,18,2,2,-3,61,67,10,9,2,154,1190,990,969,21,0.825,0.648,0.0308,1.47,0.07,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2008-02-09,2007,5,19,40,1399.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2008-02-10,2007,5,19,41,1440,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2008-02-11,2007,5,20,42,1493.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1331,0.89,1100,231,51,7,7,2,164,100,15,14,7,257,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-02-12,2007,5,20,43,1554.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2008-02-13,2007,5,20,44,1622.5,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1461,0.9,1100,361,51,10,11,6,283,100,18,18,11,376,1240,990,969.9,20.1,0.908,0.648,0.0322,1.56,0.0773,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2008-02-14,2007,5,20,45,1698.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.095,1537,0.91,1100,437,51,10,13,8,355,100,18,20,13,448,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4350
2008-02-15,2007,5,20,46,1783.3,0.16,2,Mod_Wet,49,8,7,5,93,162,0.091,1621,0.91,1100,521,51,10,16,11,433,100,18,23,16,526,1240,990,970.4,19.6,0.921,0.648,0.0331,1.57,0.0801,4,0.3,1.87,0.0954,17.7,0.95,0.98,0.931,45.4,44.5,178,4280
2008-02-16,2007,5,20,47,1876.3,0.15,2,Mod_Wet,49,8,7,5,93,162,0.086,1714,0.91,1100,614,51,10,18,13,522,100,18,25,18,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2008-02-17,2007,5,20,48,1985.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.082,1823,0.92,1100,723,51,10,18,17,627,100,18,25,22,720,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2008-02-18,2007,5,21,49,2103.5,0.13,2,Mod_Wet,49,8,7,5,93,162,0.077,1941,0.92,1100,841,51,10,18,20,742,100,18,25,25,835,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2008-02-19,2007,5,21,50,2231.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2069,0.93,1100,969,51,10,18,24,866,100,18,25,29,959,1240,990,971.7,18.3,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42,41.2,165,3950
2008-02-20,2007,5,21,51,2332,0.11,2,Mod_Wet,49,8,7,5,93,162,0.07,2170,0.93,1100,1070,51,10,18,27,964,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-02-21,2007,5,21,52,2418.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.067,2257,0.93,1100,1160,51,10,18,30,1050,100,18,25,35,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2008-02-22,2007,5,21,53,2498.8,0.098,2,Mod_Wet,49,8,7,5,93,162,0.065,2337,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2008-02-23,2007,5,21,54,2571.9,0.092,2,Mod_Wet,49,8,7,5,93,162,0.063,2410,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2008-02-24,2007,5,21,55,2637.9,0.087,2,Mod_Wet,49,8,7,5,93,162,0.061,2476,0.94,1100,1380,51,10,18,36,1260,100,18,25,41,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3680
2008-02-25,2007,5,22,56,2696.6,0.083,2,Mod_Wet,49,8,7,5,93,162,0.06,2535,0.94,1100,1440,51,10,18,38,1320,100,18,25,43,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2008-02-26,2007,5,22,57,2747.7,0.079,2,Mod_Wet,49,8,7,5,93,162,0.059,2586,0.94,1100,1490,51,10,18,40,1370,100,18,25,45,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2008-02-27,2007,5,22,58,2791.2,0.075,2,Mod_Wet,49,8,7,5,93,162,0.058,2629,0.94,1100,1530,51,10,18,41,1410,100,18,25,46,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2008-02-28,2007,5,22,59,2835,0.071,2,Mod_Wet,49,8,7,5,93,162,0.057,2673,0.94,1100,1570,51,10,18,42,1450,100,18,25,47,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2008-02-29,2007,5,22,60,2870.9,0.067,2,Mod_Wet,49,8,7,5,93,162,0.056,2709,0.94,1100,1610,51,10,18,43,1490,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2008-03-01,2007,6,22,61,2898.9,0.064,2,Mod_Wet,59,11,12,13,144,239,0.082,2660,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2008-03-02,2007,6,22,62,2927.1,0.061,2,Mod_Wet,59,11,12,13,144,239,0.082,2688,0.92,1100,1590,41,7,13,35,1490,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2008-03-03,2007,6,23,63,2947.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2708,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2008-03-04,2007,6,23,64,2959.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2720,0.92,1100,1620,41,7,13,36,1520,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2008-03-05,2007,6,23,65,2963.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.081,2724,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2008-03-06,2007,6,23,66,2967.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.081,2728,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2008-03-07,2007,6,23,67,2971.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.08,2732,0.92,1100,1630,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2008-03-08,2007,6,23,68,2967.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.081,2728,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2008-03-09,2007,6,23,69,2963.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.081,2724,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2008-03-10,2007,6,24,70,2959.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2720,0.92,1100,1620,41,7,13,36,1520,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2008-03-11,2007,6,24,71,2955.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2716,0.92,1100,1620,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2008-03-12,2007,6,24,72,2951.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2712,0.92,1100,1610,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2008-03-13,2007,6,24,73,2947.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2708,0.92,1100,1610,41,7,13,35,1510,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2008-03-14,2007,6,24,74,2943.2,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2704,0.92,1100,1600,41,7,13,35,1510,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0947,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.4,36.3,145,3480
2008-03-15,2007,6,24,75,2939.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.081,2700,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2008-03-16,2007,6,24,76,2935.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.081,2696,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2008-03-17,2007,6,25,77,2923,0.061,2,Mod_Wet,59,11,12,13,144,239,0.082,2684,0.92,1100,1580,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2008-03-18,2007,6,25,78,2911,0.062,2,Mod_Wet,59,11,12,13,144,239,0.082,2672,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2008-03-19,2007,6,25,79,2907,0.063,2,Mod_Wet,59,11,12,13,144,239,0.082,2668,0.92,1100,1570,41,7,13,34,1470,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2008-03-20,2007,6,25,80,2894.9,0.064,2,Mod_Wet,59,11,12,13,144,239,0.083,2656,0.92,1100,1560,41,7,13,34,1460,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2008-03-21,2007,6,25,81,2882.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2644,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2008-03-22,2007,6,25,82,2870.9,0.067,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2008-03-23,2007,6,25,83,2850.9,0.069,2,Mod_Wet,59,11,12,13,144,239,0.084,2612,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2008-03-24,2007,6,26,84,2831,0.071,2,Mod_Wet,59,11,12,13,144,239,0.084,2592,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2008-03-25,2007,6,26,85,2811.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.085,2572,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2008-03-26,2007,6,26,86,2791.2,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2552,0.91,1100,1450,41,7,13,31,1360,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.973,0.916,38.4,37.3,149,3580
2008-03-27,2007,6,26,87,2771.4,0.077,2,Mod_Wet,59,11,12,13,144,239,0.086,2532,0.91,1100,1430,41,7,13,30,1340,100,18,25,43,1490,1240,990,973,17,0.926,0.648,0.038,1.57,0.0924,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2008-03-28,2007,6,26,88,2751.7,0.078,2,Mod_Wet,59,11,12,13,144,239,0.087,2513,0.91,1100,1410,41,7,13,29,1320,100,18,25,42,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2008-03-29,2007,6,26,89,2731.9,0.08,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2008-03-30,2007,6,26,90,2712.3,0.082,2,Mod_Wet,59,11,12,13,144,239,0.088,2473,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2008-03-31,2007,6,27,91,2692.6,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2454,0.91,1100,1350,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2008-04-01,2007,7,27,92,2680.9,0.084,3,Normal,54,13,14,19,117,217,0.081,2464,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1400,1240,990,972.7,17.3,0.926,0.648,0.0376,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2008-04-02,2007,7,27,93,2661.3,0.086,3,Normal,54,13,14,19,117,217,0.082,2444,0.92,1100,1340,46,5,11,21,1260,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2008-04-03,2007,7,27,94,2649.6,0.086,3,Normal,54,13,14,19,117,217,0.082,2433,0.92,1100,1330,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2008-04-04,2007,7,27,95,2630.1,0.088,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2008-04-05,2007,7,27,96,2610.7,0.089,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2008-04-06,2007,7,27,97,2591.3,0.091,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2008-04-07,2007,7,28,98,2571.9,0.092,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
