date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-04-08,2007,7,28,99,2552.6,0.094,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2008-04-09,2007,7,28,100,2525.6,0.096,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2008-04-10,2007,7,28,101,2498.8,0.098,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2008-04-11,2007,7,28,102,2472,0.1,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2008-04-12,2007,7,28,103,2437.7,0.1,3,Normal,54,13,14,19,117,217,0.089,2221,0.91,1100,1120,46,5,11,15,1040,100,18,25,34,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2008-04-13,2007,7,28,104,2403.5,0.11,3,Normal,54,13,14,19,117,217,0.09,2187,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2008-04-14,2007,7,29,105,2369.5,0.11,3,Normal,54,13,14,19,117,217,0.092,2153,0.91,1100,1050,46,5,11,13,978,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2008-04-15,2007,7,29,106,2335.7,0.11,3,Normal,54,13,14,19,117,217,0.093,2119,0.91,1100,1020,46,5,11,12,945,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2008-04-16,2007,7,29,107,2302,0.12,3,Normal,54,13,14,19,117,217,0.094,2085,0.91,1100,985,46,5,11,11,912,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2008-04-17,2007,7,29,108,2268.5,0.12,3,Normal,54,13,14,19,117,217,0.096,2052,0.9,1100,952,46,5,11,10,880,100,18,25,29,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2008-04-18,2007,7,29,109,2220.4,0.12,3,Normal,54,13,14,19,117,217,0.098,2003,0.9,1100,903,46,5,11,8,833,100,18,25,27,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.3,165,3960
2008-04-19,2007,7,29,110,2165.3,0.13,3,Normal,54,13,14,19,117,217,0.1,1948,0.9,1100,848,46,5,11,6,780,100,18,25,25,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2008-04-20,2007,7,29,111,2110.7,0.13,3,Normal,54,13,14,19,117,217,0.1,1894,0.9,1100,794,46,5,11,5,727,100,18,25,24,844,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2008-04-21,2007,7,30,112,2063.8,0.13,4,Mod_Dry,45,11,10,10,72,148,0.072,1916,0.93,1100,816,55,7,15,14,725,100,18,25,24,797,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2008-04-22,2007,7,30,113,2017.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.073,1869,0.93,1100,769,55,7,15,13,679,100,18,25,23,751,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2008-04-23,2007,7,30,114,1971,0.14,4,Mod_Dry,45,11,10,10,72,148,0.075,1823,0.93,1100,723,55,7,15,12,634,100,18,25,22,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2008-04-24,2007,7,30,115,1925.2,0.14,4,Mod_Dry,45,11,10,10,72,148,0.077,1777,0.92,1100,677,55,7,15,10,590,100,18,25,20,662,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2008-04-25,2007,7,30,116,1879.8,0.15,4,Mod_Dry,45,11,10,10,72,148,0.079,1732,0.92,1100,632,55,7,15,9,546,100,18,25,19,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0972,17.4,0.949,0.98,0.93,44.6,43.7,175,4190
2008-04-26,2007,7,30,117,1834.7,0.15,4,Mod_Dry,45,11,10,10,72,148,0.081,1687,0.92,1100,587,55,7,15,8,502,100,18,25,18,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2008-04-27,2007,7,30,118,1790.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2008-04-28,2007,7,31,119,1752.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1605,0.92,1100,505,55,7,15,5,423,100,18,25,15,495,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.0799,4,0.3,1.87,0.0951,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2008-04-29,2007,7,31,120,1715.6,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1568,0.91,1100,468,55,7,14,4,388,100,18,24,14,460,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0793,4,0.3,1.87,0.0944,17.9,0.951,0.98,0.932,46,45.1,180,4330
2008-04-30,2007,7,31,121,1678.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2008-05-01,2007,8,31,122,1642.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1450,0.88,1100,350,53,8,11,1,277,100,18,21,11,392,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.078,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.7,45.8,183,4390
2008-05-02,2007,8,31,123,1612.7,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1421,0.88,1100,321,53,8,10,0,250,100,18,20,10,365,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2008-05-03,2007,8,31,124,1583.3,0.18,4,Mod_Dry,47,10,10,10,115,192,0.12,1391,0.88,1100,291,53,8,9,-1,222,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2008-05-04,2007,8,31,125,1554.2,0.19,4,Mod_Dry,47,10,10,10,115,192,0.12,1362,0.88,1100,262,53,8,8,-2,195,100,18,18,8,310,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0765,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
2008-05-05,2007,8,32,126,1525.3,0.19,4,Mod_Dry,47,10,10,10,115,192,0.13,1333,0.87,1100,233,53,7,7,-3,169,100,17,17,7,284,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2008-05-06,2007,8,32,127,1496.6,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1305,0.87,1100,205,46,6,6,-4,151,93,16,16,6,266,1230,990,969.5,20.5,0.882,0.648,0.0316,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48,47.1,188,4520
2008-05-07,2007,8,32,128,1468.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1276,0.87,1100,176,40,5,5,-5,131,87,15,15,5,246,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2008-05-08,2007,8,32,129,1440,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1248,0.87,1100,148,33,4,5,-6,112,80,14,15,4,227,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0872,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2008-05-09,2007,8,32,130,1412,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1220,0.86,1100,120,27,4,4,-6,91,74,14,14,4,206,1200,990,969.2,20.8,0.848,0.648,0.0312,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.933,48.8,47.8,191,4590
2008-05-10,2007,8,32,131,1384.3,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1192,0.86,1100,92,21,3,3,-7,72,68,13,13,3,187,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2008-05-11,2007,8,32,132,1332.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1141,0.86,1100,41,9,1,1,-9,39,56,11,11,1,154,1180,990,968.9,21.1,0.813,0.648,0.0308,1.46,0.0694,4,0.3,1.76,0.0836,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2008-05-12,2007,8,33,133,1288.1,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1096,0.85,1096,0,0,0,0,-10,10,47,10,10,0,125,1160,990,968.8,21.2,0.791,0.639,0.0302,1.43,0.0675,4,0.299,1.73,0.0816,19.5,0.954,0.98,0.935,49.9,48.2,193,4630
2008-05-13,2007,8,33,134,1244.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1052,0.85,1052,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.727,0.541,0.0253,1.27,0.0594,4,0.29,1.56,0.073,19.8,0.955,0.98,0.935,48.7,47.7,191,4580
2008-05-14,2007,8,33,135,1207,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1015,0.84,1015,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.6,21.4,0.672,0.457,0.0213,1.13,0.0526,4,0.283,1.41,0.0658,20,0.955,0.98,0.936,47.6,46.7,187,4480
2008-05-15,2007,8,33,136,1176,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,984,0.84,984,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.5,21.5,0.627,0.415,0.0193,1.04,0.0484,4,0.275,1.32,0.0611,20.2,0.955,0.98,0.936,46.6,45.7,183,4390
2008-05-16,2007,8,33,137,1145.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,953.4,0.83,953.4,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.589,0.4,0.0185,0.989,0.0457,4,0.264,1.25,0.0579,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
2008-05-17,2007,8,33,138,1115.4,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,923.4,0.83,923.4,0,0,0,0,-10,10,47,10,10,0,125,990,990,968.3,21.7,0.562,0.386,0.0178,0.947,0.0436,4,0.254,1.2,0.0553,20.5,0.955,0.98,0.936,44.4,43.5,174,4180
2008-05-18,2007,8,33,139,1091.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,899.3,0.82,899.3,0,0,0,0,-10,10,47,10,10,0,125,966,990,968.2,21.8,0.539,0.374,0.0172,0.914,0.0419,4,0.246,1.16,0.0532,20.7,0.955,0.98,0.936,43.5,42.6,170,4090
2008-05-19,2007,8,34,140,1067.5,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,875.5,0.82,875.5,0,0,0,0,-10,10,47,10,10,0,125,942,990,968.1,21.9,0.518,0.363,0.0166,0.88,0.0402,4,0.238,1.12,0.0511,20.8,0.955,0.98,0.936,42.6,41.7,167,4000
2008-05-20,2007,8,34,141,1044.1,0.28,4,Mod_Dry,47,10,10,10,115,192,0.18,852.1,0.82,852.1,0,0,0,0,-10,10,47,10,10,0,125,919,990,968,22,0.496,0.351,0.016,0.848,0.0386,4,0.23,1.08,0.0491,20.9,0.954,0.98,0.935,41.6,40.8,163,3910
2008-05-21,2007,8,34,142,1021.1,0.28,5,Dry,42,9,8,6,82,147,0.14,874.1,0.86,874.1,0,0,0,0,-6,6,42,9,8,0,88,933,990,968,22,0.509,0.362,0.0164,0.871,0.0395,4,0.238,1.11,0.0503,20.9,0.955,0.98,0.936,42.8,42,168,4030
2008-05-22,2007,8,34,143,1003.6,0.29,5,Dry,42,9,8,6,82,147,0.15,856.6,0.85,856.6,0,0,0,0,-6,6,42,9,8,0,88,916,990,967.9,22.1,0.493,0.354,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.954,0.98,0.935,42.1,41.3,165,3960
2008-05-23,2007,8,34,144,986.32,0.29,5,Dry,42,9,8,6,82,147,0.15,839.3,0.85,839.3,0,0,0,0,-6,6,42,9,8,0,88,898,990,967.8,22.2,0.477,0.345,0.0156,0.823,0.0371,4,0.226,1.05,0.0473,21.1,0.954,0.979,0.934,41.4,40.6,162,3900
2008-05-24,2007,8,34,145,969.33,0.29,5,Dry,42,9,8,6,82,147,0.15,822.3,0.85,822.3,0,0,0,0,-6,6,42,9,8,0,88,881,990,967.8,22.2,0.462,0.337,0.0152,0.799,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.932,40.8,39.9,159,3830
2008-05-25,2007,8,34,146,957.38,0.3,5,Dry,42,9,8,6,82,147,0.15,810.4,0.85,810.4,0,0,0,0,-6,6,42,9,8,0,88,869,990,967.7,22.3,0.451,0.331,0.0149,0.782,0.0351,4,0.216,0.998,0.0448,21.3,0.953,0.977,0.931,40.3,39.4,157,3780
2008-05-26,2007,8,35,147,945.58,0.3,5,Dry,42,9,8,6,82,147,0.15,798.6,0.84,798.6,0,0,0,0,-6,6,42,9,8,0,88,858,990,967.7,22.3,0.44,0.326,0.0146,0.766,0.0343,4,0.212,0.978,0.0438,21.3,0.953,0.976,0.93,39.8,38.9,155,3730
2008-05-27,2007,8,35,148,933.95,0.3,5,Dry,42,9,8,6,82,147,0.16,787,0.84,787,0,0,0,0,-6,6,42,9,8,0,88,846,990,967.6,22.4,0.429,0.32,0.0143,0.749,0.0335,4,0.208,0.957,0.0428,21.4,0.953,0.975,0.928,39.3,38.3,153,3680
2008-05-28,2007,8,35,149,922.5,0.31,5,Dry,42,9,8,6,82,147,0.16,775.5,0.84,775.5,0,0,0,0,-6,6,42,9,8,0,88,835,990,967.6,22.4,0.419,0.314,0.014,0.733,0.0327,3,0.287,1.02,0.0455,21.4,0.956,0.98,0.937,51.9,48.2,145,3470
2008-05-29,2007,8,35,150,911.22,0.31,5,Dry,42,9,8,6,82,147,0.16,764.2,0.84,764.2,0,0,0,0,-6,6,42,9,8,0,88,823,990,967.5,22.5,0.409,0.309,0.0138,0.717,0.0319,3,0.284,1,0.0446,21.5,0.956,0.98,0.937,51.3,48.2,145,3470
2008-05-30,2007,8,35,151,895.74,0.31,5,Dry,42,9,8,6,82,147,0.16,748.7,0.84,748.7,0,0,0,0,-6,6,42,9,8,0,88,808,990,967.5,22.5,0.394,0.301,0.0134,0.696,0.0309,3,0.279,0.975,0.0433,21.5,0.957,0.98,0.938,50.5,48.2,145,3470
2008-05-31,2007,8,35,152,880.66,0.32,5,Dry,42,9,8,6,82,147,0.17,733.7,0.83,733.7,0,0,0,0,-6,6,42,9,8,0,88,793,990,967.4,22.6,0.381,0.291,0.0129,0.672,0.0297,3,0.273,0.944,0.0418,21.6,0.957,0.98,0.938,49.6,48.2,145,3470
2008-06-01,2007,9,35,153,865.99,0.32,5,Dry,39,9,7,5,59,119,0.14,747,0.86,747,0,0,0,0,-5,5,39,9,7,0,64,802,990,967.4,22.6,0.389,0.3,0.0133,0.689,0.0304,3,0.279,0.968,0.0428,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
2008-06-02,2007,9,36,154,851.78,0.33,5,Dry,39,9,7,5,59,119,0.14,732.8,0.86,732.8,0,0,0,0,-5,5,39,9,7,0,64,788,990,967.3,22.7,0.376,0.29,0.0128,0.667,0.0294,3,0.272,0.939,0.0414,21.8,0.957,0.98,0.938,49.9,48.2,145,3470
2008-06-03,2007,9,36,155,841.92,0.33,5,Dry,39,9,7,5,59,119,0.14,722.9,0.86,722.9,0,0,0,0,-5,5,39,9,7,0,64,778,990,967.3,22.7,0.369,0.284,0.0125,0.653,0.0287,3,0.268,0.92,0.0405,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
2008-06-04,2007,9,36,156,832.34,0.33,5,Dry,39,9,7,5,59,119,0.14,713.3,0.86,713.3,0,0,0,0,-5,5,39,9,7,0,64,768,990,967.2,22.8,0.363,0.278,0.0122,0.641,0.0281,3,0.264,0.904,0.0397,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2008-06-05,2007,9,36,157,823.06,0.34,5,Dry,39,9,7,5,59,119,0.14,704.1,0.85,704.1,0,0,0,0,-5,5,39,9,7,0,64,759,990,967.2,22.8,0.358,0.271,0.0119,0.629,0.0276,3,0.259,0.889,0.039,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
2008-06-06,2007,9,36,158,814.09,0.34,5,Dry,39,9,7,5,59,119,0.15,695.1,0.85,695.1,0,0,0,0,-5,5,39,9,7,0,64,750,990,967.2,22.8,0.353,0.265,0.0116,0.618,0.0271,3,0.255,0.873,0.0382,22,0.957,0.98,0.938,47.8,46.8,140,3370
2008-06-07,2007,9,36,159,805.49,0.35,5,Dry,39,9,7,5,59,119,0.15,686.5,0.85,686.5,0,0,0,0,-5,5,39,9,7,0,64,741,990,967.1,22.9,0.348,0.26,0.0113,0.607,0.0266,3,0.251,0.859,0.0375,22,0.957,0.98,0.938,47.3,46.3,139,3340
2008-06-08,2007,9,36,160,797.29,0.35,5,Dry,39,9,7,5,59,119,0.15,678.3,0.85,678.3,0,0,0,0,-5,5,39,9,7,0,64,733,990,967.1,22.9,0.343,0.254,0.0111,0.597,0.0261,3,0.248,0.845,0.0369,22.1,0.957,0.98,0.938,46.8,45.9,138,3300
2008-06-09,2007,9,37,161,789.56,0.35,5,Dry,39,9,7,5,59,119,0.15,670.6,0.85,670.6,0,0,0,0,-5,5,39,9,7,0,64,726,990,967.1,22.9,0.339,0.249,0.0109,0.588,0.0256,3,0.244,0.832,0.0363,22.1,0.957,0.98,0.938,46.4,45.5,136,3270
2008-06-10,2007,9,37,162,782.41,0.36,5,Dry,39,9,7,5,59,119,0.15,663.4,0.85,663.4,0,0,0,0,-5,5,39,9,7,0,64,718,990,967,23,0.335,0.244,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.2,0.957,0.98,0.938,46,45,135,3240
2008-06-11,2007,9,37,163,776,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,615,0.79,615,0,0,0,0,-9,9,45,10,9,0,97,679,990,967,23,0.312,0.212,0.00921,0.524,0.0228,3,0.219,0.743,0.0323,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2008-06-12,2007,9,37,164,770.04,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,609,0.79,609,0,0,0,0,-9,9,45,10,9,0,97,673,990,967,23,0.309,0.208,0.00903,0.517,0.0225,3,0.217,0.733,0.0319,22.3,0.955,0.98,0.935,42.4,41.5,125,2990
2008-06-13,2007,9,37,165,759.92,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,598.9,0.79,598.9,0,0,0,0,-9,9,45,10,9,0,97,663,990,966.9,23.1,0.303,0.201,0.00872,0.504,0.0219,3,0.212,0.716,0.0311,22.3,0.954,0.98,0.935,41.7,40.9,123,2940
2008-06-14,2007,9,37,166,747.07,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,586.1,0.78,586.1,0,0,0,0,-9,9,45,10,9,0,97,650,990,966.9,23.1,0.296,0.192,0.00833,0.488,0.0211,3,0.206,0.695,0.0301,22.4,0.953,0.978,0.932,40.9,40,120,2880
2008-06-15,2007,9,37,167,734.77,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,573.8,0.78,573.8,0,0,0,0,-9,9,45,10,9,0,97,638,990,966.8,23.2,0.289,0.184,0.00796,0.473,0.0204,3,0.201,0.674,0.0291,22.5,0.952,0.976,0.93,40.2,39.2,118,2820
2008-06-16,2007,9,38,168,723.56,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,562.6,0.78,562.6,0,0,0,0,-9,9,45,10,9,0,97,627,990,966.8,23.2,0.283,0.177,0.00762,0.459,0.0198,3,0.196,0.655,0.0282,22.6,0.952,0.975,0.928,39.5,38.5,115,2770
2008-06-17,2007,9,38,169,711.8,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,550.8,0.77,550.8,0,0,0,0,-9,9,45,10,9,0,97,615,990,966.7,23.3,0.276,0.169,0.00727,0.445,0.0191,3,0.19,0.635,0.0273,22.6,0.951,0.973,0.925,38.7,37.7,113,2710
2008-06-18,2007,9,38,170,700.59,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,539.6,0.77,539.6,0,0,0,0,-9,9,45,10,9,0,97,604,990,966.7,23.3,0.27,0.161,0.00693,0.431,0.0185,3,0.185,0.616,0.0265,22.7,0.95,0.972,0.923,38,36.9,111,2660
2008-06-19,2007,9,38,171,690.47,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,529.5,0.77,529.5,0,0,0,0,-9,9,45,10,9,0,97,593,990,966.7,23.3,0.264,0.155,0.00663,0.418,0.0179,3,0.181,0.599,0.0257,22.7,0.949,0.97,0.921,37.4,36.2,109,2610
2008-06-20,2007,9,38,172,679.81,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,518.8,0.76,518.8,0,0,0,0,-9,9,45,10,9,0,97,583,990,966.6,23.4,0.258,0.148,0.00631,0.405,0.0173,3,0.176,0.581,0.0249,22.8,0.948,0.97,0.92,36.7,35.6,107,2560
2008-06-21,2007,9,38,173,669.14,0.4,4,Mod_Dry,45,10,9,9,88,161,0.24,508.1,0.76,508.1,0,0,0,0,-9,9,45,10,9,0,97,572,990,966.6,23.4,0.252,0.14,0.006,0.392,0.0167,3,0.171,0.563,0.024,22.9,0.947,0.97,0.919,36,34.9,105,2510
2008-06-22,2007,9,38,174,659.03,0.41,4,Mod_Dry,45,10,9,9,88,161,0.24,498,0.76,498,0,0,0,0,-9,9,45,10,9,0,97,562,990,966.5,23.5,0.246,0.134,0.00571,0.38,0.0162,3,0.167,0.547,0.0233,22.9,0.946,0.97,0.918,35.3,34.2,103,2470
2008-06-23,2007,9,39,175,650,0.41,4,Mod_Dry,45,10,9,9,88,161,0.25,489,0.75,489,0,0,0,0,-9,9,45,10,9,0,97,553,990,966.5,23.5,0.241,0.13,0.00552,0.371,0.0158,2,0.273,0.643,0.0274,22.9,0.956,0.98,0.937,52.4,48.2,96.4,2310
2008-06-24,2007,9,39,176,640.43,0.42,4,Mod_Dry,45,10,9,9,88,161,0.25,479.4,0.75,479.4,0,0,0,0,-9,9,45,10,9,0,97,543,990,966.5,23.5,0.235,0.125,0.00532,0.361,0.0153,2,0.266,0.627,0.0266,22.9,0.956,0.98,0.937,51.5,48.2,96.4,2310
2008-06-25,2007,9,39,177,630.86,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,469.9,0.74,469.9,0,0,0,0,-9,9,45,10,9,0,97,534,990,966.4,23.6,0.23,0.121,0.00512,0.351,0.0149,2,0.26,0.61,0.0259,23,0.957,0.98,0.938,50.6,48.2,96.4,2310
2008-06-26,2007,9,39,178,621.84,0.42,4,Mod_Dry,45,10,9,9,88,161,0.26,460.8,0.74,460.8,0,0,0,0,-9,9,45,10,9,0,97,525,990,966.4,23.6,0.225,0.117,0.00493,0.341,0.0145,2,0.254,0.595,0.0252,23,0.957,0.98,0.938,49.8,48.2,96.4,2310
2008-06-27,2007,9,39,179,612.81,0.43,4,Mod_Dry,45,10,9,9,88,161,0.26,451.8,0.74,451.8,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.247,0.579,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
2008-06-28,2007,9,39,180,604.89,0.43,4,Mod_Dry,45,10,9,9,88,161,0.27,443.9,0.73,443.9,0,0,0,0,-9,9,45,10,9,0,97,508,990,966.3,23.7,0.215,0.109,0.00458,0.324,0.0137,2,0.242,0.566,0.0239,23.1,0.958,0.98,0.939,48.2,47.2,94.4,2270
2008-06-29,2007,9,39,181,596.41,0.44,4,Mod_Dry,45,10,9,9,88,161,0.27,435.4,0.73,435.4,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.105,0.00441,0.316,0.0133,2,0.236,0.553,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.8,2230
2008-06-30,2007,9,40,182,587.93,0.44,4,Mod_Dry,45,10,9,9,88,161,0.27,426.9,0.73,426.9,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00423,0.309,0.013,2,0.231,0.54,0.0227,23.2,0.957,0.98,0.937,46.5,45.6,91.1,2190
2008-07-01,2007,10,40,183,580,0.44,4,Mod_Dry,42,9,8,6,70,135,0.23,445,0.77,445,0,0,0,0,-6,6,42,9,8,0,76,504,990,966.2,23.8,0.213,0.109,0.00458,0.322,0.0136,2,0.243,0.565,0.0238,23.2,0.958,0.98,0.939,48.5,47.6,95.1,2280
2008-07-02,2007,10,40,184,572.07,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,437.1,0.76,437.1,0,0,0,0,-6,6,42,9,8,0,76,496,990,966.2,23.8,0.211,0.105,0.00442,0.316,0.0133,2,0.238,0.553,0.0232,23.3,0.957,0.98,0.938,47.7,46.8,93.6,2250
2008-07-03,2007,10,40,185,564.14,0.45,4,Mod_Dry,42,9,8,6,70,135,0.24,429.1,0.76,429.1,0,0,0,0,-6,6,42,9,8,0,76,488,990,966.1,23.9,0.208,0.102,0.00426,0.309,0.013,2,0.232,0.542,0.0227,23.3,0.957,0.98,0.938,47,46,92,2210
2008-07-04,2007,10,40,186,556.21,0.46,4,Mod_Dry,42,9,8,6,70,135,0.24,421.2,0.76,421.2,0,0,0,0,-6,6,42,9,8,0,76,480,990,966.1,23.9,0.205,0.0978,0.00409,0.303,0.0127,2,0.227,0.53,0.0222,23.4,0.956,0.98,0.937,46.2,45.2,90.5,2170
2008-07-05,2007,10,40,187,549.38,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,414.4,0.75,414.4,0,0,0,0,-6,6,42,9,8,0,76,473,990,966.1,23.9,0.203,0.0946,0.00395,0.297,0.0124,2,0.222,0.519,0.0217,23.4,0.956,0.98,0.937,45.5,44.6,89.1,2140
2008-07-06,2007,10,40,188,541.99,0.46,4,Mod_Dry,42,9,8,6,70,135,0.25,407,0.75,407,0,0,0,0,-6,6,42,9,8,0,76,466,990,966,24,0.2,0.0911,0.0038,0.291,0.0121,2,0.217,0.508,0.0212,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
2008-07-07,2007,10,41,189,534.61,0.47,4,Mod_Dry,42,9,8,6,70,135,0.25,399.6,0.75,399.6,0,0,0,0,-6,6,42,9,8,0,76,459,990,966,24,0.197,0.0876,0.00365,0.285,0.0119,2,0.212,0.497,0.0207,23.5,0.955,0.98,0.936,44,43.1,86.2,2070
2008-07-08,2007,10,41,190,527.23,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,392.2,0.74,392.2,0,0,0,0,-6,6,42,9,8,0,76,451,990,966,24,0.195,0.0841,0.0035,0.279,0.0116,2,0.207,0.486,0.0202,23.5,0.954,0.98,0.935,43.2,42.3,84.7,2030
2008-07-09,2007,10,41,191,520.39,0.47,4,Mod_Dry,42,9,8,6,70,135,0.26,385.4,0.74,385.4,0,0,0,0,-6,6,42,9,8,0,76,444,990,965.9,24.1,0.192,0.0809,0.00336,0.273,0.0114,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.5,41.6,83.2,2000
2008-07-10,2007,10,41,192,513.56,0.48,4,Mod_Dry,42,9,8,6,70,135,0.26,378.6,0.74,378.6,0,0,0,0,-6,6,42,9,8,0,76,438,990,965.9,24.1,0.19,0.0777,0.00322,0.268,0.0111,2,0.198,0.466,0.0193,23.6,0.952,0.98,0.933,41.8,40.9,81.8,1960
2008-07-11,2007,10,41,193,507.81,0.48,3,Normal,50,10,9,9,108,186,0.37,321.8,0.63,321.8,0,0,0,0,-9,9,50,10,9,0,117,391,990,965.9,24.1,0.173,0.0509,0.00211,0.224,0.0093,2,0.16,0.384,0.0159,23.7,0.944,0.97,0.916,35.4,34.3,68.6,1650
2008-07-12,2007,10,41,194,501.53,0.49,3,Normal,50,10,9,9,108,186,0.37,315.5,0.63,315.5,0,0,0,0,-9,9,50,10,9,0,117,385,990,965.9,24.1,0.171,0.0479,0.00199,0.219,0.00908,2,0.155,0.375,0.0155,23.8,0.943,0.97,0.915,34.7,33.6,67.3,1620
2008-07-13,2007,10,41,195,495.24,0.49,3,Normal,50,10,9,9,108,186,0.38,309.2,0.62,309.2,0,0,0,0,-9,9,50,10,9,0,117,378,990,965.8,24.2,0.169,0.045,0.00186,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,33,66,1580
2008-07-14,2007,10,42,196,488.95,0.49,3,Normal,50,10,9,9,108,186,0.38,302.9,0.62,302.9,0,0,0,0,-9,9,50,10,9,0,117,372,990,965.8,24.2,0.167,0.042,0.00174,0.209,0.00863,2,0.147,0.356,0.0147,23.8,0.941,0.97,0.913,33.3,32.3,64.7,1550
2008-07-15,2007,10,42,197,482.66,0.5,3,Normal,50,10,9,9,108,186,0.39,296.7,0.61,296.7,0,0,0,0,-9,9,50,10,9,0,117,366,990,965.8,24.2,0.165,0.039,0.00161,0.204,0.0084,2,0.143,0.346,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.4,1520
2008-07-16,2007,10,42,198,476.92,0.5,3,Normal,50,10,9,9,108,186,0.39,290.9,0.61,290.9,0,0,0,0,-9,9,50,10,9,0,117,360,990,965.7,24.3,0.163,0.0363,0.0015,0.199,0.0082,2,0.139,0.338,0.0139,23.9,0.939,0.97,0.911,32,31.1,62.1,1490
2008-07-17,2007,10,42,199,471.17,0.5,3,Normal,50,10,9,9,108,186,0.4,285.2,0.6,285.2,0,0,0,0,-9,9,50,10,9,0,117,354,990,965.7,24.3,0.161,0.0336,0.00138,0.194,0.008,2,0.135,0.329,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2008-07-18,2007,10,42,200,466.53,0.51,3,Normal,50,10,9,9,108,186,0.4,280.5,0.6,280.5,0,0,0,0,-9,9,50,10,9,0,117,350,990,965.7,24.3,0.159,0.0314,0.00129,0.19,0.00783,2,0.132,0.322,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2008-07-19,2007,10,42,201,461.33,0.51,3,Normal,50,10,9,9,108,186,0.4,275.3,0.6,275.3,0,0,0,0,-9,9,50,10,9,0,117,344,990,965.7,24.3,0.157,0.029,0.00119,0.186,0.00765,2,0.128,0.314,0.0129,24,0.936,0.97,0.908,30.3,29.4,58.8,1410
2008-07-20,2007,10,42,202,456.14,0.51,3,Normal,50,10,9,9,108,186,0.41,270.1,0.59,270.1,0,0,0,0,-9,9,50,10,9,0,117,339,990,965.7,24.3,0.155,0.0265,0.00109,0.182,0.00746,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.7,1390
2008-07-21,2007,10,43,203,450.94,0.52,3,Normal,50,10,9,9,108,186,0.41,264.9,0.59,264.9,0,0,0,0,-9,9,50,10,9,0,117,334,990,965.6,24.4,0.153,0.0241,0.000987,0.177,0.00728,2,0.121,0.299,0.0123,24.1,0.933,0.97,0.905,29.2,28.3,56.6,1360
2008-07-22,2007,10,43,204,445.74,0.52,3,Normal,50,10,9,9,108,186,0.42,259.7,0.58,259.7,0,0,0,0,-9,9,50,10,9,0,117,329,990,965.6,24.4,0.152,0.0216,0.000885,0.173,0.0071,2,0.118,0.291,0.0119,24.1,0.932,0.97,0.904,28.6,27.8,55.5,1330
2008-07-23,2007,10,43,205,440.55,0.53,3,Normal,50,10,9,9,108,186,0.42,254.6,0.58,254.6,0,0,0,0,-9,9,50,10,9,0,117,324,990,965.6,24.4,0.15,0.0191,0.000784,0.169,0.00692,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.4,1310
2008-07-24,2007,10,43,206,435.35,0.53,3,Normal,50,10,9,9,108,186,0.43,249.3,0.57,249.3,0,0,0,0,-9,9,50,10,9,0,117,318,990,965.6,24.4,0.148,0.0169,0.000693,0.165,0.00674,2,0.111,0.276,0.0113,24.2,0.93,0.97,0.902,27.5,26.6,53.3,1280
2008-07-25,2007,10,43,207,430.71,0.53,3,Normal,50,10,9,9,108,186,0.43,244.7,0.57,244.7,0,0,0,0,-9,9,50,10,9,0,117,314,990,965.5,24.5,0.146,0.0166,0.000677,0.163,0.00666,2,0.108,0.27,0.0111,24.2,0.928,0.97,0.9,26.9,26.1,52.3,1250
2008-07-26,2007,10,43,208,426.06,0.54,3,Normal,50,10,9,9,108,186,0.44,240.1,0.56,240.1,0,0,0,0,-9,9,50,10,9,0,117,309,990,965.5,24.5,0.145,0.0162,0.00066,0.161,0.00657,2,0.105,0.265,0.0108,24.2,0.927,0.97,0.899,26.4,25.6,51.2,1230
2008-07-27,2007,10,43,209,421.41,0.54,3,Normal,50,10,9,9,108,186,0.44,235.4,0.56,235.4,0,0,0,0,-9,9,50,10,9,0,117,304,990,965.5,24.5,0.143,0.0158,0.000643,0.159,0.00648,2,0.101,0.26,0.0106,24.2,0.925,0.97,0.897,25.9,25.1,50.2,1210
2008-07-28,2007,10,44,210,416.76,0.54,3,Normal,50,10,9,9,108,186,0.45,230.8,0.55,230.8,0,0,0,0,-9,9,50,10,9,0,117,300,990,965.5,24.5,0.141,0.0154,0.000626,0.157,0.00639,1,0.254,0.411,0.0167,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2008-07-29,2007,10,44,211,413.21,0.55,3,Normal,50,10,9,9,108,186,0.45,227.2,0.55,227.2,0,0,0,0,-9,9,50,10,9,0,117,296,990,965.5,24.5,0.14,0.0151,0.000614,0.155,0.00632,1,0.249,0.404,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2008-07-30,2007,10,44,212,409.1,0.55,3,Normal,50,10,9,9,108,186,0.46,223.1,0.55,223.1,0,0,0,0,-9,9,50,10,9,0,117,292,990,965.4,24.6,0.139,0.0147,0.000599,0.153,0.00624,1,0.244,0.397,0.0162,24.2,0.958,0.98,0.939,50.7,48.2,48.2,1160
2008-07-31,2007,10,44,213,405,0.55,3,Normal,50,10,9,9,108,186,0.46,219,0.54,219,0,0,0,0,-9,9,50,10,9,0,117,288,990,965.4,24.6,0.137,0.0144,0.000584,0.152,0.00617,1,0.238,0.39,0.0159,24.2,0.958,0.98,0.939,49.8,48.2,48.2,1160
2008-08-01,2007,11,44,214,399.81,0.56,3,Normal,47,8,6,5,89,155,0.39,244.8,0.61,244.8,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0166,0.000673,0.16,0.0065,2,0.108,0.268,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.6,1260
2008-08-02,2007,11,44,215,395.16,0.56,3,Normal,47,8,6,5,89,155,0.39,240.2,0.61,240.2,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0162,0.000656,0.158,0.00642,2,0.105,0.263,0.0107,24.4,0.926,0.97,0.899,26.6,25.8,51.6,1240
2008-08-03,2007,11,44,216,389.96,0.57,3,Normal,47,8,6,5,89,155,0.4,235,0.6,235,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.3,24.7,0.14,0.0157,0.000638,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
2008-08-04,2007,11,45,217,384.77,0.57,3,Normal,47,8,6,5,89,155,0.4,229.8,0.6,229.8,0,0,0,0,-5,5,47,8,6,0,94,291,990,965.3,24.7,0.138,0.0153,0.000619,0.153,0.00622,1,0.253,0.406,0.0165,24.3,0.958,0.98,0.939,52.4,48.2,48.2,1160
2008-08-05,2007,11,45,218,380.12,0.58,3,Normal,47,8,6,5,89,155,0.41,225.1,0.59,225.1,0,0,0,0,-5,5,47,8,6,0,94,286,990,965.3,24.7,0.137,0.0149,0.000603,0.151,0.00613,1,0.246,0.398,0.0161,24.3,0.959,0.98,0.94,51.4,48.2,48.2,1160
2008-08-06,2007,11,45,219,375.47,0.58,3,Normal,47,8,6,5,89,155,0.41,220.5,0.59,220.5,0,0,0,0,-5,5,47,8,6,0,94,281,990,965.3,24.7,0.135,0.0145,0.000586,0.149,0.00604,1,0.24,0.389,0.0158,24.3,0.958,0.98,0.939,50.4,48.2,48.2,1160
2008-08-07,2007,11,45,220,370.82,0.58,3,Normal,47,8,6,5,89,155,0.42,215.8,0.58,215.8,0,0,0,0,-5,5,47,8,6,0,94,277,990,965.3,24.7,0.133,0.0141,0.00057,0.147,0.00595,1,0.234,0.381,0.0154,24.4,0.957,0.98,0.938,49.4,48.2,48.2,1160
2008-08-08,2007,11,45,221,367.27,0.59,3,Normal,47,8,6,5,89,155,0.42,212.3,0.58,212.3,0,0,0,0,-5,5,47,8,6,0,94,273,990,965.2,24.8,0.132,0.0138,0.000557,0.146,0.00589,1,0.229,0.375,0.0151,24.4,0.957,0.98,0.938,48.6,47.6,47.6,1140
2008-08-09,2007,11,45,222,363.17,0.59,3,Normal,47,8,6,5,89,155,0.43,208.2,0.57,208.2,0,0,0,0,-5,5,47,8,6,0,94,269,990,965.2,24.8,0.131,0.0134,0.000542,0.144,0.00581,1,0.224,0.368,0.0148,24.4,0.956,0.98,0.937,47.7,46.7,46.7,1120
2008-08-10,2007,11,45,223,359.06,0.6,3,Normal,47,8,6,5,89,155,0.43,204.1,0.57,204.1,0,0,0,0,-5,5,47,8,6,0,94,265,990,965.2,24.8,0.129,0.0131,0.000528,0.142,0.00573,1,0.218,0.36,0.0145,24.4,0.956,0.98,0.936,46.7,45.8,45.8,1100
2008-08-11,2007,11,46,224,354.96,0.6,3,Normal,47,8,6,5,89,155,0.44,200,0.56,200,0,0,0,0,-5,5,47,8,6,0,94,261,990,965.2,24.8,0.128,0.0127,0.000513,0.14,0.00565,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2008-08-12,2007,11,46,225,350.86,0.6,3,Normal,47,8,6,5,89,155,0.44,195.9,0.56,195.9,0,0,0,0,-5,5,47,8,6,0,94,257,990,965.2,24.8,0.126,0.0124,0.000499,0.139,0.00558,1,0.207,0.345,0.0139,24.5,0.954,0.98,0.935,44.9,44,44,1060
2008-08-13,2007,11,46,226,346.76,0.61,3,Normal,47,8,6,5,89,155,0.45,191.8,0.55,191.8,0,0,0,0,-5,5,47,8,6,0,94,253,990,965.1,24.9,0.125,0.012,0.000485,0.137,0.0055,1,0.201,0.338,0.0136,24.5,0.952,0.98,0.933,43.9,43.1,43.1,1030
2008-08-14,2007,11,46,227,343.21,0.61,3,Normal,47,8,6,5,89,155,0.45,188.2,0.55,188.2,0,0,0,0,-5,5,47,8,6,0,94,249,990,965.1,24.9,0.123,0.0117,0.000472,0.135,0.00543,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.1,42.3,42.3,1010
2008-08-15,2007,11,46,228,339.65,0.61,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2008-08-16,2007,11,46,229,336.1,0.62,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2008-08-17,2007,11,46,230,332.54,0.62,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
2008-08-18,2007,11,47,231,328.99,0.63,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2008-08-19,2007,11,47,232,326.53,0.63,3,Normal,47,8,6,5,89,155,0.47,171.5,0.53,171.5,0,0,0,0,-5,5,47,8,6,0,94,233,990,965,25,0.118,0.0103,0.000414,0.128,0.00512,1,0.174,0.302,0.0121,24.7,0.946,0.974,0.922,39.3,38.3,38.3,918
2008-08-20,2007,11,47,233,323.52,0.63,3,Normal,47,8,6,5,89,155,0.48,168.5,0.52,168.5,0,0,0,0,-5,5,47,8,6,0,94,230,990,965,25,0.117,0.0101,0.000403,0.127,0.00507,1,0.17,0.297,0.0119,24.7,0.945,0.973,0.92,38.6,37.5,37.5,901
2008-08-21,2007,11,47,234,320.51,0.64,3,Normal,47,8,6,5,89,155,0.48,165.5,0.52,165.5,0,0,0,0,-5,5,47,8,6,0,94,227,990,965,25,0.115,0.00982,0.000393,0.125,0.00501,1,0.166,0.291,0.0117,24.7,0.944,0.971,0.917,37.9,36.8,36.8,883
2008-08-22,2007,11,47,235,317.5,0.64,3,Normal,47,8,6,5,89,155,0.49,162.5,0.51,162.5,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.114,0.00956,0.000382,0.124,0.00496,1,0.162,0.286,0.0114,24.7,0.943,0.97,0.915,37.2,36.1,36.1,865
2008-08-23,2007,11,47,236,314.49,0.64,3,Normal,47,8,6,5,89,155,0.49,159.5,0.51,159.5,0,0,0,0,-5,5,47,8,6,0,94,220,990,965,25,0.113,0.00931,0.000372,0.123,0.0049,1,0.158,0.28,0.0112,24.7,0.943,0.97,0.914,36.5,35.4,35.4,849
2008-08-24,2007,11,47,237,311.49,0.65,3,Normal,47,8,6,5,89,155,0.5,156.5,0.5,156.5,0,0,0,0,-5,5,47,8,6,0,94,217,990,965,25,0.112,0.00905,0.000361,0.121,0.00485,1,0.154,0.275,0.011,24.8,0.942,0.97,0.913,35.8,34.7,34.7,833
2008-08-25,2007,11,48,238,308.48,0.65,3,Normal,47,8,6,5,89,155,0.5,153.5,0.5,153.5,0,0,0,0,-5,5,47,8,6,0,94,214,990,964.9,25.1,0.111,0.0088,0.000351,0.12,0.00479,1,0.15,0.27,0.0108,24.8,0.941,0.97,0.912,35.1,34,34,817
2008-08-26,2007,11,48,239,305.47,0.66,3,Normal,47,8,6,5,89,155,0.51,150.5,0.49,150.5,0,0,0,0,-5,5,47,8,6,0,94,211,990,964.9,25.1,0.11,0.00854,0.000341,0.119,0.00473,1,0.146,0.264,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
2008-08-27,2007,11,48,240,302.46,0.66,3,Normal,47,8,6,5,89,155,0.51,147.5,0.49,147.5,0,0,0,0,-5,5,47,8,6,0,94,208,990,964.9,25.1,0.109,0.00828,0.00033,0.117,0.00468,1,0.142,0.259,0.0103,24.8,0.938,0.97,0.91,33.7,32.7,32.7,784
2008-08-28,2007,11,48,241,299.46,0.66,3,Normal,47,8,6,5,89,155,0.52,144.5,0.48,144.5,0,0,0,0,-5,5,47,8,6,0,94,205,990,964.9,25.1,0.108,0.00803,0.00032,0.116,0.00462,1,0.138,0.254,0.0101,24.8,0.937,0.97,0.909,33,32,32,768
2008-08-29,2007,11,48,242,296.45,0.67,3,Normal,47,8,6,5,89,155,0.52,141.4,0.48,141.4,0,0,0,0,-5,5,47,8,6,0,94,202,990,964.9,25.1,0.107,0.00777,0.00031,0.115,0.00457,1,0.133,0.248,0.00988,24.9,0.936,0.97,0.908,32.3,31.3,31.3,752
2008-08-30,2007,11,48,243,293.99,0.67,3,Normal,47,8,6,5,89,155,0.53,139,0.47,139,0,0,0,0,-5,5,47,8,6,0,94,200,990,964.9,25.1,0.106,0.00756,0.000301,0.114,0.00452,1,0.13,0.244,0.0097,24.9,0.935,0.97,0.907,31.7,30.8,30.8,738
2008-08-31,2007,11,48,244,291.53,0.68,3,Normal,47,8,6,5,89,155,0.53,136.5,0.47,136.5,0,0,0,0,-5,5,47,8,6,0,94,198,990,964.9,25.1,0.105,0.00736,0.000293,0.113,0.00448,1,0.127,0.239,0.00953,24.9,0.934,0.97,0.906,31.1,30.2,30.2,725
2008-09-01,2007,12,49,245,287.97,0.68,3,Normal,40,6,4,3,65,118,0.41,170,0.59,170,0,0,0,0,-3,3,40,6,4,0,68,220,990,964.9,25.1,0.113,0.0102,0.000405,0.123,0.00491,1,0.172,0.295,0.0117,24.9,0.946,0.974,0.921,39.2,38.2,38.2,916
2008-09-02,2007,12,49,246,284.42,0.69,3,Normal,40,6,4,3,65,118,0.41,166.4,0.58,166.4,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.0099,0.000393,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.3,37.3,895
2008-09-03,2007,12,49,247,280.31,0.69,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2008-09-04,2007,12,49,248,276.21,0.7,3,Normal,40,6,4,3,65,118,0.43,158.2,0.57,158.2,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.0092,0.000365,0.118,0.00469,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.914,36.4,35.3,35.3,848
2008-09-05,2007,12,49,249,272.11,0.71,3,Normal,40,6,4,3,65,118,0.43,154.1,0.57,154.1,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.108,0.00885,0.000351,0.116,0.00462,1,0.151,0.267,0.0106,24.9,0.941,0.97,0.912,35.5,34.4,34.4,825
2008-09-06,2007,12,49,250,268.56,0.72,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2008-09-07,2007,12,49,251,265,0.72,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2008-09-08,2007,12,50,252,261.45,0.73,3,Normal,40,6,4,3,65,118,0.45,143.4,0.55,143.4,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00794,0.000315,0.112,0.00442,1,0.136,0.248,0.00982,25,0.936,0.97,0.908,32.9,32,32,767
2008-09-09,2007,12,50,253,258.99,0.74,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2008-09-10,2007,12,50,254,255.98,0.74,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2008-09-11,2007,12,50,255,252.97,0.75,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2008-09-12,2007,12,50,256,249.96,0.76,3,Normal,40,6,4,3,65,118,0.47,132,0.53,132,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0998,0.00697,0.000275,0.107,0.00422,1,0.121,0.227,0.00899,25.1,0.932,0.97,0.904,30.2,29.3,29.3,704
2008-09-13,2007,12,50,257,246.96,0.77,3,Normal,40,6,4,3,65,118,0.48,129,0.52,129,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0987,0.00671,0.000265,0.105,0.00416,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-09-14,2007,12,50,258,243.95,0.77,3,Normal,40,6,4,3,65,118,0.48,126,0.52,126,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0976,0.00646,0.000255,0.104,0.00411,1,0.113,0.217,0.00855,25.1,0.929,0.97,0.901,28.8,28,28,671
2008-09-15,2007,12,51,259,240.94,0.78,3,Normal,40,6,4,3,65,118,0.49,122.9,0.51,122.9,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0966,0.0062,0.000245,0.103,0.00405,1,0.108,0.211,0.00833,25.1,0.927,0.97,0.9,28.1,27.3,27.3,654
2008-09-16,2007,12,51,260,238.48,0.79,3,Normal,40,6,4,3,65,118,0.49,120.5,0.51,120.5,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0957,0.00599,0.000236,0.102,0.00401,1,0.105,0.207,0.00815,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2008-09-17,2007,12,51,261,236.02,0.8,3,Normal,40,6,4,3,65,118,0.5,118,0.5,118,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0948,0.00578,0.000228,0.101,0.00396,1,0.102,0.202,0.00798,25.2,0.924,0.97,0.896,26.9,26.1,26.1,627
2008-09-18,2007,12,51,262,233.56,0.81,3,Normal,40,6,4,3,65,118,0.51,115.6,0.49,115.6,0,0,0,0,-3,3,40,6,4,0,68,166,990,964.6,25.4,0.094,0.00557,0.000219,0.0995,0.00392,1,0.0985,0.198,0.0078,25.2,0.922,0.97,0.895,26.3,25.6,25.6,613
2008-09-19,2007,12,51,263,231.1,0.81,3,Normal,40,6,4,3,65,118,0.51,113.1,0.49,113.1,0,0,0,0,-3,3,40,6,4,0,68,163,990,964.6,25.4,0.0931,0.00536,0.000211,0.0985,0.00387,1,0.0952,0.194,0.00762,25.2,0.921,0.97,0.893,25.8,25,25,600
2008-09-20,2007,12,51,264,228.64,0.82,3,Normal,40,6,4,3,65,118,0.52,110.6,0.48,110.6,0,0,0,0,-3,3,40,6,4,0,68,161,990,964.6,25.4,0.0922,0.00515,0.000203,0.0974,0.00383,1,0.0919,0.189,0.00744,25.2,0.919,0.97,0.891,25.2,24.4,24.4,586
2008-09-21,2007,12,51,265,226.17,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,135.2,0.6,135.2,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0988,0.00724,0.000285,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.2,30.2,30.2,726
2008-09-22,2007,12,52,266,224.81,0.83,4,Mod_Dry,34,6,4,3,44,91,0.41,133.8,0.59,133.8,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0983,0.00712,0.00028,0.105,0.00414,1,0.123,0.229,0.00898,25.2,0.932,0.97,0.904,30.9,29.9,29.9,718
2008-09-23,2007,12,52,267,222.89,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,131.9,0.59,131.9,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00696,0.000273,0.105,0.00411,1,0.121,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-09-24,2007,12,52,268,220.98,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,130,0.59,130,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.0068,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.3,0.931,0.97,0.903,30,29.1,29.1,697
2008-09-25,2007,12,52,269,219.06,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2008-09-26,2007,12,52,270,217.15,0.85,4,Mod_Dry,34,6,4,3,44,91,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00843,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
2008-09-27,2007,12,52,271,215.24,0.86,4,Mod_Dry,34,6,4,3,44,91,0.42,124.2,0.58,124.2,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.0949,0.00631,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,666
2008-09-28,2007,12,52,272,213.32,0.86,4,Mod_Dry,34,6,4,3,44,91,0.43,122.3,0.57,122.3,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0942,0.00615,0.000241,0.1,0.00393,1,0.108,0.208,0.00815,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2008-09-29,2007,12,53,273,211.41,0.87,4,Mod_Dry,34,6,4,3,44,91,0.43,120.4,0.57,120.4,0,0,0,0,-3,3,34,6,4,0,47,164,990,964.5,25.5,0.0936,0.00598,0.000234,0.0995,0.0039,1,0.105,0.205,0.00801,25.3,0.925,0.97,0.898,27.7,26.8,26.8,644
2008-09-30,2007,12,53,274,209.49,0.88,4,Mod_Dry,34,6,4,3,44,91,0.43,118.5,0.57,118.5,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0929,0.00582,0.000228,0.0987,0.00386,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.2,26.4,26.4,633
2008-10-01,2008,1,1,275,207.58,0.88,4,Mod_Dry,31,4,3,2,33,73,0.35,134.6,0.65,134.6,0,0,0,0,-2,2,31,4,3,0,35,173,990,964.4,25.6,0.0964,0.00719,0.000281,0.104,0.00406,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.2,30.2,30.2,726
2008-10-02,2008,1,1,276,205.67,0.89,4,Mod_Dry,31,4,3,2,33,73,0.35,132.7,0.65,132.7,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0958,0.00703,0.000275,0.103,0.00402,1,0.122,0.224,0.00878,25.3,0.932,0.97,0.904,30.7,29.8,29.8,715
2008-10-03,2008,1,1,277,203.75,0.89,4,Mod_Dry,31,4,3,2,33,73,0.36,130.8,0.64,130.8,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0951,0.00686,0.000268,0.102,0.00399,1,0.119,0.221,0.00864,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2008-10-04,2008,1,1,278,202.39,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,129.4,0.64,129.4,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00675,0.000264,0.101,0.00396,1,0.117,0.219,0.00854,25.4,0.93,0.97,0.902,29.9,29,29,697
2008-10-05,2008,1,1,279,201.02,0.9,4,Mod_Dry,31,4,3,2,33,73,0.36,128,0.64,128,0,0,0,0,-2,2,31,4,3,0,35,166,990,964.4,25.6,0.0941,0.00663,0.000259,0.101,0.00394,1,0.115,0.216,0.00844,25.4,0.93,0.97,0.902,29.6,28.7,28.7,690
2008-10-06,2008,1,1,280,199.65,0.9,4,Mod_Dry,31,4,3,2,33,73,0.37,126.7,0.63,126.7,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0936,0.00652,0.000255,0.1,0.00391,1,0.113,0.214,0.00835,25.4,0.929,0.97,0.901,29.3,28.4,28.4,682
2008-10-07,2008,1,1,281,198.28,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,125.3,0.63,125.3,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.0064,0.00025,0.0996,0.00389,1,0.112,0.211,0.00825,25.4,0.929,0.97,0.901,29,28.1,28.1,674
2008-10-08,2008,1,2,282,196.92,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,123.9,0.63,123.9,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0927,0.00628,0.000245,0.099,0.00387,1,0.11,0.209,0.00816,25.4,0.928,0.97,0.9,28.6,27.8,27.8,666
2008-10-09,2008,1,2,283,195.55,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2008-10-10,2008,1,2,284,195.28,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,122.3,0.63,122.3,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0921,0.00614,0.00024,0.0982,0.00384,1,0.108,0.206,0.00804,25.4,0.926,0.97,0.899,28.2,27.4,27.4,657
2008-10-11,2008,1,2,285,193.36,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2008-10-12,2008,1,2,286,191.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,119,0.62,119,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0909,0.00586,0.000229,0.0968,0.00378,1,0.103,0.2,0.00781,25.4,0.924,0.97,0.896,27.4,26.6,26.6,637
2008-10-13,2008,1,2,287,190.63,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2008-10-14,2008,1,2,288,189.26,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2008-10-15,2008,1,3,289,187.89,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,114.9,0.61,114.9,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0895,0.00552,0.000216,0.095,0.00371,1,0.0976,0.193,0.00753,25.4,0.921,0.97,0.894,26.3,25.6,25.6,613
2008-10-16,2008,1,3,290,188.71,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.7,0.61,115.7,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.00559,0.000218,0.0954,0.00373,1,0.0987,0.194,0.00759,25.4,0.922,0.97,0.894,26.6,25.8,25.8,618
2008-10-17,2008,1,3,291,189.53,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2008-10-18,2008,1,3,292,188.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-19,2008,1,3,293,186.25,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,113.3,0.61,113.3,0,0,0,0,-2,2,31,4,3,0,35,151,990,964.4,25.6,0.0889,0.00538,0.00021,0.0943,0.00369,1,0.0954,0.19,0.00742,25.4,0.92,0.97,0.892,25.9,25.2,25.2,604
2008-10-20,2008,1,3,294,185.43,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,112.4,0.61,112.4,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0886,0.00531,0.000208,0.0939,0.00367,1,0.0943,0.188,0.00736,25.4,0.919,0.97,0.892,25.7,25,25,599
2008-10-21,2008,1,3,295,185.16,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2008-10-22,2008,1,4,296,188.17,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,115.2,0.61,115.2,0,0,0,0,-2,2,31,4,3,0,35,153,990,964.4,25.6,0.0896,0.00554,0.000217,0.0951,0.00372,1,0.098,0.193,0.00755,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2008-10-23,2008,1,4,297,191.72,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,118.7,0.62,118.7,0,0,0,0,-2,2,31,4,3,0,35,157,990,964.4,25.6,0.0908,0.00584,0.000228,0.0967,0.00378,1,0.103,0.199,0.0078,25.4,0.924,0.97,0.896,27.3,26.5,26.5,636
2008-10-24,2008,1,4,298,190.9,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.9,0.62,117.9,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0906,0.00577,0.000226,0.0963,0.00377,1,0.102,0.198,0.00774,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2008-10-25,2008,1,4,299,188.99,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116,0.61,116,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0899,0.00561,0.000219,0.0955,0.00373,1,0.0991,0.195,0.00761,25.4,0.922,0.97,0.894,26.6,25.8,25.8,620
2008-10-26,2008,1,4,300,187.07,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,114.1,0.61,114.1,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00545,0.000213,0.0946,0.0037,1,0.0965,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.4,25.4,609
2008-10-27,2008,1,4,301,185.16,0.93,4,Mod_Dry,31,4,3,2,33,73,0.39,112.2,0.61,112.2,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00528,0.000207,0.0938,0.00367,1,0.0939,0.188,0.00734,25.4,0.919,0.97,0.892,25.7,24.9,24.9,597
2008-10-28,2008,1,4,302,182.15,0.93,4,Mod_Dry,31,4,3,2,33,73,0.4,109.2,0.6,109.2,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0875,0.00503,0.000197,0.0925,0.00362,1,0.0899,0.182,0.00713,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-10-29,2008,1,5,303,180.78,0.94,4,Mod_Dry,31,4,3,2,33,73,0.4,107.8,0.6,107.8,0,0,0,0,-2,2,31,4,3,0,35,146,990,964.4,25.6,0.087,0.00491,0.000192,0.0919,0.00359,1,0.088,0.18,0.00704,25.4,0.916,0.97,0.889,24.6,23.8,23.8,572
2008-10-30,2008,1,5,304,178.87,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,105.9,0.59,105.9,0,0,0,0,-2,2,31,4,3,0,35,144,990,964.4,25.6,0.0863,0.00475,0.000186,0.0911,0.00356,1,0.0854,0.176,0.00691,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2008-10-31,2008,1,5,305,176.96,0.94,4,Mod_Dry,31,4,3,2,33,73,0.41,104,0.59,104,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0856,0.00459,0.000179,0.0902,0.00353,1,0.0828,0.173,0.00677,25.4,0.913,0.97,0.886,23.6,22.9,22.9,550
2008-11-01,2008,2,5,306,176.14,0.94,4,Mod_Dry,29,4,2,2,30,67,0.38,109.1,0.62,109.1,0,0,0,0,-2,2,29,4,2,0,32,144,990,964.4,25.6,0.0864,0.00503,0.000197,0.0914,0.00358,1,0.0898,0.181,0.00709,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2008-11-02,2008,2,5,307,178.6,0.94,4,Mod_Dry,29,4,2,2,30,67,0.38,111.6,0.63,111.6,0,0,0,0,-2,2,29,4,2,0,32,147,990,964.4,25.6,0.0873,0.00524,0.000205,0.0925,0.00362,1,0.0932,0.186,0.00726,25.4,0.919,0.97,0.891,25.5,24.8,24.8,594
2008-11-03,2008,2,5,308,184.89,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,117.9,0.64,117.9,0,0,0,0,-2,2,29,4,2,0,32,153,990,964.4,25.6,0.0895,0.00577,0.000226,0.0953,0.00373,1,0.102,0.197,0.0077,25.4,0.923,0.97,0.896,27.1,26.3,26.3,631
2008-11-04,2008,2,5,309,192.27,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2008-11-05,2008,2,6,310,195.82,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,128.8,0.66,128.8,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.0067,0.000262,0.1,0.00391,1,0.116,0.216,0.00846,25.4,0.93,0.97,0.902,29.8,28.9,28.9,694
