date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2008-11-06,2008,2,6,311,198.28,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,131.3,0.66,131.3,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0942,0.00691,0.00027,0.101,0.00395,1,0.12,0.221,0.00863,25.4,0.931,0.97,0.903,30.4,29.5,29.5,708
2008-11-07,2008,2,6,312,202.93,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2008-11-08,2008,2,6,313,205.39,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.4,0.67,138.4,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0967,0.00751,0.000294,0.104,0.00408,1,0.129,0.234,0.00914,25.3,0.934,0.97,0.906,32.1,31.1,31.1,747
2008-11-09,2008,2,6,314,206.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2008-11-10,2008,2,6,315,208.13,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2008-11-11,2008,2,6,316,211.68,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2008-11-12,2008,2,7,317,215.24,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2008-11-13,2008,2,7,318,216.06,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2008-11-14,2008,2,7,319,214.69,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2008-11-15,2008,2,7,320,212.78,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2008-11-16,2008,2,7,321,211.41,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,144.4,0.68,144.4,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0989,0.00802,0.000314,0.107,0.00419,1,0.137,0.244,0.00957,25.3,0.936,0.97,0.908,33.5,32.5,32.5,781
2008-11-17,2008,2,7,322,210.04,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143,0.68,143,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0984,0.00791,0.00031,0.106,0.00416,1,0.136,0.242,0.00947,25.3,0.936,0.97,0.908,33.2,32.2,32.2,773
2008-11-18,2008,2,7,323,211.96,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145,0.68,145,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.099,0.00807,0.000316,0.107,0.0042,1,0.138,0.245,0.00961,25.3,0.937,0.97,0.908,33.7,32.7,32.7,784
2008-11-19,2008,2,8,324,216.06,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,149.1,0.69,149.1,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.1,0.00842,0.00033,0.109,0.00427,1,0.144,0.253,0.00991,25.3,0.938,0.97,0.91,34.6,33.6,33.6,806
2008-11-20,2008,2,8,325,220.16,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2008-11-21,2008,2,8,326,223.71,0.83,4,Mod_Dry,29,4,2,2,30,67,0.3,156.7,0.7,156.7,0,0,0,0,-2,2,29,4,2,0,32,192,990,964.5,25.5,0.103,0.00907,0.000356,0.112,0.00441,1,0.154,0.266,0.0105,25.2,0.941,0.97,0.913,36.4,35.3,35.3,848
2008-11-22,2008,2,8,327,226.17,0.83,4,Mod_Dry,29,4,2,2,30,67,0.3,159.2,0.7,159.2,0,0,0,0,-2,2,29,4,2,0,32,194,990,964.6,25.4,0.104,0.00928,0.000365,0.113,0.00445,1,0.157,0.271,0.0106,25.2,0.942,0.97,0.913,37,35.9,35.9,861
2008-11-23,2008,2,8,328,229.18,0.82,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2008-11-24,2008,2,8,329,232.19,0.81,4,Mod_Dry,29,4,2,2,30,67,0.29,165.2,0.71,165.2,0,0,0,0,-2,2,29,4,2,0,32,200,990,964.6,25.4,0.106,0.00979,0.000385,0.116,0.00456,1,0.166,0.281,0.0111,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2008-11-25,2008,2,8,330,231.37,0.81,4,Mod_Dry,29,4,2,2,30,67,0.29,164.4,0.71,164.4,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00972,0.000383,0.116,0.00455,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.2,37.2,37.2,892
2008-11-26,2008,2,9,331,230.55,0.82,4,Mod_Dry,29,4,2,2,30,67,0.29,163.6,0.71,163.6,0,0,0,0,-2,2,29,4,2,0,32,199,990,964.6,25.4,0.106,0.00965,0.00038,0.115,0.00453,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,38,37,37,887
2008-11-27,2008,2,9,332,233.56,0.81,4,Mod_Dry,29,4,2,2,30,67,0.29,166.6,0.71,166.6,0,0,0,0,-2,2,29,4,2,0,32,202,990,964.6,25.4,0.107,0.00991,0.00039,0.117,0.00459,1,0.167,0.284,0.0112,25.1,0.944,0.973,0.919,38.7,37.7,37.7,905
2008-11-28,2008,2,9,333,236.02,0.8,4,Mod_Dry,29,4,2,2,30,67,0.28,169,0.72,169,0,0,0,0,-2,2,29,4,2,0,32,204,990,964.6,25.4,0.108,0.0101,0.000399,0.118,0.00463,1,0.171,0.288,0.0114,25.1,0.945,0.975,0.921,39.3,38.3,38.3,919
2008-11-29,2008,2,9,334,238.48,0.79,4,Mod_Dry,29,4,2,2,30,67,0.28,171.5,0.72,171.5,0,0,0,0,-2,2,29,4,2,0,32,206,990,964.6,25.4,0.108,0.0103,0.000407,0.119,0.00468,1,0.174,0.293,0.0115,25.1,0.946,0.976,0.923,39.9,38.9,38.9,934
2008-11-30,2008,2,9,335,240.94,0.78,4,Mod_Dry,29,4,2,2,30,67,0.28,173.9,0.72,173.9,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0105,0.000416,0.12,0.00473,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.5,39.5,949
2008-12-01,2008,3,9,336,243.4,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,166.4,0.68,166.4,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00989,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.919,38.6,37.6,37.6,901
2008-12-02,2008,3,9,337,242.58,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,165.6,0.68,165.6,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00982,0.000388,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.4,37.4,37.4,897
2008-12-03,2008,3,10,338,241.21,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,164.2,0.68,164.2,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00971,0.000383,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38.1,37,37,888
2008-12-04,2008,3,10,339,239.3,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,162.3,0.68,162.3,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.107,0.00955,0.000376,0.116,0.00458,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.915,37.6,36.6,36.6,877
2008-12-05,2008,3,10,340,238.48,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,161.5,0.68,161.5,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00948,0.000374,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,872
2008-12-06,2008,3,10,341,238.21,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,161.2,0.68,161.2,0,0,0,0,-2,2,31,5,3,0,38,200,990,964.6,25.4,0.106,0.00945,0.000373,0.116,0.00456,1,0.16,0.276,0.0109,25.1,0.942,0.97,0.915,37.4,36.3,36.3,871
2008-12-07,2008,3,10,342,236.84,0.8,4,Mod_Dry,31,5,3,2,36,77,0.33,159.8,0.68,159.8,0,0,0,0,-2,2,31,5,3,0,38,199,990,964.6,25.4,0.106,0.00934,0.000368,0.115,0.00453,1,0.158,0.273,0.0108,25.1,0.942,0.97,0.914,37.1,36,36,863
2008-12-08,2008,3,10,343,238.75,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,161.8,0.68,161.8,0,0,0,0,-2,2,31,5,3,0,38,201,990,964.6,25.4,0.106,0.0095,0.000374,0.116,0.00457,1,0.161,0.277,0.0109,25.1,0.943,0.971,0.915,37.5,36.4,36.4,874
2008-12-09,2008,3,10,344,240.12,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,163.1,0.68,163.1,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00962,0.000379,0.116,0.00459,1,0.163,0.279,0.011,25.1,0.943,0.971,0.916,37.8,36.8,36.8,882
2008-12-10,2008,3,11,345,243.13,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,166.1,0.68,166.1,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00987,0.00039,0.118,0.00465,1,0.167,0.285,0.0112,25.1,0.944,0.973,0.918,38.5,37.5,37.5,900
2008-12-11,2008,3,11,346,246.68,0.77,5,Dry,26,4,3,2,24,59,0.24,187.7,0.76,187.7,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.113,0.0117,0.000462,0.125,0.00494,1,0.196,0.321,0.0127,25,0.951,0.98,0.932,43.7,42.9,42.9,1030
2008-12-12,2008,3,11,347,250.78,0.76,5,Dry,26,4,3,2,24,59,0.23,191.8,0.77,191.8,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000476,0.127,0.00502,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.7,43.8,43.8,1050
2008-12-13,2008,3,11,348,254.89,0.75,5,Dry,26,4,3,2,24,59,0.23,195.9,0.77,195.9,0,0,0,0,-2,2,26,4,3,0,26,229,990,964.7,25.3,0.116,0.0124,0.000491,0.129,0.00509,1,0.207,0.336,0.0133,24.9,0.953,0.98,0.934,45.7,44.8,44.8,1070
2008-12-14,2008,3,11,349,257.89,0.74,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2008-12-15,2008,3,11,350,260.35,0.73,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2008-12-16,2008,3,11,351,262.81,0.73,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2008-12-17,2008,3,12,352,265.28,0.72,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2008-12-18,2008,3,12,353,269.92,0.71,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2008-12-19,2008,3,12,354,275.12,0.7,5,Dry,26,4,3,2,24,59,0.21,216.1,0.79,216.1,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.123,0.0141,0.00056,0.138,0.00546,1,0.234,0.372,0.0148,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2008-12-20,2008,3,12,355,280.31,0.69,5,Dry,26,4,3,2,24,59,0.21,221.3,0.79,221.3,0,0,0,0,-2,2,26,4,3,0,26,254,990,964.8,25.2,0.125,0.0146,0.000578,0.14,0.00555,1,0.241,0.381,0.0151,24.8,0.959,0.98,0.939,51.6,48.2,48.2,1160
2008-12-21,2008,3,12,356,285.51,0.69,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2008-12-22,2008,3,12,357,289.61,0.68,5,Dry,26,4,3,2,24,59,0.2,230.6,0.8,230.6,0,0,0,0,-2,2,26,4,3,0,26,264,990,964.9,25.1,0.129,0.0154,0.000611,0.144,0.00572,2,0.0982,0.242,0.00963,24.9,0.923,0.97,0.895,26,25.2,50.4,1210
2008-12-23,2008,3,12,358,293.71,0.67,5,Dry,26,4,3,2,24,59,0.2,234.7,0.8,234.7,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000625,0.146,0.0058,2,0.101,0.247,0.00982,24.9,0.924,0.97,0.897,26.5,25.7,51.3,1230
2008-12-24,2008,3,13,359,297.81,0.67,5,Dry,26,4,3,2,24,59,0.2,238.8,0.8,238.8,0,0,0,0,-2,2,26,4,3,0,26,272,990,964.9,25.1,0.131,0.016,0.000639,0.148,0.00587,2,0.104,0.251,0.01,24.9,0.926,0.97,0.898,26.9,26.1,52.3,1250
2008-12-25,2008,3,13,360,299.73,0.66,5,Dry,26,4,3,2,24,59,0.2,240.7,0.8,240.7,0,0,0,0,-2,2,26,4,3,0,26,274,990,964.9,25.1,0.132,0.0162,0.000646,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.2,26.4,52.7,1260
2008-12-26,2008,3,13,361,300.55,0.66,5,Dry,26,4,3,2,24,59,0.2,241.6,0.8,241.6,0,0,0,0,-2,2,26,4,3,0,26,275,990,964.9,25.1,0.132,0.0163,0.000649,0.149,0.00593,2,0.106,0.254,0.0101,24.8,0.927,0.97,0.899,27.3,26.4,52.9,1270
2008-12-27,2008,3,13,362,304.1,0.66,5,Dry,26,4,3,2,24,59,0.19,245.1,0.81,245.1,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.134,0.0166,0.000661,0.15,0.00599,2,0.108,0.258,0.0103,24.8,0.928,0.97,0.9,27.7,26.8,53.7,1290
2008-12-28,2008,3,13,363,308.21,0.65,5,Dry,26,4,3,2,24,59,0.19,249.2,0.81,249.2,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.0169,0.000676,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.1,27.3,54.6,1310
2008-12-29,2008,3,13,364,308.48,0.65,5,Dry,26,4,3,2,24,59,0.19,249.5,0.81,249.5,0,0,0,0,-2,2,26,4,3,0,26,282,990,964.9,25.1,0.135,0.017,0.000677,0.152,0.00607,2,0.111,0.263,0.0105,24.8,0.929,0.97,0.901,28.2,27.3,54.7,1310
2008-12-30,2008,3,13,365,312.58,0.65,5,Dry,26,4,3,2,24,59,0.19,253.6,0.81,253.6,0,0,0,0,-2,2,26,4,3,0,26,287,990,965,25,0.137,0.0187,0.000746,0.155,0.00621,2,0.114,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.6,1330
2008-12-31,2008,3,14,366,319.42,0.64,5,Dry,26,4,3,2,24,59,0.18,260.4,0.81,260.4,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0219,0.000877,0.161,0.00644,2,0.118,0.279,0.0112,24.7,0.931,0.97,0.903,29.4,28.5,57,1370
2009-01-01,2008,4,14,1,326.8,0.63,5,Dry,29,5,4,2,33,73,0.22,253.8,0.78,253.8,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.139,0.0188,0.000753,0.157,0.0063,2,0.114,0.271,0.0109,24.7,0.93,0.97,0.902,28.6,27.7,55.5,1330
2009-01-02,2008,4,14,2,330.35,0.63,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2009-01-03,2008,4,14,3,335.55,0.62,5,Dry,29,5,4,2,33,73,0.22,262.6,0.78,262.6,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0229,0.00092,0.165,0.0066,2,0.12,0.284,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.4,1380
2009-01-04,2008,4,14,4,339.1,0.62,5,Dry,29,5,4,2,33,73,0.21,266.1,0.79,266.1,0,0,0,0,-2,2,29,5,4,0,35,304,990,965.1,24.9,0.143,0.0246,0.000988,0.167,0.00672,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,30,29.1,58.1,1390
2009-01-05,2008,4,14,5,342.11,0.61,5,Dry,29,5,4,2,33,73,0.21,269.1,0.79,269.1,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.026,0.00105,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.8,1410
2009-01-06,2008,4,14,6,348.4,0.61,5,Dry,29,5,4,2,33,73,0.21,275.4,0.79,275.4,0,0,0,0,-2,2,29,5,4,0,35,313,990,965.1,24.9,0.146,0.029,0.00117,0.175,0.00705,2,0.128,0.304,0.0122,24.6,0.935,0.97,0.907,31,30.1,60.1,1440
2009-01-07,2008,4,15,7,357.97,0.6,5,Dry,29,5,4,2,33,73,0.2,285,0.8,285,0,0,0,0,-2,2,29,5,4,0,35,323,990,965.2,24.8,0.15,0.0335,0.00135,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2009-01-08,2008,4,15,8,367.54,0.59,5,Dry,29,5,4,2,33,73,0.2,294.5,0.8,294.5,0,0,0,0,-2,2,29,5,4,0,35,333,990,965.2,24.8,0.153,0.038,0.00154,0.191,0.00771,2,0.141,0.332,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.3,1540
2009-01-09,2008,4,15,9,373.28,0.58,5,Dry,29,5,4,2,33,73,0.2,300.3,0.8,300.3,0,0,0,0,-2,2,29,5,4,0,35,338,990,965.3,24.7,0.155,0.0407,0.00165,0.196,0.00791,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.8,32.8,65.5,1570
2009-01-10,2008,4,15,10,379.57,0.58,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2009-01-11,2008,4,15,11,385.31,0.57,5,Dry,29,5,4,2,33,73,0.19,312.3,0.81,312.3,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0464,0.00188,0.206,0.00833,2,0.153,0.359,0.0145,24.3,0.942,0.97,0.914,35.1,34,68.1,1630
2009-01-12,2008,4,15,12,389.42,0.57,5,Dry,29,5,4,2,33,73,0.19,316.4,0.81,316.4,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0484,0.00196,0.209,0.00848,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.5,68.9,1650
2009-01-13,2008,4,15,13,391.88,0.57,5,Dry,29,5,4,2,33,73,0.19,318.9,0.81,318.9,0,0,0,0,-2,2,29,5,4,0,35,357,990,965.4,24.6,0.161,0.0495,0.00201,0.211,0.00856,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.5,1670
2009-01-14,2008,4,16,14,395.98,0.56,5,Dry,29,5,4,2,33,73,0.18,323,0.82,323,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0514,0.00209,0.214,0.00871,2,0.161,0.375,0.0152,24.2,0.944,0.97,0.916,36.2,35.2,70.3,1690
2009-01-15,2008,4,16,15,402.27,0.56,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2009-01-16,2008,4,16,16,409.1,0.55,5,Dry,29,5,4,2,33,73,0.18,336.1,0.82,336.1,0,0,0,0,-2,2,29,5,4,0,35,374,990,965.4,24.6,0.168,0.0576,0.00235,0.225,0.00917,2,0.169,0.395,0.0161,24.2,0.946,0.971,0.919,37.7,36.6,73.2,1760
2009-01-17,2008,4,16,17,416.49,0.54,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2009-01-18,2008,4,16,18,423.87,0.54,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
2009-01-19,2008,4,16,19,428.52,0.54,5,Dry,29,5,4,2,33,73,0.17,355.5,0.83,355.5,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.174,0.0668,0.00273,0.241,0.00986,2,0.182,0.424,0.0173,24,0.949,0.976,0.926,39.8,38.8,77.6,1860
2009-01-20,2008,4,16,20,432.07,0.53,5,Dry,29,5,4,2,33,73,0.17,359.1,0.83,359.1,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0685,0.0028,0.244,0.00998,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.2,39.2,78.4,1880
2009-01-21,2008,4,17,21,438.36,0.53,5,Dry,29,5,4,2,33,73,0.17,365.4,0.83,365.4,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0714,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.9,1920
2009-01-22,2008,4,17,22,444.1,0.52,5,Dry,29,5,4,2,33,73,0.16,371.1,0.84,371.1,0,0,0,0,-2,2,29,5,4,0,35,409,990,965.6,24.4,0.18,0.0742,0.00304,0.254,0.0104,2,0.193,0.447,0.0183,24,0.951,0.979,0.931,41.5,40.6,81.2,1950
2009-01-23,2008,4,17,23,448.75,0.52,5,Dry,29,5,4,2,33,73,0.16,375.8,0.84,375.8,0,0,0,0,-2,2,29,5,4,0,35,414,990,965.6,24.4,0.182,0.0764,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,42,41.1,82.2,1970
2009-01-24,2008,4,17,24,453.95,0.52,5,Dry,29,5,4,2,33,73,0.16,380.9,0.84,380.9,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0788,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.933,42.5,41.7,83.3,2000
2009-01-25,2008,4,17,25,460.24,0.51,5,Dry,29,5,4,2,33,73,0.16,387.2,0.84,387.2,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0818,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.7,2030
2009-01-26,2008,4,17,26,465.98,0.51,5,Dry,29,5,4,2,33,73,0.16,393,0.84,393,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0845,0.00348,0.272,0.0112,2,0.208,0.48,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2009-01-27,2008,4,17,27,468.44,0.51,5,Dry,29,5,4,2,33,73,0.16,395.4,0.84,395.4,0,0,0,0,-2,2,29,5,4,0,35,433,990,965.7,24.3,0.189,0.0856,0.00353,0.274,0.0113,2,0.209,0.484,0.0199,23.8,0.954,0.98,0.935,44.1,43.2,86.4,2070
2009-01-28,2008,4,18,28,472.54,0.5,5,Dry,29,5,4,2,33,73,0.15,399.5,0.85,399.5,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0876,0.00361,0.278,0.0114,2,0.212,0.49,0.0202,23.8,0.955,0.98,0.936,44.5,43.6,87.2,2090
2009-01-29,2008,4,18,29,479.38,0.5,5,Dry,29,5,4,2,33,73,0.15,406.4,0.85,406.4,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0908,0.00375,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.6,2130
2009-01-30,2008,4,18,30,486.21,0.5,5,Dry,29,5,4,2,33,73,0.15,413.2,0.85,413.2,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.094,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,90,2160
2009-01-31,2008,4,18,31,493.05,0.49,5,Dry,29,5,4,2,33,73,0.15,420.1,0.85,420.1,0,0,0,0,-2,2,29,5,4,0,35,458,990,965.8,24.2,0.197,0.0973,0.00402,0.294,0.0122,2,0.226,0.52,0.0215,23.7,0.956,0.98,0.937,46.6,45.7,91.3,2190
2009-02-01,2008,5,18,32,501.53,0.49,5,Dry,31,6,4,3,41,85,0.17,416.5,0.83,416.5,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0956,0.00396,0.293,0.0121,2,0.224,0.516,0.0214,23.6,0.956,0.98,0.937,46.1,45.2,90.4,2170
2009-02-02,2008,5,18,33,509.46,0.48,5,Dry,31,6,4,3,41,85,0.17,424.5,0.83,424.5,0,0,0,0,-3,3,31,6,4,0,44,465,990,965.9,24.1,0.2,0.0993,0.00412,0.299,0.0124,2,0.229,0.528,0.0219,23.6,0.957,0.98,0.937,46.9,46,92,2210
2009-02-03,2008,5,18,34,519.03,0.48,5,Dry,31,6,4,3,41,85,0.16,434,0.84,434,0,0,0,0,-3,3,31,6,4,0,44,475,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0128,2,0.235,0.543,0.0225,23.5,0.957,0.98,0.938,47.9,47,93.9,2250
2009-02-04,2008,5,19,35,529.69,0.47,5,Dry,31,6,4,3,41,85,0.16,444.7,0.84,444.7,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00453,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96,2300
2009-02-05,2008,5,19,36,542.54,0.46,5,Dry,31,6,4,3,41,85,0.16,457.5,0.84,457.5,0,0,0,0,-3,3,31,6,4,0,44,499,990,966,24,0.211,0.115,0.0048,0.326,0.0136,2,0.251,0.578,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2009-02-06,2008,5,19,37,555.94,0.46,5,Dry,31,6,4,3,41,85,0.15,470.9,0.85,470.9,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.217,0.121,0.00507,0.339,0.0142,2,0.26,0.599,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2009-02-07,2008,5,19,38,572.07,0.45,5,Dry,31,6,4,3,41,85,0.15,487.1,0.85,487.1,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2009-02-08,2008,5,19,39,588.21,0.44,5,Dry,31,6,4,3,41,85,0.14,503.2,0.85,503.2,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.542,0.0228,23.2,0.947,0.97,0.918,36.1,35.1,105,2520
2009-02-09,2008,5,19,40,604.89,0.43,5,Dry,31,6,4,3,41,85,0.14,519.9,0.86,519.9,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00626,0.394,0.0166,3,0.176,0.57,0.0241,23.1,0.948,0.97,0.92,37.2,36.1,108,2600
2009-02-10,2008,5,19,41,627.58,0.42,5,Dry,31,6,4,3,41,85,0.14,542.6,0.86,542.6,0,0,0,0,-3,3,31,6,4,0,44,584,990,966.4,23.6,0.258,0.163,0.00693,0.422,0.0179,3,0.187,0.608,0.0258,23,0.95,0.973,0.925,38.7,37.7,113,2710
2009-02-11,2008,5,20,42,650.82,0.41,5,Dry,31,6,4,3,41,85,0.13,565.8,0.87,565.8,0,0,0,0,-3,3,31,6,4,0,44,607,990,966.5,23.5,0.271,0.179,0.00762,0.45,0.0192,3,0.197,0.647,0.0276,22.8,0.952,0.977,0.93,40.2,39.3,118,2830
2009-02-12,2008,5,20,43,676.8,0.4,5,Dry,31,6,4,3,41,85,0.13,591.8,0.87,591.8,0,0,0,0,-3,3,31,6,4,0,44,633,990,966.6,23.4,0.286,0.196,0.00839,0.482,0.0206,3,0.209,0.691,0.0296,22.7,0.954,0.98,0.935,41.9,41.1,123,2960
2009-02-13,2008,5,20,44,701.14,0.39,5,Dry,31,6,4,3,41,85,0.12,616.1,0.88,616.1,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.213,0.00913,0.513,0.022,3,0.22,0.732,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2009-02-14,2008,5,20,45,726.02,0.38,5,Dry,31,6,4,3,41,85,0.12,641,0.88,641,0,0,0,0,-3,3,31,6,4,0,44,682,990,966.8,23.2,0.314,0.229,0.00988,0.543,0.0234,3,0.231,0.774,0.0334,22.4,0.956,0.98,0.937,44.9,44,132,3170
2009-02-15,2008,5,20,46,750.9,0.37,5,Dry,31,6,4,3,41,85,0.11,665.9,0.89,665.9,0,0,0,0,-3,3,31,6,4,0,44,707,990,966.9,23.1,0.328,0.246,0.0106,0.574,0.0249,3,0.242,0.816,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
2009-02-16,2008,5,20,47,770.31,0.36,5,Dry,31,6,4,3,41,85,0.11,685.3,0.89,685.3,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
2009-02-17,2008,5,20,48,785.19,0.36,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2009-02-18,2008,5,21,49,802.16,0.35,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2009-02-19,2008,5,21,50,821.24,0.34,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2009-02-20,2008,5,21,51,841.92,0.33,5,Dry,31,6,4,3,41,85,0.1,756.9,0.9,756.9,0,0,0,0,-3,3,31,6,4,0,44,798,990,967.3,22.7,0.385,0.305,0.0134,0.691,0.0304,3,0.282,0.973,0.0428,21.8,0.957,0.98,0.938,51.5,48.2,145,3470
2009-02-21,2008,5,21,52,863.93,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,758.9,0.88,758.9,0,0,0,0,-4,4,36,6,5,0,58,806,990,967.4,22.6,0.393,0.306,0.0135,0.699,0.0309,3,0.282,0.981,0.0433,21.7,0.957,0.98,0.937,51.4,48.2,145,3470
2009-02-22,2008,5,21,53,882.79,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,777.8,0.88,777.8,0,0,0,0,-4,4,36,6,5,0,58,825,990,967.4,22.6,0.41,0.315,0.014,0.725,0.0321,4,0.205,0.93,0.0412,21.6,0.952,0.975,0.928,39.3,38.3,153,3680
2009-02-23,2008,5,21,54,902.33,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,797.3,0.88,797.3,0,0,0,0,-4,4,36,6,5,0,58,844,990,967.5,22.5,0.428,0.325,0.0144,0.753,0.0335,4,0.212,0.964,0.0429,21.5,0.953,0.976,0.931,40.1,39.2,157,3760
2009-02-24,2008,5,21,55,917.96,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,813,0.89,813,0,0,0,0,-4,4,36,6,5,0,58,860,990,967.6,22.4,0.442,0.332,0.0148,0.775,0.0345,4,0.217,0.992,0.0442,21.4,0.954,0.978,0.932,40.7,39.8,159,3820
2009-02-25,2008,5,22,56,938.59,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,833.6,0.89,833.6,0,0,0,0,-4,4,36,6,5,0,58,881,990,967.7,22.3,0.461,0.342,0.0153,0.804,0.036,4,0.224,1.03,0.046,21.3,0.954,0.979,0.935,41.6,40.7,163,3910
2009-02-26,2008,5,22,57,959.75,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,854.8,0.89,854.8,0,0,0,0,-4,4,36,6,5,0,58,902,990,967.7,22.3,0.48,0.353,0.0158,0.833,0.0374,4,0.231,1.06,0.0478,21.2,0.955,0.98,0.936,42.4,41.6,166,3990
2009-02-27,2008,5,22,58,981.43,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,876.4,0.89,876.4,0,0,0,0,-4,4,36,6,5,0,58,923,990,967.8,22.2,0.5,0.363,0.0164,0.863,0.0389,4,0.238,1.1,0.0497,21.1,0.955,0.98,0.936,43.2,42.4,170,4070
2009-02-28,2008,5,22,59,1003.6,0.29,4,Mod_Dry,36,6,5,4,54,105,0.1,898.6,0.9,898.6,0,0,0,0,-4,4,36,6,5,0,58,946,990,967.9,22.1,0.521,0.374,0.0169,0.894,0.0405,4,0.246,1.14,0.0516,20.9,0.956,0.98,0.936,44.1,43.2,173,4150
2009-03-01,2008,6,22,60,1026.2,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,897.2,0.87,897.2,0,0,0,0,-6,6,41,8,7,0,73,953,990,968,22,0.527,0.373,0.017,0.901,0.0409,4,0.245,1.15,0.0521,20.9,0.955,0.98,0.936,43.9,43,172,4130
2009-03-02,2008,6,22,61,1044.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,915.1,0.88,915.1,0,0,0,0,-6,6,41,8,7,0,73,971,990,968,22,0.544,0.382,0.0174,0.926,0.0422,4,0.251,1.18,0.0536,20.8,0.955,0.98,0.936,44.6,43.7,175,4190
2009-03-03,2008,6,22,62,1062.3,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,933.3,0.88,933.3,0,0,0,0,-6,6,41,8,7,0,73,989,990,968.1,21.9,0.56,0.391,0.0178,0.951,0.0434,4,0.257,1.21,0.0552,20.7,0.956,0.98,0.936,45.2,44.3,177,4260
2009-03-04,2008,6,23,63,1085.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,956.9,0.88,956.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2009-03-05,2008,6,23,64,1110,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,981,0.88,981,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.2,21.8,0.606,0.414,0.019,1.02,0.0469,4,0.274,1.29,0.0595,20.5,0.956,0.98,0.936,47,46.1,184,4420
2009-03-06,2008,6,23,65,1134.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1005,0.89,1005,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.642,0.435,0.0201,1.08,0.0497,4,0.281,1.36,0.0627,20.3,0.956,0.98,0.936,47.9,46.9,188,4500
2009-03-07,2008,6,23,66,1159.2,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1030,0.89,1030,0,0,0,0,-6,6,41,8,7,0,73,1090,990,968.4,21.6,0.678,0.491,0.0227,1.17,0.0541,4,0.286,1.46,0.0674,20.1,0.955,0.98,0.936,48.6,47.6,191,4570
2009-03-08,2008,6,23,67,1190,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1061,0.89,1061,0,0,0,0,-6,6,41,8,7,0,73,1120,990,968.5,21.5,0.723,0.56,0.0261,1.28,0.0597,4,0.292,1.58,0.0733,19.9,0.955,0.98,0.936,49.5,48.2,193,4630
2009-03-09,2008,6,23,68,1221.3,0.24,4,Mod_Dry,41,8,7,6,67,129,0.11,1092,0.89,1092,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.769,0.631,0.0295,1.4,0.0654,4,0.298,1.7,0.0793,19.7,0.954,0.98,0.935,50.4,48.2,193,4630
2009-03-10,2008,6,23,69,1253,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1124,0.9,1100,24,5,1,1,-5,22,46,9,8,1,89,1160,990,968.7,21.3,0.791,0.648,0.0304,1.44,0.0675,4,0.3,1.74,0.0816,19.6,0.954,0.98,0.935,50.3,48.2,193,4630
2009-03-11,2008,6,24,70,1285.2,0.24,3,Normal,49,9,9,9,107,183,0.14,1102,0.86,1100,2,0,0,0,-9,11,49,9,9,0,118,1170,990,968.8,21.2,0.797,0.648,0.0306,1.44,0.0681,4,0.3,1.74,0.0823,19.5,0.954,0.98,0.935,50,48.2,193,4630
2009-03-12,2008,6,24,71,1329.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1147,0.86,1100,47,11,1,1,-8,42,60,10,10,1,149,1180,990,968.9,21.1,0.816,0.648,0.0308,1.46,0.0695,4,0.3,1.76,0.0837,19.3,0.953,0.98,0.934,49.6,48.2,193,4630
2009-03-13,2008,6,24,72,1381.3,0.22,3,Normal,49,9,9,9,107,183,0.13,1198,0.87,1100,98,22,3,3,-6,76,71,12,12,3,183,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2009-03-14,2008,6,24,73,1415.1,0.22,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2009-03-15,2008,6,24,74,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2009-03-16,2008,6,24,75,1490.2,0.2,3,Normal,49,9,9,9,107,183,0.12,1307,0.88,1100,207,47,6,6,-3,151,96,15,15,6,258,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2009-03-17,2008,6,24,76,1531.7,0.19,3,Normal,49,9,9,9,107,183,0.12,1349,0.88,1100,249,51,7,8,-2,185,100,16,17,7,292,1230,990,969.6,20.4,0.9,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2009-03-18,2008,6,25,77,1580.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2009-03-19,2008,6,25,78,1642.3,0.18,3,Normal,49,9,9,9,107,183,0.11,1459,0.89,1100,359,51,9,11,2,286,100,18,20,11,393,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2009-03-20,2008,6,25,79,1712.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-03-21,2008,6,25,80,1790.1,0.16,3,Normal,49,9,9,9,107,183,0.1,1607,0.9,1100,507,51,9,15,6,426,100,18,24,15,533,1240,990,970.4,19.6,0.924,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-03-22,2008,6,25,81,1869.3,0.15,3,Normal,49,9,9,9,107,183,0.098,1686,0.9,1100,586,51,9,16,9,501,100,18,25,18,608,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2009-03-23,2008,6,25,82,1956.9,0.14,3,Normal,49,9,9,9,107,183,0.093,1774,0.91,1100,674,51,9,16,11,587,100,18,25,20,694,1240,990,971,19,0.926,0.648,0.034,1.57,0.0827,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43,172,4130
2009-03-24,2008,6,25,83,2053,0.13,3,Normal,49,9,9,9,107,183,0.089,1870,0.91,1100,770,51,9,16,14,680,100,18,25,23,787,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2009-03-25,2008,6,26,84,2158,0.13,3,Normal,49,9,9,9,107,183,0.085,1975,0.92,1100,875,51,9,16,17,782,100,18,25,26,889,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2009-03-26,2008,6,26,85,2264.8,0.12,3,Normal,49,9,9,9,107,183,0.081,2082,0.92,1100,982,51,9,16,20,886,100,18,25,29,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2009-03-27,2008,6,26,86,2335.7,0.11,3,Normal,49,9,9,9,107,183,0.078,2153,0.92,1100,1050,51,9,16,23,954,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-03-28,2008,6,26,87,2407.3,0.11,3,Normal,49,9,9,9,107,183,0.076,2224,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2009-03-29,2008,6,26,88,2472,0.1,3,Normal,49,9,9,9,107,183,0.074,2289,0.93,1100,1190,51,9,16,27,1090,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2009-03-30,2008,6,26,89,2537.2,0.095,3,Normal,49,9,9,9,107,183,0.072,2354,0.93,1100,1250,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2009-03-31,2008,6,26,90,2602.9,0.09,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2009-04-01,2008,7,27,91,2669.1,0.085,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2009-04-02,2008,7,27,92,2735.9,0.08,3,Normal,54,13,14,19,117,217,0.079,2519,0.92,1100,1420,46,5,11,24,1330,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2009-04-03,2008,7,27,93,2803.2,0.074,3,Normal,54,13,14,19,117,217,0.077,2586,0.92,1100,1490,46,5,11,26,1400,100,18,25,45,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3580
2009-04-04,2008,7,27,94,2870.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2009-04-05,2008,7,27,95,2931.1,0.06,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2009-04-06,2008,7,27,96,2991.6,0.057,3,Normal,54,13,14,19,117,217,0.072,2775,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2009-04-07,2008,7,27,97,3044.4,0.054,3,Normal,54,13,14,19,117,217,0.071,2827,0.93,1100,1730,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2009-04-08,2008,7,28,98,3081.1,0.052,3,Normal,54,13,14,19,117,217,0.07,2864,0.93,1100,1760,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.4,141,3390
2009-04-09,2008,7,28,99,3109.7,0.05,3,Normal,54,13,14,19,117,217,0.07,2893,0.93,1100,1790,46,5,11,35,1700,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-10,2008,7,28,100,3122,0.049,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2009-04-11,2008,7,28,101,3126.1,0.049,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2009-04-12,2008,7,28,102,3122,0.049,3,Normal,54,13,14,19,117,217,0.07,2905,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2009-04-13,2008,7,28,103,3117.9,0.05,3,Normal,54,13,14,19,117,217,0.07,2901,0.93,1100,1800,46,5,11,35,1700,100,18,25,54,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2009-04-14,2008,7,28,104,3105.6,0.05,3,Normal,54,13,14,19,117,217,0.07,2889,0.93,1100,1790,46,5,11,35,1690,100,18,25,54,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.097,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2009-04-15,2008,7,29,105,3085.2,0.051,3,Normal,54,13,14,19,117,217,0.07,2868,0.93,1100,1770,46,5,11,34,1670,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2009-04-16,2008,7,29,106,3064.8,0.053,3,Normal,54,13,14,19,117,217,0.071,2848,0.93,1100,1750,46,5,11,33,1650,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0964,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3400
2009-04-17,2008,7,29,107,3036.3,0.054,3,Normal,54,13,14,19,117,217,0.071,2819,0.93,1100,1720,46,5,11,33,1620,100,18,25,52,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2009-04-18,2008,7,29,108,3007.8,0.056,3,Normal,54,13,14,19,117,217,0.072,2791,0.93,1100,1690,46,5,11,32,1600,100,18,25,51,1710,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2009-04-19,2008,7,29,109,2979.5,0.057,3,Normal,54,13,14,19,117,217,0.073,2762,0.93,1100,1660,46,5,11,31,1570,100,18,25,50,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0952,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.1,36,144,3460
2009-04-20,2008,7,29,110,2951.2,0.059,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2009-04-21,2008,7,29,111,2923,0.061,3,Normal,54,13,14,19,117,217,0.074,2706,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2009-04-22,2008,7,30,112,2886.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2009-04-23,2008,7,30,113,2850.9,0.069,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2009-04-24,2008,7,30,114,2815.1,0.073,3,Normal,54,13,14,19,117,217,0.077,2598,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2009-04-25,2008,7,30,115,2779.4,0.076,3,Normal,54,13,14,19,117,217,0.078,2562,0.92,1100,1460,46,5,11,25,1380,100,18,25,44,1490,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2009-04-26,2008,7,30,116,2743.8,0.079,3,Normal,54,13,14,19,117,217,0.079,2527,0.92,1100,1430,46,5,11,24,1340,100,18,25,43,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2009-04-27,2008,7,30,117,2708.3,0.082,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2009-04-28,2008,7,30,118,2665.2,0.085,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2009-04-29,2008,7,31,119,2622.3,0.089,3,Normal,54,13,14,19,117,217,0.083,2405,0.92,1100,1310,46,5,11,20,1220,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2009-04-30,2008,7,31,120,2579.6,0.092,3,Normal,54,13,14,19,117,217,0.084,2363,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2009-05-01,2008,8,31,121,2537.2,0.095,3,Normal,55,13,13,17,178,276,0.11,2261,0.89,1100,1160,45,5,12,18,1080,100,18,25,35,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40,39.1,156,3750
2009-05-02,2008,8,31,122,2494.9,0.098,3,Normal,55,13,13,17,178,276,0.11,2219,0.89,1100,1120,45,5,12,17,1040,100,18,25,34,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2009-05-03,2008,8,31,123,2452.9,0.1,3,Normal,55,13,13,17,178,276,0.11,2177,0.89,1100,1080,45,5,12,15,1000,100,18,25,32,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2009-05-04,2008,8,31,124,2411.1,0.11,3,Normal,55,13,13,17,178,276,0.11,2135,0.89,1100,1040,45,5,12,14,959,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2009-05-05,2008,8,31,125,2369.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2094,0.88,1100,994,45,5,12,13,919,100,18,25,30,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.3,161,3860
2009-05-06,2008,8,32,126,2328.2,0.11,3,Normal,55,13,13,17,178,276,0.12,2052,0.88,1100,952,45,5,12,12,878,100,18,25,29,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2009-05-07,2008,8,32,127,2287.1,0.12,3,Normal,55,13,13,17,178,276,0.12,2011,0.88,1100,911,45,5,12,10,839,100,18,25,27,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2009-05-08,2008,8,32,128,2238.9,0.12,3,Normal,55,13,13,17,178,276,0.12,1963,0.88,1100,863,45,5,12,9,792,100,18,25,26,970,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2009-05-09,2008,8,32,129,2183.6,0.12,3,Normal,55,13,13,17,178,276,0.13,1908,0.87,1100,808,45,5,12,7,739,100,18,25,24,917,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2009-05-10,2008,8,32,130,2128.9,0.13,3,Normal,55,13,13,17,178,276,0.13,1853,0.87,1100,753,45,5,12,6,685,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2009-05-11,2008,8,32,131,2074.6,0.13,3,Normal,55,13,13,17,178,276,0.13,1799,0.87,1100,699,45,5,12,4,633,100,18,25,21,811,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2009-05-12,2008,8,32,132,2020.8,0.14,3,Normal,55,13,13,17,178,276,0.14,1745,0.86,1100,645,45,5,12,2,581,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2009-05-13,2008,8,33,133,1967.5,0.14,3,Normal,55,13,13,17,178,276,0.14,1691,0.86,1100,591,45,5,12,1,528,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2009-05-14,2008,8,33,134,1921.7,0.14,3,Normal,55,13,13,17,178,276,0.14,1646,0.86,1100,546,45,5,12,-1,485,100,18,25,16,663,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2009-05-15,2008,8,33,135,1876.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1600,0.85,1100,500,45,5,12,-2,440,100,18,25,15,618,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0816,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.7,175,4200
2009-05-16,2008,8,33,136,1831.3,0.15,3,Normal,55,13,13,17,178,276,0.15,1555,0.85,1100,455,45,5,12,-3,396,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2009-05-17,2008,8,33,137,1786.7,0.16,3,Normal,55,13,13,17,178,276,0.15,1511,0.85,1100,411,45,5,12,-5,354,100,18,25,12,532,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2009-05-18,2008,8,33,138,1742.5,0.16,3,Normal,55,13,13,17,178,276,0.16,1467,0.84,1100,367,45,5,11,-6,312,100,18,24,11,490,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2009-05-19,2008,8,33,139,1705.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1430,0.84,1100,330,45,5,10,-7,277,100,18,23,10,455,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2009-05-20,2008,8,34,140,1668.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1393,0.83,1100,293,45,5,9,-8,242,100,18,22,9,420,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.5,182,4370
2009-05-21,2008,8,34,141,1632.4,0.18,3,Normal,55,13,13,17,178,276,0.17,1356,0.83,1100,256,45,5,8,-9,207,100,18,21,8,385,1240,990,969.9,20.1,0.916,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2009-05-22,2008,8,34,142,1596.3,0.18,3,Normal,55,13,13,17,178,276,0.17,1320,0.83,1100,220,45,5,7,-10,173,100,18,20,7,351,1240,990,969.8,20.2,0.913,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47.1,46.1,185,4430
2009-05-23,2008,8,34,143,1560.6,0.19,3,Normal,55,13,13,17,178,276,0.18,1285,0.82,1100,185,42,5,6,-11,143,97,18,19,6,321,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2009-05-24,2008,8,34,144,1525.3,0.19,3,Normal,55,13,13,17,178,276,0.18,1249,0.82,1100,149,34,4,5,-13,119,89,17,18,4,297,1220,990,969.6,20.4,0.88,0.648,0.0317,1.53,0.0748,4,0.3,1.83,0.0895,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2009-05-25,2008,8,34,145,1496.6,0.2,3,Normal,55,13,13,17,178,276,0.18,1221,0.82,1100,121,27,4,4,-13,99,82,17,17,4,277,1220,990,969.5,20.5,0.868,0.648,0.0316,1.52,0.0739,4,0.3,1.82,0.0885,18.7,0.952,0.98,0.933,48,47.1,188,4520
2009-05-26,2008,8,34,146,1468.1,0.2,3,Normal,55,13,13,17,178,276,0.19,1192,0.81,1100,92,21,3,3,-14,79,76,16,16,3,257,1210,990,969.4,20.6,0.857,0.648,0.0314,1.5,0.073,4,0.3,1.8,0.0875,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2009-05-27,2008,8,35,147,1440,0.21,3,Normal,55,13,13,17,178,276,0.19,1164,0.81,1100,64,14,2,2,-15,61,69,15,15,2,239,1200,990,969.3,20.7,0.844,0.648,0.0313,1.49,0.072,4,0.3,1.79,0.0865,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2009-05-28,2008,8,35,148,1412,0.22,3,Normal,55,13,13,17,178,276,0.2,1136,0.81,1100,36,8,1,1,-16,42,63,14,14,1,220,1190,990,969.2,20.8,0.832,0.648,0.0312,1.48,0.0711,4,0.3,1.78,0.0856,19,0.953,0.98,0.933,48.9,47.9,192,4600
2009-05-29,2008,8,35,149,1378.2,0.22,3,Normal,55,13,13,17,178,276,0.2,1102,0.8,1100,2,0,0,0,-17,19,55,13,13,0,197,1180,990,969.1,20.9,0.817,0.648,0.031,1.47,0.0701,4,0.3,1.77,0.0844,19.1,0.953,0.98,0.934,49.2,48.2,193,4630
2009-05-30,2008,8,35,150,1326.8,0.23,3,Normal,55,13,13,17,178,276,0.21,1051,0.79,1051,0,0,0,0,-17,17,55,13,13,0,195,1130,990,968.9,21.1,0.745,0.537,0.0255,1.28,0.0609,4,0.29,1.57,0.0746,19.5,0.954,0.98,0.935,47.9,47,188,4510
2009-05-31,2008,8,35,151,1282.3,0.24,3,Normal,55,13,13,17,178,276,0.21,1006,0.79,1006,0,0,0,0,-17,17,55,13,13,0,195,1090,990,968.8,21.2,0.68,0.437,0.0206,1.12,0.0526,4,0.281,1.4,0.0659,19.8,0.955,0.98,0.936,46.7,45.7,183,4390
2009-06-01,2008,9,35,152,1238.5,0.24,4,Mod_Dry,45,10,9,9,88,161,0.13,1078,0.87,1078,0,0,0,0,-9,9,45,10,9,0,97,1140,990,968.6,21.4,0.759,0.597,0.028,1.36,0.0635,4,0.296,1.65,0.0774,19.7,0.954,0.98,0.935,49.7,48.2,193,4630
2009-06-02,2008,9,35,153,1201.3,0.25,4,Mod_Dry,45,10,9,9,88,161,0.13,1040,0.87,1040,0,0,0,0,-9,9,45,10,9,0,97,1100,990,968.5,21.5,0.705,0.514,0.0239,1.22,0.0568,4,0.288,1.51,0.0702,20,0.955,0.98,0.936,48.6,47.6,191,4570
2009-06-03,2008,9,36,154,1164.8,0.25,4,Mod_Dry,45,10,9,9,88,161,0.14,1004,0.86,1004,0,0,0,0,-9,9,45,10,9,0,97,1070,990,968.4,21.6,0.651,0.432,0.02,1.08,0.0502,4,0.281,1.36,0.0632,20.2,0.955,0.98,0.936,47.5,46.6,186,4470
2009-06-04,2008,9,36,155,1134.4,0.26,4,Mod_Dry,45,10,9,9,88,161,0.14,973.4,0.86,973.4,0,0,0,0,-9,9,45,10,9,0,97,1040,990,968.3,21.7,0.607,0.41,0.0189,1.02,0.0469,4,0.271,1.29,0.0594,20.4,0.955,0.98,0.936,46.5,45.6,182,4370
2009-06-05,2008,9,36,156,1104.6,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,943.6,0.85,943.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2009-06-06,2008,9,36,157,1075.4,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,914.4,0.85,914.4,0,0,0,0,-9,9,45,10,9,0,97,978,990,968.1,21.9,0.551,0.382,0.0175,0.932,0.0426,4,0.251,1.18,0.0541,20.7,0.955,0.98,0.936,44.3,43.4,174,4170
2009-06-07,2008,9,36,158,1051.8,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,890.9,0.85,890.9,0,0,0,0,-9,9,45,10,9,0,97,955,990,968.1,21.9,0.529,0.37,0.0169,0.899,0.041,4,0.243,1.14,0.0521,20.8,0.955,0.98,0.936,43.4,42.5,170,4080
