date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2009-06-08,2008,9,36,159,1028.8,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,867.8,0.84,867.8,0,0,0,0,-9,9,45,10,9,0,97,932,990,968,22,0.508,0.359,0.0163,0.867,0.0394,4,0.235,1.1,0.0501,20.9,0.955,0.98,0.936,42.5,41.6,166,3990
2009-06-09,2008,9,36,160,1011.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,850.1,0.84,850.1,0,0,0,0,-9,9,45,10,9,0,97,914,990,967.9,22.1,0.492,0.35,0.0159,0.842,0.0382,4,0.229,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2009-06-10,2008,9,37,161,993.69,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2009-06-11,2008,9,37,162,976.57,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,815.6,0.83,815.6,0,0,0,0,-9,9,45,10,9,0,97,880,990,967.8,22.2,0.46,0.334,0.015,0.794,0.0358,4,0.218,1.01,0.0456,21.2,0.953,0.977,0.931,40.4,39.4,158,3790
2009-06-12,2008,9,37,163,959.75,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,798.8,0.83,798.8,0,0,0,0,-9,9,45,10,9,0,97,863,990,967.7,22.3,0.445,0.326,0.0146,0.77,0.0346,4,0.212,0.982,0.0441,21.3,0.953,0.975,0.93,39.7,38.7,155,3720
2009-06-13,2008,9,37,164,938.59,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2009-06-14,2008,9,37,165,922.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2009-06-15,2008,9,37,166,906.76,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2009-06-16,2008,9,37,167,891.39,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2009-06-17,2008,9,38,168,876.42,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2009-06-18,2008,9,38,169,861.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2009-06-19,2008,9,38,170,847.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2009-06-20,2008,9,38,171,834.24,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2009-06-21,2008,9,38,172,821.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2009-06-22,2008,9,38,173,808.89,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,647.9,0.8,647.9,0,0,0,0,-9,9,45,10,9,0,97,712,990,967.1,22.9,0.331,0.234,0.0102,0.565,0.0247,3,0.234,0.799,0.0349,22.1,0.956,0.98,0.937,44.7,43.8,131,3150
2009-06-23,2008,9,38,174,800.52,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,639.5,0.8,639.5,0,0,0,0,-9,9,45,10,9,0,97,704,990,967.1,22.9,0.326,0.228,0.00997,0.555,0.0242,3,0.23,0.785,0.0343,22.1,0.956,0.98,0.937,44.2,43.3,130,3120
2009-06-24,2008,9,39,175,792.59,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,631.6,0.8,631.6,0,0,0,0,-9,9,45,10,9,0,97,696,990,967.1,22.9,0.322,0.223,0.00972,0.545,0.0238,3,0.227,0.771,0.0336,22.2,0.955,0.98,0.936,43.7,42.8,129,3080
2009-06-25,2008,9,39,176,785.19,0.36,4,Mod_Dry,45,10,9,9,88,161,0.2,624.2,0.8,624.2,0,0,0,0,-9,9,45,10,9,0,97,688,990,967,23,0.318,0.218,0.00949,0.536,0.0233,3,0.223,0.759,0.0331,22.2,0.955,0.98,0.936,43.3,42.4,127,3050
2009-06-26,2008,9,39,177,778.46,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,617.5,0.79,617.5,0,0,0,0,-9,9,45,10,9,0,97,681,990,967,23,0.314,0.213,0.00929,0.527,0.0229,3,0.22,0.748,0.0325,22.2,0.955,0.98,0.936,42.9,42,126,3020
2009-06-27,2008,9,39,178,770.59,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,609.6,0.79,609.6,0,0,0,0,-9,9,45,10,9,0,97,674,990,967,23,0.309,0.208,0.00905,0.518,0.0225,3,0.217,0.734,0.0319,22.3,0.955,0.98,0.936,42.4,41.5,125,2990
2009-06-28,2008,9,39,179,764.85,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,603.9,0.79,603.9,0,0,0,0,-9,9,45,10,9,0,97,668,990,967,23,0.306,0.204,0.00887,0.51,0.0222,3,0.214,0.725,0.0315,22.3,0.954,0.98,0.935,42,41.2,124,2970
2009-06-29,2008,9,39,180,753.09,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,592.1,0.79,592.1,0,0,0,0,-9,9,45,10,9,0,97,656,990,966.9,23.1,0.299,0.197,0.00851,0.496,0.0215,3,0.209,0.705,0.0305,22.4,0.954,0.979,0.934,41.3,40.4,121,2910
2009-06-30,2008,9,39,181,741.33,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,580.3,0.78,580.3,0,0,0,0,-9,9,45,10,9,0,97,644,990,966.9,23.1,0.293,0.189,0.00815,0.481,0.0208,3,0.204,0.685,0.0296,22.4,0.953,0.977,0.931,40.6,39.7,119,2860
2009-07-01,2008,10,40,182,729.57,0.38,3,Normal,50,10,9,9,108,186,0.26,543.6,0.74,543.6,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00708,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2660
2009-07-02,2008,10,40,183,718.36,0.38,3,Normal,50,10,9,9,108,186,0.26,532.4,0.74,532.4,0,0,0,0,-9,9,50,10,9,0,117,601,990,966.8,23.2,0.268,0.157,0.00674,0.425,0.0183,3,0.182,0.607,0.0261,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2009-07-03,2008,10,40,184,708.24,0.39,3,Normal,50,10,9,9,108,186,0.26,522.2,0.74,522.2,0,0,0,0,-9,9,50,10,9,0,117,591,990,966.7,23.3,0.263,0.15,0.00644,0.412,0.0177,3,0.178,0.59,0.0254,22.7,0.948,0.97,0.92,36.7,35.6,107,2560
2009-07-04,2008,10,40,185,697.58,0.39,3,Normal,50,10,9,9,108,186,0.27,511.6,0.73,511.6,0,0,0,0,-9,9,50,10,9,0,117,581,990,966.7,23.3,0.256,0.143,0.00612,0.399,0.0171,3,0.173,0.572,0.0245,22.7,0.947,0.97,0.919,36,34.9,105,2520
2009-07-05,2008,10,40,186,686.92,0.4,3,Normal,50,10,9,9,108,186,0.27,500.9,0.73,500.9,0,0,0,0,-9,9,50,10,9,0,117,570,990,966.6,23.4,0.25,0.136,0.00581,0.386,0.0165,3,0.168,0.554,0.0237,22.8,0.946,0.97,0.918,35.3,34.3,103,2470
2009-07-06,2008,10,40,187,676.8,0.4,3,Normal,50,10,9,9,108,186,0.28,490.8,0.72,490.8,0,0,0,0,-9,9,50,10,9,0,117,560,990,966.6,23.4,0.245,0.131,0.00559,0.375,0.016,2,0.274,0.649,0.0277,22.7,0.956,0.98,0.937,52.3,48.2,96.4,2310
2009-07-07,2008,10,40,188,667.78,0.4,3,Normal,50,10,9,9,108,186,0.28,481.8,0.72,481.8,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.126,0.0054,0.366,0.0156,2,0.268,0.634,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2009-07-08,2008,10,41,189,658.21,0.41,3,Normal,50,10,9,9,108,186,0.28,472.2,0.72,472.2,0,0,0,0,-9,9,50,10,9,0,117,541,990,966.5,23.5,0.234,0.122,0.00519,0.356,0.0152,2,0.261,0.617,0.0263,22.8,0.957,0.98,0.938,50.6,48.2,96.4,2310
2009-07-09,2008,10,41,190,648.64,0.41,3,Normal,50,10,9,9,108,186,0.29,462.6,0.71,462.6,0,0,0,0,-9,9,50,10,9,0,117,532,990,966.5,23.5,0.229,0.117,0.00499,0.346,0.0147,2,0.255,0.601,0.0256,22.9,0.957,0.98,0.938,49.7,48.2,96.4,2310
2009-07-10,2008,10,41,191,639.06,0.42,3,Normal,50,10,9,9,108,186,0.29,453.1,0.71,453.1,0,0,0,0,-9,9,50,10,9,0,117,522,990,966.5,23.5,0.223,0.113,0.00479,0.336,0.0143,2,0.248,0.584,0.0248,23,0.958,0.98,0.939,48.9,47.9,95.8,2300
2009-07-11,2008,10,41,192,630.04,0.42,3,Normal,50,10,9,9,108,186,0.29,444,0.7,444,0,0,0,0,-9,9,50,10,9,0,117,513,990,966.4,23.6,0.218,0.109,0.00461,0.327,0.0139,2,0.242,0.569,0.0241,23,0.958,0.98,0.939,48,47,94,2260
2009-07-12,2008,10,41,193,622.11,0.42,3,Normal,50,10,9,9,108,186,0.3,436.1,0.7,436.1,0,0,0,0,-9,9,50,10,9,0,117,505,990,966.4,23.6,0.214,0.105,0.00444,0.319,0.0135,2,0.237,0.556,0.0235,23.1,0.957,0.98,0.938,47.2,46.2,92.5,2220
2009-07-13,2008,10,41,194,613.64,0.43,3,Normal,50,10,9,9,108,186,0.3,427.6,0.7,427.6,0,0,0,0,-9,9,50,10,9,0,117,497,990,966.4,23.6,0.211,0.101,0.00426,0.312,0.0132,2,0.231,0.543,0.023,23.1,0.957,0.98,0.937,46.3,45.4,90.8,2180
2009-07-14,2008,10,41,195,605.16,0.43,3,Normal,50,10,9,9,108,186,0.31,419.2,0.69,419.2,0,0,0,0,-9,9,50,10,9,0,117,488,990,966.3,23.7,0.208,0.0968,0.00409,0.305,0.0129,2,0.225,0.53,0.0224,23.1,0.956,0.98,0.937,45.5,44.6,89.2,2140
2009-07-15,2008,10,42,196,596.68,0.44,3,Normal,50,10,9,9,108,186,0.31,410.7,0.69,410.7,0,0,0,0,-9,9,50,10,9,0,117,480,990,966.3,23.7,0.205,0.0928,0.00391,0.298,0.0126,2,0.22,0.517,0.0218,23.2,0.956,0.98,0.936,44.6,43.7,87.5,2100
2009-07-16,2008,10,42,197,588.75,0.44,3,Normal,50,10,9,9,108,186,0.32,402.8,0.68,402.8,0,0,0,0,-9,9,50,10,9,0,117,472,990,966.2,23.8,0.202,0.0891,0.00375,0.291,0.0123,2,0.214,0.505,0.0213,23.2,0.955,0.98,0.936,43.8,43,85.9,2060
2009-07-17,2008,10,42,198,580.82,0.44,3,Normal,50,10,9,9,108,186,0.32,394.8,0.68,394.8,0,0,0,0,-9,9,50,10,9,0,117,464,990,966.2,23.8,0.199,0.0854,0.00359,0.285,0.012,2,0.209,0.494,0.0208,23.3,0.954,0.98,0.935,43,42.2,84.3,2020
2009-07-18,2008,10,42,199,573.99,0.45,3,Normal,50,10,9,9,108,186,0.32,388,0.68,388,0,0,0,0,-9,9,50,10,9,0,117,457,990,966.2,23.8,0.197,0.0821,0.00345,0.279,0.0117,2,0.204,0.483,0.0203,23.3,0.953,0.98,0.934,42.3,41.5,83,1990
2009-07-19,2008,10,42,200,566.6,0.45,3,Normal,50,10,9,9,108,186,0.33,380.6,0.67,380.6,0,0,0,0,-9,9,50,10,9,0,117,450,990,966.1,23.9,0.194,0.0786,0.0033,0.273,0.0114,2,0.199,0.472,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2009-07-20,2008,10,42,201,559.22,0.45,3,Normal,50,10,9,9,108,186,0.33,373.2,0.67,373.2,0,0,0,0,-9,9,50,10,9,0,117,442,990,966.1,23.9,0.192,0.0752,0.00315,0.267,0.0112,2,0.194,0.461,0.0193,23.4,0.952,0.978,0.93,40.8,39.9,79.8,1910
2009-07-21,2008,10,42,202,551.84,0.46,3,Normal,50,10,9,9,108,186,0.34,365.8,0.66,365.8,0,0,0,0,-9,9,50,10,9,0,117,435,990,966.1,23.9,0.189,0.0717,0.003,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39.1,78.1,1870
2009-07-22,2008,10,43,203,544.46,0.46,3,Normal,50,10,9,9,108,186,0.34,358.5,0.66,358.5,0,0,0,0,-9,9,50,10,9,0,117,427,990,966.1,23.9,0.186,0.0682,0.00285,0.255,0.0106,2,0.184,0.439,0.0183,23.5,0.95,0.974,0.925,39.2,38.2,76.5,1840
2009-07-23,2008,10,43,204,537.62,0.47,3,Normal,50,10,9,9,108,186,0.35,351.6,0.65,351.6,0,0,0,0,-9,9,50,10,9,0,117,421,990,966,24,0.184,0.065,0.00271,0.249,0.0104,2,0.18,0.429,0.0179,23.6,0.949,0.973,0.923,38.5,37.5,75,1800
2009-07-24,2008,10,43,205,530.78,0.47,3,Normal,50,10,9,9,108,186,0.35,344.8,0.65,344.8,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.0617,0.00257,0.243,0.0101,2,0.175,0.419,0.0174,23.6,0.948,0.971,0.921,37.8,36.7,73.4,1760
2009-07-25,2008,10,43,206,525.04,0.47,3,Normal,50,10,9,9,108,186,0.35,339,0.65,339,0,0,0,0,-9,9,50,10,9,0,117,408,990,966,24,0.18,0.059,0.00246,0.239,0.00992,2,0.171,0.41,0.0171,23.6,0.947,0.97,0.918,37.2,36.1,72.2,1730
2009-07-26,2008,10,43,207,518.75,0.48,3,Normal,50,10,9,9,108,186,0.36,332.8,0.64,332.8,0,0,0,0,-9,9,50,10,9,0,117,402,990,965.9,24.1,0.177,0.0561,0.00233,0.233,0.0097,2,0.167,0.4,0.0166,23.7,0.946,0.97,0.918,36.5,35.4,70.9,1700
2009-07-27,2008,10,43,208,512.46,0.48,3,Normal,50,10,9,9,108,186,0.36,326.5,0.64,326.5,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0531,0.0022,0.228,0.00947,2,0.163,0.391,0.0162,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2009-07-28,2008,10,43,209,506.17,0.48,3,Normal,50,10,9,9,108,186,0.37,320.2,0.63,320.2,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0501,0.00208,0.223,0.00924,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.1,68.3,1640
2009-07-29,2008,10,44,210,499.89,0.49,3,Normal,50,10,9,9,108,186,0.37,313.9,0.63,313.9,0,0,0,0,-9,9,50,10,9,0,117,383,990,965.8,24.2,0.171,0.0472,0.00195,0.218,0.00902,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,67,1610
2009-07-30,2008,10,44,211,493.6,0.49,3,Normal,50,10,9,9,108,186,0.38,307.6,0.62,307.6,0,0,0,0,-9,9,50,10,9,0,117,377,990,965.8,24.2,0.168,0.0442,0.00183,0.213,0.00879,2,0.15,0.363,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.7,1580
2009-07-31,2008,10,44,212,487.85,0.49,3,Normal,50,10,9,9,108,186,0.38,301.9,0.62,301.9,0,0,0,0,-9,9,50,10,9,0,117,371,990,965.8,24.2,0.166,0.0415,0.00171,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.5,1550
2009-08-01,2008,11,44,213,481.02,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,297,0.62,297,0,0,0,0,-6,6,54,9,8,0,113,368,990,965.8,24.2,0.165,0.0392,0.00162,0.205,0.00844,2,0.143,0.348,0.0143,23.9,0.94,0.97,0.912,32.7,31.7,63.5,1520
2009-08-02,2008,11,44,214,474.18,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,290.2,0.61,290.2,0,0,0,0,-6,6,54,9,8,0,113,361,990,965.7,24.3,0.163,0.036,0.00148,0.199,0.0082,2,0.138,0.337,0.0139,23.9,0.939,0.97,0.911,32,31,62,1490
2009-08-03,2008,11,44,215,466.8,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,282.8,0.61,282.8,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2009-08-04,2008,11,44,216,459.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2009-08-05,2008,11,45,217,452.58,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,268.6,0.59,268.6,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0258,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2009-08-06,2008,11,45,218,446.84,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2009-08-07,2008,11,45,219,440.55,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256.6,0.58,256.6,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0201,0.000823,0.171,0.00701,2,0.116,0.287,0.0117,24.1,0.931,0.97,0.903,28.3,27.4,54.9,1320
2009-08-08,2008,11,45,220,434.26,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2009-08-09,2008,11,45,221,427.97,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,244,0.57,244,0,0,0,0,-6,6,54,9,8,0,113,315,990,965.5,24.5,0.147,0.0165,0.000674,0.163,0.00667,2,0.107,0.27,0.011,24.2,0.928,0.97,0.9,26.9,26.1,52.1,1250
2009-08-10,2008,11,45,222,422.23,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,238.2,0.56,238.2,0,0,0,0,-6,6,54,9,8,0,113,309,990,965.5,24.5,0.145,0.016,0.000653,0.161,0.00656,2,0.103,0.264,0.0108,24.2,0.926,0.97,0.898,26.2,25.4,50.9,1220
2009-08-11,2008,11,45,223,416.49,0.54,3,Normal,47,8,6,5,89,155,0.37,261.5,0.63,261.5,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0224,0.000914,0.172,0.007,2,0.119,0.291,0.0119,24.2,0.932,0.97,0.904,29,28.1,56.2,1350
2009-08-12,2008,11,46,224,411.84,0.55,3,Normal,47,8,6,5,89,155,0.38,256.8,0.62,256.8,0,0,0,0,-5,5,47,8,6,0,94,318,990,965.5,24.5,0.148,0.0202,0.000824,0.168,0.00684,2,0.116,0.284,0.0116,24.3,0.931,0.97,0.903,28.5,27.6,55.2,1330
2009-08-13,2008,11,46,225,406.64,0.55,3,Normal,47,8,6,5,89,155,0.38,251.6,0.62,251.6,0,0,0,0,-5,5,47,8,6,0,94,313,990,965.4,24.6,0.146,0.0178,0.000723,0.164,0.00666,2,0.112,0.276,0.0112,24.3,0.93,0.97,0.902,27.9,27,54.1,1300
2009-08-14,2008,11,46,226,401.45,0.56,3,Normal,47,8,6,5,89,155,0.39,246.4,0.61,246.4,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000679,0.161,0.00654,2,0.109,0.27,0.011,24.3,0.929,0.97,0.901,27.3,26.5,53,1270
2009-08-15,2008,11,46,227,396.25,0.56,3,Normal,47,8,6,5,89,155,0.39,241.3,0.61,241.3,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0163,0.00066,0.158,0.00644,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2009-08-16,2008,11,46,228,391.06,0.57,3,Normal,47,8,6,5,89,155,0.4,236.1,0.6,236.1,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.000642,0.156,0.00634,2,0.102,0.258,0.0105,24.4,0.925,0.97,0.897,26.1,25.3,50.7,1220
2009-08-17,2008,11,46,229,386.41,0.57,3,Normal,47,8,6,5,89,155,0.4,231.4,0.6,231.4,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000625,0.154,0.00625,1,0.255,0.409,0.0166,24.3,0.958,0.98,0.938,52.7,48.2,48.2,1160
2009-08-18,2008,11,46,230,381.76,0.57,3,Normal,47,8,6,5,89,155,0.41,226.8,0.59,226.8,0,0,0,0,-5,5,47,8,6,0,94,288,990,965.3,24.7,0.137,0.015,0.000609,0.152,0.00616,1,0.249,0.401,0.0162,24.3,0.958,0.98,0.939,51.8,48.2,48.2,1160
2009-08-19,2008,11,47,231,377.11,0.58,3,Normal,47,8,6,5,89,155,0.41,222.1,0.59,222.1,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.000592,0.15,0.00607,1,0.242,0.392,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2009-08-20,2008,11,47,232,372.46,0.58,3,Normal,47,8,6,5,89,155,0.42,217.5,0.58,217.5,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000575,0.148,0.00598,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.939,49.7,48.2,48.2,1160
2009-08-21,2008,11,47,233,368.91,0.59,3,Normal,47,8,6,5,89,155,0.42,213.9,0.58,213.9,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.0139,0.000563,0.146,0.00592,1,0.231,0.378,0.0153,24.4,0.957,0.98,0.938,48.9,48,48,1150
2009-08-22,2008,11,47,234,364.81,0.59,3,Normal,47,8,6,5,89,155,0.42,209.8,0.57,209.8,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000548,0.145,0.00584,1,0.226,0.37,0.015,24.4,0.956,0.98,0.937,48,47.1,47.1,1130
2009-08-23,2008,11,47,235,360.71,0.59,3,Normal,47,8,6,5,89,155,0.43,205.7,0.57,205.7,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0132,0.000534,0.143,0.00576,1,0.22,0.363,0.0146,24.4,0.956,0.98,0.937,47.1,46.2,46.2,1110
2009-08-24,2008,11,47,236,356.6,0.6,3,Normal,47,8,6,5,89,155,0.43,201.6,0.56,201.6,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.000519,0.141,0.00569,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.2,45.3,45.3,1090
2009-08-25,2008,11,47,237,352.5,0.6,3,Normal,47,8,6,5,89,155,0.44,197.5,0.56,197.5,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0125,0.000505,0.139,0.00561,1,0.209,0.348,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1060
2009-08-26,2008,11,48,238,348.4,0.61,3,Normal,47,8,6,5,89,155,0.45,193.4,0.56,193.4,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0122,0.00049,0.138,0.00553,1,0.204,0.341,0.0137,24.5,0.953,0.98,0.934,44.3,43.4,43.4,1040
2009-08-27,2008,11,48,239,344.3,0.61,3,Normal,47,8,6,5,89,155,0.45,189.3,0.55,189.3,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000476,0.136,0.00545,1,0.198,0.334,0.0134,24.5,0.952,0.98,0.933,43.4,42.5,42.5,1020
2009-08-28,2008,11,48,240,340.74,0.61,3,Normal,47,8,6,5,89,155,0.46,185.7,0.55,185.7,0,0,0,0,-5,5,47,8,6,0,94,247,990,965.1,24.9,0.123,0.0115,0.000463,0.134,0.00539,1,0.193,0.327,0.0132,24.6,0.951,0.98,0.932,42.5,41.7,41.7,1000
2009-08-29,2008,11,48,241,337.19,0.62,3,Normal,47,8,6,5,89,155,0.46,182.2,0.54,182.2,0,0,0,0,-5,5,47,8,6,0,94,243,990,965.1,24.9,0.121,0.0112,0.000451,0.133,0.00532,1,0.188,0.321,0.0129,24.6,0.95,0.98,0.93,41.7,40.9,40.9,981
2009-08-30,2008,11,48,242,333.64,0.62,3,Normal,47,8,6,5,89,155,0.47,178.6,0.54,178.6,0,0,0,0,-5,5,47,8,6,0,94,240,990,965.1,24.9,0.12,0.0109,0.000439,0.131,0.00526,1,0.184,0.315,0.0126,24.6,0.948,0.978,0.928,40.9,40,40,960
2009-08-31,2008,11,48,243,330.08,0.63,3,Normal,47,8,6,5,89,155,0.47,175.1,0.53,175.1,0,0,0,0,-5,5,47,8,6,0,94,236,990,965.1,24.9,0.119,0.0106,0.000426,0.129,0.00519,1,0.179,0.308,0.0124,24.6,0.947,0.976,0.925,40.1,39.1,39.1,939
2009-09-01,2008,12,48,244,326.53,0.63,3,Normal,40,6,4,3,65,118,0.36,208.5,0.64,208.5,0,0,0,0,-3,3,40,6,4,0,68,259,990,965,25,0.127,0.0135,0.00054,0.14,0.00562,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.2,47.2,1130
2009-09-02,2008,12,49,245,322.42,0.63,3,Normal,40,6,4,3,65,118,0.37,204.4,0.63,204.4,0,0,0,0,-3,3,40,6,4,0,68,254,990,965,25,0.125,0.0131,0.000525,0.138,0.00554,1,0.218,0.357,0.0143,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
2009-09-03,2008,12,49,246,318.32,0.64,3,Normal,40,6,4,3,65,118,0.37,200.3,0.63,200.3,0,0,0,0,-3,3,40,6,4,0,68,250,990,965,25,0.124,0.0128,0.000511,0.137,0.00546,1,0.213,0.35,0.014,24.7,0.955,0.98,0.936,46.3,45.3,45.3,1090
2009-09-04,2008,12,49,247,314.22,0.64,3,Normal,40,6,4,3,65,118,0.38,196.2,0.62,196.2,0,0,0,0,-3,3,40,6,4,0,68,246,990,965,25,0.122,0.0124,0.000497,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.935,45.3,44.4,44.4,1070
2009-09-05,2008,12,49,248,310.12,0.65,3,Normal,40,6,4,3,65,118,0.38,192.1,0.62,192.1,0,0,0,0,-3,3,40,6,4,0,68,242,990,965,25,0.121,0.0121,0.000482,0.133,0.00531,1,0.202,0.335,0.0134,24.7,0.952,0.98,0.933,44.3,43.5,43.5,1040
2009-09-06,2008,12,49,249,306.02,0.66,3,Normal,40,6,4,3,65,118,0.39,188,0.61,188,0,0,0,0,-3,3,40,6,4,0,68,238,990,964.9,25.1,0.12,0.0117,0.000468,0.131,0.00524,1,0.196,0.328,0.0131,24.7,0.951,0.98,0.932,43.4,42.5,42.5,1020
2009-09-07,2008,12,49,250,302.46,0.66,3,Normal,40,6,4,3,65,118,0.39,184.5,0.61,184.5,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000456,0.13,0.00517,1,0.192,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2009-09-08,2008,12,49,251,298.91,0.67,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2009-09-09,2008,12,50,252,295.35,0.67,3,Normal,40,6,4,3,65,118,0.4,177.3,0.6,177.3,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000431,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2009-09-10,2008,12,50,253,291.8,0.68,3,Normal,40,6,4,3,65,118,0.4,173.8,0.6,173.8,0,0,0,0,-3,3,40,6,4,0,68,224,990,964.9,25.1,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40.1,39.1,39.1,939
2009-09-11,2008,12,50,254,289.34,0.68,3,Normal,40,6,4,3,65,118,0.41,171.3,0.59,171.3,0,0,0,0,-3,3,40,6,4,0,68,221,990,964.9,25.1,0.114,0.0103,0.00041,0.124,0.00493,1,0.174,0.298,0.0118,24.8,0.946,0.975,0.922,39.5,38.5,38.5,924
2009-09-12,2008,12,50,255,286.33,0.69,3,Normal,40,6,4,3,65,118,0.41,168.3,0.59,168.3,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2009-09-13,2008,12,50,256,283.32,0.69,3,Normal,40,6,4,3,65,118,0.42,165.3,0.58,165.3,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.112,0.0098,0.000389,0.121,0.00482,1,0.166,0.287,0.0114,24.9,0.944,0.972,0.918,38.1,37,37,888
2009-09-14,2008,12,50,257,280.31,0.69,3,Normal,40,6,4,3,65,118,0.42,162.3,0.58,162.3,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2009-09-15,2008,12,50,258,277.31,0.7,3,Normal,40,6,4,3,65,118,0.43,159.3,0.57,159.3,0,0,0,0,-3,3,40,6,4,0,68,209,990,964.8,25.2,0.109,0.00929,0.000369,0.119,0.00471,1,0.158,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2009-09-16,2008,12,51,259,274.3,0.7,3,Normal,40,6,4,3,65,118,0.43,156.3,0.57,156.3,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00904,0.000359,0.117,0.00466,1,0.154,0.271,0.0107,24.9,0.941,0.97,0.913,36,34.9,34.9,837
2009-09-17,2008,12,51,260,271.29,0.71,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2009-09-18,2008,12,51,261,268.28,0.72,3,Normal,40,6,4,3,65,118,0.44,150.3,0.56,150.3,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00852,0.000338,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
2009-09-19,2008,12,51,262,265.82,0.72,3,Normal,40,6,4,3,65,118,0.44,147.8,0.56,147.8,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00831,0.000329,0.114,0.0045,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,791
2009-09-20,2008,12,51,263,263.36,0.73,3,Normal,40,6,4,3,65,118,0.45,145.4,0.55,145.4,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00811,0.000321,0.113,0.00446,1,0.139,0.251,0.00995,25,0.937,0.97,0.909,33.4,32.4,32.4,778
2009-09-21,2008,12,51,264,261.99,0.73,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2009-09-22,2008,12,51,265,258.99,0.74,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2009-09-23,2008,12,52,266,256.53,0.74,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2009-09-24,2008,12,52,267,254.06,0.75,3,Normal,40,6,4,3,65,118,0.46,136.1,0.54,136.1,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00732,0.000289,0.109,0.00429,1,0.126,0.235,0.00928,25,0.933,0.97,0.905,31.2,30.3,30.3,726
2009-09-25,2008,12,52,268,251.6,0.75,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2009-09-26,2008,12,52,269,249.14,0.76,3,Normal,40,6,4,3,65,118,0.47,131.1,0.53,131.1,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0995,0.0069,0.000273,0.106,0.0042,1,0.12,0.226,0.00893,25.1,0.931,0.97,0.903,30,29.1,29.1,699
2009-09-27,2008,12,52,270,246.68,0.77,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.221,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2009-09-28,2008,12,52,271,244.22,0.77,3,Normal,40,6,4,3,65,118,0.48,126.2,0.52,126.2,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0977,0.00648,0.000256,0.104,0.00411,1,0.113,0.217,0.00857,25.1,0.929,0.97,0.901,28.9,28,28,673
2009-09-29,2008,12,52,272,241.76,0.78,3,Normal,40,6,4,3,65,118,0.49,123.8,0.51,123.8,0,0,0,0,-3,3,40,6,4,0,68,174,990,964.7,25.3,0.0969,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.1,0.928,0.97,0.9,28.3,27.5,27.5,659
2009-09-30,2008,12,53,273,242.58,0.78,3,Normal,40,6,4,3,65,118,0.49,124.6,0.51,124.6,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0971,0.00634,0.00025,0.103,0.00408,1,0.111,0.214,0.00845,25.1,0.928,0.97,0.901,28.5,27.7,27.7,664
2009-10-01,2009,1,1,274,244.49,0.77,3,Normal,37,5,3,2,50,97,0.4,147.5,0.6,147.5,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00829,0.000327,0.112,0.00441,1,0.142,0.253,0.01,25.1,0.938,0.97,0.91,34,33,33,792
2009-10-02,2009,1,1,275,243.67,0.78,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
2009-10-03,2009,1,1,276,242.85,0.78,3,Normal,37,5,3,2,50,97,0.4,145.8,0.6,145.8,0,0,0,0,-2,2,37,5,3,0,52,191,990,964.7,25.3,0.103,0.00815,0.000321,0.111,0.00438,1,0.139,0.25,0.00988,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2009-10-04,2009,1,1,277,240.94,0.78,3,Normal,37,5,3,2,50,97,0.4,143.9,0.6,143.9,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00798,0.000315,0.11,0.00435,1,0.137,0.247,0.00974,25.1,0.936,0.97,0.908,33.2,32.2,32.2,773
2009-10-05,2009,1,1,278,237.93,0.79,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2009-10-06,2009,1,1,279,236.56,0.8,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2009-10-07,2009,1,1,280,234.65,0.8,3,Normal,37,5,3,2,50,97,0.41,137.7,0.59,137.7,0,0,0,0,-2,2,37,5,3,0,52,183,990,964.6,25.4,0.1,0.00745,0.000293,0.107,0.00423,1,0.128,0.236,0.00929,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
2009-10-08,2009,1,2,281,232.74,0.81,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2009-10-09,2009,1,2,282,231.37,0.81,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2009-10-10,2009,1,2,283,228.36,0.82,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2009-10-11,2009,1,2,284,225.9,0.83,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2009-10-12,2009,1,2,285,224.53,0.83,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2009-10-13,2009,1,2,286,223.17,0.83,3,Normal,37,5,3,2,50,97,0.43,126.2,0.56,126.2,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0959,0.00647,0.000254,0.102,0.00402,1,0.113,0.215,0.00845,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2009-10-14,2009,1,2,287,221.8,0.84,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2009-10-15,2009,1,3,288,219.89,0.84,3,Normal,37,5,3,2,50,97,0.44,122.9,0.56,122.9,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.0948,0.0062,0.000243,0.101,0.00396,1,0.108,0.209,0.00822,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2009-10-16,2009,1,3,289,217.97,0.85,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2009-10-17,2009,1,3,290,216.6,0.85,3,Normal,37,5,3,2,50,97,0.45,119.6,0.55,119.6,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0936,0.00592,0.000232,0.0995,0.0039,1,0.104,0.203,0.00798,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2009-10-18,2009,1,3,291,215.24,0.86,3,Normal,37,5,3,2,50,97,0.45,118.2,0.55,118.2,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.0931,0.0058,0.000227,0.0989,0.00388,1,0.102,0.201,0.00788,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2009-10-19,2009,1,3,292,213.32,0.86,3,Normal,37,5,3,2,50,97,0.46,116.3,0.55,116.3,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0925,0.00564,0.000221,0.0981,0.00384,1,0.0995,0.198,0.00774,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2009-10-20,2009,1,3,293,212.5,0.87,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2009-10-21,2009,1,3,294,211.68,0.87,3,Normal,37,5,3,2,50,97,0.46,114.7,0.54,114.7,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0919,0.0055,0.000215,0.0974,0.00381,1,0.0973,0.195,0.00763,25.3,0.921,0.97,0.894,26.3,25.5,25.5,611
2009-10-22,2009,1,4,295,209.77,0.87,3,Normal,37,5,3,2,50,97,0.46,112.8,0.54,112.8,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0912,0.00534,0.000209,0.0965,0.00378,1,0.0947,0.191,0.00749,25.4,0.92,0.97,0.892,25.8,25,25,600
2009-10-23,2009,1,4,296,207.85,0.88,3,Normal,37,5,3,2,50,97,0.47,110.8,0.53,110.8,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0905,0.00517,0.000202,0.0957,0.00375,1,0.0921,0.188,0.00735,25.4,0.918,0.97,0.891,25.3,24.6,24.6,590
2009-10-24,2009,1,4,297,205.94,0.89,3,Normal,37,5,3,2,50,97,0.47,108.9,0.53,108.9,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0899,0.00501,0.000196,0.0949,0.00371,1,0.0896,0.184,0.00721,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
2009-10-25,2009,1,4,298,204.03,0.89,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2009-10-26,2009,1,4,299,202.11,0.9,3,Normal,37,5,3,2,50,97,0.48,105.1,0.52,105.1,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0885,0.00468,0.000183,0.0932,0.00364,1,0.0844,0.178,0.00694,25.4,0,0,0,0,0,0,0
2009-10-27,2009,1,4,300,200.2,0.9,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2009-10-28,2009,1,4,301,198.83,0.9,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2009-10-29,2009,1,5,302,197.46,0.91,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2009-10-30,2009,1,5,303,196.64,0.91,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2009-10-31,2009,1,5,304,197.46,0.91,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2009-11-01,2009,2,5,305,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2009-11-02,2009,2,5,306,205.12,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2009-11-03,2009,2,5,307,208.67,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.7,0.68,141.7,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0979,0.00779,0.000305,0.106,0.00414,1,0.134,0.239,0.00937,25.3,0.935,0.97,0.907,32.9,31.9,31.9,766
2009-11-04,2009,2,5,308,212.78,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2009-11-05,2009,2,6,309,215.24,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148.2,0.69,148.2,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00835,0.000327,0.109,0.00426,1,0.143,0.251,0.00985,25.3,0.938,0.97,0.91,34.4,33.4,33.4,802
2009-11-06,2009,2,6,310,220.43,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,153.4,0.7,153.4,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00879,0.000345,0.111,0.00435,1,0.15,0.26,0.0102,25.2,0.94,0.97,0.912,35.7,34.6,34.6,830
2009-11-07,2009,2,6,311,220.71,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,153.7,0.7,153.7,0,0,0,0,-2,2,29,4,2,0,32,189,990,964.5,25.5,0.102,0.00882,0.000346,0.111,0.00436,1,0.15,0.261,0.0102,25.2,0.94,0.97,0.912,35.7,34.7,34.7,832
2009-11-08,2009,2,6,312,218.79,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,151.8,0.69,151.8,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.101,0.00865,0.000339,0.11,0.00432,1,0.147,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.2,34.2,821
2009-11-09,2009,2,6,313,217.42,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,150.4,0.69,150.4,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00854,0.000335,0.11,0.0043,1,0.146,0.255,0.01,25.2,0.939,0.97,0.911,35,33.9,33.9,814
2009-11-10,2009,2,6,314,219.34,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2009-11-11,2009,2,6,315,221.25,0.84,3,Normal,36,5,3,2,47,93,0.42,128.3,0.58,128.3,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0963,0.00665,0.000261,0.103,0.00404,1,0.116,0.219,0.00858,25.3,0.93,0.97,0.902,29.5,28.7,28.7,688
2009-11-12,2009,2,7,316,219.89,0.84,3,Normal,36,5,3,2,47,93,0.42,126.9,0.58,126.9,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0958,0.00654,0.000256,0.102,0.00402,1,0.114,0.216,0.00848,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2009-11-13,2009,2,7,317,217.97,0.85,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2009-11-14,2009,2,7,318,217.15,0.85,3,Normal,36,5,3,2,47,93,0.43,124.2,0.57,124.2,0,0,0,0,-2,2,36,5,3,0,49,168,990,964.5,25.5,0.0949,0.0063,0.000247,0.101,0.00397,1,0.11,0.211,0.00829,25.3,0.928,0.97,0.9,28.6,27.7,27.7,665
2009-11-15,2009,2,7,319,219.61,0.84,3,Normal,36,5,3,2,47,93,0.42,126.6,0.58,126.6,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0957,0.00651,0.000256,0.102,0.00401,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2009-11-16,2009,2,7,320,224.81,0.83,3,Normal,36,5,3,2,47,93,0.41,131.8,0.59,131.8,0,0,0,0,-2,2,36,5,3,0,49,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.00411,1,0.12,0.225,0.00884,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2009-11-17,2009,2,7,321,229.46,0.82,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2009-11-18,2009,2,7,322,233.01,0.81,3,Normal,36,5,3,2,47,93,0.4,140,0.6,140,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00426,1,0.132,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
2009-11-19,2009,2,8,323,237.11,0.8,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2009-11-20,2009,2,8,324,241.21,0.78,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2009-11-21,2009,2,8,325,241.49,0.78,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2009-11-22,2009,2,8,326,238.48,0.79,3,Normal,36,5,3,2,47,93,0.39,145.5,0.61,145.5,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00812,0.00032,0.111,0.00436,1,0.139,0.249,0.00983,25.1,0.937,0.97,0.909,33.6,32.6,32.6,782
2009-11-23,2009,2,8,327,238.75,0.79,3,Normal,36,5,3,2,47,93,0.39,145.8,0.61,145.8,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00814,0.000321,0.111,0.00436,1,0.139,0.25,0.00985,25.1,0.937,0.97,0.909,33.6,32.6,32.6,783
2009-11-24,2009,2,8,328,240.12,0.79,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2009-11-25,2009,2,8,329,238.21,0.79,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2009-11-26,2009,2,9,330,240.12,0.79,3,Normal,36,5,3,2,47,93,0.39,147.1,0.61,147.1,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00826,0.000326,0.111,0.00439,1,0.141,0.252,0.00995,25.1,0.938,0.97,0.91,34,33,33,791
2009-11-27,2009,2,9,331,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2009-11-28,2009,2,9,332,247.78,0.76,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2009-11-29,2009,2,9,333,251.33,0.76,3,Normal,36,5,3,2,47,93,0.37,158.3,0.63,158.3,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00921,0.000364,0.116,0.00459,1,0.156,0.272,0.0108,25,0.942,0.97,0.913,36.6,35.5,35.5,852
2009-11-30,2009,2,9,334,251.6,0.75,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2009-12-01,2009,3,9,335,252.42,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,175.4,0.69,175.4,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.179,0.301,0.0119,25,0.947,0.978,0.926,40.7,39.8,39.8,955
2009-12-02,2009,3,9,336,253.24,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,176.2,0.7,176.2,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00483,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2009-12-03,2009,3,10,337,255.16,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,178.2,0.7,178.2,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000431,0.123,0.00487,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.4,40.5,40.5,972
2009-12-04,2009,3,10,338,256.53,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,179.5,0.7,179.5,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000436,0.124,0.00489,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.8,40.8,980
2009-12-05,2009,3,10,339,256.8,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2009-12-06,2009,3,10,340,260.35,0.73,4,Mod_Dry,31,5,3,2,36,77,0.3,183.3,0.7,183.3,0,0,0,0,-2,2,31,5,3,0,38,222,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00496,1,0.19,0.315,0.0125,24.9,0.949,0.98,0.93,42.6,41.7,41.7,1000
2009-12-07,2009,3,10,341,266.1,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2009-12-08,2009,3,10,342,271.84,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,194.8,0.72,194.8,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000488,0.13,0.00517,1,0.206,0.336,0.0133,24.9,0.953,0.98,0.934,45.3,44.4,44.4,1070
2009-12-09,2009,3,10,343,277.58,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,200.6,0.72,200.6,0,0,0,0,-2,2,31,5,3,0,38,240,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00528,1,0.213,0.346,0.0137,24.8,0.955,0.98,0.936,46.7,45.7,45.7,1100
2009-12-10,2009,3,11,344,283.32,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,206.3,0.73,206.3,0,0,0,0,-2,2,31,5,3,0,38,245,990,964.8,25.2,0.122,0.0133,0.000528,0.135,0.00538,1,0.221,0.356,0.0142,24.8,0.956,0.98,0.937,48,47,47,1130
2009-12-11,2009,3,11,345,290.71,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,213.7,0.73,213.7,0,0,0,0,-2,2,31,5,3,0,38,253,990,964.9,25.1,0.125,0.0139,0.000554,0.139,0.00552,1,0.231,0.37,0.0147,24.8,0.957,0.98,0.938,49.7,48.2,48.2,1160
2009-12-12,2009,3,11,346,297.54,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,220.5,0.74,220.5,0,0,0,0,-2,2,31,5,3,0,38,260,990,964.9,25.1,0.127,0.0145,0.000577,0.142,0.00564,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.3,48.2,48.2,1160
2009-12-13,2009,3,11,347,301.1,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,224.1,0.74,224.1,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.00059,0.143,0.00571,1,0.245,0.388,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2009-12-14,2009,3,11,348,303.56,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,226.6,0.75,226.6,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00575,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2009-12-15,2009,3,11,349,308.75,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,231.8,0.75,231.8,0,0,0,0,-2,2,31,5,3,0,38,271,990,964.9,25.1,0.131,0.0154,0.000617,0.147,0.00585,2,0.0989,0.245,0.0098,24.8,0.924,0.97,0.896,26,25.3,50.5,1210
2009-12-16,2009,3,11,350,310.67,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,233.7,0.75,233.7,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000623,0.147,0.00588,2,0.1,0.248,0.00989,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2009-12-17,2009,3,12,351,311.49,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,234.5,0.75,234.5,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0157,0.000626,0.148,0.0059,2,0.101,0.249,0.00992,24.8,0.924,0.97,0.897,26.4,25.6,51.1,1230
2009-12-18,2009,3,12,352,313.4,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,236.4,0.75,236.4,0,0,0,0,-2,2,31,5,3,0,38,275,990,965,25,0.133,0.0158,0.000633,0.149,0.00594,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2009-12-19,2009,3,12,353,313.67,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,236.7,0.76,236.7,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000634,0.149,0.00594,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.6,1240
2009-12-20,2009,3,12,354,314.49,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,237.5,0.76,237.5,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2009-12-21,2009,3,12,355,318.6,0.64,5,Dry,26,4,3,2,24,59,0.18,259.6,0.81,259.6,0,0,0,0,-2,2,26,4,3,0,26,293,990,965,25,0.139,0.0215,0.000861,0.16,0.00641,2,0.118,0.278,0.0111,24.7,0.931,0.97,0.903,29.3,28.4,56.9,1360
2009-12-22,2009,3,12,356,324.34,0.63,5,Dry,26,4,3,2,24,59,0.18,265.3,0.82,265.3,0,0,0,0,-2,2,26,4,3,0,26,298,990,965,25,0.141,0.0242,0.00097,0.165,0.00661,2,0.122,0.287,0.0115,24.7,0.932,0.97,0.905,30,29.1,58.1,1390
2009-12-23,2009,3,12,357,328.44,0.63,5,Dry,26,4,3,2,24,59,0.18,269.4,0.82,269.4,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.0262,0.00105,0.168,0.00675,2,0.124,0.293,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1420
2009-12-24,2009,3,13,358,330.9,0.62,5,Dry,26,4,3,2,24,59,0.18,271.9,0.82,271.9,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0273,0.0011,0.17,0.00683,2,0.126,0.297,0.0119,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2009-12-25,2009,3,13,359,333.36,0.62,5,Dry,26,4,3,2,24,59,0.18,274.4,0.82,274.4,0,0,0,0,-2,2,26,4,3,0,26,307,990,965.1,24.9,0.144,0.0285,0.00114,0.173,0.00692,2,0.128,0.3,0.012,24.6,0.934,0.97,0.906,31,30,60.1,1440
2009-12-26,2009,3,13,360,334.18,0.62,5,Dry,26,4,3,2,24,59,0.18,275.2,0.82,275.2,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0289,0.00116,0.173,0.00695,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31.1,30.1,60.3,1450
2009-12-27,2009,3,13,361,335,0.62,5,Dry,26,4,3,2,24,59,0.18,276,0.82,276,0,0,0,0,-2,2,26,4,3,0,26,309,990,965.1,24.9,0.145,0.0293,0.00117,0.174,0.00698,2,0.129,0.303,0.0121,24.6,0.935,0.97,0.907,31.2,30.2,60.4,1450
2009-12-28,2009,3,13,362,339.1,0.62,5,Dry,26,4,3,2,24,59,0.17,280.1,0.83,280.1,0,0,0,0,-2,2,26,4,3,0,26,313,990,965.1,24.9,0.146,0.0312,0.00125,0.177,0.00712,2,0.132,0.309,0.0124,24.6,0.936,0.97,0.908,31.6,30.7,61.3,1470
2009-12-29,2009,3,13,363,343.75,0.61,5,Dry,26,4,3,2,24,59,0.17,284.8,0.83,284.8,0,0,0,0,-2,2,26,4,3,0,26,318,990,965.1,24.9,0.148,0.0334,0.00134,0.181,0.00728,2,0.135,0.316,0.0127,24.6,0.937,0.97,0.909,32.1,31.2,62.3,1500
2009-12-30,2009,3,13,364,348.95,0.61,5,Dry,26,4,3,2,24,59,0.17,289.9,0.83,289.9,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.15,0.0359,0.00144,0.185,0.00746,2,0.138,0.324,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.5,1520
2009-12-31,2009,3,14,365,354.14,0.6,5,Dry,26,4,3,2,24,59,0.17,295.1,0.83,295.1,0,0,0,0,-2,2,26,4,3,0,26,328,990,965.2,24.8,0.151,0.0383,0.00154,0.19,0.00764,2,0.142,0.331,0.0133,24.5,0.939,0.97,0.911,33.3,32.3,64.6,1550
2010-01-01,2009,4,14,1,360.43,0.59,5,Dry,29,5,4,2,33,73,0.2,287.4,0.8,287.4,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0347,0.0014,0.185,0.00746,2,0.137,0.322,0.013,24.5,0.937,0.97,0.909,32.3,31.4,62.7,1510
2010-01-02,2009,4,14,2,363.99,0.59,5,Dry,29,5,4,2,33,73,0.2,291,0.8,291,0,0,0,0,-2,2,29,5,4,0,35,329,990,965.2,24.8,0.152,0.0363,0.00147,0.188,0.00759,2,0.139,0.327,0.0132,24.5,0.938,0.97,0.91,32.7,31.8,63.5,1520
2010-01-03,2009,4,14,3,366.99,0.59,5,Dry,29,5,4,2,33,73,0.2,294,0.8,294,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0378,0.00152,0.19,0.00769,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2010-01-04,2009,4,14,4,369.46,0.59,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2010-01-05,2009,4,14,5,374.1,0.58,5,Dry,29,5,4,2,33,73,0.2,301.1,0.81,301.1,0,0,0,0,-2,2,29,5,4,0,35,339,990,965.3,24.7,0.155,0.0411,0.00166,0.196,0.00794,2,0.146,0.342,0.0138,24.4,0.94,0.97,0.912,33.9,32.8,65.7,1580
2010-01-06,2009,4,14,6,382.58,0.57,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0451,0.00183,0.203,0.00824,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2010-01-07,2009,4,15,7,390.51,0.57,5,Dry,29,5,4,2,33,73,0.19,317.5,0.81,317.5,0,0,0,0,-2,2,29,5,4,0,35,356,990,965.4,24.6,0.161,0.0489,0.00198,0.21,0.00851,2,0.157,0.367,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
