date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-01-08,2009,4,15,8,398.44,0.56,5,Dry,29,5,4,2,33,73,0.18,325.4,0.82,325.4,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0526,0.00214,0.216,0.00879,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.8,1700
2010-01-09,2009,4,15,9,406.37,0.55,5,Dry,29,5,4,2,33,73,0.18,333.4,0.82,333.4,0,0,0,0,-2,2,29,5,4,0,35,371,990,965.4,24.6,0.167,0.0564,0.00229,0.223,0.00907,2,0.168,0.39,0.0159,24.2,0.946,0.97,0.918,37.4,36.3,72.5,1740
2010-01-10,2009,4,15,10,414.85,0.55,5,Dry,29,5,4,2,33,73,0.18,341.9,0.82,341.9,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0604,0.00246,0.23,0.00937,2,0.173,0.403,0.0164,24.1,0.947,0.972,0.921,38.3,37.2,74.5,1790
2010-01-11,2009,4,15,11,424.42,0.54,5,Dry,29,5,4,2,33,73,0.17,351.4,0.83,351.4,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0649,0.00265,0.238,0.00971,2,0.18,0.418,0.017,24.1,0.948,0.975,0.924,39.3,38.3,76.7,1840
2010-01-12,2009,4,15,12,435.08,0.53,5,Dry,29,5,4,2,33,73,0.17,362.1,0.83,362.1,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.434,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2010-01-13,2009,4,15,13,445.2,0.52,5,Dry,29,5,4,2,33,73,0.16,372.2,0.84,372.2,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0747,0.00306,0.255,0.0105,2,0.194,0.449,0.0184,23.9,0.951,0.979,0.932,41.6,40.7,81.5,1950
2010-01-14,2009,4,16,14,453.13,0.52,5,Dry,29,5,4,2,33,73,0.16,380.1,0.84,380.1,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0784,0.00322,0.262,0.0107,2,0.199,0.461,0.0189,23.9,0.952,0.98,0.933,42.4,41.6,83.2,2000
2010-01-15,2009,4,16,15,462.7,0.51,5,Dry,29,5,4,2,33,73,0.16,389.7,0.84,389.7,0,0,0,0,-2,2,29,5,4,0,35,428,990,965.7,24.3,0.186,0.0829,0.00341,0.269,0.0111,2,0.206,0.475,0.0195,23.8,0.954,0.98,0.935,43.5,42.6,85.2,2040
2010-01-16,2009,4,16,16,475.55,0.5,5,Dry,29,5,4,2,33,73,0.15,402.6,0.85,402.6,0,0,0,0,-2,2,29,5,4,0,35,441,990,965.7,24.3,0.191,0.089,0.00367,0.28,0.0115,2,0.214,0.494,0.0204,23.8,0.955,0.98,0.936,44.8,43.9,87.8,2110
2010-01-17,2009,4,16,17,488.95,0.49,5,Dry,29,5,4,2,33,73,0.15,415.9,0.85,415.9,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2010-01-18,2009,4,16,18,503.44,0.48,5,Dry,29,5,4,2,33,73,0.14,430.4,0.85,430.4,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0126,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.7,46.7,93.4,2240
2010-01-19,2009,4,16,19,519.03,0.48,5,Dry,29,5,4,2,33,73,0.14,446,0.86,446,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.11,0.00455,0.316,0.0131,2,0.244,0.559,0.0232,23.5,0.958,0.98,0.939,49.3,48.2,96.4,2310
2010-01-20,2009,4,16,20,534.61,0.47,5,Dry,29,5,4,2,33,73,0.14,461.6,0.86,461.6,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00487,0.329,0.0137,2,0.254,0.583,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2010-01-21,2009,4,17,21,552.93,0.46,5,Dry,29,5,4,2,33,73,0.13,479.9,0.87,479.9,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00525,0.346,0.0145,2,0.266,0.613,0.0256,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2010-01-22,2009,4,17,22,572.89,0.45,5,Dry,29,5,4,2,33,73,0.13,499.9,0.87,499.9,0,0,0,0,-2,2,29,5,4,0,35,538,990,966.2,23.8,0.232,0.135,0.00566,0.367,0.0154,3,0.167,0.535,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2010-01-23,2009,4,17,23,592.85,0.44,5,Dry,29,5,4,2,33,73,0.12,519.9,0.88,519.9,0,0,0,0,-2,2,29,5,4,0,35,558,990,966.3,23.7,0.244,0.148,0.00625,0.392,0.0165,3,0.176,0.568,0.0239,23.2,0.948,0.97,0.92,37.3,36.2,109,2610
2010-01-24,2009,4,17,24,612.81,0.43,5,Dry,29,5,4,2,33,73,0.12,539.8,0.88,539.8,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00683,0.416,0.0176,3,0.185,0.602,0.0255,23,0.95,0.973,0.924,38.6,37.6,113,2710
2010-01-25,2009,4,17,25,636.06,0.42,5,Dry,29,5,4,2,33,73,0.12,563.1,0.89,563.1,0,0,0,0,-2,2,29,5,4,0,35,601,990,966.4,23.6,0.268,0.177,0.00752,0.445,0.0189,3,0.196,0.641,0.0272,22.9,0.952,0.976,0.929,40.1,39.2,118,2820
2010-01-26,2009,4,17,26,664.77,0.41,5,Dry,29,5,4,2,33,73,0.11,591.8,0.89,591.8,0,0,0,0,-2,2,29,5,4,0,35,630,990,966.6,23.4,0.284,0.196,0.00837,0.481,0.0205,3,0.209,0.69,0.0294,22.8,0.954,0.98,0.935,42,41.1,123,2960
2010-01-27,2009,4,17,27,697.85,0.39,5,Dry,29,5,4,2,33,73,0.1,624.9,0.9,624.9,0,0,0,0,-2,2,29,5,4,0,35,663,990,966.7,23.3,0.303,0.218,0.00937,0.522,0.0224,3,0.224,0.745,0.032,22.6,0.955,0.98,0.936,44,43.2,129,3110
2010-01-28,2009,4,18,28,733.67,0.38,5,Dry,29,5,4,2,33,73,0.1,660.7,0.9,660.7,0,0,0,0,-2,2,29,5,4,0,35,699,990,966.8,23.2,0.324,0.242,0.0105,0.566,0.0244,3,0.24,0.806,0.0348,22.4,0.957,0.98,0.938,46.2,45.3,136,3260
2010-01-29,2009,4,18,29,767.85,0.36,5,Dry,29,5,4,2,33,73,0.095,694.9,0.91,694.9,0,0,0,0,-2,2,29,5,4,0,35,733,990,967,23,0.343,0.265,0.0115,0.608,0.0264,3,0.255,0.863,0.0375,22.2,0.957,0.98,0.938,48.2,47.2,142,3400
2010-01-30,2009,4,18,30,786.62,0.35,5,Dry,29,5,4,2,33,73,0.093,713.6,0.91,713.6,0,0,0,0,-2,2,29,5,4,0,35,752,990,967,23,0.354,0.278,0.0121,0.631,0.0275,3,0.264,0.895,0.039,22.1,0.957,0.98,0.938,49.2,48.2,145,3470
2010-01-31,2009,4,18,31,807.18,0.34,5,Dry,29,5,4,2,33,73,0.09,734.2,0.91,734.2,0,0,0,0,-2,2,29,5,4,0,35,772,990,967.1,22.9,0.365,0.291,0.0127,0.657,0.0287,3,0.273,0.93,0.0406,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2010-02-01,2009,5,18,32,830.46,0.34,3,Normal,43,7,5,4,78,137,0.17,693.5,0.83,693.5,0,0,0,0,-4,4,43,7,5,0,82,748,990,967.2,22.8,0.352,0.264,0.0116,0.616,0.027,3,0.255,0.871,0.0382,21.9,0.957,0.98,0.938,47.5,46.6,140,3350
2010-02-02,2009,5,18,33,859.84,0.33,3,Normal,43,7,5,4,78,137,0.16,722.8,0.84,722.8,0,0,0,0,-4,4,43,7,5,0,82,778,990,967.3,22.7,0.369,0.284,0.0125,0.652,0.0288,3,0.268,0.92,0.0406,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2010-02-03,2009,5,18,34,891.39,0.32,3,Normal,43,7,5,4,78,137,0.15,754.4,0.85,754.4,0,0,0,0,-4,4,43,7,5,0,82,809,990,967.5,22.5,0.396,0.304,0.0135,0.7,0.0311,3,0.281,0.981,0.0435,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
2010-02-04,2009,5,19,35,924.78,0.31,3,Normal,43,7,5,4,78,137,0.15,787.8,0.85,787.8,0,0,0,0,-4,4,43,7,5,0,82,843,990,967.6,22.4,0.426,0.32,0.0143,0.747,0.0333,4,0.208,0.955,0.0426,21.4,0.953,0.975,0.929,39.5,38.5,154,3690
2010-02-05,2009,5,19,36,959.75,0.3,3,Normal,43,7,5,4,78,137,0.14,822.8,0.86,822.8,0,0,0,0,-4,4,43,7,5,0,82,878,990,967.7,22.3,0.458,0.337,0.0151,0.796,0.0357,4,0.22,1.02,0.0456,21.2,0.954,0.978,0.933,40.9,40,160,3840
2010-02-06,2009,5,19,37,996.16,0.29,3,Normal,43,7,5,4,78,137,0.14,859.2,0.86,859.2,0,0,0,0,-4,4,43,7,5,0,82,914,990,967.9,22.1,0.492,0.355,0.016,0.847,0.0383,4,0.232,1.08,0.0488,21,0.955,0.98,0.935,42.3,41.5,166,3980
2010-02-07,2009,5,19,38,1028.8,0.28,3,Normal,43,7,5,4,78,137,0.13,891.8,0.87,891.8,0,0,0,0,-4,4,43,7,5,0,82,947,990,968,22,0.522,0.371,0.0168,0.892,0.0405,4,0.243,1.14,0.0516,20.9,0.955,0.98,0.936,43.6,42.7,171,4100
2010-02-08,2009,5,19,39,1067.5,0.27,3,Normal,43,7,5,4,78,137,0.13,930.5,0.87,930.5,0,0,0,0,-4,4,43,7,5,0,82,985,990,968.1,21.9,0.557,0.389,0.0178,0.946,0.0432,4,0.257,1.2,0.055,20.7,0.955,0.98,0.936,45.1,44.2,177,4240
2010-02-09,2009,5,19,40,1107.3,0.26,3,Normal,43,7,5,4,78,137,0.12,970.3,0.88,970.3,0,0,0,0,-4,4,43,7,5,0,82,1030,990,968.2,21.8,0.593,0.409,0.0188,1,0.046,4,0.27,1.27,0.0585,20.5,0.956,0.98,0.936,46.6,45.6,183,4380
2010-02-10,2009,5,19,41,1148.2,0.26,3,Normal,43,7,5,4,78,137,0.12,1011,0.88,1011,0,0,0,0,-4,4,43,7,5,0,82,1070,990,968.4,21.6,0.649,0.448,0.0207,1.1,0.0507,4,0.282,1.38,0.0638,20.3,0.955,0.98,0.936,48,47,188,4510
2010-02-11,2009,5,20,42,1195.7,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1034,0.86,1034,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.695,0.499,0.0232,1.19,0.0556,4,0.287,1.48,0.0689,20,0.955,0.98,0.936,48.4,47.5,190,4560
2010-02-12,2009,5,20,43,1250.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1088,0.87,1088,0,0,0,0,-5,5,49,8,7,0,98,1150,990,968.7,21.3,0.775,0.621,0.0291,1.4,0.0655,4,0.298,1.69,0.0795,19.6,0.954,0.98,0.935,49.9,48.2,193,4630
2010-02-13,2009,5,20,44,1305.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2010-02-14,2009,5,20,45,1363,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1201,0.88,1100,101,23,3,3,-2,74,72,11,10,3,167,1190,990,969,21,0.835,0.648,0.0309,1.48,0.0707,4,0.3,1.78,0.0851,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2010-02-15,2009,5,20,46,1408.9,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1247,0.89,1100,147,33,4,4,-1,107,82,12,11,4,200,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.9,191,4590
2010-02-16,2009,5,20,47,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2010-02-17,2009,5,20,48,1502.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1341,0.89,1100,241,51,7,7,2,174,100,15,14,7,267,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-02-18,2009,5,21,49,1563.9,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1402,0.9,1100,302,51,9,9,4,229,100,17,16,9,322,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2010-02-19,2009,5,21,50,1632.4,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1470,0.9,1100,370,51,10,11,6,292,100,18,18,11,385,1240,990,969.9,20.1,0.908,0.648,0.0323,1.56,0.0775,4,0.3,1.86,0.0924,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2010-02-20,2009,5,21,51,1702.2,0.17,2,Mod_Wet,49,8,7,5,93,162,0.095,1540,0.91,1100,440,51,10,13,8,358,100,18,20,13,451,1240,990,970.1,19.9,0.913,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.2,45.3,181,4340
2010-02-21,2009,5,21,52,1779.9,0.16,2,Mod_Wet,49,8,7,5,93,162,0.091,1618,0.91,1100,518,51,10,16,11,430,100,18,23,16,523,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2010-02-22,2009,5,21,53,1872.8,0.15,2,Mod_Wet,49,8,7,5,93,162,0.086,1711,0.91,1100,611,51,10,18,13,519,100,18,25,18,612,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2010-02-23,2009,5,21,54,1974.5,0.14,2,Mod_Wet,49,8,7,5,93,162,0.082,1813,0.92,1100,713,51,10,18,16,618,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-02-24,2009,5,21,55,2085.4,0.13,2,Mod_Wet,49,8,7,5,93,162,0.078,1923,0.92,1100,823,51,10,18,20,724,100,18,25,25,817,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,168,4040
2010-02-25,2009,5,22,56,2205.7,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2044,0.93,1100,944,51,10,18,23,842,100,18,25,28,935,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-02-26,2009,5,22,57,2305.8,0.12,2,Mod_Wet,49,8,7,5,93,162,0.07,2144,0.93,1100,1040,51,10,18,26,939,100,18,25,31,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2010-02-27,2009,5,22,58,2377.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.068,2215,0.93,1100,1120,51,10,18,28,1010,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2010-02-28,2009,5,22,59,2449.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.066,2287,0.93,1100,1190,51,10,18,31,1080,100,18,25,36,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2010-03-01,2009,6,22,60,2521.8,0.096,2,Mod_Wet,59,11,12,13,144,239,0.095,2283,0.91,1100,1180,41,7,13,22,1100,100,18,25,35,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2010-03-02,2009,6,22,61,2602.9,0.09,2,Mod_Wet,59,11,12,13,144,239,0.092,2364,0.91,1100,1260,41,7,13,25,1180,100,18,25,38,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2010-03-03,2009,6,22,62,2692.6,0.083,2,Mod_Wet,59,11,12,13,144,239,0.089,2454,0.91,1100,1350,41,7,13,28,1270,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-03-04,2009,6,23,63,2783.3,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2544,0.91,1100,1440,41,7,13,30,1350,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2010-03-05,2009,6,23,64,2874.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2636,0.92,1100,1540,41,7,13,33,1440,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2010-03-06,2009,6,23,65,2967.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.081,2728,0.92,1100,1630,41,7,13,36,1530,100,18,25,49,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2010-03-07,2009,6,23,66,3068.8,0.052,2,Mod_Wet,59,11,12,13,144,239,0.078,2830,0.92,1100,1730,41,7,13,39,1630,100,18,25,52,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2010-03-08,2009,6,23,67,3187.8,0.046,2,Mod_Wet,59,11,12,13,144,239,0.075,2949,0.93,1100,1850,41,7,13,42,1750,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2010-03-09,2009,6,23,68,3308.1,0.04,2,Mod_Wet,59,11,12,13,144,239,0.072,3069,0.93,1100,1970,41,7,13,46,1860,100,18,25,59,2010,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0997,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35.1,34,136,3260
2010-03-10,2009,6,23,69,3412.8,0.036,2,Mod_Wet,59,11,12,13,144,239,0.07,3174,0.93,1100,2070,41,7,13,49,1960,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.4,134,3210
2010-03-11,2009,6,24,70,3526.9,0.032,2,Mod_Wet,59,11,12,13,144,239,0.068,3288,0.93,1100,2190,41,7,13,53,2070,100,18,25,66,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2010-03-12,2009,6,24,71,3650.6,0.028,2,Mod_Wet,59,11,12,13,144,239,0.066,3412,0.94,1100,2310,41,7,13,56,2200,100,18,25,69,2340,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.105,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2010-03-13,2009,6,24,72,3775.5,0.024,2,Mod_Wet,59,11,12,13,144,239,0.063,3537,0.94,1100,2440,41,7,13,60,2320,100,18,25,73,2460,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,126,3010
2010-03-14,2009,6,24,73,3901.6,0.02,2,Mod_Wet,59,11,12,13,144,239,0.061,3663,0.94,1100,2560,41,7,13,64,2440,100,18,25,77,2580,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2010-03-15,2009,6,24,74,4019.9,0.017,2,Mod_Wet,59,11,12,13,144,239,0.059,3781,0.94,1100,2680,41,7,13,67,2550,100,18,25,80,2700,1240,990,975.7,14.3,0.926,0.648,0.0454,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2010-03-16,2009,6,24,75,4130.4,0.015,2,Mod_Wet,59,11,12,13,144,239,0.058,3891,0.94,1100,2790,41,7,13,67,2660,100,18,25,80,2810,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.3,29.4,118,2830
2010-03-17,2009,6,24,76,4223.8,0.013,2,Mod_Wet,59,11,12,13,144,239,0.057,3985,0.94,1100,2890,41,7,13,67,2760,100,18,25,80,2900,1240,990,976.1,13.9,0.926,0.648,0.0466,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.9,29,116,2780
2010-03-18,2009,6,25,77,4308.8,0.011,2,Mod_Wet,59,11,12,13,144,239,0.056,4070,0.94,1100,2970,41,7,13,67,2840,100,18,25,80,2990,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.4,28.6,114,2740
2010-03-19,2009,6,25,78,4376.3,0.0095,2,Mod_Wet,59,11,12,13,144,239,0.055,4137,0.94,1100,3040,41,7,13,67,2910,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2010-03-20,2009,6,25,79,4416.8,0.0084,2,Mod_Wet,59,11,12,13,144,239,0.054,4178,0.95,1100,3080,41,7,13,67,2950,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2010-03-21,2009,6,25,80,4457.5,0.0072,2,Mod_Wet,59,11,12,13,144,239,0.054,4219,0.95,1100,3120,41,7,13,67,2990,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2010-03-22,2009,6,25,81,4489.2,0.0062,2,Mod_Wet,59,11,12,13,144,239,0.053,4250,0.95,1100,3150,41,7,13,67,3020,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-03-23,2009,6,25,82,4511.9,0.0056,2,Mod_Wet,59,11,12,13,144,239,0.053,4273,0.95,1100,3170,41,7,13,67,3050,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2010-03-24,2009,6,25,83,4534.7,0.0049,2,Mod_Wet,59,11,12,13,144,239,0.053,4296,0.95,1100,3200,41,7,13,67,3070,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-03-25,2009,6,26,84,4548.3,0.0045,2,Mod_Wet,59,11,12,13,144,239,0.052,4309,0.95,1100,3210,41,7,13,67,3080,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2010-03-26,2009,6,26,85,4552.9,0.0044,2,Mod_Wet,59,11,12,13,144,239,0.052,4314,0.95,1100,3210,41,7,13,67,3090,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2010-03-27,2009,6,26,86,4557.4,0.0043,2,Mod_Wet,59,11,12,13,144,239,0.052,4318,0.95,1100,3220,41,7,13,67,3090,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2010-03-28,2009,6,26,87,4552.9,0.0044,2,Mod_Wet,59,11,12,13,144,239,0.052,4314,0.95,1100,3210,41,7,13,67,3090,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2630
2010-03-29,2009,6,26,88,4548.3,0.0045,2,Mod_Wet,59,11,12,13,144,239,0.052,4309,0.95,1100,3210,41,7,13,67,3080,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2010-03-30,2009,6,26,89,4543.8,0.0047,2,Mod_Wet,59,11,12,13,144,239,0.053,4305,0.95,1100,3210,41,7,13,67,3080,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-03-31,2009,6,26,90,4530.1,0.0051,2,Mod_Wet,59,11,12,13,144,239,0.053,4291,0.95,1100,3190,41,7,13,67,3060,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-01,2009,7,27,91,4516.5,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4221,0.94,1100,3120,30,4,7,55,3030,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2010-04-02,2009,7,27,92,4502.9,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.066,4208,0.93,1100,3110,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2010-04-03,2009,7,27,93,4489.2,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-04-04,2009,7,27,94,4484.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-04-05,2009,7,27,95,4480.2,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.066,4185,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2010-04-06,2009,7,27,96,4475.6,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.066,4181,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2010-04-07,2009,7,27,97,4480.2,0.0065,2,Mod_Wet,70,14,18,25,168,295,0.066,4185,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2010-04-08,2009,7,28,98,4484.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-04-09,2009,7,28,99,4498.3,0.006,2,Mod_Wet,70,14,18,25,168,295,0.066,4203,0.93,1100,3100,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.5,27.6,110,2650
2010-04-10,2009,7,28,100,4511.9,0.0056,2,Mod_Wet,70,14,18,25,168,295,0.065,4217,0.94,1100,3120,30,4,7,55,3020,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2640
2010-04-11,2009,7,28,101,4525.6,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-12,2009,7,28,102,4539.2,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.065,4244,0.94,1100,3140,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-13,2009,7,28,103,4543.8,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-04-14,2009,7,28,104,4548.3,0.0045,2,Mod_Wet,70,14,18,25,168,295,0.065,4253,0.94,1100,3150,30,4,7,55,3060,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.4,109,2630
2010-04-15,2009,7,29,105,4543.8,0.0047,2,Mod_Wet,70,14,18,25,168,295,0.065,4249,0.94,1100,3150,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.2,27.4,110,2630
2010-04-16,2009,7,29,106,4539.2,0.0048,2,Mod_Wet,70,14,18,25,168,295,0.065,4244,0.94,1100,3140,30,4,7,55,3050,100,18,25,80,3220,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.141,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-17,2009,7,29,107,4534.7,0.0049,2,Mod_Wet,70,14,18,25,168,295,0.065,4240,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0486,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.4,110,2630
2010-04-18,2009,7,29,108,4530.1,0.0051,2,Mod_Wet,70,14,18,25,168,295,0.065,4235,0.94,1100,3140,30,4,7,55,3040,100,18,25,80,3210,1240,990,976.7,13.3,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2010-04-19,2009,7,29,109,4516.5,0.0055,2,Mod_Wet,70,14,18,25,168,295,0.065,4221,0.94,1100,3120,30,4,7,55,3030,100,18,25,80,3190,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.5,110,2640
2010-04-20,2009,7,29,110,4502.9,0.0058,2,Mod_Wet,70,14,18,25,168,295,0.066,4208,0.93,1100,3110,30,4,7,55,3010,100,18,25,80,3180,1240,990,976.6,13.4,0.926,0.648,0.0484,1.57,0.117,4,0.3,1.87,0.14,11.5,0.915,0.97,0.888,28.4,27.6,110,2650
2010-04-21,2009,7,29,111,4489.2,0.0062,2,Mod_Wet,70,14,18,25,168,295,0.066,4194,0.93,1100,3090,30,4,7,55,3000,100,18,25,80,3170,1240,990,976.6,13.4,0.926,0.648,0.0483,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2010-04-22,2009,7,30,112,4475.6,0.0066,2,Mod_Wet,70,14,18,25,168,295,0.066,4181,0.93,1100,3080,30,4,7,55,2990,100,18,25,80,3150,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.888,28.6,27.7,111,2660
2010-04-23,2009,7,30,113,4462.1,0.007,2,Mod_Wet,70,14,18,25,168,295,0.066,4167,0.93,1100,3070,30,4,7,55,2970,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2010-04-24,2009,7,30,114,4439.4,0.0077,2,Mod_Wet,70,14,18,25,168,295,0.066,4144,0.93,1100,3040,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.0479,1.57,0.116,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.8,27.9,112,2680
2010-04-25,2009,7,30,115,4416.8,0.0084,2,Mod_Wet,70,14,18,25,168,295,0.067,4122,0.93,1100,3020,30,4,7,55,2930,100,18,25,80,3090,1240,990,976.4,13.6,0.926,0.648,0.0478,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.889,28.9,28,112,2690
2010-04-26,2009,7,30,116,4403.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4108,0.93,1100,3010,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2010-04-27,2009,7,30,117,4380.8,0.0094,2,Mod_Wet,70,14,18,25,168,295,0.067,4086,0.93,1100,2990,30,4,7,55,2890,100,18,25,80,3060,1240,990,976.4,13.6,0.926,0.648,0.0476,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29.1,28.2,113,2710
2010-04-28,2009,7,30,118,4358.2,0.01,2,Mod_Wet,70,14,18,25,168,295,0.068,4063,0.93,1100,2960,30,4,7,55,2870,100,18,25,80,3040,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2010-04-29,2009,7,31,119,4335.8,0.011,2,Mod_Wet,70,14,18,25,168,295,0.068,4041,0.93,1100,2940,30,4,7,55,2850,100,18,25,80,3010,1240,990,976.3,13.7,0.926,0.648,0.0473,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.891,29.3,28.4,114,2730
2010-04-30,2009,7,31,120,4304.3,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,4009,0.93,1100,2910,30,4,7,55,2810,100,18,25,80,2980,1240,990,976.2,13.8,0.926,0.648,0.0471,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2740
2010-05-01,2009,8,31,121,4273,0.012,1,Wet,71,14,18,24,213,340,0.08,3933,0.92,1100,2830,29,4,7,56,2740,100,18,25,80,2950,1240,990,976.2,13.8,0.926,0.648,0.0469,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.892,29.6,28.7,115,2760
2010-05-02,2009,8,31,122,4241.7,0.013,1,Wet,71,14,18,24,213,340,0.08,3902,0.92,1100,2800,29,4,7,56,2710,100,18,25,80,2920,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.8,28.9,116,2770
2010-05-03,2009,8,31,123,4210.4,0.013,1,Wet,71,14,18,24,213,340,0.081,3870,0.92,1100,2770,29,4,7,56,2670,100,18,25,80,2890,1240,990,976.1,13.9,0.926,0.648,0.0465,1.57,0.113,4,0.3,1.87,0.135,12.1,0.921,0.97,0.893,29.9,29,116,2790
2010-05-04,2009,8,31,124,4170.4,0.014,1,Wet,71,14,18,24,213,340,0.082,3830,0.92,1100,2730,29,4,7,56,2630,100,18,25,80,2850,1240,990,976,14,0.926,0.648,0.0463,1.57,0.112,4,0.3,1.87,0.134,12.1,0.921,0.97,0.894,30.1,29.2,117,2810
2010-05-05,2009,8,31,125,4121.5,0.015,1,Wet,71,14,18,24,213,340,0.083,3782,0.92,1100,2680,29,4,7,56,2590,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2010-05-06,2009,8,32,126,4072.9,0.016,1,Wet,71,14,18,24,213,340,0.084,3733,0.92,1100,2630,29,4,7,55,2540,100,18,25,79,2750,1240,990,975.8,14.2,0.926,0.648,0.0457,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.6,29.7,119,2850
2010-05-07,2009,8,32,127,4015.5,0.018,1,Wet,71,14,18,24,213,340,0.085,3676,0.92,1100,2580,29,4,7,53,2480,100,18,25,77,2700,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,30.9,30,120,2880
2010-05-08,2009,8,32,128,3958.4,0.019,1,Wet,71,14,18,24,213,340,0.086,3618,0.91,1100,2520,29,4,7,52,2430,100,18,25,76,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.3,30.3,121,2910
2010-05-09,2009,8,32,129,3901.6,0.02,1,Wet,71,14,18,24,213,340,0.087,3562,0.91,1100,2460,29,4,7,50,2370,100,18,25,74,2590,1240,990,975.5,14.5,0.926,0.648,0.0446,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.6,30.7,123,2940
2010-05-10,2009,8,32,130,3844.9,0.022,1,Wet,71,14,18,24,213,340,0.088,3505,0.91,1100,2410,29,4,7,48,2320,100,18,25,72,2530,1240,990,975.4,14.6,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,31.9,31,124,2970
2010-05-11,2009,8,32,131,3788.5,0.024,1,Wet,71,14,18,24,213,340,0.09,3448,0.91,1100,2350,29,4,7,46,2260,100,18,25,70,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2010-05-12,2009,8,32,132,3732.3,0.025,1,Wet,71,14,18,24,213,340,0.091,3392,0.91,1100,2290,29,4,7,45,2210,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2010-05-13,2009,8,33,133,3676.3,0.027,1,Wet,71,14,18,24,213,340,0.092,3336,0.91,1100,2240,29,4,7,43,2150,100,18,25,67,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3070
2010-05-14,2009,8,33,134,3620.6,0.029,1,Wet,71,14,18,24,213,340,0.094,3281,0.91,1100,2180,29,4,7,41,2100,100,18,25,65,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2010-05-15,2009,8,33,135,3565.1,0.031,1,Wet,71,14,18,24,213,340,0.095,3225,0.91,1100,2130,29,4,7,40,2050,100,18,25,64,2260,1240,990,974.8,15.2,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2010-05-16,2009,8,33,136,3509.9,0.033,1,Wet,71,14,18,24,213,340,0.097,3170,0.9,1100,2070,29,4,7,38,1990,100,18,25,62,2210,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2010-05-17,2009,8,33,137,3454.9,0.035,1,Wet,71,14,18,24,213,340,0.098,3115,0.9,1100,2020,29,4,7,36,1940,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2010-05-18,2009,8,33,138,3400.2,0.037,1,Wet,71,14,18,24,213,340,0.1,3060,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2010-05-19,2009,8,33,139,3345.7,0.038,1,Wet,71,14,18,24,213,340,0.1,3006,0.9,1100,1910,29,4,7,33,1830,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2010-05-20,2009,8,34,140,3291.4,0.041,1,Wet,71,14,18,24,213,340,0.1,2951,0.9,1100,1850,29,4,7,32,1780,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2010-05-21,2009,8,34,141,3220.9,0.044,1,Wet,71,14,18,24,213,340,0.11,2881,0.89,1100,1780,29,4,7,29,1710,100,18,25,53,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2010-05-22,2009,8,34,142,3142.5,0.048,1,Wet,71,14,18,24,213,340,0.11,2803,0.89,1100,1700,29,4,7,27,1640,100,18,25,51,1850,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2010-05-23,2009,8,34,143,3072.9,0.052,1,Wet,71,14,18,24,213,340,0.11,2733,0.89,1100,1630,29,4,7,25,1570,100,18,25,49,1780,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2010-05-24,2009,8,34,144,3003.8,0.056,1,Wet,71,14,18,24,213,340,0.11,2664,0.89,1100,1560,29,4,7,23,1500,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2010-05-25,2009,8,34,145,2935.1,0.06,1,Wet,71,14,18,24,213,340,0.12,2595,0.88,1100,1500,29,4,7,21,1430,100,18,25,45,1650,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2010-05-26,2009,8,34,146,2866.9,0.067,1,Wet,71,14,18,24,213,340,0.12,2527,0.88,1100,1430,29,4,7,19,1370,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2010-05-27,2009,8,35,147,2807.1,0.073,1,Wet,71,14,18,24,213,340,0.12,2467,0.88,1100,1370,29,4,7,17,1310,100,18,25,41,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2010-05-28,2009,8,35,148,2747.7,0.079,1,Wet,71,14,18,24,213,340,0.12,2408,0.88,1100,1310,29,4,7,15,1250,100,18,25,39,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2010-05-29,2009,8,35,149,2688.7,0.083,1,Wet,71,14,18,24,213,340,0.13,2349,0.87,1100,1250,29,4,7,13,1200,100,18,25,37,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2010-05-30,2009,8,35,150,2630.1,0.088,1,Wet,71,14,18,24,213,340,0.13,2290,0.87,1100,1190,29,4,7,12,1140,100,18,25,36,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2010-05-31,2009,8,35,151,2571.9,0.092,1,Wet,71,14,18,24,213,340,0.13,2232,0.87,1100,1130,29,4,7,10,1080,100,18,25,34,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2010-06-01,2009,9,35,152,2514.1,0.097,1,Wet,67,13,15,17,181,293,0.12,2221,0.88,1100,1120,33,5,10,17,1060,100,18,25,34,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2010-06-02,2009,9,35,153,2464.3,0.1,1,Wet,67,13,15,17,181,293,0.12,2171,0.88,1100,1070,33,5,10,15,1010,100,18,25,32,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2010-06-03,2009,9,36,154,2414.9,0.11,1,Wet,67,13,15,17,181,293,0.12,2122,0.88,1100,1020,33,5,10,14,960,100,18,25,31,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2010-06-04,2009,9,36,155,2365.8,0.11,1,Wet,67,13,15,17,181,293,0.12,2073,0.88,1100,973,33,5,10,12,913,100,18,25,29,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2010-06-05,2009,9,36,156,2317,0.11,1,Wet,67,13,15,17,181,293,0.13,2024,0.87,1100,924,33,5,10,11,865,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2010-06-06,2009,9,36,157,2268.5,0.12,1,Wet,67,13,15,17,181,293,0.13,1976,0.87,1100,876,33,5,10,9,819,100,18,25,26,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2010-06-07,2009,9,36,158,2205.7,0.12,1,Wet,67,13,15,17,181,293,0.13,1913,0.87,1100,813,33,5,10,7,758,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2010-06-08,2009,9,36,159,2143.4,0.13,1,Wet,67,13,15,17,181,293,0.14,1850,0.86,1100,750,33,5,10,6,696,100,18,25,23,877,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2010-06-09,2009,9,36,160,2081.8,0.13,1,Wet,67,13,15,17,181,293,0.14,1789,0.86,1100,689,33,5,10,4,637,100,18,25,21,818,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0842,4,0.3,1.87,0.1,16.8,0.947,0.98,0.929,43,42.1,169,4050
2010-06-10,2009,9,37,161,2020.8,0.14,1,Wet,67,13,15,17,181,293,0.14,1728,0.85,1100,628,33,5,10,2,578,100,18,25,19,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2010-06-11,2009,9,37,162,1967.5,0.14,1,Wet,67,13,15,17,181,293,0.15,1674,0.85,1100,574,33,5,10,0,526,100,18,25,17,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2010-06-12,2009,9,37,163,1914.7,0.14,1,Wet,67,13,15,17,181,293,0.15,1622,0.85,1100,522,33,5,10,-1,475,100,18,25,16,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2010-06-13,2009,9,37,164,1862.4,0.15,1,Wet,67,13,15,17,181,293,0.16,1569,0.84,1100,469,33,5,10,-3,424,100,18,25,14,605,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2010-06-14,2009,9,37,165,1817.5,0.15,1,Wet,67,13,15,17,181,293,0.16,1525,0.84,1100,425,33,5,10,-4,381,100,18,25,13,562,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2010-06-15,2009,9,37,166,1773.1,0.16,1,Wet,67,13,15,17,181,293,0.17,1480,0.83,1100,380,33,5,10,-6,338,100,18,25,11,519,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2010-06-16,2009,9,37,167,1729,0.16,1,Wet,67,13,15,17,181,293,0.17,1436,0.83,1100,336,33,5,10,-7,295,100,18,25,10,476,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0796,4,0.3,1.87,0.0948,17.9,0.951,0.98,0.932,45.9,45,180,4320
2010-06-17,2009,9,38,168,1685.5,0.17,1,Wet,67,13,15,17,181,293,0.17,1392,0.83,1100,292,33,5,9,-8,253,100,18,24,9,434,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.4,181,4360
2010-06-18,2009,9,38,169,1648.9,0.18,1,Wet,67,13,15,17,181,293,0.18,1356,0.82,1100,256,33,5,8,-9,219,100,18,23,8,400,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0933,18.2,0.951,0.98,0.932,46.6,45.7,183,4390
2010-06-19,2009,9,38,170,1612.7,0.18,1,Wet,67,13,15,17,181,293,0.18,1320,0.82,1100,220,33,5,7,-10,185,100,18,22,7,366,1240,990,969.8,20.2,0.919,0.648,0.0322,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4420
2010-06-20,2009,9,38,171,1576.8,0.19,1,Wet,67,13,15,17,181,293,0.19,1284,0.81,1100,184,33,5,6,-11,151,100,18,21,6,332,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2010-06-21,2009,9,38,172,1541.3,0.19,1,Wet,67,13,15,17,181,293,0.19,1248,0.81,1100,148,33,4,5,-13,119,100,17,20,4,300,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4470
2010-06-22,2009,9,38,173,1506.1,0.2,1,Wet,67,13,15,17,181,293,0.2,1213,0.81,1100,113,26,3,3,-14,95,93,16,18,3,276,1230,990,969.5,20.5,0.885,0.648,0.0316,1.53,0.0748,4,0.3,1.83,0.0894,18.7,0.952,0.98,0.933,47.9,47,188,4510
2010-06-23,2009,9,38,174,1477.6,0.2,1,Wet,67,13,15,17,181,293,0.2,1185,0.8,1100,85,19,3,3,-14,74,86,16,18,3,255,1220,990,969.4,20.6,0.874,0.648,0.0315,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2010-06-24,2009,9,39,175,1449.3,0.21,1,Wet,67,13,15,17,181,293,0.2,1156,0.8,1100,56,13,2,2,-15,54,80,15,17,2,235,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2010-06-25,2009,9,39,176,1421.3,0.21,1,Wet,67,13,15,17,181,293,0.21,1128,0.79,1100,28,6,1,1,-16,36,73,14,16,1,217,1200,990,969.2,20.8,0.849,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.952,0.98,0.933,48.7,47.8,191,4580
2010-06-26,2009,9,39,177,1393.5,0.22,1,Wet,67,13,15,17,181,293,0.21,1101,0.79,1100,1,0,0,0,-17,18,67,13,15,0,199,1200,990,969.1,20.9,0.838,0.648,0.0311,1.49,0.0712,4,0.3,1.79,0.0856,19.1,0.953,0.98,0.934,49,48,192,4610
2010-06-27,2009,9,39,178,1341.8,0.23,1,Wet,67,13,15,17,181,293,0.22,1049,0.78,1049,0,0,0,0,-17,17,67,13,15,0,198,1140,990,969,21,0.763,0.533,0.0253,1.3,0.0616,4,0.29,1.59,0.0754,19.4,0.954,0.98,0.935,47.7,46.7,187,4490
2010-06-28,2009,9,39,179,1291.1,0.23,1,Wet,67,13,15,17,181,293,0.23,998.1,0.77,998.1,0,0,0,0,-17,17,67,13,15,0,198,1090,990,968.8,21.2,0.688,0.422,0.0199,1.11,0.0524,4,0.279,1.39,0.0656,19.8,0.955,0.98,0.936,46.2,45.3,181,4350
2010-06-29,2009,9,39,180,1247.2,0.24,1,Wet,67,13,15,17,181,293,0.23,954.2,0.77,954.2,0,0,0,0,-17,17,67,13,15,0,198,1050,990,968.7,21.3,0.624,0.401,0.0188,1.02,0.0481,4,0.265,1.29,0.0605,20,0.955,0.98,0.936,44.7,43.8,175,4210
2010-06-30,2009,9,39,181,1204.2,0.25,1,Wet,67,13,15,17,181,293,0.24,911.2,0.76,911.2,0,0,0,0,-17,17,67,13,15,0,198,1010,990,968.5,21.5,0.576,0.38,0.0177,0.956,0.0445,4,0.25,1.21,0.0562,20.3,0.955,0.98,0.935,43.2,42.3,169,4060
2010-07-01,2009,10,40,182,1167.6,0.25,1,Wet,63,12,13,13,155,256,0.22,911.6,0.78,911.6,0,0,0,0,-13,13,63,12,13,0,168,1000,990,968.4,21.6,0.57,0.38,0.0176,0.95,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.5,42.6,170,4090
2010-07-02,2009,10,40,183,1131.7,0.26,1,Wet,63,12,13,13,155,256,0.23,875.7,0.77,875.7,0,0,0,0,-13,13,63,12,13,0,168,964,990,968.3,21.7,0.537,0.363,0.0167,0.9,0.0415,4,0.238,1.14,0.0525,20.5,0.954,0.98,0.935,42.1,41.3,165,3960
2010-07-03,2009,10,40,184,1101.9,0.26,1,Wet,63,12,13,13,155,256,0.23,845.9,0.77,845.9,0,0,0,0,-13,13,63,12,13,0,168,934,990,968.2,21.8,0.51,0.348,0.016,0.858,0.0394,4,0.228,1.09,0.0499,20.7,0.954,0.978,0.933,40.9,40,160,3840
2010-07-04,2009,10,40,185,1072.7,0.27,1,Wet,63,12,13,13,155,256,0.24,816.7,0.76,816.7,0,0,0,0,-13,13,63,12,13,0,168,905,990,968.1,21.9,0.483,0.334,0.0153,0.817,0.0374,4,0.218,1.04,0.0473,20.8,0.953,0.976,0.93,39.8,38.8,155,3720
2010-07-05,2009,10,40,186,1044.1,0.28,1,Wet,63,12,13,13,155,256,0.24,788.1,0.76,788.1,0,0,0,0,-13,13,63,12,13,0,168,876,990,968,22,0.457,0.32,0.0146,0.777,0.0354,3,0.29,1.07,0.0486,20.9,0.956,0.98,0.937,51.5,48.2,145,3470
2010-07-06,2009,10,40,187,1021.1,0.28,1,Wet,63,12,13,13,155,256,0.25,765.1,0.75,765.1,0,0,0,0,-13,13,63,12,13,0,168,853,990,968,22,0.436,0.309,0.014,0.745,0.0338,3,0.284,1.03,0.0467,21,0.957,0.98,0.937,50.3,48.2,145,3470
2010-07-07,2009,10,40,188,998.63,0.29,1,Wet,63,12,13,13,155,256,0.26,742.6,0.74,742.6,0,0,0,0,-13,13,63,12,13,0,168,831,990,967.9,22.1,0.415,0.297,0.0134,0.712,0.0322,3,0.277,0.989,0.0447,21.1,0.957,0.98,0.937,49,48.1,144,3460
2010-07-08,2009,10,41,189,976.57,0.29,1,Wet,63,12,13,13,155,256,0.26,720.6,0.74,720.6,0,0,0,0,-13,13,63,12,13,0,168,809,990,967.8,22.2,0.395,0.282,0.0127,0.677,0.0305,3,0.267,0.944,0.0425,21.2,0.956,0.98,0.937,47.9,46.9,141,3380
2010-07-09,2009,10,41,190,955,0.3,1,Wet,63,12,13,13,155,256,0.27,699,0.73,699,0,0,0,0,-13,13,63,12,13,0,168,787,990,967.7,22.3,0.375,0.268,0.012,0.643,0.0289,3,0.257,0.9,0.0404,21.4,0.956,0.98,0.937,46.7,45.8,137,3300
2010-07-10,2009,10,41,191,933.95,0.3,1,Wet,63,12,13,13,155,256,0.27,678,0.73,678,0,0,0,0,-13,13,63,12,13,0,168,766,990,967.6,22.4,0.362,0.254,0.0114,0.616,0.0275,3,0.248,0.863,0.0386,21.5,0.956,0.98,0.937,45.6,44.7,134,3220
2010-07-11,2009,10,41,192,917.96,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,691,0.75,691,0,0,0,0,-11,11,58,11,11,0,147,771,990,967.6,22.4,0.365,0.263,0.0117,0.627,0.028,3,0.253,0.881,0.0393,21.5,0.956,0.98,0.937,46.6,45.6,137,3280
2010-07-12,2009,10,41,193,902.33,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2010-07-13,2009,10,41,194,887.07,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2010-07-14,2009,10,41,195,872.22,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2010-07-15,2009,10,42,196,857.81,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2010-07-16,2009,10,42,197,843.87,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2010-07-17,2009,10,42,198,830.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2010-07-18,2009,10,42,199,817.64,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2010-07-19,2009,10,42,200,805.49,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2010-07-20,2009,10,42,201,797.29,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,570.3,0.71,570.3,0,0,0,0,-11,11,58,11,11,0,147,650,990,967.1,22.9,0.296,0.182,0.00794,0.478,0.0209,3,0.199,0.677,0.0296,22.2,0.952,0.975,0.928,39.5,38.5,115,2770
2010-07-21,2009,10,42,202,789.56,0.35,1,Wet,63,12,13,13,155,256,0.32,533.6,0.68,533.6,0,0,0,0,-13,13,63,12,13,0,168,622,990,967.1,22.9,0.28,0.157,0.00686,0.437,0.0191,3,0.183,0.62,0.027,22.3,0.949,0.97,0.921,37,35.9,108,2580
2010-07-22,2009,10,43,203,782.41,0.36,1,Wet,63,12,13,13,155,256,0.33,526.4,0.67,526.4,0,0,0,0,-13,13,63,12,13,0,168,614,990,967,23,0.276,0.153,0.00665,0.428,0.0186,3,0.179,0.608,0.0265,22.4,0.949,0.97,0.92,36.5,35.4,106,2550
2010-07-23,2009,10,43,204,776,0.36,1,Wet,63,12,13,13,155,256,0.33,520,0.67,520,0,0,0,0,-13,13,63,12,13,0,168,608,990,967,23,0.272,0.148,0.00645,0.42,0.0183,3,0.177,0.597,0.026,22.4,0.948,0.97,0.92,36.1,35,105,2520
2010-07-24,2009,10,43,205,770.04,0.36,1,Wet,63,12,13,13,155,256,0.33,514,0.67,514,0,0,0,0,-13,13,63,12,13,0,168,602,990,967,23,0.269,0.144,0.00627,0.413,0.0179,3,0.174,0.587,0.0255,22.4,0.948,0.97,0.919,35.7,34.6,104,2490
2010-07-25,2009,10,43,206,759.92,0.37,1,Wet,63,12,13,13,155,256,0.34,503.9,0.66,503.9,0,0,0,0,-13,13,63,12,13,0,168,592,990,966.9,23.1,0.263,0.138,0.00597,0.401,0.0174,3,0.169,0.57,0.0247,22.5,0.947,0.97,0.918,35.1,34,102,2450
2010-07-26,2009,10,43,207,747.62,0.37,1,Wet,63,12,13,13,155,256,0.34,491.6,0.66,491.6,0,0,0,0,-13,13,63,12,13,0,168,580,990,966.9,23.1,0.256,0.131,0.00567,0.387,0.0167,2,0.274,0.661,0.0286,22.4,0.956,0.98,0.937,51.8,48.2,96.4,2310
2010-07-27,2009,10,43,208,736.41,0.38,1,Wet,63,12,13,13,155,256,0.35,480.4,0.65,480.4,0,0,0,0,-13,13,63,12,13,0,168,568,990,966.8,23.2,0.25,0.126,0.00543,0.375,0.0162,2,0.267,0.642,0.0277,22.5,0.957,0.98,0.937,50.7,48.2,96.4,2310
2010-07-28,2009,10,43,209,724.65,0.38,1,Wet,63,12,13,13,155,256,0.35,468.6,0.65,468.6,0,0,0,0,-13,13,63,12,13,0,168,557,990,966.8,23.2,0.243,0.12,0.00518,0.363,0.0156,2,0.259,0.622,0.0268,22.6,0.957,0.98,0.938,49.7,48.2,96.4,2310
2010-07-29,2009,10,44,210,712.89,0.38,1,Wet,63,12,13,13,155,256,0.36,456.9,0.64,456.9,0,0,0,0,-13,13,63,12,13,0,168,545,990,966.8,23.2,0.236,0.115,0.00493,0.351,0.0151,2,0.251,0.602,0.0259,22.6,0.957,0.98,0.938,48.6,47.6,95.2,2290
2010-07-30,2009,10,44,211,701.68,0.39,1,Wet,63,12,13,13,155,256,0.36,445.7,0.64,445.7,0,0,0,0,-13,13,63,12,13,0,168,534,990,966.7,23.3,0.23,0.109,0.00469,0.339,0.0146,2,0.243,0.583,0.025,22.7,0.957,0.98,0.938,47.5,46.6,93.1,2240
2010-07-31,2009,10,44,212,691.56,0.39,1,Wet,63,12,13,13,155,256,0.37,435.6,0.63,435.6,0,0,0,0,-13,13,63,12,13,0,168,524,990,966.7,23.3,0.224,0.105,0.00448,0.329,0.0141,2,0.237,0.565,0.0242,22.8,0.957,0.98,0.938,46.5,45.6,91.2,2190
2010-08-01,2009,11,44,213,680.9,0.4,1,Wet,58,10,10,7,117,202,0.3,478.9,0.7,478.9,0,0,0,0,-7,7,58,10,10,0,124,557,990,966.6,23.4,0.243,0.125,0.00535,0.368,0.0157,2,0.266,0.634,0.0271,22.7,0.957,0.98,0.937,51.1,48.2,96.4,2310
2010-08-02,2009,11,44,214,669.14,0.4,1,Wet,58,10,10,7,117,202,0.3,467.1,0.7,467.1,0,0,0,0,-7,7,58,10,10,0,124,545,990,966.6,23.4,0.236,0.119,0.0051,0.356,0.0152,2,0.258,0.614,0.0262,22.8,0.957,0.98,0.938,50,48.2,96.4,2310
2010-08-03,2009,11,44,215,659.03,0.41,1,Wet,58,10,10,7,117,202,0.31,457,0.69,457,0,0,0,0,-7,7,58,10,10,0,124,535,990,966.5,23.5,0.231,0.115,0.00489,0.345,0.0147,2,0.251,0.596,0.0254,22.9,0.958,0.98,0.938,49.1,48.1,96.2,2310
2010-08-04,2009,11,44,216,648.36,0.41,1,Wet,58,10,10,7,117,202,0.31,446.4,0.69,446.4,0,0,0,0,-7,7,58,10,10,0,124,524,990,966.5,23.5,0.225,0.11,0.00467,0.334,0.0142,2,0.244,0.578,0.0246,22.9,0.958,0.98,0.939,48.1,47.1,94.2,2260
2010-08-05,2009,11,45,217,637.7,0.42,1,Wet,58,10,10,7,117,202,0.32,435.7,0.68,435.7,0,0,0,0,-7,7,58,10,10,0,124,514,990,966.5,23.5,0.218,0.105,0.00444,0.323,0.0137,2,0.237,0.56,0.0238,23,0.957,0.98,0.938,47,46.1,92.1,2210
2010-08-06,2009,11,45,218,627.58,0.42,1,Wet,58,10,10,7,117,202,0.32,425.6,0.68,425.6,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.213,0.0999,0.00423,0.313,0.0133,2,0.23,0.543,0.023,23,0.956,0.98,0.937,46,45.1,90.2,2160
