date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2010-08-07,2009,11,45,219,618.56,0.43,1,Wet,58,10,10,7,117,202,0.33,416.6,0.67,416.6,0,0,0,0,-7,7,58,10,10,0,124,495,990,966.4,23.6,0.21,0.0956,0.00405,0.306,0.0129,2,0.224,0.529,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.4,2120
2010-08-08,2009,11,45,220,608.99,0.43,1,Wet,58,10,10,7,117,202,0.33,407,0.67,407,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0911,0.00385,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.1,43.2,86.5,2080
2010-08-09,2009,11,45,221,599.42,0.43,1,Wet,58,10,10,7,117,202,0.34,397.4,0.66,397.4,0,0,0,0,-7,7,58,10,10,0,124,475,990,966.3,23.7,0.203,0.0866,0.00365,0.29,0.0122,2,0.211,0.501,0.0211,23.2,0.954,0.98,0.935,43.2,42.3,84.6,2030
2010-08-10,2009,11,45,222,590.39,0.44,1,Wet,58,10,10,7,117,202,0.34,388.4,0.66,388.4,0,0,0,0,-7,7,58,10,10,0,124,466,990,966.3,23.7,0.2,0.0823,0.00347,0.282,0.0119,2,0.205,0.487,0.0205,23.3,0.953,0.98,0.934,42.2,41.4,82.8,1990
2010-08-11,2009,11,45,223,582.46,0.44,1,Wet,58,10,10,7,117,202,0.35,380.5,0.65,380.5,0,0,0,0,-7,7,58,10,10,0,124,458,990,966.2,23.8,0.197,0.0786,0.0033,0.276,0.0116,2,0.199,0.475,0.02,23.3,0.952,0.979,0.932,41.4,40.5,81.1,1950
2010-08-12,2009,11,46,224,573.99,0.45,1,Wet,58,10,10,7,117,202,0.35,372,0.65,372,0,0,0,0,-7,7,58,10,10,0,124,450,990,966.2,23.8,0.194,0.0746,0.00313,0.269,0.0113,2,0.194,0.463,0.0194,23.4,0.951,0.977,0.93,40.5,39.6,79.2,1900
2010-08-13,2009,11,46,225,565.51,0.45,1,Wet,58,10,10,7,117,202,0.36,363.5,0.64,363.5,0,0,0,0,-7,7,58,10,10,0,124,442,990,966.1,23.9,0.191,0.0706,0.00296,0.262,0.011,2,0.188,0.45,0.0189,23.4,0.95,0.975,0.927,39.6,38.7,77.3,1860
2010-08-14,2009,11,46,226,557.03,0.46,1,Wet,58,10,10,7,117,202,0.36,355,0.64,355,0,0,0,0,-7,7,58,10,10,0,124,433,990,966.1,23.9,0.188,0.0666,0.00279,0.255,0.0107,2,0.182,0.437,0.0183,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2010-08-15,2009,11,46,227,549.1,0.46,1,Wet,58,10,10,7,117,202,0.37,347.1,0.63,347.1,0,0,0,0,-7,7,58,10,10,0,124,425,990,966.1,23.9,0.186,0.0628,0.00263,0.248,0.0104,2,0.177,0.425,0.0178,23.5,0.948,0.972,0.921,37.9,36.9,73.7,1770
2010-08-16,2009,11,46,228,541.17,0.46,1,Wet,58,10,10,7,117,202,0.37,339.2,0.63,339.2,0,0,0,0,-7,7,58,10,10,0,124,417,990,966,24,0.183,0.0591,0.00247,0.242,0.0101,2,0.171,0.413,0.0172,23.6,0.947,0.97,0.919,37.1,36,72,1730
2010-08-17,2009,11,46,229,534.34,0.47,1,Wet,58,10,10,7,117,202,0.38,332.3,0.62,332.3,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0559,0.00233,0.236,0.00984,2,0.167,0.403,0.0168,23.6,0.946,0.97,0.918,36.4,35.3,70.6,1690
2010-08-18,2009,11,46,230,526.96,0.47,1,Wet,58,10,10,7,117,202,0.38,325,0.62,325,0,0,0,0,-7,7,58,10,10,0,124,403,990,966,24,0.178,0.0524,0.00218,0.23,0.00958,2,0.162,0.392,0.0163,23.6,0.945,0.97,0.916,35.6,34.5,69,1660
2010-08-19,2009,11,47,231,519.57,0.48,1,Wet,58,10,10,7,117,202,0.39,317.6,0.61,317.6,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.0489,0.00203,0.224,0.00931,2,0.157,0.381,0.0158,23.7,0.944,0.97,0.915,34.8,33.8,67.5,1620
2010-08-20,2009,11,47,232,512.19,0.48,1,Wet,58,10,10,7,117,202,0.39,310.2,0.61,310.2,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.173,0.0454,0.00188,0.218,0.00905,2,0.152,0.37,0.0153,23.7,0.943,0.97,0.914,34,33,66,1580
2010-08-21,2009,11,47,233,505.35,0.48,1,Wet,58,10,10,7,117,202,0.4,303.4,0.6,303.4,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0422,0.00175,0.212,0.0088,2,0.147,0.36,0.0149,23.8,0.941,0.97,0.913,33.3,32.3,64.6,1550
2010-08-22,2009,11,47,234,498.52,0.49,1,Wet,58,10,10,7,117,202,0.41,296.5,0.59,296.5,0,0,0,0,-7,7,58,10,10,0,124,375,990,965.8,24.2,0.168,0.039,0.00161,0.207,0.00856,2,0.143,0.349,0.0145,23.8,0.94,0.97,0.912,32.5,31.6,63.1,1520
2010-08-23,2009,11,47,235,492.78,0.49,1,Wet,58,10,10,7,117,202,0.41,290.8,0.59,290.8,0,0,0,0,-7,7,58,10,10,0,124,369,990,965.8,24.2,0.166,0.0362,0.0015,0.202,0.00835,2,0.139,0.341,0.0141,23.8,0.939,0.97,0.911,31.9,31,61.9,1490
2010-08-24,2009,11,47,236,486.49,0.49,1,Wet,58,10,10,7,117,202,0.41,284.5,0.58,284.5,0,0,0,0,-7,7,58,10,10,0,124,362,990,965.8,24.2,0.163,0.0333,0.00137,0.197,0.00813,2,0.135,0.331,0.0137,23.9,0.938,0.97,0.909,31.2,30.3,60.6,1450
2010-08-25,2009,11,47,237,480.2,0.5,1,Wet,58,10,10,7,117,202,0.42,278.2,0.58,278.2,0,0,0,0,-7,7,58,10,10,0,124,356,990,965.8,24.2,0.161,0.0303,0.00125,0.192,0.0079,2,0.13,0.322,0.0133,23.9,0.936,0.97,0.908,30.5,29.6,59.3,1420
2010-08-26,2009,11,48,238,473.91,0.5,1,Wet,58,10,10,7,117,202,0.43,271.9,0.57,271.9,0,0,0,0,-7,7,58,10,10,0,124,350,990,965.7,24.3,0.159,0.0273,0.00113,0.186,0.00768,2,0.126,0.312,0.0129,24,0.935,0.97,0.907,29.9,29,57.9,1390
2010-08-27,2009,11,48,239,467.62,0.51,1,Wet,58,10,10,7,117,202,0.43,265.6,0.57,265.6,0,0,0,0,-7,7,58,10,10,0,124,344,990,965.7,24.3,0.157,0.0244,0.001,0.181,0.00746,2,0.122,0.303,0.0125,24,0.934,0.97,0.906,29.2,28.3,56.6,1360
2010-08-28,2009,11,48,240,461.88,0.51,1,Wet,58,10,10,7,117,202,0.44,259.9,0.56,259.9,0,0,0,0,-7,7,58,10,10,0,124,338,990,965.7,24.3,0.155,0.0217,0.000891,0.176,0.00725,2,0.118,0.294,0.0121,24,0.932,0.97,0.904,28.5,27.7,55.4,1330
2010-08-29,2009,11,48,241,456.14,0.51,1,Wet,58,10,10,7,117,202,0.44,254.1,0.56,254.1,0,0,0,0,-7,7,58,10,10,0,124,332,990,965.7,24.3,0.153,0.019,0.000778,0.172,0.00705,2,0.114,0.286,0.0117,24.1,0.931,0.97,0.903,27.9,27.1,54.2,1300
2010-08-30,2009,11,48,242,450.39,0.52,1,Wet,58,10,10,7,117,202,0.45,248.4,0.55,248.4,0,0,0,0,-7,7,58,10,10,0,124,326,990,965.6,24.4,0.151,0.0169,0.000692,0.168,0.00688,2,0.11,0.278,0.0114,24.1,0.93,0.97,0.902,27.3,26.5,52.9,1270
2010-08-31,2009,11,48,243,444.65,0.52,1,Wet,58,10,10,7,117,202,0.45,242.7,0.55,242.7,0,0,0,0,-7,7,58,10,10,0,124,321,990,965.6,24.4,0.149,0.0164,0.000671,0.165,0.00677,2,0.106,0.271,0.0111,24.1,0.928,0.97,0.9,26.6,25.8,51.7,1240
2010-09-01,2009,12,48,244,438.91,0.53,1,Wet,48,8,7,4,79,146,0.33,292.9,0.67,292.9,0,0,0,0,-4,4,48,8,7,0,83,356,990,965.6,24.4,0.161,0.0373,0.00153,0.198,0.00812,2,0.14,0.339,0.0139,24.1,0.939,0.97,0.911,32.5,31.5,63,1510
2010-09-02,2009,12,49,245,431.53,0.53,1,Wet,48,8,7,4,79,146,0.34,285.5,0.66,285.5,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.0338,0.00138,0.192,0.00786,2,0.135,0.328,0.0134,24.1,0.938,0.97,0.909,31.7,30.7,61.5,1470
2010-09-03,2009,12,49,246,424.14,0.54,1,Wet,48,8,7,4,79,146,0.34,278.1,0.66,278.1,0,0,0,0,-4,4,48,8,7,0,83,341,990,965.5,24.5,0.156,0.0303,0.00124,0.186,0.0076,2,0.13,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2010-09-04,2009,12,49,247,417.31,0.54,1,Wet,48,8,7,4,79,146,0.35,271.3,0.65,271.3,0,0,0,0,-4,4,48,8,7,0,83,334,990,965.5,24.5,0.154,0.0271,0.0011,0.181,0.00736,2,0.126,0.306,0.0125,24.2,0.934,0.97,0.906,30.1,29.2,58.4,1400
2010-09-05,2009,12,49,248,411.56,0.55,1,Wet,48,8,7,4,79,146,0.35,265.6,0.65,265.6,0,0,0,0,-4,4,48,8,7,0,83,329,990,965.5,24.5,0.151,0.0243,0.000992,0.176,0.00716,2,0.122,0.298,0.0121,24.3,0.933,0.97,0.905,29.5,28.6,57.2,1370
2010-09-06,2009,12,49,249,405.28,0.55,1,Wet,48,8,7,4,79,146,0.36,259.3,0.64,259.3,0,0,0,0,-4,4,48,8,7,0,83,322,990,965.4,24.6,0.149,0.0214,0.00087,0.171,0.00694,2,0.118,0.288,0.0117,24.3,0.932,0.97,0.904,28.8,27.9,55.8,1340
2010-09-07,2009,12,49,250,398.99,0.56,1,Wet,48,8,7,4,79,146,0.37,253,0.63,253,0,0,0,0,-4,4,48,8,7,0,83,316,990,965.4,24.6,0.147,0.0184,0.000748,0.165,0.00672,2,0.113,0.279,0.0113,24.3,0.93,0.97,0.902,28.1,27.2,54.5,1310
2010-09-08,2009,12,49,251,392.7,0.56,1,Wet,48,8,7,4,79,146,0.37,246.7,0.63,246.7,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.000679,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1270
2010-09-09,2009,12,50,252,386.96,0.57,1,Wet,48,8,7,4,79,146,0.38,241,0.62,241,0,0,0,0,-4,4,48,8,7,0,83,304,990,965.3,24.7,0.143,0.0162,0.000658,0.159,0.00645,2,0.105,0.264,0.0107,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2010-09-10,2009,12,50,253,381.21,0.57,1,Wet,48,8,7,4,79,146,0.38,235.2,0.62,235.2,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000638,0.157,0.00634,2,0.101,0.258,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.6,1210
2010-09-11,2009,12,50,254,376.56,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,238.6,0.63,238.6,0,0,0,0,-4,4,46,7,6,0,79,298,990,965.3,24.7,0.141,0.016,0.000648,0.157,0.00633,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.5,25.7,51.4,1230
2010-09-12,2009,12,50,255,371.37,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,233.4,0.63,233.4,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.139,0.0156,0.00063,0.154,0.00624,2,0.1,0.254,0.0103,24.5,0.924,0.97,0.896,25.9,25.1,50.2,1210
2010-09-13,2009,12,50,256,366.17,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,228.2,0.62,228.2,0,0,0,0,-4,4,46,7,6,0,79,287,990,965.2,24.8,0.137,0.0151,0.000611,0.152,0.00614,1,0.251,0.403,0.0163,24.4,0.958,0.98,0.939,52.3,48.2,48.2,1160
2010-09-14,2009,12,50,257,360.98,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,223,0.62,223,0,0,0,0,-4,4,46,7,6,0,79,282,990,965.2,24.8,0.135,0.0147,0.000593,0.15,0.00604,1,0.244,0.393,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2010-09-15,2009,12,50,258,356.33,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,218.3,0.61,218.3,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0143,0.000577,0.148,0.00595,1,0.237,0.385,0.0155,24.4,0.958,0.98,0.939,50.1,48.2,48.2,1160
2010-09-16,2009,12,51,259,351.68,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2010-09-17,2009,12,51,260,347.03,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209,0.6,209,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000544,0.144,0.00578,1,0.225,0.368,0.0148,24.5,0.956,0.98,0.937,48,47.1,47.1,1130
2010-09-18,2009,12,51,261,342.39,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,204.4,0.6,204.4,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000527,0.142,0.00569,1,0.218,0.36,0.0145,24.5,0.956,0.98,0.936,47,46,46,1100
2010-09-19,2009,12,51,262,338.83,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,200.8,0.59,200.8,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000515,0.14,0.00562,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2010-09-20,2009,12,51,263,334.73,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,196.7,0.59,196.7,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.0005,0.138,0.00555,1,0.208,0.346,0.0139,24.6,0.954,0.98,0.935,45.2,44.3,44.3,1060
2010-09-21,2009,12,51,264,330.63,0.62,2,Mod_Wet,46,7,6,4,75,138,0.42,192.6,0.58,192.6,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.124,0.0121,0.000486,0.136,0.00547,1,0.203,0.339,0.0136,24.6,0.953,0.98,0.934,44.3,43.4,43.4,1040
2010-09-22,2009,12,51,265,326.53,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2010-09-23,2009,12,52,266,322.42,0.63,2,Mod_Wet,46,7,6,4,75,138,0.43,184.4,0.57,184.4,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000457,0.133,0.00532,1,0.191,0.324,0.013,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
2010-09-24,2009,12,52,267,318.32,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,180.3,0.57,180.3,0,0,0,0,-4,4,46,7,6,0,79,239,990,965,25,0.12,0.0111,0.000443,0.131,0.00524,1,0.186,0.317,0.0127,24.7,0.949,0.979,0.929,41.4,40.6,40.6,974
2010-09-25,2009,12,52,268,314.77,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,176.8,0.56,176.8,0,0,0,0,-4,4,46,7,6,0,79,236,990,965,25,0.119,0.0108,0.000431,0.13,0.00518,1,0.181,0.311,0.0124,24.7,0.948,0.977,0.926,40.6,39.7,39.7,953
2010-09-26,2009,12,52,269,311.21,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,173.2,0.56,173.2,0,0,0,0,-4,4,46,7,6,0,79,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.976,0.924,39.8,38.8,38.8,931
2010-09-27,2009,12,52,270,307.66,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2010-09-28,2009,12,52,271,304.1,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2010-09-29,2009,12,52,272,300.55,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2010-09-30,2009,12,53,273,296.99,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2010-10-01,2010,1,1,274,294.53,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,184.5,0.63,184.5,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.8,41.8,1000
2010-10-02,2010,1,1,275,292.62,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.6,0.62,182.6,0,0,0,0,-3,3,41,6,4,0,59,234,990,964.9,25.1,0.118,0.0113,0.000449,0.129,0.00514,1,0.189,0.318,0.0127,24.8,0.949,0.98,0.93,42.2,41.3,41.3,992
2010-10-03,2010,1,1,276,292.35,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,182.3,0.62,182.3,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000448,0.129,0.00514,1,0.189,0.318,0.0126,24.8,0.949,0.98,0.93,42.1,41.3,41.3,991
2010-10-04,2010,1,1,277,289.34,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,179.3,0.62,179.3,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.011,0.000437,0.128,0.00508,1,0.185,0.312,0.0124,24.8,0.948,0.979,0.929,41.4,40.6,40.6,973
2010-10-05,2010,1,1,278,285.24,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,175.2,0.61,175.2,0,0,0,0,-3,3,41,6,4,0,59,226,990,964.8,25.2,0.115,0.0106,0.000423,0.126,0.00501,1,0.179,0.305,0.0121,24.9,0.947,0.977,0.925,40.5,39.5,39.5,949
2010-10-06,2010,1,1,279,282.78,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2010-10-07,2010,1,1,280,279.77,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2010-10-08,2010,1,2,281,276.76,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2010-10-09,2010,1,2,282,273.75,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2010-10-10,2010,1,2,283,270.74,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,160.7,0.59,160.7,0,0,0,0,-3,3,41,6,4,0,59,212,990,964.8,25.2,0.11,0.00941,0.000373,0.12,0.00475,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37.1,35.9,35.9,863
2010-10-11,2010,1,2,284,267.74,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2010-10-12,2010,1,2,285,264.73,0.72,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2010-10-13,2010,1,2,286,261.72,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2010-10-14,2010,1,2,287,261.45,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2010-10-15,2010,1,3,288,261.72,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,151.7,0.58,151.7,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00865,0.000342,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.9,33.9,813
2010-10-16,2010,1,3,289,259.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2010-10-17,2010,1,3,290,256.8,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146.8,0.57,146.8,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00823,0.000326,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
2010-10-18,2010,1,3,291,254.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2010-10-19,2010,1,3,292,254.06,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2010-10-20,2010,1,3,293,252.15,0.75,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2010-10-21,2010,1,3,294,249.69,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,139.7,0.56,139.7,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00762,0.000301,0.11,0.00437,1,0.131,0.242,0.00955,25.1,0.935,0.97,0.907,32.1,31.1,31.1,747
2010-10-22,2010,1,4,295,246.68,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2010-10-23,2010,1,4,296,243.67,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2010-10-24,2010,1,4,297,242.31,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,132.3,0.55,132.3,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.007,0.000276,0.107,0.00423,1,0.121,0.228,0.00901,25.1,0.932,0.97,0.904,30.4,29.5,29.5,707
2010-10-25,2010,1,4,298,243.67,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,133.7,0.55,133.7,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00711,0.000281,0.108,0.00426,1,0.123,0.231,0.00911,25.1,0.932,0.97,0.904,30.7,29.8,29.8,714
2010-10-26,2010,1,4,299,248.32,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,138.3,0.56,138.3,0,0,0,0,-3,3,41,6,4,0,59,189,990,964.7,25.3,0.102,0.00751,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25.1,0.934,0.97,0.906,31.8,30.8,30.8,740
2010-10-27,2010,1,4,300,248.6,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,138.6,0.56,138.6,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00435,1,0.13,0.24,0.00947,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2010-10-28,2010,1,4,301,245.04,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,135,0.55,135,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00723,0.000285,0.108,0.00428,1,0.125,0.233,0.00921,25.1,0.933,0.97,0.905,31,30.1,30.1,722
2010-10-29,2010,1,5,302,241.49,0.78,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2010-10-30,2010,1,5,303,239.03,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2010-10-31,2010,1,5,304,236.02,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2010-11-01,2010,2,5,305,234.1,0.8,2,Mod_Wet,40,6,4,3,53,106,0.45,128.1,0.55,128.1,0,0,0,0,-3,3,40,6,4,0,56,178,990,964.6,25.4,0.0984,0.00664,0.000261,0.105,0.00414,1,0.115,0.22,0.00868,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2010-11-02,2010,2,5,306,236.56,0.8,2,Mod_Wet,40,6,4,3,53,106,0.45,130.6,0.55,130.6,0,0,0,0,-3,3,40,6,4,0,56,181,990,964.6,25.4,0.0993,0.00685,0.00027,0.106,0.00418,1,0.119,0.225,0.00886,25.2,0.931,0.97,0.903,30,29.1,29.1,698
2010-11-03,2010,2,5,307,241.76,0.78,2,Mod_Wet,40,6,4,3,53,106,0.44,135.8,0.56,135.8,0,0,0,0,-3,3,40,6,4,0,56,186,990,964.7,25.3,0.101,0.00729,0.000288,0.108,0.00428,1,0.126,0.234,0.00924,25.1,0.933,0.97,0.905,31.2,30.3,30.3,726
2010-11-04,2010,2,5,308,242.03,0.78,2,Mod_Wet,40,6,4,3,53,106,0.44,136,0.56,136,0,0,0,0,-3,3,40,6,4,0,56,186,990,964.7,25.3,0.101,0.00731,0.000288,0.108,0.00428,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2010-11-05,2010,2,6,309,243.95,0.77,2,Mod_Wet,40,6,4,3,53,106,0.43,137.9,0.56,137.9,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00748,0.000295,0.109,0.00432,1,0.129,0.238,0.0094,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2010-11-06,2010,2,6,310,245.86,0.77,2,Mod_Wet,40,6,4,3,53,106,0.43,139.9,0.57,139.9,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00435,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2010-11-07,2010,2,6,311,244.49,0.77,2,Mod_Wet,40,6,4,3,53,106,0.43,138.5,0.57,138.5,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00433,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
2010-11-08,2010,2,6,312,243.13,0.78,2,Mod_Wet,40,6,4,3,53,106,0.44,137.1,0.56,137.1,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.102,0.00741,0.000292,0.109,0.0043,1,0.128,0.237,0.00934,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2010-11-09,2010,2,6,313,242.85,0.78,2,Mod_Wet,40,6,4,3,53,106,0.44,136.8,0.56,136.8,0,0,0,0,-3,3,40,6,4,0,56,187,990,964.7,25.3,0.101,0.00738,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25.1,0.934,0.97,0.906,31.5,30.5,30.5,732
2010-11-10,2010,2,6,314,243.67,0.78,2,Mod_Wet,40,6,4,3,53,106,0.43,137.7,0.56,137.7,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00745,0.000294,0.109,0.00431,1,0.128,0.238,0.00938,25.1,0.934,0.97,0.906,31.7,30.7,30.7,737
2010-11-11,2010,2,6,315,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-11-12,2010,2,7,316,244.22,0.77,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2010-11-13,2010,2,7,317,249.42,0.76,3,Normal,36,5,3,2,47,93,0.37,156.4,0.63,156.4,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00905,0.000357,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.1,35.1,35.1,841
2010-11-14,2010,2,7,318,249.69,0.76,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2010-11-15,2010,2,7,319,247.23,0.76,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2010-11-16,2010,2,7,320,244.22,0.77,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2010-11-17,2010,2,7,321,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-11-18,2010,2,7,322,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2010-11-19,2010,2,8,323,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2010-11-20,2010,2,8,324,241.49,0.78,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2010-11-21,2010,2,8,325,239.57,0.79,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2010-11-22,2010,2,8,326,240.94,0.78,3,Normal,36,5,3,2,47,93,0.39,147.9,0.61,147.9,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00832,0.000328,0.112,0.0044,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2010-11-23,2010,2,8,327,243.95,0.77,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2010-11-24,2010,2,8,328,246.96,0.77,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2010-11-25,2010,2,8,329,252.15,0.75,3,Normal,36,5,3,2,47,93,0.37,159.2,0.63,159.2,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00928,0.000367,0.117,0.00461,1,0.157,0.274,0.0108,25,0.942,0.97,0.914,36.8,35.7,35.7,856
2010-11-26,2010,2,9,330,254.06,0.75,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2010-11-27,2010,2,9,331,252.7,0.75,3,Normal,36,5,3,2,47,93,0.37,159.7,0.63,159.7,0,0,0,0,-2,2,36,5,3,0,49,204,990,964.7,25.3,0.107,0.00932,0.000369,0.117,0.00462,1,0.158,0.275,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2010-11-28,2010,2,9,332,255.71,0.75,3,Normal,36,5,3,2,47,93,0.36,162.7,0.64,162.7,0,0,0,0,-2,2,36,5,3,0,49,207,990,964.7,25.3,0.108,0.00958,0.000379,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.916,37.6,36.5,36.5,877
2010-11-29,2010,2,9,333,260.35,0.73,3,Normal,36,5,3,2,47,93,0.36,167.3,0.64,167.3,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00997,0.000395,0.12,0.00475,1,0.168,0.289,0.0114,25,0.945,0.973,0.919,38.7,37.7,37.7,904
2010-11-30,2010,2,9,334,262.81,0.73,3,Normal,36,5,3,2,47,93,0.35,169.8,0.65,169.8,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000403,0.121,0.0048,1,0.172,0.293,0.0116,25,0.945,0.974,0.921,39.3,38.3,38.3,919
2010-12-01,2010,3,9,335,266.92,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2010-12-02,2010,3,9,336,271.56,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,194.6,0.72,194.6,0,0,0,0,-2,2,31,5,3,0,38,234,990,964.8,25.2,0.118,0.0123,0.000487,0.13,0.00517,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2010-12-03,2010,3,10,337,275.67,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,198.7,0.72,198.7,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.119,0.0126,0.000502,0.132,0.00524,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2010-12-04,2010,3,10,338,279.77,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,202.8,0.72,202.8,0,0,0,0,-2,2,31,5,3,0,38,242,990,964.8,25.2,0.121,0.013,0.000516,0.134,0.00532,1,0.216,0.35,0.0139,24.8,0.955,0.98,0.936,47.2,46.2,46.2,1110
2010-12-05,2010,3,10,339,281.68,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,204.7,0.73,204.7,0,0,0,0,-2,2,31,5,3,0,38,244,990,964.8,25.2,0.122,0.0131,0.000522,0.135,0.00535,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.6,46.7,46.7,1120
2010-12-06,2010,3,10,340,283.6,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,206.6,0.73,206.6,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0133,0.000529,0.136,0.00539,1,0.221,0.357,0.0142,24.8,0.956,0.98,0.937,48,47.1,47.1,1130
2010-12-07,2010,3,10,341,287.7,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,210.7,0.73,210.7,0,0,0,0,-2,2,31,5,3,0,38,250,990,964.9,25.1,0.124,0.0137,0.000543,0.137,0.00546,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2010-12-08,2010,3,10,342,291.8,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,214.8,0.74,214.8,0,0,0,0,-2,2,31,5,3,0,38,254,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00554,1,0.232,0.372,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2010-12-09,2010,3,10,343,295.9,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,218.9,0.74,218.9,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000572,0.141,0.00561,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2010-12-10,2010,3,11,344,300,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,223,0.74,223,0,0,0,0,-2,2,31,5,3,0,38,262,990,964.9,25.1,0.128,0.0147,0.000586,0.143,0.00569,1,0.244,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2010-12-11,2010,3,11,345,301.37,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,224.4,0.74,224.4,0,0,0,0,-2,2,31,5,3,0,38,263,990,964.9,25.1,0.128,0.0148,0.000591,0.143,0.00571,1,0.245,0.389,0.0155,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2010-12-12,2010,3,11,346,302.74,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,225.7,0.75,225.7,0,0,0,0,-2,2,31,5,3,0,38,265,990,964.9,25.1,0.129,0.0149,0.000595,0.144,0.00574,1,0.247,0.391,0.0156,24.7,0.959,0.98,0.94,52.4,48.2,48.2,1160
2010-12-13,2010,3,11,347,306.84,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,229.8,0.75,229.8,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.13,0.0153,0.00061,0.146,0.00581,2,0.0976,0.243,0.00971,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2010-12-14,2010,3,11,348,312.03,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,235,0.75,235,0,0,0,0,-2,2,31,5,3,0,38,274,990,965,25,0.132,0.0157,0.000628,0.148,0.00591,2,0.101,0.249,0.00995,24.8,0.925,0.97,0.897,26.4,25.6,51.2,1230
2010-12-15,2010,3,11,349,316.68,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,239.7,0.76,239.7,0,0,0,0,-2,2,31,5,3,0,38,279,990,965,25,0.134,0.0161,0.000644,0.15,0.006,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,26.9,26.1,52.3,1250
2010-12-16,2010,3,11,350,320.78,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,243.8,0.76,243.8,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.135,0.0165,0.000659,0.152,0.00607,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.899,27.4,26.6,53.2,1280
2010-12-17,2010,3,12,351,322.15,0.63,4,Mod_Dry,31,5,3,2,36,77,0.24,245.2,0.76,245.2,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000664,0.152,0.0061,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2010-12-18,2010,3,12,352,323.52,0.63,4,Mod_Dry,31,5,3,2,36,77,0.24,246.5,0.76,246.5,0,0,0,0,-2,2,31,5,3,0,38,286,990,965,25,0.136,0.0167,0.000669,0.153,0.00612,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2010-12-19,2010,3,12,353,328.17,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,251.2,0.77,251.2,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0176,0.000703,0.155,0.00623,2,0.112,0.268,0.0107,24.7,0.93,0.97,0.902,28.3,27.4,54.8,1320
2010-12-20,2010,3,12,354,336.1,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,259.1,0.77,259.1,0,0,0,0,-2,2,31,5,3,0,38,298,990,965.1,24.9,0.141,0.0213,0.000855,0.162,0.0065,2,0.117,0.279,0.0112,24.6,0.931,0.97,0.903,29.2,28.3,56.6,1360
2010-12-21,2010,3,12,355,345.67,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,268.7,0.78,268.7,0,0,0,0,-2,2,31,5,3,0,38,308,990,965.1,24.9,0.144,0.0258,0.00104,0.17,0.00683,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.2,29.3,58.6,1410
2010-12-22,2010,3,12,356,354.69,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,277.7,0.78,277.7,0,0,0,0,-2,2,31,5,3,0,38,317,990,965.2,24.8,0.147,0.0301,0.00121,0.177,0.00714,2,0.13,0.307,0.0124,24.5,0.935,0.97,0.907,31.2,30.3,60.6,1450
2010-12-23,2010,3,12,357,363.71,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,286.7,0.79,286.7,0,0,0,0,-2,2,31,5,3,0,38,326,990,965.2,24.8,0.15,0.0343,0.00139,0.185,0.00746,2,0.136,0.321,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2010-12-24,2010,3,13,358,371.64,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,294.6,0.79,294.6,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0381,0.00154,0.191,0.00773,2,0.141,0.333,0.0134,24.4,0.939,0.97,0.911,33.1,32.1,64.2,1540
2010-12-25,2010,3,13,359,381.76,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,304.8,0.8,304.8,0,0,0,0,-2,2,31,5,3,0,38,344,990,965.3,24.7,0.157,0.0428,0.00174,0.2,0.00809,2,0.148,0.348,0.0141,24.3,0.941,0.97,0.913,34.2,33.2,66.4,1590
2010-12-26,2010,3,13,360,395.16,0.56,4,Mod_Dry,31,5,3,2,36,77,0.2,318.2,0.81,318.2,0,0,0,0,-2,2,31,5,3,0,38,357,990,965.4,24.6,0.162,0.0492,0.002,0.211,0.00856,2,0.157,0.368,0.0149,24.3,0.943,0.97,0.915,35.7,34.6,69.2,1660
2010-12-27,2010,3,13,361,409.65,0.55,4,Mod_Dry,31,5,3,2,36,77,0.19,332.6,0.81,332.6,0,0,0,0,-2,2,31,5,3,0,38,372,990,965.4,24.6,0.167,0.056,0.00228,0.223,0.00907,2,0.167,0.39,0.0159,24.2,0.946,0.97,0.917,37.3,36.2,72.3,1740
2010-12-28,2010,3,13,362,427.97,0.54,4,Mod_Dry,31,5,3,2,36,77,0.18,351,0.82,351,0,0,0,0,-2,2,31,5,3,0,38,390,990,965.5,24.5,0.173,0.0647,0.00264,0.238,0.00972,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.5,1840
2010-12-29,2010,3,13,363,446.84,0.52,4,Mod_Dry,31,5,3,2,36,77,0.17,369.8,0.83,369.8,0,0,0,0,-2,2,31,5,3,0,38,409,990,965.6,24.4,0.18,0.0736,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,23.9,0.951,0.979,0.931,41.3,40.4,80.8,1940
2010-12-30,2010,3,13,364,466.8,0.51,4,Mod_Dry,31,5,3,2,36,77,0.17,389.8,0.83,389.8,0,0,0,0,-2,2,31,5,3,0,38,429,990,965.7,24.3,0.187,0.083,0.00342,0.27,0.0111,2,0.206,0.475,0.0196,23.8,0.954,0.98,0.935,43.4,42.6,85.1,2040
2010-12-31,2010,3,14,365,486.76,0.49,4,Mod_Dry,31,5,3,2,36,77,0.16,409.8,0.84,409.8,0,0,0,0,-2,2,31,5,3,0,38,449,990,965.8,24.2,0.194,0.0924,0.00382,0.286,0.0118,2,0.219,0.505,0.0209,23.7,0.956,0.98,0.937,45.5,44.6,89.2,2140
2011-01-01,2010,4,14,1,507.27,0.48,4,Mod_Dry,34,5,4,3,45,91,0.18,416.3,0.82,416.3,0,0,0,0,-3,3,34,5,4,0,48,459,990,965.9,24.1,0.198,0.0955,0.00396,0.293,0.0122,2,0.223,0.517,0.0214,23.6,0.956,0.98,0.937,46.1,45.1,90.3,2170
2011-01-02,2010,4,14,2,527.23,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,436.2,0.83,436.2,0,0,0,0,-3,3,34,5,4,0,48,479,990,966,24,0.205,0.105,0.00437,0.31,0.0129,2,0.237,0.547,0.0227,23.5,0.957,0.98,0.938,48.1,47.1,94.2,2260
2011-01-03,2010,4,14,3,547.74,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,456.7,0.83,456.7,0,0,0,0,-3,3,34,5,4,0,48,500,990,966.1,23.9,0.212,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2011-01-04,2010,4,14,4,567.15,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,476.1,0.84,476.1,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.345,0.0145,2,0.264,0.609,0.0255,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2011-01-05,2010,4,14,5,585.47,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,494.5,0.84,494.5,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00557,0.364,0.0153,3,0.165,0.529,0.0223,23.2,0.946,0.97,0.917,35.5,34.5,103,2480
2011-01-06,2010,4,14,6,605.43,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,514.4,0.85,514.4,0,0,0,0,-3,3,34,5,4,0,48,557,990,966.3,23.7,0.243,0.145,0.00611,0.388,0.0164,3,0.174,0.562,0.0237,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2011-01-07,2010,4,15,7,628.13,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,537.1,0.85,537.1,0,0,0,0,-3,3,34,5,4,0,48,580,990,966.4,23.6,0.256,0.16,0.00677,0.416,0.0176,3,0.184,0.6,0.0254,23,0.95,0.972,0.924,38.3,37.3,112,2680
2011-01-08,2010,4,15,8,653.01,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,562,0.86,562,0,0,0,0,-3,3,34,5,4,0,48,605,990,966.5,23.5,0.27,0.176,0.00751,0.447,0.019,3,0.195,0.642,0.0273,22.8,0.952,0.976,0.929,39.9,39,117,2810
2011-01-09,2010,4,15,9,681.72,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,590.7,0.87,590.7,0,0,0,0,-3,3,34,5,4,0,48,634,990,966.6,23.4,0.287,0.196,0.00837,0.482,0.0206,3,0.208,0.691,0.0295,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
2011-01-10,2010,4,15,10,711.53,0.39,4,Mod_Dry,34,5,4,3,45,91,0.13,620.5,0.87,620.5,0,0,0,0,-3,3,34,5,4,0,48,664,990,966.7,23.3,0.304,0.216,0.00927,0.519,0.0223,3,0.222,0.741,0.0319,22.5,0.955,0.98,0.936,43.6,42.8,128,3080
2011-01-11,2010,4,15,11,741.33,0.37,2,Mod_Wet,46,7,6,4,76,139,0.19,602.3,0.81,602.3,0,0,0,0,-4,4,46,7,6,0,80,661,990,966.9,23.1,0.302,0.203,0.00879,0.506,0.0219,3,0.214,0.719,0.0311,22.4,0.954,0.98,0.935,42.1,41.3,124,2970
2011-01-12,2010,4,15,12,770.04,0.36,2,Mod_Wet,46,7,6,4,76,139,0.18,631,0.82,631,0,0,0,0,-4,4,46,7,6,0,80,690,990,967,23,0.319,0.223,0.00967,0.541,0.0235,3,0.226,0.768,0.0333,22.3,0.955,0.98,0.936,43.9,43,129,3090
2011-01-13,2010,4,15,13,786.62,0.35,2,Mod_Wet,46,7,6,4,76,139,0.18,647.6,0.82,647.6,0,0,0,0,-4,4,46,7,6,0,80,707,990,967,23,0.328,0.234,0.0102,0.562,0.0245,3,0.234,0.796,0.0347,22.2,0.956,0.98,0.937,44.8,44,132,3160
2011-01-14,2010,4,16,14,807.18,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,668.2,0.83,668.2,0,0,0,0,-4,4,46,7,6,0,80,727,990,967.1,22.9,0.34,0.247,0.0108,0.587,0.0257,3,0.243,0.83,0.0363,22,0.957,0.98,0.938,46.1,45.1,135,3250
2011-01-15,2010,4,16,15,834.24,0.33,2,Mod_Wet,46,7,6,4,76,139,0.17,695.2,0.83,695.2,0,0,0,0,-4,4,46,7,6,0,80,754,990,967.2,22.8,0.355,0.265,0.0117,0.621,0.0273,3,0.255,0.876,0.0385,21.9,0.957,0.98,0.938,47.6,46.6,140,3360
2011-01-16,2010,4,16,16,863.93,0.32,2,Mod_Wet,46,7,6,4,76,139,0.16,724.9,0.84,724.9,0,0,0,0,-4,4,46,7,6,0,80,784,990,967.4,22.6,0.373,0.285,0.0126,0.658,0.0291,3,0.269,0.927,0.0409,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
2011-01-17,2010,4,16,17,895.74,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,756.7,0.84,756.7,0,0,0,0,-4,4,46,7,6,0,80,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0314,3,0.282,0.989,0.0439,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2011-01-18,2010,4,16,18,933.95,0.3,2,Mod_Wet,46,7,6,4,76,139,0.15,795,0.85,795,0,0,0,0,-4,4,46,7,6,0,80,854,990,967.6,22.4,0.437,0.324,0.0145,0.76,0.034,4,0.211,0.971,0.0434,21.4,0.953,0.975,0.93,39.7,38.8,155,3720
2011-01-19,2010,4,16,19,969.33,0.29,2,Mod_Wet,46,7,6,4,76,139,0.14,830.3,0.86,830.3,0,0,0,0,-4,4,46,7,6,0,80,889,990,967.8,22.2,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0465,21.2,0.954,0.978,0.933,41.1,40.3,161,3870
2011-01-20,2010,4,16,20,1001.1,0.29,2,Mod_Wet,46,7,6,4,76,139,0.14,862.1,0.86,862.1,0,0,0,0,-4,4,46,7,6,0,80,921,990,967.9,22.1,0.498,0.356,0.0161,0.854,0.0387,4,0.233,1.09,0.0492,21,0.955,0.98,0.936,42.4,41.5,166,3990
2011-01-21,2010,4,17,21,1033.8,0.28,2,Mod_Wet,46,7,6,4,76,139,0.13,894.9,0.87,894.9,0,0,0,0,-4,4,46,7,6,0,80,954,990,968,22,0.528,0.372,0.0169,0.9,0.0409,4,0.245,1.14,0.052,20.8,0.955,0.98,0.936,43.7,42.8,171,4110
2011-01-22,2010,4,17,22,1062.3,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,923.3,0.87,923.3,0,0,0,0,-4,4,46,7,6,0,80,982,990,968.1,21.9,0.554,0.386,0.0176,0.94,0.0429,4,0.254,1.19,0.0545,20.7,0.955,0.98,0.936,44.8,43.9,176,4210
2011-01-23,2010,4,17,23,1091.3,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,952.3,0.87,952.3,0,0,0,0,-4,4,46,7,6,0,80,1010,990,968.2,21.8,0.581,0.4,0.0183,0.98,0.0449,4,0.264,1.24,0.057,20.6,0.955,0.98,0.936,45.9,45,180,4320
2011-01-24,2010,4,17,24,1120.8,0.26,2,Mod_Wet,46,7,6,4,76,139,0.12,981.8,0.88,981.8,0,0,0,0,-4,4,46,7,6,0,80,1040,990,968.3,21.7,0.612,0.414,0.0191,1.03,0.0472,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47,46,184,4420
2011-01-25,2010,4,17,25,1150.9,0.25,2,Mod_Wet,46,7,6,4,76,139,0.12,1012,0.88,1012,0,0,0,0,-4,4,46,7,6,0,80,1070,990,968.4,21.6,0.656,0.45,0.0208,1.11,0.0511,4,0.282,1.39,0.0642,20.2,0.955,0.98,0.936,48,47,188,4510
2011-01-26,2010,4,17,26,1181.6,0.25,2,Mod_Wet,46,7,6,4,76,139,0.12,1043,0.88,1043,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.701,0.519,0.0241,1.22,0.0566,4,0.289,1.51,0.07,20,0.955,0.98,0.936,48.9,47.9,192,4600
2011-01-27,2010,4,17,27,1218.4,0.24,2,Mod_Wet,46,7,6,4,76,139,0.11,1079,0.89,1079,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.755,0.602,0.0281,1.36,0.0633,4,0.296,1.65,0.0772,19.8,0.954,0.98,0.935,49.9,48.2,193,4630
2011-01-28,2010,4,18,28,1250.1,0.24,2,Mod_Wet,46,7,6,4,76,139,0.11,1111,0.89,1100,11,2,0,0,-4,13,48,7,6,0,89,1160,990,968.7,21.3,0.788,0.648,0.0304,1.44,0.0674,4,0.3,1.74,0.0814,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2011-01-29,2010,4,18,29,1288.1,0.23,2,Mod_Wet,46,7,6,4,76,139,0.11,1149,0.89,1100,49,11,1,1,-3,39,57,8,7,1,115,1170,990,968.8,21.2,0.804,0.648,0.0306,1.45,0.0685,4,0.3,1.75,0.0827,19.4,0.954,0.98,0.935,50,48.2,193,4630
2011-01-30,2010,4,18,30,1338.8,0.23,2,Mod_Wet,46,7,6,4,76,139,0.1,1200,0.9,1100,100,23,3,3,-1,72,69,10,9,3,148,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0701,4,0.3,1.78,0.0844,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2011-01-31,2010,4,18,31,1396.6,0.22,2,Mod_Wet,46,7,6,4,76,139,0.1,1258,0.9,1100,158,36,5,5,1,111,82,12,11,5,187,1210,990,969.2,20.8,0.852,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,48,192,4600
2011-02-01,2010,5,18,32,1430.6,0.21,1,Wet,55,10,10,8,114,197,0.14,1234,0.86,1100,134,30,4,4,-4,100,85,14,14,4,214,1210,990,969.3,20.7,0.864,0.648,0.0312,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-02-02,2010,5,18,33,1471.3,0.2,1,Wet,55,10,10,8,114,197,0.13,1274,0.87,1100,174,39,5,5,-3,128,94,15,15,5,242,1220,990,969.4,20.6,0.88,0.648,0.0314,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2011-02-03,2010,5,18,34,1518.9,0.19,1,Wet,55,10,10,8,114,197,0.13,1322,0.87,1100,222,45,7,7,-1,164,100,17,17,7,278,1230,990,969.5,20.5,0.903,0.648,0.0317,1.55,0.0758,4,0.3,1.85,0.0905,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-02-04,2010,5,19,35,1567.1,0.19,1,Wet,55,10,10,8,114,197,0.13,1370,0.87,1100,270,45,8,8,0,209,100,18,18,8,323,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2011-02-05,2010,5,19,36,1622.5,0.18,1,Wet,55,10,10,8,114,197,0.12,1426,0.88,1100,326,45,8,10,2,261,100,18,20,10,375,1240,990,969.9,20.1,0.913,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2011-02-06,2010,5,19,37,1678.8,0.17,1,Wet,55,10,10,8,114,197,0.12,1482,0.88,1100,382,45,8,12,3,314,100,18,22,11,428,1240,990,970.1,19.9,0.919,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2011-02-07,2010,5,19,38,1742.5,0.16,1,Wet,55,10,10,8,114,197,0.11,1546,0.89,1100,446,45,8,14,5,374,100,18,24,13,488,1240,990,970.3,19.7,0.924,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2011-02-08,2010,5,19,39,1814.1,0.15,1,Wet,55,10,10,8,114,197,0.11,1617,0.89,1100,517,45,8,15,8,441,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2011-02-09,2010,5,19,40,1886.7,0.15,1,Wet,55,10,10,8,114,197,0.1,1690,0.9,1100,590,45,8,15,10,512,100,18,25,18,626,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0817,4,0.3,1.87,0.0973,17.4,0.949,0.98,0.93,44.5,43.6,175,4190
2011-02-10,2010,5,19,41,1960.4,0.14,1,Wet,55,10,10,8,114,197,0.1,1763,0.9,1100,663,45,8,15,12,583,100,18,25,20,697,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0827,4,0.3,1.87,0.0985,17.2,0.949,0.98,0.93,43.9,43,172,4130
2011-02-11,2010,5,20,42,2027.9,0.14,2,Mod_Wet,49,8,7,5,93,162,0.08,1866,0.92,1100,766,51,10,18,18,669,100,18,25,23,762,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2011-02-12,2010,5,20,43,2089,0.13,2,Mod_Wet,49,8,7,5,93,162,0.077,1927,0.92,1100,827,51,10,18,20,728,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2011-02-13,2010,5,20,44,2150.7,0.13,2,Mod_Wet,49,8,7,5,93,162,0.075,1989,0.93,1100,889,51,10,18,22,788,100,18,25,27,881,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2011-02-14,2010,5,20,45,2213.1,0.12,2,Mod_Wet,49,8,7,5,93,162,0.073,2051,0.93,1100,951,51,10,18,24,848,100,18,25,29,941,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2011-02-15,2010,5,20,46,2268.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.071,2107,0.93,1100,1010,51,10,18,25,903,100,18,25,30,996,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-02-16,2010,5,20,47,2309.5,0.12,2,Mod_Wet,49,8,7,5,93,162,0.07,2148,0.93,1100,1050,51,10,18,26,943,100,18,25,31,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2011-02-17,2010,5,20,48,2343.2,0.11,2,Mod_Wet,49,8,7,5,93,162,0.069,2181,0.93,1100,1080,51,10,18,27,975,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2011-02-18,2010,5,21,49,2377.1,0.11,2,Mod_Wet,49,8,7,5,93,162,0.068,2215,0.93,1100,1120,51,10,18,28,1010,100,18,25,33,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2011-02-19,2010,5,21,50,2403.5,0.11,2,Mod_Wet,49,8,7,5,93,162,0.067,2242,0.93,1100,1140,51,10,18,29,1030,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2011-02-20,2010,5,21,51,2430.1,0.1,2,Mod_Wet,49,8,7,5,93,162,0.067,2268,0.93,1100,1170,51,10,18,30,1060,100,18,25,35,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-02-21,2010,5,21,52,2456.7,0.1,2,Mod_Wet,49,8,7,5,93,162,0.066,2295,0.93,1100,1200,51,10,18,31,1090,100,18,25,36,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.6,159,3810
2011-02-22,2010,5,21,53,2483.4,0.099,2,Mod_Wet,49,8,7,5,93,162,0.065,2321,0.94,1100,1220,51,10,18,32,1110,100,18,25,37,1200,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0888,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-02-23,2010,5,21,54,2502.6,0.098,2,Mod_Wet,49,8,7,5,93,162,0.065,2341,0.94,1100,1240,51,10,18,32,1130,100,18,25,37,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2011-02-24,2010,5,21,55,2521.8,0.096,2,Mod_Wet,49,8,7,5,93,162,0.064,2360,0.94,1100,1260,51,10,18,33,1150,100,18,25,38,1240,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-02-25,2010,5,22,56,2541,0.095,2,Mod_Wet,49,8,7,5,93,162,0.064,2379,0.94,1100,1280,51,10,18,33,1170,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2011-02-26,2010,5,22,57,2560.3,0.093,2,Mod_Wet,49,8,7,5,93,162,0.063,2398,0.94,1100,1300,51,10,18,34,1190,100,18,25,39,1280,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3740
2011-02-27,2010,5,22,58,2571.9,0.092,2,Mod_Wet,49,8,7,5,93,162,0.063,2410,0.94,1100,1310,51,10,18,34,1200,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2011-02-28,2010,5,22,59,2591.3,0.091,2,Mod_Wet,49,8,7,5,93,162,0.063,2429,0.94,1100,1330,51,10,18,35,1220,100,18,25,40,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2011-03-01,2010,6,22,60,2610.7,0.089,2,Mod_Wet,59,11,12,13,144,239,0.091,2372,0.91,1100,1270,41,7,13,25,1190,100,18,25,38,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2011-03-02,2010,6,22,61,2630.1,0.088,2,Mod_Wet,59,11,12,13,144,239,0.091,2391,0.91,1100,1290,41,7,13,26,1200,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2011-03-03,2010,6,22,62,2649.6,0.086,2,Mod_Wet,59,11,12,13,144,239,0.09,2411,0.91,1100,1310,41,7,13,26,1220,100,18,25,39,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-03-04,2010,6,23,63,2677,0.084,2,Mod_Wet,59,11,12,13,144,239,0.089,2438,0.91,1100,1340,41,7,13,27,1250,100,18,25,40,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2011-03-05,2010,6,23,64,2704.4,0.082,2,Mod_Wet,59,11,12,13,144,239,0.088,2465,0.91,1100,1370,41,7,13,28,1280,100,18,25,41,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2011-03-06,2010,6,23,65,2731.9,0.08,2,Mod_Wet,59,11,12,13,144,239,0.087,2493,0.91,1100,1390,41,7,13,29,1300,100,18,25,42,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2011-03-07,2010,6,23,66,2759.6,0.078,2,Mod_Wet,59,11,12,13,144,239,0.087,2521,0.91,1100,1420,41,7,13,30,1330,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
