date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-03-08,2010,6,23,67,2787.3,0.075,2,Mod_Wet,59,11,12,13,144,239,0.086,2548,0.91,1100,1450,41,7,13,30,1360,100,18,25,43,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,149,3590
2011-03-09,2010,6,23,68,2815.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.085,2576,0.92,1100,1480,41,7,13,31,1380,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2011-03-10,2010,6,23,69,2835,0.071,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2011-03-11,2010,6,24,70,2854.9,0.069,2,Mod_Wet,59,11,12,13,144,239,0.084,2616,0.92,1100,1520,41,7,13,32,1420,100,18,25,45,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2011-03-12,2010,6,24,71,2874.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2636,0.92,1100,1540,41,7,13,33,1440,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2011-03-13,2010,6,24,72,2894.9,0.064,2,Mod_Wet,59,11,12,13,144,239,0.083,2656,0.92,1100,1560,41,7,13,34,1460,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2011-03-14,2010,6,24,73,2915,0.062,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2011-03-15,2010,6,24,74,2935.1,0.06,2,Mod_Wet,59,11,12,13,144,239,0.081,2696,0.92,1100,1600,41,7,13,35,1500,100,18,25,48,1640,1240,990,973.4,16.6,0.926,0.648,0.0389,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3490
2011-03-16,2010,6,24,75,2955.3,0.059,2,Mod_Wet,59,11,12,13,144,239,0.081,2716,0.92,1100,1620,41,7,13,35,1520,100,18,25,48,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3470
2011-03-17,2010,6,24,76,2975.4,0.058,2,Mod_Wet,59,11,12,13,144,239,0.08,2736,0.92,1100,1640,41,7,13,36,1540,100,18,25,49,1680,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2011-03-18,2010,6,25,77,2995.7,0.056,2,Mod_Wet,59,11,12,13,144,239,0.08,2757,0.92,1100,1660,41,7,13,37,1560,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2011-03-19,2010,6,25,78,3015.9,0.055,2,Mod_Wet,59,11,12,13,144,239,0.079,2777,0.92,1100,1680,41,7,13,37,1580,100,18,25,50,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2011-03-20,2010,6,25,79,3036.3,0.054,2,Mod_Wet,59,11,12,13,144,239,0.079,2797,0.92,1100,1700,41,7,13,38,1600,100,18,25,51,1740,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.096,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,143,3420
2011-03-21,2010,6,25,80,3056.6,0.053,2,Mod_Wet,59,11,12,13,144,239,0.078,2818,0.92,1100,1720,41,7,13,39,1620,100,18,25,52,1760,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-03-22,2010,6,25,81,3077,0.052,2,Mod_Wet,59,11,12,13,144,239,0.078,2838,0.92,1100,1740,41,7,13,39,1640,100,18,25,52,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2011-03-23,2010,6,25,82,3097.4,0.051,2,Mod_Wet,59,11,12,13,144,239,0.077,2858,0.92,1100,1760,41,7,13,40,1660,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2011-03-24,2010,6,25,83,3109.7,0.05,2,Mod_Wet,59,11,12,13,144,239,0.077,2871,0.92,1100,1770,41,7,13,40,1670,100,18,25,53,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0971,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.3,35.2,141,3380
2011-03-25,2010,6,26,84,3122,0.049,2,Mod_Wet,59,11,12,13,144,239,0.077,2883,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-03-26,2010,6,26,85,3134.3,0.049,2,Mod_Wet,59,11,12,13,144,239,0.076,2895,0.92,1100,1800,41,7,13,41,1690,100,18,25,54,1840,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0974,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2011-03-27,2010,6,26,86,3146.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2908,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2011-03-28,2010,6,26,87,3167.2,0.047,2,Mod_Wet,59,11,12,13,144,239,0.075,2928,0.93,1100,1830,41,7,13,42,1730,100,18,25,55,1870,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.0979,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.9,34.8,139,3340
2011-03-29,2010,6,26,88,3187.8,0.046,2,Mod_Wet,59,11,12,13,144,239,0.075,2949,0.93,1100,1850,41,7,13,42,1750,100,18,25,55,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-03-30,2010,6,26,89,3216.7,0.044,2,Mod_Wet,59,11,12,13,144,239,0.074,2978,0.93,1100,1880,41,7,13,43,1770,100,18,25,56,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2011-03-31,2010,6,26,90,3245.7,0.043,2,Mod_Wet,59,11,12,13,144,239,0.074,3007,0.93,1100,1910,41,7,13,44,1800,100,18,25,57,1950,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0989,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.4,137,3300
2011-04-01,2010,7,27,91,3283.1,0.041,3,Normal,54,13,14,19,117,217,0.066,3066,0.93,1100,1970,46,5,11,40,1860,100,18,25,59,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2011-04-02,2010,7,27,92,3312.2,0.04,3,Normal,54,13,14,19,117,217,0.066,3095,0.93,1100,2000,46,5,11,41,1890,100,18,25,60,2010,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0998,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,34,136,3260
2011-04-03,2010,7,27,93,3349.8,0.038,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2011-04-04,2010,7,27,94,3396,0.037,3,Normal,54,13,14,19,117,217,0.064,3179,0.94,1100,2080,46,5,11,43,1970,100,18,25,62,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2011-04-05,2010,7,27,95,3442.3,0.035,3,Normal,54,13,14,19,117,217,0.063,3225,0.94,1100,2130,46,5,11,45,2020,100,18,25,64,2140,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3190
2011-04-06,2010,7,27,96,3497.2,0.033,3,Normal,54,13,14,19,117,217,0.062,3280,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,32.9,132,3160
2011-04-07,2010,7,27,97,3552.4,0.031,3,Normal,54,13,14,19,117,217,0.061,3335,0.94,1100,2240,46,5,11,48,2130,100,18,25,67,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,131,3130
2011-04-08,2010,7,28,98,3607.8,0.029,3,Normal,54,13,14,19,117,217,0.06,3391,0.94,1100,2290,46,5,11,50,2180,100,18,25,69,2300,1240,990,974.8,15.2,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.3,0.931,0.97,0.903,33.3,32.3,129,3100
2011-04-09,2010,7,28,99,3654.9,0.028,3,Normal,54,13,14,19,117,217,0.059,3438,0.94,1100,2340,46,5,11,51,2230,100,18,25,70,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2011-04-10,2010,7,28,100,3693.5,0.027,3,Normal,54,13,14,19,117,217,0.059,3477,0.94,1100,2380,46,5,11,52,2260,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3060
2011-04-11,2010,7,28,101,3732.3,0.025,2,Mod_Wet,70,14,18,25,168,295,0.079,3437,0.92,1100,2340,30,4,7,45,2250,100,18,25,70,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.6,127,3040
2011-04-12,2010,7,28,102,3762.5,0.024,2,Mod_Wet,70,14,18,25,168,295,0.078,3468,0.92,1100,2370,30,4,7,46,2280,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.126,12.9,0.929,0.97,0.901,32.4,31.5,126,3020
2011-04-13,2010,7,28,103,3784.2,0.024,2,Mod_Wet,70,14,18,25,168,295,0.078,3489,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2011-04-14,2010,7,28,104,3797.2,0.023,2,Mod_Wet,70,14,18,25,168,295,0.078,3502,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.3,14.7,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2011-04-15,2010,7,29,105,3801.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-16,2010,7,29,106,3805.8,0.023,2,Mod_Wet,70,14,18,25,168,295,0.077,3511,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-17,2010,7,29,107,3801.5,0.023,2,Mod_Wet,70,14,18,25,168,295,0.078,3506,0.92,1100,2410,30,4,7,47,2320,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2011-04-18,2010,7,29,108,3788.5,0.024,2,Mod_Wet,70,14,18,25,168,295,0.078,3493,0.92,1100,2390,30,4,7,47,2310,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.3,125,3010
2011-04-19,2010,7,29,109,3766.8,0.024,2,Mod_Wet,70,14,18,25,168,295,0.078,3472,0.92,1100,2370,30,4,7,46,2290,100,18,25,71,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2011-04-20,2010,7,29,110,3745.2,0.025,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2011-04-21,2010,7,29,111,3715.1,0.026,2,Mod_Wet,70,14,18,25,168,295,0.079,3420,0.92,1100,2320,30,4,7,45,2230,100,18,25,70,2400,1240,990,975.1,14.9,0.926,0.648,0.0434,1.57,0.105,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3050
2011-04-22,2010,7,30,112,3684.9,0.027,2,Mod_Wet,70,14,18,25,168,295,0.08,3390,0.92,1100,2290,30,4,7,44,2210,100,18,25,69,2370,1240,990,975,15,0.926,0.648,0.0432,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,128,3060
2011-04-23,2010,7,30,113,3654.9,0.028,2,Mod_Wet,70,14,18,25,168,295,0.081,3360,0.92,1100,2260,30,4,7,43,2180,100,18,25,68,2340,1240,990,974.9,15.1,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.2,0.93,0.97,0.902,33.1,32.1,128,3080
2011-04-24,2010,7,30,114,3624.9,0.029,2,Mod_Wet,70,14,18,25,168,295,0.081,3330,0.92,1100,2230,30,4,7,42,2150,100,18,25,67,2320,1240,990,974.9,15.1,0.926,0.648,0.0429,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.2,129,3090
2011-04-25,2010,7,30,115,3586.4,0.03,2,Mod_Wet,70,14,18,25,168,295,0.082,3291,0.92,1100,2190,30,4,7,41,2110,100,18,25,66,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2011-04-26,2010,7,30,116,3548.1,0.031,2,Mod_Wet,70,14,18,25,168,295,0.083,3253,0.92,1100,2150,30,4,7,40,2070,100,18,25,65,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2011-04-27,2010,7,30,117,3509.9,0.033,2,Mod_Wet,70,14,18,25,168,295,0.084,3215,0.92,1100,2120,30,4,7,38,2040,100,18,25,63,2200,1240,990,974.6,15.4,0.926,0.648,0.0422,1.57,0.103,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,131,3160
2011-04-28,2010,7,30,118,3471.8,0.034,2,Mod_Wet,70,14,18,25,168,295,0.085,3177,0.92,1100,2080,30,4,7,37,2000,100,18,25,62,2170,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.121,13.6,0.932,0.97,0.904,34.1,33.1,132,3180
2011-04-29,2010,7,31,119,3433.8,0.035,2,Mod_Wet,70,14,18,25,168,295,0.086,3139,0.91,1100,2040,30,4,7,36,1960,100,18,25,61,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2011-04-30,2010,7,31,120,3387.6,0.037,2,Mod_Wet,70,14,18,25,168,295,0.087,3093,0.91,1100,1990,30,4,7,35,1920,100,18,25,60,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.6,134,3220
2011-05-01,2010,8,31,121,3341.5,0.039,2,Mod_Wet,65,14,17,23,202,321,0.096,3020,0.9,1100,1920,35,4,8,35,1840,100,18,25,58,2040,1240,990,974.3,15.7,0.926,0.648,0.0412,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.9,33.8,135,3250
2011-05-02,2010,8,31,122,3295.6,0.04,2,Mod_Wet,65,14,17,23,202,321,0.097,2975,0.9,1100,1880,35,4,8,33,1800,100,18,25,56,2000,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2011-05-03,2010,8,31,123,3241.6,0.043,2,Mod_Wet,65,14,17,23,202,321,0.099,2921,0.9,1100,1820,35,4,8,32,1740,100,18,25,55,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2011-05-04,2010,8,31,124,3179.6,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2859,0.9,1100,1760,35,4,8,30,1680,100,18,25,53,1880,1240,990,973.9,16.1,0.926,0.648,0.0404,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2011-05-05,2010,8,31,125,3117.9,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2797,0.9,1100,1700,35,4,8,28,1620,100,18,25,51,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2011-05-06,2010,8,32,126,3056.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2011-05-07,2010,8,32,127,3003.8,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2011-05-08,2010,8,32,128,2951.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2011-05-09,2010,8,32,129,2898.9,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2011-05-10,2010,8,32,130,2846.9,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2011-05-11,2010,8,32,131,2795.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2011-05-12,2010,8,32,132,2743.8,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2423,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2011-05-13,2010,8,33,133,2692.6,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2372,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2011-05-14,2010,8,33,134,2649.6,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2329,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2011-05-15,2010,8,33,135,2606.8,0.09,2,Mod_Wet,65,14,17,23,202,321,0.12,2286,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,154,3710
2011-05-16,2010,8,33,136,2564.2,0.093,2,Mod_Wet,65,14,17,23,202,321,0.13,2243,0.88,1100,1140,35,4,8,11,1090,100,18,25,34,1290,1240,990,972.5,17.5,0.926,0.648,0.0369,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,38.9,156,3730
2011-05-17,2010,8,33,137,2521.8,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2201,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2011-05-18,2010,8,33,138,2479.6,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2011-05-19,2010,8,33,139,2437.7,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2117,0.87,1100,1020,35,4,8,8,962,100,18,25,31,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2011-05-20,2010,8,34,140,2396,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2075,0.87,1100,975,35,4,8,6,922,100,18,25,29,1120,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2011-05-21,2010,8,34,141,2354.5,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2033,0.86,1100,933,35,4,8,5,881,100,18,25,28,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2011-05-22,2010,8,34,142,2313.3,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1992,0.86,1100,892,35,4,8,4,841,100,18,25,27,1040,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,163,3900
2011-05-23,2010,8,34,143,2272.3,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1951,0.86,1100,851,35,4,8,3,801,100,18,25,26,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2011-05-24,2010,8,34,144,2216.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1896,0.85,1100,796,35,4,8,1,748,100,18,25,24,950,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0857,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3960
2011-05-25,2010,8,34,145,2161.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1841,0.85,1100,741,35,4,8,-1,695,100,18,25,22,897,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2011-05-26,2010,8,34,146,2107.1,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1786,0.85,1100,686,35,4,8,-2,641,100,18,25,21,843,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2011-05-27,2010,8,35,147,2053,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1732,0.84,1100,632,35,4,8,-4,589,100,18,25,19,791,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2011-05-28,2010,8,35,148,1999.4,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1678,0.84,1100,578,35,4,8,-6,537,100,18,25,17,739,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2011-05-29,2010,8,35,149,1953.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1632,0.84,1100,532,35,4,8,-7,492,100,18,25,16,694,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2011-05-30,2010,8,35,150,1907.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1587,0.83,1100,487,35,4,8,-8,448,100,18,25,15,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2011-05-31,2010,8,35,151,1862.4,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1541,0.83,1100,441,35,4,8,-10,404,100,18,25,13,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2011-06-01,2010,9,35,152,1817.5,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1561,0.86,1100,461,38,6,11,-2,408,100,18,25,14,561,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0808,4,0.3,1.87,0.0962,17.6,0.95,0.98,0.931,45.1,44.2,177,4250
2011-06-02,2010,9,35,153,1773.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1516,0.85,1100,416,38,6,11,-4,365,100,18,25,12,518,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0802,4,0.3,1.87,0.0955,17.8,0.951,0.98,0.931,45.5,44.6,178,4280
2011-06-03,2010,9,36,154,1735.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1479,0.85,1100,379,38,6,11,-5,329,100,18,25,11,482,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2011-06-04,2010,9,36,155,1698.8,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1442,0.85,1100,342,38,6,10,-6,294,100,18,24,10,447,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.2,45.3,181,4350
2011-06-05,2010,9,36,156,1662.2,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1405,0.84,1100,305,38,6,9,-7,259,100,18,23,9,412,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2011-06-06,2010,9,36,157,1625.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1369,0.84,1100,269,38,6,8,-8,225,100,18,22,8,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,184,4400
2011-06-07,2010,9,36,158,1589.8,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1333,0.84,1100,233,38,6,7,-9,191,100,18,21,7,344,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0922,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2011-06-08,2010,9,36,159,1554.2,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1297,0.83,1100,197,38,6,6,-10,157,100,18,20,6,310,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0915,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2011-06-09,2010,9,36,160,1518.9,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1262,0.83,1100,162,37,5,5,-11,126,99,17,19,5,279,1240,990,969.5,20.5,0.906,0.648,0.0317,1.55,0.076,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
2011-06-10,2010,9,37,161,1490.2,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1233,0.83,1100,133,30,4,4,-12,107,92,16,18,4,260,1230,990,969.5,20.5,0.883,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2011-06-11,2010,9,37,162,1461.8,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1205,0.82,1100,105,24,3,3,-13,88,86,15,17,3,241,1220,990,969.4,20.6,0.871,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0882,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2011-06-12,2010,9,37,163,1433.7,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1177,0.82,1100,77,17,2,2,-14,70,79,14,16,2,223,1210,990,969.3,20.7,0.858,0.648,0.0313,1.51,0.0727,4,0.3,1.81,0.0871,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2011-06-13,2010,9,37,164,1405.8,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1149,0.82,1100,49,11,1,1,-15,51,73,13,15,1,204,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0718,4,0.3,1.79,0.0862,19,0.953,0.98,0.934,48.9,47.9,192,4600
2011-06-14,2010,9,37,165,1366,0.22,2,Mod_Wet,62,12,14,16,153,257,0.19,1109,0.81,1100,9,2,0,0,-16,23,64,12,14,0,176,1190,990,969.1,20.9,0.83,0.648,0.0309,1.48,0.0706,4,0.3,1.78,0.0849,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2011-06-15,2010,9,37,166,1314.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1058,0.81,1058,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.766,0.553,0.0262,1.32,0.0625,4,0.292,1.61,0.0763,19.5,0.954,0.98,0.935,48.2,47.3,189,4540
2011-06-16,2010,9,37,167,1270.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1014,0.8,1014,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.701,0.453,0.0213,1.15,0.0543,4,0.283,1.44,0.0676,19.8,0.955,0.98,0.936,47,46.1,184,4420
2011-06-17,2010,9,38,168,1227,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,970,0.79,970,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.637,0.408,0.0191,1.05,0.0489,4,0.27,1.32,0.0615,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2011-06-18,2010,9,38,169,1190,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,933,0.78,933,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.59,0.391,0.0182,0.98,0.0456,4,0.257,1.24,0.0576,20.3,0.955,0.98,0.936,44.3,43.4,174,4160
2011-06-19,2010,9,38,170,1153.7,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,896.7,0.78,896.7,0,0,0,0,-16,16,62,12,14,0,169,985,990,968.4,21.6,0.556,0.373,0.0173,0.929,0.043,4,0.245,1.17,0.0543,20.4,0.955,0.98,0.936,42.9,42,168,4040
2011-06-20,2010,9,38,171,1123.5,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,866.5,0.77,866.5,0,0,0,0,-16,16,62,12,14,0,169,955,990,968.3,21.7,0.529,0.358,0.0165,0.887,0.0409,4,0.235,1.12,0.0517,20.6,0.954,0.98,0.935,41.7,40.9,164,3930
2011-06-21,2010,9,38,172,1093.9,0.26,3,Normal,53,12,12,13,120,210,0.19,883.9,0.81,883.9,0,0,0,0,-13,13,53,12,12,0,133,961,990,968.2,21.8,0.535,0.367,0.0168,0.901,0.0413,4,0.241,1.14,0.0524,20.7,0.955,0.98,0.936,42.7,41.9,168,4020
2011-06-22,2010,9,38,173,1064.9,0.27,3,Normal,53,12,12,13,120,210,0.2,854.9,0.8,854.9,0,0,0,0,-13,13,53,12,12,0,133,932,990,968.1,21.9,0.508,0.353,0.0161,0.861,0.0393,4,0.231,1.09,0.0499,20.8,0.954,0.979,0.934,41.6,40.7,163,3910
2011-06-23,2010,9,38,174,1041.5,0.28,3,Normal,53,12,12,13,120,210,0.2,831.5,0.8,831.5,0,0,0,0,-13,13,53,12,12,0,133,909,990,968,22,0.487,0.341,0.0155,0.828,0.0377,4,0.223,1.05,0.0478,20.9,0.954,0.977,0.932,40.7,39.8,159,3820
2011-06-24,2010,9,39,175,1018.6,0.28,3,Normal,53,12,12,13,120,210,0.21,808.6,0.79,808.6,0,0,0,0,-13,13,53,12,12,0,133,886,990,968,22,0.466,0.33,0.015,0.796,0.0361,4,0.215,1.01,0.0459,21,0.953,0.975,0.93,39.7,38.8,155,3720
2011-06-25,2010,9,39,176,996.16,0.29,3,Normal,53,12,12,13,120,210,0.21,786.2,0.79,786.2,0,0,0,0,-13,13,53,12,12,0,133,863,990,967.9,22.1,0.445,0.32,0.0144,0.765,0.0346,3,0.29,1.05,0.0477,21.1,0.956,0.98,0.937,51.8,48.2,145,3470
2011-06-26,2010,9,39,177,974.15,0.29,3,Normal,53,12,12,13,120,210,0.22,764.1,0.78,764.1,0,0,0,0,-13,13,53,12,12,0,133,841,990,967.8,22.2,0.425,0.309,0.0139,0.734,0.033,3,0.284,1.02,0.0458,21.2,0.956,0.98,0.937,50.6,48.2,145,3470
2011-06-27,2010,9,39,178,952.64,0.3,3,Normal,53,12,12,13,120,210,0.22,742.6,0.78,742.6,0,0,0,0,-13,13,53,12,12,0,133,820,990,967.7,22.3,0.405,0.297,0.0133,0.702,0.0315,3,0.277,0.979,0.0439,21.3,0.957,0.98,0.938,49.5,48.2,145,3470
2011-06-28,2010,9,39,179,936.27,0.3,3,Normal,53,12,12,13,120,210,0.22,726.3,0.78,726.3,0,0,0,0,-13,13,53,12,12,0,133,803,990,967.6,22.4,0.39,0.286,0.0128,0.676,0.0303,3,0.269,0.946,0.0423,21.4,0.957,0.98,0.937,48.6,47.7,143,3430
2011-06-29,2010,9,39,180,920.23,0.31,3,Normal,53,12,12,13,120,210,0.23,710.2,0.77,710.2,0,0,0,0,-13,13,53,12,12,0,133,787,990,967.6,22.4,0.376,0.275,0.0123,0.651,0.029,3,0.262,0.913,0.0407,21.5,0.957,0.98,0.937,47.8,46.8,140,3370
2011-06-30,2010,9,39,181,904.54,0.31,3,Normal,53,12,12,13,120,210,0.23,694.5,0.77,694.5,0,0,0,0,-13,13,53,12,12,0,133,772,990,967.5,22.5,0.365,0.265,0.0118,0.63,0.028,3,0.255,0.885,0.0394,21.6,0.957,0.98,0.937,46.9,46,138,3310
2011-07-01,2010,10,40,182,889.23,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,662.2,0.74,662.2,0,0,0,0,-11,11,58,11,11,0,147,742,990,967.5,22.5,0.348,0.243,0.0108,0.592,0.0262,3,0.241,0.832,0.0369,21.7,0.956,0.98,0.937,44.9,44,132,3170
2011-07-02,2010,10,40,183,874.32,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,647.3,0.74,647.3,0,0,0,0,-11,11,58,11,11,0,147,727,990,967.4,22.6,0.34,0.233,0.0103,0.573,0.0254,3,0.234,0.807,0.0357,21.8,0.956,0.98,0.937,44.1,43.2,130,3110
2011-07-03,2010,10,40,184,859.84,0.33,2,Mod_Wet,58,11,11,11,136,227,0.26,632.8,0.74,632.8,0,0,0,0,-11,11,58,11,11,0,147,713,990,967.3,22.7,0.332,0.224,0.00987,0.555,0.0245,3,0.227,0.783,0.0345,21.9,0.955,0.98,0.936,43.2,42.4,127,3050
2011-07-04,2010,10,40,185,845.83,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,618.8,0.73,618.8,0,0,0,0,-11,11,58,11,11,0,147,699,990,967.3,22.7,0.324,0.214,0.00944,0.538,0.0237,3,0.221,0.759,0.0334,22,0.955,0.98,0.936,42.4,41.6,125,2990
2011-07-05,2010,10,40,186,832.34,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,605.3,0.73,605.3,0,0,0,0,-11,11,58,11,11,0,147,685,990,967.2,22.8,0.316,0.205,0.00902,0.521,0.0229,3,0.215,0.736,0.0323,22,0.954,0.979,0.935,41.6,40.8,122,2930
2011-07-06,2010,10,40,187,819.43,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,592.4,0.72,592.4,0,0,0,0,-11,11,58,11,11,0,147,672,990,967.2,22.8,0.309,0.197,0.00862,0.505,0.0221,3,0.209,0.714,0.0313,22.1,0.954,0.978,0.932,40.8,39.9,120,2870
2011-07-07,2010,10,40,188,810.61,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,583.6,0.72,583.6,0,0,0,0,-11,11,58,11,11,0,147,664,990,967.1,22.9,0.304,0.191,0.00835,0.494,0.0216,3,0.205,0.7,0.0306,22.2,0.953,0.977,0.931,40.3,39.3,118,2830
2011-07-08,2010,10,41,189,802.16,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,575.2,0.72,575.2,0,0,0,0,-11,11,58,11,11,0,147,655,990,967.1,22.9,0.299,0.185,0.00809,0.484,0.0211,3,0.201,0.685,0.0299,22.2,0.952,0.976,0.929,39.8,38.8,116,2790
2011-07-09,2010,10,41,190,794.14,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2011-07-10,2010,10,41,191,786.62,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2011-07-11,2010,10,41,192,779.74,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2011-07-12,2010,10,41,193,773.72,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2011-07-13,2010,10,41,194,766.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2011-07-14,2010,10,41,195,753.36,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,526.4,0.7,526.4,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2011-07-15,2010,10,42,196,741.06,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,514.1,0.69,514.1,0,0,0,0,-11,11,58,11,11,0,147,594,990,966.9,23.1,0.264,0.144,0.00624,0.409,0.0177,3,0.174,0.582,0.0252,22.6,0.948,0.97,0.919,35.9,34.8,105,2510
2011-07-16,2010,10,42,197,729.85,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,502.9,0.69,502.9,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00591,0.395,0.017,3,0.169,0.563,0.0243,22.6,0.946,0.97,0.918,35.2,34.1,102,2460
2011-07-17,2010,10,42,198,718.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,491.1,0.68,491.1,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00563,0.382,0.0164,2,0.274,0.656,0.0282,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2011-07-18,2010,10,42,199,706.88,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,479.9,0.68,479.9,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.00539,0.37,0.0159,2,0.266,0.637,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2011-07-19,2010,10,42,200,696.76,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,469.8,0.67,469.8,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00518,0.36,0.0154,2,0.26,0.619,0.0266,22.7,0.957,0.98,0.938,50,48.2,96.4,2310
2011-07-20,2010,10,42,201,686.1,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,459.1,0.67,459.1,0,0,0,0,-11,11,58,11,11,0,147,539,990,966.6,23.4,0.233,0.116,0.00495,0.349,0.0149,2,0.252,0.601,0.0257,22.8,0.957,0.98,0.938,49,48.1,96.1,2310
2011-07-21,2010,10,42,202,675.43,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,448.4,0.66,448.4,0,0,0,0,-11,11,58,11,11,0,147,528,990,966.6,23.4,0.227,0.111,0.00473,0.337,0.0144,2,0.245,0.583,0.0249,22.8,0.958,0.98,0.939,48.1,47.1,94.2,2260
2011-07-22,2010,10,43,203,664.77,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,437.8,0.66,437.8,0,0,0,0,-11,11,58,11,11,0,147,518,990,966.6,23.4,0.221,0.106,0.00451,0.326,0.0139,2,0.238,0.564,0.0241,22.9,0.957,0.98,0.938,47,46.1,92.1,2210
2011-07-23,2010,10,43,204,654.65,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,427.6,0.65,427.6,0,0,0,0,-11,11,58,11,11,0,147,508,990,966.5,23.5,0.215,0.101,0.00429,0.316,0.0135,2,0.231,0.547,0.0233,22.9,0.957,0.98,0.937,46,45.1,90.2,2160
2011-07-24,2010,10,43,205,645.63,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,418.6,0.65,418.6,0,0,0,0,-11,11,58,11,11,0,147,499,990,966.5,23.5,0.212,0.0966,0.00411,0.308,0.0131,2,0.225,0.533,0.0227,23,0.956,0.98,0.937,45.1,44.2,88.4,2120
2011-07-25,2010,10,43,206,636.06,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,409.1,0.64,409.1,0,0,0,0,-11,11,58,11,11,0,147,489,990,966.4,23.6,0.208,0.0921,0.00391,0.3,0.0127,2,0.219,0.519,0.022,23,0.955,0.98,0.936,44.1,43.3,86.5,2080
2011-07-26,2010,10,43,207,626.49,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,399.5,0.64,399.5,0,0,0,0,-11,11,58,11,11,0,147,479,990,966.4,23.6,0.205,0.0876,0.00371,0.292,0.0124,2,0.212,0.504,0.0214,23.1,0.955,0.98,0.936,43.2,42.3,84.6,2030
2011-07-27,2010,10,43,208,617.46,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,390.5,0.63,390.5,0,0,0,0,-11,11,58,11,11,0,147,470,990,966.4,23.6,0.202,0.0833,0.00353,0.285,0.0121,2,0.206,0.491,0.0208,23.1,0.954,0.98,0.935,42.2,41.4,82.8,1990
2011-07-28,2010,10,43,209,608.44,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,381.4,0.63,381.4,0,0,0,0,-11,11,58,11,11,0,147,461,990,966.3,23.7,0.198,0.079,0.00334,0.277,0.0117,2,0.2,0.477,0.0202,23.2,0.953,0.979,0.932,41.3,40.4,80.9,1940
2011-07-29,2010,10,44,210,600.51,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,373.5,0.62,373.5,0,0,0,0,-11,11,58,11,11,0,147,454,990,966.3,23.7,0.196,0.0753,0.00318,0.271,0.0114,2,0.195,0.466,0.0196,23.2,0.952,0.977,0.93,40.5,39.6,79.1,1900
2011-07-30,2010,10,44,211,592.03,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,365,0.62,365,0,0,0,0,-11,11,58,11,11,0,147,445,990,966.3,23.7,0.193,0.0713,0.003,0.264,0.0111,2,0.189,0.453,0.0191,23.3,0.951,0.975,0.927,39.6,38.6,77.3,1850
2011-07-31,2010,10,44,212,583.56,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,356.6,0.61,356.6,0,0,0,0,-11,11,58,11,11,0,147,437,990,966.2,23.8,0.19,0.0673,0.00283,0.257,0.0108,2,0.183,0.44,0.0185,23.3,0.949,0.973,0.924,38.7,37.7,75.4,1810
2011-08-01,2010,11,44,213,575.08,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,391.1,0.68,391.1,0,0,0,0,-6,6,54,9,8,0,113,462,990,966.2,23.8,0.199,0.0836,0.00351,0.282,0.0119,2,0.206,0.489,0.0205,23.3,0.954,0.98,0.935,42.7,41.8,83.6,2010
2011-08-02,2010,11,44,214,565.51,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,381.5,0.68,381.5,0,0,0,0,-6,6,54,9,8,0,113,453,990,966.1,23.9,0.195,0.0791,0.00331,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2011-08-03,2010,11,44,215,557.58,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,373.6,0.67,373.6,0,0,0,0,-6,6,54,9,8,0,113,445,990,966.1,23.9,0.192,0.0753,0.00315,0.268,0.0112,2,0.195,0.462,0.0194,23.4,0.952,0.978,0.93,40.8,39.9,79.9,1920
2011-08-04,2010,11,44,216,549.1,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,365.1,0.67,365.1,0,0,0,0,-6,6,54,9,8,0,113,436,990,966.1,23.9,0.189,0.0713,0.00298,0.261,0.0109,2,0.189,0.45,0.0188,23.5,0.951,0.976,0.928,40,39,78,1870
2011-08-05,2010,11,45,217,540.63,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,356.6,0.66,356.6,0,0,0,0,-6,6,54,9,8,0,113,428,990,966,24,0.186,0.0673,0.00281,0.254,0.0106,2,0.183,0.437,0.0182,23.5,0.949,0.974,0.925,39.1,38.1,76.1,1830
2011-08-06,2010,11,45,218,532.7,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,348.7,0.66,348.7,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0636,0.00265,0.247,0.0103,2,0.178,0.425,0.0177,23.6,0.948,0.972,0.922,38.2,37.2,74.3,1780
2011-08-07,2010,11,45,219,524.77,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,340.8,0.65,340.8,0,0,0,0,-6,6,54,9,8,0,113,412,990,966,24,0.181,0.0598,0.00249,0.241,0.01,2,0.173,0.413,0.0172,23.6,0.947,0.97,0.919,37.4,36.3,72.6,1740
2011-08-08,2010,11,45,220,517.93,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,333.9,0.65,333.9,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.178,0.0566,0.00235,0.235,0.00977,2,0.168,0.403,0.0167,23.7,0.946,0.97,0.918,36.7,35.6,71.1,1710
2011-08-09,2010,11,45,221,510.55,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,326.6,0.64,326.6,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0531,0.0022,0.229,0.0095,2,0.163,0.392,0.0163,23.7,0.945,0.97,0.917,35.9,34.8,69.6,1670
2011-08-10,2010,11,45,222,503.17,0.48,2,Mod_Wet,54,9,8,6,107,184,0.37,319.2,0.63,319.2,0,0,0,0,-6,6,54,9,8,0,113,390,990,965.9,24.1,0.173,0.0496,0.00206,0.223,0.00923,2,0.158,0.381,0.0158,23.8,0.944,0.97,0.916,35.1,34,68.1,1630
2011-08-11,2010,11,45,223,496.33,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,312.3,0.63,312.3,0,0,0,0,-6,6,54,9,8,0,113,383,990,965.8,24.2,0.171,0.0464,0.00192,0.217,0.00899,2,0.153,0.371,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2011-08-12,2010,11,46,224,489.49,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,305.5,0.62,305.5,0,0,0,0,-6,6,54,9,8,0,113,376,990,965.8,24.2,0.168,0.0432,0.00178,0.212,0.00874,2,0.149,0.36,0.0149,23.8,0.942,0.97,0.914,33.6,32.6,65.2,1570
2011-08-13,2010,11,46,225,482.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,298.7,0.62,298.7,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2011-08-14,2010,11,46,226,476.92,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,292.9,0.61,292.9,0,0,0,0,-6,6,54,9,8,0,113,364,990,965.7,24.3,0.164,0.0373,0.00154,0.201,0.0083,2,0.14,0.341,0.0141,23.9,0.939,0.97,0.911,32.3,31.3,62.6,1500
2011-08-15,2010,11,46,227,470.63,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,286.6,0.61,286.6,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0343,0.00141,0.196,0.00807,2,0.136,0.332,0.0137,24,0.938,0.97,0.91,31.6,30.6,61.3,1470
2011-08-16,2010,11,46,228,464.34,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,280.3,0.6,280.3,0,0,0,0,-6,6,54,9,8,0,113,351,990,965.7,24.3,0.16,0.0313,0.00129,0.191,0.00785,2,0.132,0.323,0.0133,24,0.937,0.97,0.909,30.9,30,59.9,1440
2011-08-17,2010,11,46,229,458.05,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,274.1,0.6,274.1,0,0,0,0,-6,6,54,9,8,0,113,345,990,965.7,24.3,0.157,0.0284,0.00116,0.186,0.00763,2,0.127,0.313,0.0129,24,0.935,0.97,0.907,30.2,29.3,58.6,1410
2011-08-18,2010,11,46,230,452.31,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,268.3,0.59,268.3,0,0,0,0,-6,6,54,9,8,0,113,339,990,965.6,24.4,0.155,0.0256,0.00105,0.181,0.00743,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.4,1380
2011-08-19,2010,11,47,231,446.56,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,262.6,0.59,262.6,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0229,0.00094,0.176,0.00722,2,0.12,0.296,0.0121,24.1,0.933,0.97,0.905,28.9,28.1,56.1,1350
2011-08-20,2010,11,47,232,440.82,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,256.8,0.58,256.8,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0202,0.000828,0.171,0.00702,2,0.116,0.287,0.0118,24.1,0.931,0.97,0.904,28.3,27.5,54.9,1320
2011-08-21,2010,11,47,233,435.08,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.1,0.58,251.1,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0175,0.000716,0.167,0.00682,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.8,53.7,1290
2011-08-22,2010,11,47,234,430.43,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,246.4,0.57,246.4,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.148,0.0167,0.000683,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.7,1260
2011-08-23,2010,11,47,235,425.24,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,241.2,0.57,241.2,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0163,0.000664,0.162,0.00662,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.6,25.8,51.5,1240
2011-08-24,2010,11,47,236,420.04,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236,0.56,236,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000645,0.16,0.00652,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.897,26,25.2,50.4,1210
2011-08-25,2010,11,47,237,414.85,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,230.8,0.56,230.8,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0154,0.000627,0.157,0.00642,1,0.254,0.412,0.0168,24.1,0.957,0.98,0.938,52.3,48.2,48.2,1160
2011-08-26,2010,11,48,238,409.65,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,225.7,0.55,225.7,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.14,0.0149,0.000608,0.155,0.00632,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2011-08-27,2010,11,48,239,404.46,0.55,2,Mod_Wet,54,9,8,6,107,184,0.46,220.5,0.55,220.5,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000589,0.153,0.00622,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50.1,48.2,48.2,1160
2011-08-28,2010,11,48,240,399.81,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,215.8,0.54,215.8,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000573,0.151,0.00613,1,0.234,0.385,0.0156,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1150
2011-08-29,2010,11,48,241,395.16,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,211.2,0.53,211.2,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000556,0.149,0.00604,1,0.228,0.376,0.0153,24.2,0.957,0.98,0.938,48,47.1,47.1,1130
2011-08-30,2010,11,48,242,390.51,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,206.5,0.53,206.5,0,0,0,0,-6,6,54,9,8,0,113,278,990,965.4,24.6,0.133,0.0133,0.00054,0.147,0.00596,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,47,46.1,46.1,1110
2011-08-31,2010,11,48,243,385.86,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,201.9,0.52,201.9,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000523,0.145,0.00587,1,0.215,0.36,0.0146,24.3,0.955,0.98,0.936,46,45.1,45.1,1080
2011-09-01,2010,12,48,244,381.21,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,243.2,0.64,243.2,0,0,0,0,-4,4,46,7,6,0,79,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2011-09-02,2010,12,49,245,374.92,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,236.9,0.63,236.9,0,0,0,0,-4,4,46,7,6,0,79,296,990,965.3,24.7,0.14,0.0159,0.000643,0.156,0.0063,2,0.102,0.258,0.0104,24.5,0.925,0.97,0.898,26.3,25.5,51,1220
2011-09-03,2010,12,49,246,368.64,0.59,2,Mod_Wet,46,7,6,4,75,138,0.37,230.6,0.63,230.6,0,0,0,0,-4,4,46,7,6,0,79,290,990,965.2,24.8,0.138,0.0154,0.00062,0.153,0.00618,2,0.0982,0.251,0.0102,24.5,0.923,0.97,0.896,25.6,24.8,49.6,1190
2011-09-04,2010,12,49,247,362.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2011-09-05,2010,12,49,248,358.24,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,220.2,0.61,220.2,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0145,0.000583,0.149,0.00599,1,0.24,0.388,0.0157,24.4,0.958,0.98,0.939,50.5,48.2,48.2,1160
2011-09-06,2010,12,49,249,353.05,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2011-09-07,2010,12,49,250,347.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209.8,0.6,209.8,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.13,0.0136,0.000547,0.144,0.00579,1,0.226,0.37,0.0149,24.5,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-09-08,2010,12,49,251,342.66,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,204.7,0.6,204.7,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0131,0.000528,0.142,0.0057,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46.1,46.1,1110
2011-09-09,2010,12,50,252,337.46,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,199.5,0.59,199.5,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.00051,0.139,0.0056,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,45.9,44.9,44.9,1080
2011-09-10,2010,12,50,253,332.81,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,194.8,0.58,194.8,0,0,0,0,-4,4,46,7,6,0,79,254,990,965.1,24.9,0.125,0.0123,0.000494,0.137,0.00551,1,0.205,0.343,0.0138,24.6,0.953,0.98,0.934,44.8,43.9,43.9,1050
2011-09-11,2010,12,50,254,328.17,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.2,0.58,190.2,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000477,0.135,0.00542,1,0.199,0.335,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2011-09-12,2010,12,50,255,324.61,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,186.6,0.57,186.6,0,0,0,0,-4,4,46,7,6,0,79,246,990,965,25,0.122,0.0116,0.000465,0.134,0.00536,1,0.194,0.328,0.0131,24.6,0.951,0.98,0.932,42.9,42,42,1010
2011-09-13,2010,12,50,256,320.51,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.5,0.57,182.5,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000451,0.132,0.00528,1,0.189,0.321,0.0128,24.7,0.95,0.98,0.931,41.9,41.1,41.1,986
2011-09-14,2010,12,50,257,316.41,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2011-09-15,2010,12,50,258,312.31,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174.3,0.56,174.3,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0106,0.000422,0.128,0.00513,1,0.178,0.306,0.0122,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2011-09-16,2010,12,51,259,308.21,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2011-09-17,2010,12,51,260,304.1,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,166.1,0.55,166.1,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00987,0.000393,0.125,0.00498,1,0.167,0.292,0.0116,24.8,0.944,0.972,0.918,38.1,37.1,37.1,890
2011-09-18,2010,12,51,261,300.55,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,162.6,0.54,162.6,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00957,0.000381,0.123,0.00491,1,0.162,0.285,0.0114,24.8,0.943,0.97,0.915,37.3,36.2,36.2,869
2011-09-19,2010,12,51,262,296.99,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,159,0.54,159,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00926,0.000369,0.122,0.00485,1,0.157,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.4,35.4,849
2011-09-20,2010,12,51,263,293.44,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,155.4,0.53,155.4,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00896,0.000357,0.12,0.00478,1,0.152,0.273,0.0108,24.9,0.941,0.97,0.913,35.7,34.6,34.6,830
2011-09-21,2010,12,51,264,289.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2011-09-22,2010,12,51,265,286.33,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.3,0.52,148.3,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00836,0.000332,0.117,0.00465,1,0.143,0.26,0.0103,24.9,0.939,0.97,0.911,34,33,33,791
2011-09-23,2010,12,52,266,282.78,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,144.8,0.51,144.8,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00806,0.00032,0.116,0.00459,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.2,32.2,32.2,772
2011-09-24,2010,12,52,267,280.31,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,142.3,0.51,142.3,0,0,0,0,-4,4,46,7,6,0,79,201,990,964.8,25.2,0.107,0.00785,0.000312,0.114,0.00454,1,0.135,0.249,0.00989,24.9,0.936,0.97,0.908,32.6,31.6,31.6,758
2011-09-25,2010,12,52,268,277.31,0.7,2,Mod_Wet,46,7,6,4,75,138,0.5,139.3,0.5,139.3,0,0,0,0,-4,4,46,7,6,0,79,198,990,964.8,25.2,0.106,0.00759,0.000301,0.113,0.00449,1,0.131,0.244,0.00967,24.9,0.935,0.97,0.907,31.9,30.9,30.9,742
2011-09-26,2010,12,52,269,274.3,0.7,2,Mod_Wet,46,7,6,4,75,138,0.5,136.3,0.5,136.3,0,0,0,0,-4,4,46,7,6,0,79,195,990,964.8,25.2,0.104,0.00734,0.000291,0.112,0.00444,1,0.127,0.238,0.00946,25,0.934,0.97,0.906,31.2,30.2,30.2,725
2011-09-27,2010,12,52,270,271.29,0.71,2,Mod_Wet,46,7,6,4,75,138,0.51,133.3,0.49,133.3,0,0,0,0,-4,4,46,7,6,0,79,192,990,964.8,25.2,0.103,0.00708,0.000281,0.11,0.00438,1,0.122,0.233,0.00924,25,0.932,0.97,0.904,30.4,29.5,29.5,709
2011-09-28,2010,12,52,271,268.28,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,130.3,0.49,130.3,0,0,0,0,-4,4,46,7,6,0,79,189,990,964.8,25.2,0.102,0.00682,0.00027,0.109,0.00433,1,0.118,0.228,0.00902,25,0.931,0.97,0.903,29.7,28.8,28.8,692
2011-09-29,2010,12,52,272,265.28,0.72,2,Mod_Wet,46,7,6,4,75,138,0.52,127.3,0.48,127.3,0,0,0,0,-4,4,46,7,6,0,79,186,990,964.8,25.2,0.101,0.00657,0.00026,0.108,0.00427,1,0.114,0.222,0.0088,25,0.93,0.97,0.902,29,28.2,28.2,676
2011-09-30,2010,12,53,273,262.27,0.73,2,Mod_Wet,46,7,6,4,75,138,0.53,124.3,0.47,124.3,0,0,0,0,-4,4,46,7,6,0,79,183,990,964.7,25.3,0.1,0.00631,0.00025,0.107,0.00422,1,0.11,0.217,0.00859,25,0.928,0.97,0.901,28.3,27.5,27.5,659
2011-10-01,2011,1,1,274,260.9,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
