date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2011-10-02,2011,1,1,275,263.36,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,153.4,0.58,153.4,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.108,0.00879,0.000348,0.116,0.00461,1,0.15,0.266,0.0105,25,0.94,0.97,0.912,35.3,34.3,34.3,822
2011-10-03,2011,1,1,276,264.73,0.72,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2011-10-04,2011,1,1,277,262.27,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2011-10-05,2011,1,1,278,259.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2011-10-06,2011,1,1,279,257.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2011-10-07,2011,1,1,280,254.89,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,144.9,0.57,144.9,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00807,0.000319,0.113,0.00446,1,0.138,0.251,0.00992,25,0.937,0.97,0.909,33.3,32.3,32.3,776
2011-10-08,2011,1,2,281,251.88,0.75,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2011-10-09,2011,1,2,282,248.87,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2011-10-10,2011,1,2,283,246.41,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2011-10-11,2011,1,2,284,243.95,0.77,3,Normal,37,5,3,2,50,97,0.4,146.9,0.6,146.9,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00824,0.000325,0.112,0.0044,1,0.141,0.252,0.00996,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2011-10-12,2011,1,2,285,241.49,0.78,3,Normal,37,5,3,2,50,97,0.4,144.5,0.6,144.5,0,0,0,0,-2,2,37,5,3,0,52,189,990,964.6,25.4,0.102,0.00803,0.000317,0.11,0.00436,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2011-10-13,2011,1,2,286,239.03,0.79,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2011-10-14,2011,1,2,287,236.56,0.8,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2011-10-15,2011,1,3,288,234.1,0.8,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2011-10-16,2011,1,3,289,231.64,0.81,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2011-10-17,2011,1,3,290,229.18,0.82,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2011-10-18,2011,1,3,291,228.91,0.82,3,Normal,37,5,3,2,50,97,0.42,131.9,0.58,131.9,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.098,0.00696,0.000274,0.105,0.00413,1,0.121,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2011-10-19,2011,1,3,292,231.37,0.81,3,Normal,37,5,3,2,50,97,0.42,134.4,0.58,134.4,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0988,0.00717,0.000282,0.106,0.00417,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2011-10-20,2011,1,3,293,233.28,0.81,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2011-10-21,2011,1,3,294,233.01,0.81,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2011-10-22,2011,1,4,295,231.1,0.81,3,Normal,37,5,3,2,50,97,0.42,134.1,0.58,134.1,0,0,0,0,-2,2,37,5,3,0,52,179,990,964.6,25.4,0.0987,0.00715,0.000281,0.106,0.00417,1,0.124,0.229,0.00903,25.2,0.932,0.97,0.904,30.9,30,30,719
2011-10-23,2011,1,4,296,229.73,0.82,3,Normal,37,5,3,2,50,97,0.42,132.7,0.58,132.7,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0983,0.00703,0.000277,0.105,0.00414,1,0.122,0.227,0.00893,25.2,0.932,0.97,0.904,30.6,29.6,29.6,711
2011-10-24,2011,1,4,297,227.81,0.82,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2011-10-25,2011,1,4,298,224.81,0.83,3,Normal,37,5,3,2,50,97,0.43,127.8,0.57,127.8,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0965,0.00661,0.00026,0.103,0.00405,1,0.115,0.218,0.00857,25.2,0.93,0.97,0.902,29.4,28.5,28.5,685
2011-10-26,2011,1,4,299,221.8,0.84,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2011-10-27,2011,1,4,300,219.34,0.84,3,Normal,37,5,3,2,50,97,0.44,122.3,0.56,122.3,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0946,0.00615,0.000241,0.101,0.00395,1,0.108,0.208,0.00818,25.3,0.927,0.97,0.899,28.1,27.3,27.3,654
2011-10-28,2011,1,4,301,217.97,0.85,3,Normal,37,5,3,2,50,97,0.45,121,0.56,121,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0941,0.00603,0.000237,0.1,0.00393,1,0.106,0.206,0.00808,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2011-10-29,2011,1,5,302,216.06,0.86,3,Normal,37,5,3,2,50,97,0.45,119.1,0.55,119.1,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0934,0.00587,0.00023,0.0993,0.00389,1,0.103,0.203,0.00794,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2011-10-30,2011,1,5,303,213.05,0.86,3,Normal,37,5,3,2,50,97,0.46,116,0.55,116,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0924,0.00561,0.00022,0.098,0.00384,1,0.0992,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,619
2011-10-31,2011,1,5,304,210.59,0.87,3,Normal,37,5,3,2,50,97,0.46,113.6,0.54,113.6,0,0,0,0,-2,2,37,5,3,0,52,159,990,964.5,25.5,0.0915,0.00541,0.000212,0.0969,0.00379,1,0.0958,0.193,0.00755,25.3,0.92,0.97,0.893,26,25.2,25.2,605
2011-11-01,2011,2,5,305,209.22,0.88,3,Normal,36,5,3,2,47,93,0.45,116.2,0.56,116.2,0,0,0,0,-2,2,36,5,3,0,49,160,990,964.5,25.5,0.0921,0.00563,0.00022,0.0977,0.00382,1,0.0994,0.197,0.00772,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2011-11-02,2011,2,5,306,210.04,0.87,3,Normal,36,5,3,2,47,93,0.44,117,0.56,117,0,0,0,0,-2,2,36,5,3,0,49,161,990,964.5,25.5,0.0924,0.0057,0.000223,0.0981,0.00384,1,0.101,0.199,0.00777,25.3,0.923,0.97,0.895,26.8,26,26,625
2011-11-03,2011,2,5,307,211.96,0.87,3,Normal,36,5,3,2,47,93,0.44,119,0.56,119,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.093,0.00586,0.00023,0.0989,0.00387,1,0.103,0.202,0.00791,25.3,0.924,0.97,0.897,27.3,26.5,26.5,636
2011-11-04,2011,2,5,308,212.23,0.87,3,Normal,36,5,3,2,47,93,0.44,119.2,0.56,119.2,0,0,0,0,-2,2,36,5,3,0,49,163,990,964.5,25.5,0.0931,0.00588,0.000231,0.099,0.00388,1,0.103,0.202,0.00793,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
2011-11-05,2011,2,6,309,212.5,0.87,3,Normal,36,5,3,2,47,93,0.44,119.5,0.56,119.5,0,0,0,0,-2,2,36,5,3,0,49,164,990,964.5,25.5,0.0932,0.00591,0.000231,0.0991,0.00388,1,0.104,0.203,0.00795,25.3,0.925,0.97,0.897,27.4,26.6,26.6,639
2011-11-06,2011,2,6,310,213.87,0.86,3,Normal,36,5,3,2,47,93,0.43,120.9,0.56,120.9,0,0,0,0,-2,2,36,5,3,0,49,165,990,964.5,25.5,0.0937,0.00602,0.000236,0.0997,0.00391,1,0.106,0.205,0.00805,25.3,0.926,0.97,0.898,27.8,26.9,26.9,647
2011-11-07,2011,2,6,311,219.06,0.85,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2011-11-08,2011,2,6,312,220.43,0.84,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2011-11-09,2011,2,6,313,219.06,0.85,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2011-11-10,2011,2,6,314,217.7,0.85,3,Normal,36,5,3,2,47,93,0.43,124.7,0.57,124.7,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0951,0.00635,0.000249,0.101,0.00398,1,0.111,0.212,0.00833,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2011-11-11,2011,2,6,315,216.33,0.85,3,Normal,36,5,3,2,47,93,0.43,123.3,0.57,123.3,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0946,0.00623,0.000244,0.101,0.00395,1,0.109,0.21,0.00823,25.3,0.927,0.97,0.9,28.4,27.5,27.5,660
2011-11-12,2011,2,7,316,216.06,0.86,3,Normal,36,5,3,2,47,93,0.43,123.1,0.57,123.1,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0945,0.00621,0.000243,0.101,0.00395,1,0.109,0.209,0.00821,25.3,0.927,0.97,0.899,28.3,27.5,27.5,659
2011-11-13,2011,2,7,317,219.06,0.85,3,Normal,36,5,3,2,47,93,0.42,126.1,0.57,126.1,0,0,0,0,-2,2,36,5,3,0,49,170,990,964.5,25.5,0.0956,0.00647,0.000254,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
2011-11-14,2011,2,7,318,220.98,0.84,3,Normal,36,5,3,2,47,93,0.42,128,0.58,128,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0962,0.00663,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
2011-11-15,2011,2,7,319,222.89,0.84,3,Normal,36,5,3,2,47,93,0.42,129.9,0.58,129.9,0,0,0,0,-2,2,36,5,3,0,49,174,990,964.5,25.5,0.0969,0.00679,0.000267,0.104,0.00407,1,0.118,0.222,0.0087,25.2,0.931,0.97,0.903,29.9,29,29,697
2011-11-16,2011,2,7,320,224.26,0.83,3,Normal,36,5,3,2,47,93,0.41,131.3,0.58,131.3,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0974,0.00691,0.000271,0.104,0.0041,1,0.12,0.224,0.0088,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2011-11-17,2011,2,7,321,225.63,0.83,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2011-11-18,2011,2,7,322,228.64,0.82,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2011-11-19,2011,2,8,323,230,0.82,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2011-11-20,2011,2,8,324,230.28,0.82,3,Normal,36,5,3,2,47,93,0.4,137.3,0.6,137.3,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0995,0.00742,0.000292,0.107,0.00421,1,0.128,0.235,0.00924,25.2,0.934,0.97,0.906,31.7,30.7,30.7,737
2011-11-21,2011,2,8,325,230,0.82,4,Mod_Dry,29,4,2,2,30,67,0.29,163,0.71,163,0,0,0,0,-2,2,29,4,2,0,32,198,990,964.6,25.4,0.105,0.00961,0.000378,0.115,0.00452,1,0.163,0.278,0.0109,25.1,0.943,0.971,0.916,37.9,36.8,36.8,884
2011-11-22,2011,2,8,326,229.18,0.82,4,Mod_Dry,29,4,2,2,30,67,0.29,162.2,0.71,162.2,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00954,0.000375,0.115,0.00451,1,0.161,0.276,0.0109,25.1,0.943,0.971,0.915,37.7,36.6,36.6,879
2011-11-23,2011,2,8,327,229.46,0.82,4,Mod_Dry,29,4,2,2,30,67,0.29,162.5,0.71,162.5,0,0,0,0,-2,2,29,4,2,0,32,197,990,964.6,25.4,0.105,0.00956,0.000376,0.115,0.00451,1,0.162,0.277,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
2011-11-24,2011,2,8,328,233.01,0.81,4,Mod_Dry,29,4,2,2,30,67,0.29,166,0.71,166,0,0,0,0,-2,2,29,4,2,0,32,201,990,964.6,25.4,0.106,0.00986,0.000388,0.116,0.00458,1,0.167,0.283,0.0111,25.1,0.944,0.973,0.918,38.6,37.6,37.6,901
2011-11-25,2011,2,8,329,236.56,0.8,4,Mod_Dry,29,4,2,2,30,67,0.28,169.6,0.72,169.6,0,0,0,0,-2,2,29,4,2,0,32,205,990,964.6,25.4,0.108,0.0102,0.0004,0.118,0.00464,1,0.171,0.289,0.0114,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
2011-11-26,2011,2,9,330,240.67,0.79,4,Mod_Dry,29,4,2,2,30,67,0.28,173.7,0.72,173.7,0,0,0,0,-2,2,29,4,2,0,32,209,990,964.6,25.4,0.109,0.0105,0.000415,0.12,0.00472,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.924,40.4,39.5,39.5,947
2011-11-27,2011,2,9,331,246.96,0.77,4,Mod_Dry,29,4,2,2,30,67,0.27,180,0.73,180,0,0,0,0,-2,2,29,4,2,0,32,215,990,964.7,25.3,0.111,0.011,0.000436,0.122,0.00484,1,0.185,0.308,0.0122,25,0.948,0.98,0.929,41.9,41,41,985
2011-11-28,2011,2,9,332,251.6,0.75,4,Mod_Dry,29,4,2,2,30,67,0.27,184.6,0.73,184.6,0,0,0,0,-2,2,29,4,2,0,32,220,990,964.7,25.3,0.113,0.0114,0.000452,0.124,0.00492,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2011-11-29,2011,2,9,333,255.16,0.75,4,Mod_Dry,29,4,2,2,30,67,0.26,188.2,0.74,188.2,0,0,0,0,-2,2,29,4,2,0,32,223,990,964.7,25.3,0.114,0.0117,0.000465,0.126,0.00499,1,0.197,0.323,0.0128,25,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-11-30,2011,2,9,334,258.17,0.74,4,Mod_Dry,29,4,2,2,30,67,0.26,191.2,0.74,191.2,0,0,0,0,-2,2,29,4,2,0,32,226,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00504,1,0.201,0.328,0.013,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2011-12-01,2011,3,9,335,258.99,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,182,0.7,182,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2011-12-02,2011,3,9,336,260.9,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,183.9,0.7,183.9,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.000451,0.126,0.00497,1,0.191,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.9,41.9,1000
2011-12-03,2011,3,10,337,262.81,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,185.8,0.71,185.8,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0115,0.000457,0.126,0.00501,1,0.193,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.3,42.3,1020
2011-12-04,2011,3,10,338,265.28,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,188.3,0.71,188.3,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0118,0.000466,0.127,0.00505,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2011-12-05,2011,3,10,339,269.92,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2011-12-06,2011,3,10,340,271.29,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,194.3,0.72,194.3,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0123,0.000486,0.13,0.00516,1,0.205,0.335,0.0133,24.9,0.953,0.98,0.934,45.2,44.3,44.3,1060
2011-12-07,2011,3,10,341,274.3,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,197.3,0.72,197.3,0,0,0,0,-2,2,31,5,3,0,38,236,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.00522,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,45.9,45,45,1080
2011-12-08,2011,3,10,342,278.95,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,201.9,0.72,201.9,0,0,0,0,-2,2,31,5,3,0,38,241,990,964.8,25.2,0.121,0.0129,0.000513,0.133,0.0053,1,0.215,0.349,0.0138,24.8,0.955,0.98,0.936,47,46,46,1100
2011-12-09,2011,3,10,343,284.14,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,207.1,0.73,207.1,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.0054,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2011-12-10,2011,3,11,344,288.79,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,211.8,0.73,211.8,0,0,0,0,-2,2,31,5,3,0,38,251,990,964.9,25.1,0.124,0.0138,0.000547,0.138,0.00548,1,0.228,0.366,0.0146,24.8,0.957,0.98,0.938,49.2,48.2,48.2,1160
2011-12-11,2011,3,11,345,293.44,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,216.4,0.74,216.4,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.126,0.0141,0.000563,0.14,0.00557,1,0.235,0.375,0.0149,24.8,0.958,0.98,0.939,50.3,48.2,48.2,1160
2011-12-12,2011,3,11,346,298.64,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,221.6,0.74,221.6,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0146,0.000581,0.142,0.00566,1,0.242,0.384,0.0153,24.7,0.959,0.98,0.939,51.5,48.2,48.2,1160
2011-12-13,2011,3,11,347,304.92,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,227.9,0.75,227.9,0,0,0,0,-2,2,31,5,3,0,38,267,990,964.9,25.1,0.13,0.0151,0.000603,0.145,0.00578,2,0.0963,0.241,0.00962,24.8,0.922,0.97,0.895,25.6,24.8,49.7,1190
2011-12-14,2011,3,11,348,310.67,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,233.7,0.75,233.7,0,0,0,0,-2,2,31,5,3,0,38,273,990,965,25,0.132,0.0156,0.000623,0.147,0.00588,2,0.1,0.248,0.00989,24.8,0.924,0.97,0.896,26.3,25.5,50.9,1220
2011-12-15,2011,3,11,349,316.41,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,239.4,0.76,239.4,0,0,0,0,-2,2,31,5,3,0,38,278,990,965,25,0.134,0.0161,0.000644,0.15,0.00599,2,0.104,0.254,0.0102,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2011-12-16,2011,3,11,350,322.15,0.63,4,Mod_Dry,31,5,3,2,36,77,0.24,245.2,0.76,245.2,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0166,0.000664,0.152,0.0061,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.6,26.8,53.5,1280
2011-12-17,2011,3,12,351,326.25,0.63,4,Mod_Dry,31,5,3,2,36,77,0.24,249.3,0.76,249.3,0,0,0,0,-2,2,31,5,3,0,38,288,990,965,25,0.137,0.0169,0.000678,0.154,0.00618,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.2,54.4,1310
2011-12-18,2011,3,12,352,329.81,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,252.8,0.77,252.8,0,0,0,0,-2,2,31,5,3,0,38,292,990,965,25,0.139,0.0183,0.000734,0.157,0.00629,2,0.113,0.27,0.0108,24.7,0.93,0.97,0.902,28.5,27.6,55.2,1320
2011-12-19,2011,3,12,353,336.64,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,259.6,0.77,259.6,0,0,0,0,-2,2,31,5,3,0,38,299,990,965.1,24.9,0.141,0.0216,0.000865,0.162,0.00652,2,0.118,0.28,0.0112,24.6,0.931,0.97,0.903,29.2,28.3,56.7,1360
2011-12-20,2011,3,12,354,343.48,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,266.5,0.78,266.5,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0248,0.000996,0.168,0.00676,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
2011-12-21,2011,3,12,355,348.13,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,271.1,0.78,271.1,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.027,0.00109,0.172,0.00692,2,0.126,0.297,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2011-12-22,2011,3,12,356,349.49,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,272.5,0.78,272.5,0,0,0,0,-2,2,31,5,3,0,38,311,990,965.1,24.9,0.145,0.0276,0.00111,0.173,0.00696,2,0.126,0.3,0.0121,24.6,0.934,0.97,0.906,30.6,29.7,59.5,1430
2011-12-23,2011,3,12,357,353.6,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,276.6,0.78,276.6,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0296,0.00119,0.176,0.00711,2,0.129,0.306,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.3,1450
2011-12-24,2011,3,13,358,359.34,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,282.3,0.79,282.3,0,0,0,0,-2,2,31,5,3,0,38,321,990,965.2,24.8,0.149,0.0323,0.0013,0.181,0.00731,2,0.133,0.314,0.0127,24.5,0.936,0.97,0.908,31.7,30.8,61.6,1480
2011-12-25,2011,3,13,359,361.8,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,284.8,0.79,284.8,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0334,0.00135,0.183,0.00739,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31.1,62.1,1490
2011-12-26,2011,3,13,360,362.07,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,285.1,0.79,285.1,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0336,0.00135,0.183,0.0074,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2011-12-27,2011,3,13,361,362.35,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,285.4,0.79,285.4,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0337,0.00136,0.184,0.00741,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.1,62.2,1490
2011-12-28,2011,3,13,362,362.62,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,285.6,0.79,285.6,0,0,0,0,-2,2,31,5,3,0,38,325,990,965.2,24.8,0.15,0.0338,0.00136,0.184,0.00742,2,0.135,0.319,0.0129,24.5,0.937,0.97,0.909,32.1,31.1,62.3,1500
2011-12-29,2011,3,13,363,366.17,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,289.2,0.79,289.2,0,0,0,0,-2,2,31,5,3,0,38,328,990,965.2,24.8,0.151,0.0355,0.00143,0.187,0.00754,2,0.138,0.325,0.0131,24.4,0.938,0.97,0.91,32.5,31.5,63.1,1510
2011-12-30,2011,3,13,364,371.92,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,294.9,0.79,294.9,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0382,0.00154,0.192,0.00774,2,0.142,0.333,0.0135,24.4,0.939,0.97,0.911,33.1,32.2,64.3,1540
2011-12-31,2011,3,14,365,377.11,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,300.1,0.8,300.1,0,0,0,0,-2,2,31,5,3,0,38,339,990,965.3,24.7,0.155,0.0407,0.00164,0.196,0.00793,2,0.145,0.341,0.0138,24.4,0.94,0.97,0.912,33.7,32.7,65.4,1570
2012-01-01,2011,4,14,1,379.57,0.58,5,Dry,29,5,4,2,33,73,0.19,306.6,0.81,306.6,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0437,0.00177,0.201,0.00813,2,0.149,0.35,0.0142,24.4,0.941,0.97,0.913,34.5,33.4,66.8,1600
2012-01-02,2011,4,14,2,383.67,0.57,5,Dry,29,5,4,2,33,73,0.19,310.7,0.81,310.7,0,0,0,0,-2,2,29,5,4,0,35,349,990,965.3,24.7,0.159,0.0456,0.00185,0.204,0.00827,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.9,67.7,1630
2012-01-03,2011,4,14,3,386.14,0.57,5,Dry,29,5,4,2,33,73,0.19,313.1,0.81,313.1,0,0,0,0,-2,2,29,5,4,0,35,351,990,965.3,24.7,0.159,0.0468,0.0019,0.206,0.00836,2,0.154,0.36,0.0146,24.3,0.942,0.97,0.914,35.2,34.1,68.2,1640
2012-01-04,2011,4,14,4,389.69,0.57,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2012-01-05,2011,4,14,5,393.79,0.56,5,Dry,29,5,4,2,33,73,0.18,320.8,0.81,320.8,0,0,0,0,-2,2,29,5,4,0,35,359,990,965.4,24.6,0.162,0.0504,0.00205,0.213,0.00863,2,0.159,0.372,0.0151,24.3,0.944,0.97,0.915,36,34.9,69.9,1680
2012-01-06,2011,4,14,6,397.89,0.56,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2012-01-07,2011,4,15,7,403.09,0.56,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2012-01-08,2011,4,15,8,407.74,0.55,5,Dry,29,5,4,2,33,73,0.18,334.7,0.82,334.7,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.057,0.00232,0.224,0.00912,2,0.168,0.393,0.016,24.2,0.946,0.971,0.918,37.5,36.4,72.9,1750
2012-01-09,2011,4,15,9,412.39,0.55,5,Dry,29,5,4,2,33,73,0.18,339.4,0.82,339.4,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.169,0.0592,0.00241,0.228,0.00929,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,37,73.9,1770
2012-01-10,2011,4,15,10,417.58,0.54,5,Dry,29,5,4,2,33,73,0.17,344.6,0.82,344.6,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0616,0.00251,0.232,0.00947,2,0.175,0.407,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2012-01-11,2011,4,15,11,423.87,0.54,5,Dry,29,5,4,2,33,73,0.17,350.9,0.83,350.9,0,0,0,0,-2,2,29,5,4,0,35,389,990,965.5,24.5,0.173,0.0646,0.00264,0.237,0.00969,2,0.179,0.417,0.017,24.1,0.948,0.974,0.924,39.3,38.3,76.6,1840
2012-01-12,2011,4,15,12,427.42,0.54,5,Dry,29,5,4,2,33,73,0.17,354.4,0.83,354.4,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.0663,0.00271,0.24,0.00982,2,0.182,0.422,0.0172,24.1,0.949,0.975,0.925,39.7,38.7,77.4,1860
2012-01-13,2011,4,15,13,433.71,0.53,5,Dry,29,5,4,2,33,73,0.17,360.7,0.83,360.7,0,0,0,0,-2,2,29,5,4,0,35,399,990,965.6,24.4,0.176,0.0693,0.00283,0.246,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.4,78.8,1890
2012-01-14,2011,4,16,14,440.55,0.53,5,Dry,29,5,4,2,33,73,0.17,367.6,0.83,367.6,0,0,0,0,-2,2,29,5,4,0,35,406,990,965.6,24.4,0.179,0.0725,0.00297,0.251,0.0103,2,0.191,0.442,0.0181,24,0.951,0.978,0.93,41.1,40.2,80.4,1930
2012-01-15,2011,4,16,15,446.29,0.52,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2012-01-16,2011,4,16,16,452.58,0.52,5,Dry,29,5,4,2,33,73,0.16,379.6,0.84,379.6,0,0,0,0,-2,2,29,5,4,0,35,418,990,965.6,24.4,0.183,0.0782,0.00321,0.261,0.0107,2,0.199,0.46,0.0189,23.9,0.952,0.98,0.933,42.4,41.5,83,1990
2012-01-17,2011,4,16,17,459.96,0.51,5,Dry,29,5,4,2,33,73,0.16,387,0.84,387,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.186,0.0816,0.00336,0.267,0.011,2,0.204,0.471,0.0194,23.9,0.953,0.98,0.934,43.2,42.3,84.6,2030
2012-01-18,2011,4,16,18,465.71,0.51,5,Dry,29,5,4,2,33,73,0.16,392.7,0.84,392.7,0,0,0,0,-2,2,29,5,4,0,35,431,990,965.7,24.3,0.188,0.0844,0.00347,0.272,0.0112,2,0.208,0.479,0.0197,23.8,0.954,0.98,0.935,43.8,42.9,85.8,2060
2012-01-19,2011,4,16,19,473.09,0.5,5,Dry,29,5,4,2,33,73,0.15,400.1,0.85,400.1,0,0,0,0,-2,2,29,5,4,0,35,438,990,965.7,24.3,0.19,0.0878,0.00362,0.278,0.0115,2,0.213,0.491,0.0202,23.8,0.955,0.98,0.936,44.6,43.7,87.3,2100
2012-01-20,2011,4,16,20,481.56,0.5,5,Dry,29,5,4,2,33,73,0.15,408.6,0.85,408.6,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.0918,0.00379,0.285,0.0118,2,0.218,0.503,0.0208,23.7,0.956,0.98,0.936,45.4,44.5,89,2140
2012-01-21,2011,4,17,21,487.85,0.49,5,Dry,29,5,4,2,33,73,0.15,414.9,0.85,414.9,0,0,0,0,-2,2,29,5,4,0,35,453,990,965.8,24.2,0.195,0.0948,0.00392,0.29,0.012,2,0.223,0.513,0.0212,23.7,0.956,0.98,0.937,46.1,45.2,90.3,2170
2012-01-22,2011,4,17,22,493.6,0.49,5,Dry,29,5,4,2,33,73,0.15,420.6,0.85,420.6,0,0,0,0,-2,2,29,5,4,0,35,459,990,965.8,24.2,0.197,0.0975,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.7,0.956,0.98,0.937,46.7,45.7,91.5,2200
2012-01-23,2011,4,17,23,503.17,0.48,5,Dry,29,5,4,2,33,73,0.14,430.2,0.85,430.2,0,0,0,0,-2,2,29,5,4,0,35,468,990,965.9,24.1,0.201,0.102,0.00423,0.303,0.0125,2,0.233,0.536,0.0222,23.6,0.957,0.98,0.938,47.6,46.7,93.4,2240
2012-01-24,2011,4,17,24,510,0.48,5,Dry,29,5,4,2,33,73,0.14,437,0.86,437,0,0,0,0,-2,2,29,5,4,0,35,475,990,965.9,24.1,0.203,0.105,0.00437,0.308,0.0128,2,0.237,0.546,0.0226,23.6,0.957,0.98,0.938,48.3,47.4,94.7,2270
2012-01-25,2011,4,17,25,520.67,0.47,5,Dry,29,5,4,2,33,73,0.14,447.7,0.86,447.7,0,0,0,0,-2,2,29,5,4,0,35,486,990,965.9,24.1,0.207,0.11,0.00458,0.317,0.0132,2,0.245,0.562,0.0234,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2012-01-26,2011,4,17,26,534.06,0.47,5,Dry,29,5,4,2,33,73,0.14,461.1,0.86,461.1,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.117,0.00486,0.328,0.0137,2,0.254,0.582,0.0243,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2012-01-27,2011,4,17,27,549.1,0.46,5,Dry,29,5,4,2,33,73,0.13,476.1,0.87,476.1,0,0,0,0,-2,2,29,5,4,0,35,514,990,966.1,23.9,0.219,0.124,0.00517,0.342,0.0143,2,0.264,0.606,0.0253,23.3,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-01-28,2011,4,18,28,566.33,0.45,5,Dry,29,5,4,2,33,73,0.13,493.3,0.87,493.3,0,0,0,0,-2,2,29,5,4,0,35,531,990,966.1,23.9,0.228,0.132,0.00553,0.36,0.0151,3,0.164,0.525,0.022,23.3,0.945,0.97,0.917,35.6,34.5,104,2480
2012-01-29,2011,4,18,29,584.1,0.44,5,Dry,29,5,4,2,33,73,0.13,511.1,0.88,511.1,0,0,0,0,-2,2,29,5,4,0,35,549,990,966.2,23.8,0.239,0.142,0.00599,0.381,0.016,3,0.172,0.553,0.0233,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
2012-01-30,2011,4,18,30,602.42,0.43,5,Dry,29,5,4,2,33,73,0.12,529.4,0.88,529.4,0,0,0,0,-2,2,29,5,4,0,35,567,990,966.3,23.7,0.249,0.155,0.00653,0.404,0.017,3,0.181,0.584,0.0247,23.1,0.949,0.972,0.922,38,36.9,111,2660
2012-01-31,2011,4,18,31,620.2,0.42,5,Dry,29,5,4,2,33,73,0.12,547.2,0.88,547.2,0,0,0,0,-2,2,29,5,4,0,35,585,990,966.4,23.6,0.259,0.167,0.00705,0.426,0.018,3,0.189,0.614,0.026,23,0.951,0.974,0.926,39.1,38.1,114,2740
2012-02-01,2011,5,18,32,642.35,0.42,4,Mod_Dry,36,6,5,4,54,105,0.16,537.4,0.84,537.4,0,0,0,0,-4,4,36,6,5,0,58,584,990,966.5,23.5,0.259,0.16,0.0068,0.419,0.0178,3,0.184,0.603,0.0256,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
2012-02-02,2011,5,18,33,666.14,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,561.1,0.84,561.1,0,0,0,0,-4,4,36,6,5,0,58,608,990,966.6,23.4,0.272,0.176,0.0075,0.448,0.0191,3,0.195,0.643,0.0274,22.8,0.952,0.976,0.928,39.8,38.8,116,2790
2012-02-03,2011,5,18,34,686.1,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,581.1,0.85,581.1,0,0,0,0,-4,4,36,6,5,0,58,628,990,966.6,23.4,0.283,0.189,0.0081,0.473,0.0202,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41.1,40.2,121,2890
2012-02-04,2011,5,19,35,707.15,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,602.1,0.85,602.1,0,0,0,0,-4,4,36,6,5,0,58,649,990,966.7,23.3,0.295,0.203,0.00873,0.499,0.0214,3,0.213,0.712,0.0306,22.6,0.954,0.98,0.935,42.4,41.5,125,2990
2012-02-05,2011,5,19,36,730.39,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,625.4,0.86,625.4,0,0,0,0,-4,4,36,6,5,0,58,672,990,966.8,23.2,0.309,0.219,0.00944,0.527,0.0228,3,0.224,0.751,0.0324,22.4,0.955,0.98,0.936,43.8,42.9,129,3090
2012-02-06,2011,5,19,37,752.54,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,647.5,0.86,647.5,0,0,0,0,-4,4,36,6,5,0,58,695,990,966.9,23.1,0.321,0.234,0.0101,0.555,0.024,3,0.234,0.789,0.0342,22.3,0.956,0.98,0.937,45.1,44.2,133,3190
2012-02-07,2011,5,19,38,771.69,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,666.7,0.86,666.7,0,0,0,0,-4,4,36,6,5,0,58,714,990,967,23,0.332,0.246,0.0107,0.578,0.0251,3,0.243,0.821,0.0357,22.2,0.957,0.98,0.938,46.3,45.4,136,3270
2012-02-08,2011,5,19,39,782.41,0.36,4,Mod_Dry,36,6,5,4,54,105,0.13,677.4,0.87,677.4,0,0,0,0,-4,4,36,6,5,0,58,724,990,967,23,0.338,0.254,0.011,0.592,0.0258,3,0.247,0.839,0.0365,22.1,0.957,0.98,0.938,46.9,46,138,3310
2012-02-09,2011,5,19,40,792.59,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,687.6,0.87,687.6,0,0,0,0,-4,4,36,6,5,0,58,735,990,967.1,22.9,0.344,0.26,0.0114,0.604,0.0264,3,0.252,0.856,0.0373,22.1,0.957,0.98,0.938,47.5,46.5,140,3350
2012-02-10,2011,5,19,41,800.52,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,695.5,0.87,695.5,0,0,0,0,-4,4,36,6,5,0,58,743,990,967.1,22.9,0.348,0.266,0.0116,0.614,0.0268,3,0.255,0.87,0.038,22,0.957,0.98,0.938,47.9,47,141,3380
2012-02-11,2011,5,20,42,805.49,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,700.5,0.87,700.5,0,0,0,0,-4,4,36,6,5,0,58,747,990,967.1,22.9,0.351,0.269,0.0118,0.62,0.0271,3,0.258,0.878,0.0384,22,0.957,0.98,0.938,48.2,47.2,142,3400
2012-02-12,2011,5,20,43,810.61,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,705.6,0.87,705.6,0,0,0,0,-4,4,36,6,5,0,58,753,990,967.1,22.9,0.354,0.272,0.0119,0.627,0.0274,3,0.26,0.887,0.0388,22,0.957,0.98,0.938,48.5,47.5,143,3420
2012-02-13,2011,5,20,44,815.86,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,710.9,0.87,710.9,0,0,0,0,-4,4,36,6,5,0,58,758,990,967.2,22.8,0.357,0.276,0.0121,0.633,0.0277,3,0.262,0.895,0.0392,21.9,0.957,0.98,0.938,48.8,47.8,143,3440
2012-02-14,2011,5,20,45,821.24,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,716.2,0.87,716.2,0,0,0,0,-4,4,36,6,5,0,58,763,990,967.2,22.8,0.36,0.279,0.0122,0.64,0.028,3,0.265,0.905,0.0396,21.9,0.957,0.98,0.938,49.1,48.1,144,3460
2012-02-15,2011,5,20,46,826.74,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2012-02-16,2011,5,20,47,828.59,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,723.6,0.87,723.6,0,0,0,0,-4,4,36,6,5,0,58,771,990,967.2,22.8,0.364,0.284,0.0125,0.649,0.0285,3,0.268,0.917,0.0402,21.9,0.957,0.98,0.938,49.5,48.2,145,3470
2012-02-17,2011,5,20,48,834.24,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,729.2,0.87,729.2,0,0,0,0,-4,4,36,6,5,0,58,776,990,967.2,22.8,0.368,0.288,0.0127,0.656,0.0288,3,0.271,0.926,0.0407,21.8,0.957,0.98,0.938,49.8,48.2,145,3470
2012-02-18,2011,5,21,49,839.99,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,735,0.88,735,0,0,0,0,-4,4,36,6,5,0,58,782,990,967.3,22.7,0.371,0.292,0.0128,0.663,0.0292,3,0.273,0.936,0.0412,21.8,0.957,0.98,0.938,50.1,48.2,145,3470
2012-02-19,2011,5,21,50,845.83,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,740.8,0.88,740.8,0,0,0,0,-4,4,36,6,5,0,58,788,990,967.3,22.7,0.376,0.296,0.013,0.672,0.0296,3,0.276,0.948,0.0417,21.8,0.957,0.98,0.938,50.4,48.2,145,3470
2012-02-20,2011,5,21,51,847.8,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2012-02-21,2011,5,21,52,849.78,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2012-02-22,2011,5,21,53,847.8,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,742.8,0.88,742.8,0,0,0,0,-4,4,36,6,5,0,58,790,990,967.3,22.7,0.378,0.297,0.0131,0.675,0.0297,3,0.277,0.952,0.0419,21.8,0.957,0.98,0.938,50.6,48.2,145,3470
2012-02-23,2011,5,21,54,849.78,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,744.8,0.88,744.8,0,0,0,0,-4,4,36,6,5,0,58,792,990,967.3,22.7,0.38,0.299,0.0131,0.678,0.0299,3,0.278,0.956,0.0421,21.7,0.957,0.98,0.938,50.7,48.2,145,3470
2012-02-24,2011,5,21,55,855.79,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2012-02-25,2011,5,22,56,861.88,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2012-02-26,2011,5,22,57,868.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2012-02-27,2011,5,22,58,878.54,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,773.5,0.88,773.5,0,0,0,0,-4,4,36,6,5,0,58,821,990,967.4,22.6,0.406,0.313,0.0139,0.719,0.0319,3,0.286,1.01,0.0445,21.6,0.956,0.98,0.937,52.2,48.2,145,3470
2012-02-28,2011,5,22,59,893.56,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,788.6,0.88,788.6,0,0,0,0,-4,4,36,6,5,0,58,836,990,967.5,22.5,0.42,0.321,0.0142,0.741,0.0329,4,0.209,0.949,0.0421,21.6,0.953,0.975,0.93,39.8,38.8,155,3720
2012-02-29,2011,5,22,60,913.46,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,808.5,0.89,808.5,0,0,0,0,-4,4,36,6,5,0,58,855,990,967.6,22.4,0.438,0.33,0.0147,0.768,0.0342,4,0.215,0.984,0.0438,21.5,0.954,0.977,0.932,40.6,39.6,159,3810
2012-03-01,2011,6,22,61,933.95,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,805,0.86,805,0,0,0,0,-6,6,41,8,7,0,73,861,990,967.6,22.4,0.443,0.329,0.0147,0.772,0.0345,4,0.214,0.986,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2012-03-02,2011,6,22,62,955,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,826,0.86,826,0,0,0,0,-6,6,41,8,7,0,73,882,990,967.7,22.3,0.462,0.339,0.0152,0.801,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2012-03-03,2011,6,23,63,981.43,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,852.4,0.87,852.4,0,0,0,0,-6,6,41,8,7,0,73,908,990,967.8,22.2,0.487,0.352,0.0159,0.838,0.0378,4,0.23,1.07,0.0482,21.1,0.954,0.98,0.935,42.1,41.3,165,3960
2012-03-04,2011,6,23,64,1013.6,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,884.6,0.87,884.6,0,0,0,0,-6,6,41,8,7,0,73,941,990,967.9,22.1,0.516,0.367,0.0166,0.883,0.04,4,0.241,1.12,0.051,20.9,0.955,0.98,0.936,43.4,42.5,170,4080
2012-03-05,2011,6,23,65,1046.7,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,917.7,0.88,917.7,0,0,0,0,-6,6,41,8,7,0,73,974,990,968,22,0.546,0.383,0.0175,0.929,0.0423,4,0.252,1.18,0.0538,20.8,0.955,0.98,0.936,44.7,43.8,175,4200
2012-03-06,2011,6,23,66,1085.9,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,956.9,0.88,956.9,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.582,0.402,0.0184,0.984,0.0451,4,0.265,1.25,0.0572,20.6,0.956,0.98,0.936,46.1,45.2,181,4340
2012-03-07,2011,6,23,67,1131.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.11,1003,0.89,1003,0,0,0,0,-6,6,41,8,7,0,73,1060,990,968.3,21.7,0.638,0.429,0.0198,1.07,0.0492,4,0.281,1.35,0.0621,20.3,0.956,0.98,0.936,47.8,46.8,187,4500
2012-03-08,2011,6,23,68,1178.8,0.25,4,Mod_Dry,41,8,7,6,67,129,0.11,1050,0.89,1050,0,0,0,0,-6,6,41,8,7,0,73,1110,990,968.5,21.5,0.707,0.535,0.0248,1.24,0.0577,4,0.29,1.53,0.0711,20,0.955,0.98,0.936,49.2,48.2,193,4630
2012-03-09,2011,6,23,69,1227,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1098,0.9,1098,0,0,0,0,-6,6,41,8,7,0,73,1150,990,968.6,21.4,0.778,0.644,0.0301,1.42,0.0665,4,0.3,1.72,0.0805,19.7,0.954,0.98,0.935,50.5,48.2,193,4630
2012-03-10,2011,6,24,70,1276.4,0.24,4,Mod_Dry,41,8,7,6,67,129,0.1,1147,0.9,1100,47,11,1,1,-5,39,52,9,8,1,106,1170,990,968.8,21.2,0.8,0.648,0.0305,1.45,0.0682,4,0.3,1.75,0.0823,19.5,0.954,0.98,0.935,50.1,48.2,193,4630
2012-03-11,2011,6,24,71,1320.8,0.23,3,Normal,49,9,9,9,107,183,0.14,1138,0.86,1100,38,9,1,1,-8,35,58,10,10,1,142,1180,990,968.9,21.1,0.813,0.648,0.0307,1.46,0.0693,4,0.3,1.76,0.0835,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-03-12,2011,6,24,72,1360,0.22,3,Normal,49,9,9,9,107,183,0.14,1177,0.86,1100,77,17,2,2,-7,63,66,11,11,2,170,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2012-03-13,2011,6,24,73,1393.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1211,0.87,1100,111,25,3,3,-6,86,74,12,12,3,193,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2012-03-14,2011,6,24,74,1415.1,0.22,3,Normal,49,9,9,9,107,183,0.13,1232,0.87,1100,132,30,4,4,-5,99,79,13,13,4,206,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2012-03-15,2011,6,24,75,1436.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2012-03-16,2011,6,24,76,1458.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2012-03-17,2011,6,25,77,1480.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1298,0.88,1100,198,45,6,6,-3,144,94,15,15,6,251,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2012-03-18,2011,6,25,78,1496.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1314,0.88,1100,214,48,6,7,-3,156,97,15,16,6,263,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48,47,188,4520
2012-03-19,2011,6,25,79,1506.1,0.2,3,Normal,49,9,9,9,107,183,0.12,1323,0.88,1100,223,50,7,7,-2,161,99,16,16,7,268,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,46.9,188,4510
2012-03-20,2011,6,25,80,1515.7,0.2,3,Normal,49,9,9,9,107,183,0.12,1333,0.88,1100,233,51,7,7,-2,170,100,16,16,7,277,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0755,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-03-21,2011,6,25,81,1525.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1342,0.88,1100,242,51,7,7,-2,179,100,16,16,7,286,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2012-03-22,2011,6,25,82,1534.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2012-03-23,2011,6,25,83,1538.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1355,0.88,1100,255,51,8,8,-1,189,100,17,17,8,296,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2012-03-24,2011,6,26,84,1541.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2012-03-25,2011,6,26,85,1544.5,0.19,3,Normal,49,9,9,9,107,183,0.12,1362,0.88,1100,262,51,8,8,-1,196,100,17,17,8,303,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2012-03-26,2011,6,26,86,1547.7,0.19,3,Normal,49,9,9,9,107,183,0.12,1365,0.88,1100,265,51,8,8,-1,199,100,17,17,8,306,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2012-03-27,2011,6,26,87,1551,0.19,3,Normal,49,9,9,9,107,183,0.12,1368,0.88,1100,268,51,8,8,-1,202,100,17,17,8,309,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0762,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-03-28,2011,6,26,88,1554.2,0.19,3,Normal,49,9,9,9,107,183,0.12,1371,0.88,1100,271,51,8,8,-1,205,100,17,17,8,312,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2012-03-29,2011,6,26,89,1557.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-03-30,2011,6,26,90,1560.6,0.19,3,Normal,49,9,9,9,107,183,0.12,1378,0.88,1100,278,51,8,8,-1,212,100,17,17,8,319,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.0911,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2012-03-31,2011,6,27,91,1563.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1381,0.88,1100,281,51,8,9,-1,214,100,17,18,8,321,1240,990,969.7,20.3,0.906,0.648,0.0319,1.55,0.0765,4,0.3,1.85,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2012-04-01,2011,7,27,92,1567.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1419,0.91,1100,319,55,7,10,0,247,100,18,20,10,319,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,186,4450
2012-04-02,2011,7,27,93,1570.3,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1422,0.91,1100,322,55,7,10,0,250,100,18,20,10,322,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2012-04-03,2011,7,27,94,1573.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1426,0.91,1100,326,55,7,10,0,254,100,18,20,10,326,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2012-04-04,2011,7,27,95,1576.8,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1429,0.91,1100,329,55,7,10,0,257,100,18,20,10,329,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-04-05,2011,7,27,96,1580.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.094,1432,0.91,1100,332,55,7,10,0,260,100,18,20,10,332,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2012-04-06,2011,7,27,97,1583.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2012-04-07,2011,7,28,98,1586.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.093,1439,0.91,1100,339,55,7,10,0,267,100,18,20,10,339,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2012-04-08,2011,7,28,99,1589.8,0.18,4,Mod_Dry,45,11,10,10,72,148,0.093,1442,0.91,1100,342,55,7,10,0,270,100,18,20,10,342,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
2012-04-09,2011,7,28,100,1599.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1452,0.91,1100,352,55,7,11,1,278,100,18,21,11,350,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2012-04-10,2011,7,28,101,1609.4,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1461,0.91,1100,361,55,7,11,1,287,100,18,21,11,359,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0776,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
2012-04-11,2011,7,28,102,1619.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1471,0.91,1100,371,55,7,11,1,297,100,18,21,11,369,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2012-04-12,2011,7,28,103,1629.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2012-04-13,2011,7,28,104,1645.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-14,2011,7,29,105,1662.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2012-04-15,2011,7,29,106,1672.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1524,0.91,1100,424,55,7,13,3,346,100,18,23,13,418,1240,990,970,20,0.921,0.648,0.0325,1.57,0.0786,4,0.3,1.87,0.0936,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2012-04-16,2011,7,29,107,1682.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1534,0.91,1100,434,55,7,13,3,356,100,18,23,13,428,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0938,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2012-04-17,2011,7,29,108,1692.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-18,2011,7,29,109,1695.5,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1547,0.91,1100,447,55,7,14,3,368,100,18,24,13,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-19,2011,7,29,110,1692.1,0.17,4,Mod_Dry,45,11,10,10,72,148,0.087,1544,0.91,1100,444,55,7,14,3,365,100,18,24,13,437,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2012-04-20,2011,7,29,111,1688.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1541,0.91,1100,441,55,7,13,3,363,100,18,23,13,435,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0788,4,0.3,1.87,0.0939,18,0.951,0.98,0.932,46.3,45.4,181,4350
2012-04-21,2011,7,30,112,1678.8,0.17,4,Mod_Dry,45,11,10,10,72,148,0.088,1531,0.91,1100,431,55,7,13,3,353,100,18,23,13,425,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0787,4,0.3,1.87,0.0937,18.1,0.951,0.98,0.932,46.4,45.4,182,4360
2012-04-22,2011,7,30,113,1662.2,0.17,4,Mod_Dry,45,11,10,10,72,148,0.089,1514,0.91,1100,414,55,7,13,2,337,100,18,23,12,409,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2012-04-23,2011,7,30,114,1645.6,0.18,4,Mod_Dry,45,11,10,10,72,148,0.09,1498,0.91,1100,398,55,7,12,2,322,100,18,22,12,394,1240,990,970,20,0.919,0.648,0.0323,1.57,0.0782,4,0.3,1.87,0.0931,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2012-04-24,2011,7,30,115,1629.1,0.18,4,Mod_Dry,45,11,10,10,72,148,0.091,1481,0.91,1100,381,55,7,12,1,306,100,18,22,11,378,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
2012-04-25,2011,7,30,116,1606.2,0.18,4,Mod_Dry,45,11,10,10,72,148,0.092,1458,0.91,1100,358,55,7,11,1,284,100,18,21,11,356,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
2012-04-26,2011,7,30,117,1583.3,0.18,4,Mod_Dry,45,11,10,10,72,148,0.093,1435,0.91,1100,335,55,7,10,0,263,100,18,20,10,335,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2012-04-27,2011,7,30,118,1560.6,0.19,4,Mod_Dry,45,11,10,10,72,148,0.095,1413,0.91,1100,313,55,7,10,-1,242,100,18,20,9,314,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2012-04-28,2011,7,31,119,1538.1,0.19,4,Mod_Dry,45,11,10,10,72,148,0.096,1390,0.9,1100,290,55,7,9,-1,220,100,18,19,9,292,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2012-04-29,2011,7,31,120,1515.7,0.2,4,Mod_Dry,45,11,10,10,72,148,0.098,1368,0.9,1100,268,55,7,8,-2,200,100,18,18,8,272,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.076,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2012-04-30,2011,7,31,121,1487.1,0.2,4,Mod_Dry,45,11,10,10,72,148,0.1,1339,0.9,1100,239,54,7,7,-3,174,99,18,17,7,246,1230,990,969.4,20.6,0.903,0.648,0.0315,1.55,0.0754,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,48,47.1,188,4520
2012-05-01,2011,8,31,122,1458.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2012-05-02,2011,8,31,123,1430.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2012-05-03,2011,8,31,124,1402.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
