date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-05-04,2011,8,31,125,1369.1,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1177,0.86,1100,77,17,2,2,-8,64,64,12,12,2,179,1190,990,969.1,20.9,0.827,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.2,48.2,193,4630
2012-05-05,2011,8,32,126,1323.8,0.23,4,Mod_Dry,47,10,10,10,115,192,0.14,1132,0.85,1100,32,7,1,1,-9,32,54,11,11,1,147,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2012-05-06,2011,8,32,127,1279.3,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1087,0.85,1087,0,0,0,0,-10,10,47,10,10,0,125,1150,990,968.8,21.2,0.778,0.619,0.0292,1.4,0.0659,4,0.297,1.69,0.0799,19.5,0.954,0.98,0.935,49.7,48.2,193,4630
2012-05-07,2011,8,32,128,1241.4,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1049,0.84,1049,0,0,0,0,-10,10,47,10,10,0,125,1120,990,968.7,21.3,0.723,0.534,0.025,1.26,0.0589,4,0.29,1.55,0.0725,19.8,0.955,0.98,0.935,48.6,47.6,191,4570
2012-05-08,2011,8,32,129,1204.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,1012,0.84,1012,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.668,0.45,0.021,1.12,0.0521,4,0.282,1.4,0.0653,20.1,0.955,0.98,0.936,47.5,46.6,186,4470
2012-05-09,2011,8,32,130,1167.6,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,975.6,0.84,975.6,0,0,0,0,-10,10,47,10,10,0,125,1040,990,968.4,21.6,0.614,0.411,0.0191,1.03,0.0475,4,0.272,1.3,0.0601,20.3,0.955,0.98,0.936,46.3,45.4,182,4360
2012-05-10,2011,8,32,131,1137.2,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,945.2,0.83,945.2,0,0,0,0,-10,10,47,10,10,0,125,1010,990,968.3,21.7,0.581,0.396,0.0183,0.978,0.0451,4,0.261,1.24,0.0572,20.4,0.955,0.98,0.936,45.2,44.3,177,4250
2012-05-11,2011,8,32,132,1107.3,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,915.3,0.83,915.3,0,0,0,0,-10,10,47,10,10,0,125,982,990,968.2,21.8,0.554,0.382,0.0176,0.936,0.043,4,0.251,1.19,0.0546,20.6,0.955,0.98,0.936,44.1,43.2,173,4150
2012-05-12,2011,8,33,133,1078,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,886,0.82,886,0,0,0,0,-10,10,47,10,10,0,125,953,990,968.1,21.9,0.527,0.368,0.0168,0.895,0.041,4,0.242,1.14,0.052,20.7,0.955,0.98,0.936,43,42.1,168,4040
2012-05-13,2011,8,33,134,1049.3,0.27,4,Mod_Dry,47,10,10,10,115,192,0.18,857.3,0.82,857.3,0,0,0,0,-10,10,47,10,10,0,125,924,990,968.1,21.9,0.501,0.354,0.0161,0.855,0.039,4,0.232,1.09,0.0495,20.9,0.954,0.98,0.935,41.8,41,164,3940
2012-05-14,2011,8,33,135,1026.2,0.28,4,Mod_Dry,47,10,10,10,115,192,0.19,834.2,0.81,834.2,0,0,0,0,-10,10,47,10,10,0,125,901,990,968,22,0.48,0.343,0.0156,0.823,0.0374,4,0.224,1.05,0.0475,21,0.954,0.978,0.933,40.9,40,160,3840
2012-05-15,2011,8,33,136,1003.6,0.29,4,Mod_Dry,47,10,10,10,115,192,0.19,811.6,0.81,811.6,0,0,0,0,-10,10,47,10,10,0,125,879,990,967.9,22.1,0.459,0.332,0.015,0.791,0.0358,4,0.216,1.01,0.0456,21.1,0.953,0.976,0.93,40,39,156,3750
2012-05-16,2011,8,33,137,981.43,0.29,4,Mod_Dry,47,10,10,10,115,192,0.2,789.4,0.8,789.4,0,0,0,0,-10,10,47,10,10,0,125,856,990,967.8,22.2,0.439,0.321,0.0145,0.76,0.0343,3,0.291,1.05,0.0474,21.1,0.956,0.98,0.937,52.1,48.2,145,3470
2012-05-17,2011,8,33,138,959.75,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,767.8,0.8,767.8,0,0,0,0,-10,10,47,10,10,0,125,835,990,967.7,22.3,0.419,0.311,0.014,0.73,0.0328,3,0.285,1.01,0.0456,21.2,0.956,0.98,0.937,51,48.2,145,3470
2012-05-18,2011,8,33,139,938.59,0.3,4,Mod_Dry,47,10,10,10,115,192,0.2,746.6,0.8,746.6,0,0,0,0,-10,10,47,10,10,0,125,814,990,967.7,22.3,0.4,0.3,0.0134,0.699,0.0313,3,0.278,0.978,0.0438,21.4,0.957,0.98,0.938,49.9,48.2,145,3470
2012-05-19,2011,8,34,140,922.5,0.31,4,Mod_Dry,47,10,10,10,115,192,0.21,730.5,0.79,730.5,0,0,0,0,-10,10,47,10,10,0,125,798,990,967.6,22.4,0.385,0.289,0.0129,0.674,0.0301,3,0.271,0.945,0.0422,21.5,0.957,0.98,0.938,49,48.1,144,3460
2012-05-20,2011,8,34,141,906.76,0.31,4,Mod_Dry,47,10,10,10,115,192,0.21,714.8,0.79,714.8,0,0,0,0,-10,10,47,10,10,0,125,782,990,967.5,22.5,0.371,0.278,0.0124,0.649,0.0289,3,0.264,0.913,0.0406,21.6,0.957,0.98,0.938,48.2,47.2,142,3400
2012-05-21,2011,8,34,142,891.39,0.32,5,Dry,42,9,8,6,82,147,0.17,744.4,0.83,744.4,0,0,0,0,-6,6,42,9,8,0,88,803,990,967.5,22.5,0.39,0.298,0.0132,0.689,0.0306,3,0.277,0.966,0.0429,21.6,0.957,0.98,0.938,50.2,48.2,145,3470
2012-05-22,2011,8,34,143,876.42,0.32,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2012-05-23,2011,8,34,144,861.88,0.32,5,Dry,42,9,8,6,82,147,0.17,714.9,0.83,714.9,0,0,0,0,-6,6,42,9,8,0,88,774,990,967.3,22.7,0.366,0.279,0.0123,0.645,0.0285,3,0.264,0.909,0.0401,21.7,0.957,0.98,0.938,48.6,47.6,143,3430
2012-05-24,2011,8,34,145,847.8,0.33,5,Dry,42,9,8,6,82,147,0.17,700.8,0.83,700.8,0,0,0,0,-6,6,42,9,8,0,88,760,990,967.3,22.7,0.358,0.269,0.0119,0.627,0.0276,3,0.258,0.885,0.039,21.8,0.957,0.98,0.938,47.8,46.9,141,3380
2012-05-25,2011,8,34,146,834.24,0.33,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2012-05-26,2011,8,35,147,821.24,0.34,5,Dry,42,9,8,6,82,147,0.18,674.2,0.82,674.2,0,0,0,0,-6,6,42,9,8,0,88,733,990,967.2,22.8,0.343,0.251,0.011,0.595,0.0261,3,0.246,0.841,0.0368,22,0.957,0.98,0.938,46.3,45.4,136,3270
2012-05-27,2011,8,35,148,808.89,0.34,5,Dry,42,9,8,6,82,147,0.18,661.9,0.82,661.9,0,0,0,0,-6,6,42,9,8,0,88,721,990,967.1,22.9,0.336,0.243,0.0106,0.579,0.0253,3,0.24,0.82,0.0358,22,0.957,0.98,0.937,45.6,44.7,134,3220
2012-05-28,2011,8,35,149,797.29,0.35,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2012-05-29,2011,8,35,150,789.56,0.35,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2012-05-30,2011,8,35,151,782.41,0.36,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2012-05-31,2011,8,35,152,773.72,0.36,5,Dry,42,9,8,6,82,147,0.19,626.7,0.81,626.7,0,0,0,0,-6,6,42,9,8,0,88,686,990,967,23,0.316,0.22,0.00955,0.536,0.0233,3,0.225,0.76,0.0331,22.2,0.955,0.98,0.936,43.5,42.7,128,3070
2012-06-01,2011,9,35,153,766.21,0.36,5,Dry,39,9,7,5,59,119,0.15,647.2,0.84,647.2,0,0,0,0,-5,5,39,9,7,0,64,702,990,967,23,0.326,0.233,0.0101,0.559,0.0243,3,0.234,0.793,0.0344,22.2,0.956,0.98,0.937,45,44.1,132,3170
2012-06-02,2011,9,36,154,753.91,0.37,5,Dry,39,9,7,5,59,119,0.16,634.9,0.84,634.9,0,0,0,0,-5,5,39,9,7,0,64,690,990,966.9,23.1,0.319,0.225,0.00975,0.544,0.0236,3,0.228,0.772,0.0334,22.3,0.956,0.98,0.937,44.3,43.4,130,3120
2012-06-03,2011,9,36,155,742.7,0.37,5,Dry,39,9,7,5,59,119,0.16,623.7,0.84,623.7,0,0,0,0,-5,5,39,9,7,0,64,679,990,966.9,23.1,0.312,0.218,0.00941,0.53,0.0229,3,0.223,0.753,0.0326,22.4,0.955,0.98,0.936,43.6,42.7,128,3080
2012-06-04,2011,9,36,156,730.94,0.38,5,Dry,39,9,7,5,59,119,0.16,611.9,0.84,611.9,0,0,0,0,-5,5,39,9,7,0,64,667,990,966.8,23.2,0.306,0.21,0.00905,0.515,0.0222,3,0.218,0.733,0.0316,22.4,0.955,0.98,0.936,42.9,42,126,3020
2012-06-05,2011,9,36,157,719.18,0.38,5,Dry,39,9,7,5,59,119,0.17,600.2,0.83,600.2,0,0,0,0,-5,5,39,9,7,0,64,655,990,966.8,23.2,0.299,0.202,0.00869,0.501,0.0216,3,0.213,0.713,0.0307,22.5,0.954,0.98,0.935,42.1,41.3,124,2970
2012-06-06,2011,9,36,158,707.97,0.39,5,Dry,39,9,7,5,59,119,0.17,589,0.83,589,0,0,0,0,-5,5,39,9,7,0,64,644,990,966.7,23.3,0.292,0.194,0.00836,0.487,0.0209,3,0.208,0.694,0.0298,22.6,0.954,0.979,0.934,41.4,40.6,122,2920
2012-06-07,2011,9,36,159,697.85,0.39,5,Dry,39,9,7,5,59,119,0.17,578.9,0.83,578.9,0,0,0,0,-5,5,39,9,7,0,64,634,990,966.7,23.3,0.287,0.188,0.00805,0.474,0.0204,3,0.203,0.677,0.0291,22.6,0.953,0.978,0.932,40.8,39.9,120,2870
2012-06-08,2011,9,36,160,687.19,0.4,5,Dry,39,9,7,5,59,119,0.17,568.2,0.83,568.2,0,0,0,0,-5,5,39,9,7,0,64,623,990,966.6,23.4,0.281,0.181,0.00773,0.461,0.0198,3,0.198,0.659,0.0282,22.7,0.952,0.976,0.929,40.1,39.2,118,2820
2012-06-09,2011,9,37,161,676.53,0.4,5,Dry,39,9,7,5,59,119,0.18,557.5,0.82,557.5,0,0,0,0,-5,5,39,9,7,0,64,613,990,966.6,23.4,0.275,0.173,0.00741,0.448,0.0192,3,0.193,0.641,0.0274,22.8,0.951,0.975,0.927,39.4,38.5,115,2770
2012-06-10,2011,9,37,162,665.86,0.41,5,Dry,39,9,7,5,59,119,0.18,546.9,0.82,546.9,0,0,0,0,-5,5,39,9,7,0,64,602,990,966.6,23.4,0.269,0.166,0.0071,0.435,0.0186,3,0.189,0.623,0.0266,22.8,0.95,0.973,0.925,38.8,37.7,113,2720
2012-06-11,2011,9,37,163,655.74,0.41,5,Dry,39,9,7,5,59,119,0.18,536.7,0.82,536.7,0,0,0,0,-5,5,39,9,7,0,64,592,990,966.5,23.5,0.263,0.16,0.0068,0.422,0.018,3,0.184,0.606,0.0258,22.9,0.95,0.972,0.923,38.1,37,111,2670
2012-06-12,2011,9,37,164,646.72,0.41,5,Dry,39,9,7,5,59,119,0.18,527.7,0.82,527.7,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00653,0.411,0.0175,3,0.18,0.591,0.0251,22.9,0.949,0.971,0.921,37.5,36.4,109,2620
2012-06-13,2011,9,37,165,637.15,0.42,5,Dry,39,9,7,5,59,119,0.19,518.1,0.81,518.1,0,0,0,0,-5,5,39,9,7,0,64,573,990,966.4,23.6,0.252,0.147,0.00625,0.399,0.017,3,0.176,0.575,0.0244,23,0.948,0.97,0.92,36.9,35.8,107,2580
2012-06-14,2011,9,37,166,627.58,0.42,5,Dry,39,9,7,5,59,119,0.19,508.6,0.81,508.6,0,0,0,0,-5,5,39,9,7,0,64,564,990,966.4,23.6,0.247,0.141,0.00597,0.388,0.0164,3,0.171,0.559,0.0237,23,0.947,0.97,0.919,36.3,35.2,106,2530
2012-06-15,2011,9,37,167,618.01,0.43,5,Dry,39,9,7,5,59,119,0.19,499,0.81,499,0,0,0,0,-5,5,39,9,7,0,64,554,990,966.4,23.6,0.241,0.135,0.00569,0.376,0.0159,3,0.167,0.543,0.023,23.1,0.946,0.97,0.918,35.6,34.6,104,2490
2012-06-16,2011,9,38,168,608.99,0.43,5,Dry,39,9,7,5,59,119,0.2,490,0.81,490,0,0,0,0,-5,5,39,9,7,0,64,545,990,966.3,23.7,0.236,0.13,0.00551,0.367,0.0155,3,0.163,0.53,0.0224,23.1,0.945,0.97,0.917,35,34,102,2450
2012-06-17,2011,9,38,169,601.06,0.43,5,Dry,39,9,7,5,59,119,0.2,482.1,0.8,482.1,0,0,0,0,-5,5,39,9,7,0,64,537,990,966.3,23.7,0.232,0.127,0.00534,0.358,0.0151,2,0.268,0.626,0.0264,23.1,0.956,0.98,0.937,52.1,48.2,96.4,2310
2012-06-18,2011,9,38,170,592.58,0.44,5,Dry,39,9,7,5,59,119,0.2,473.6,0.8,473.6,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00516,0.349,0.0147,2,0.262,0.612,0.0258,23.1,0.957,0.98,0.937,51.4,48.2,96.4,2310
2012-06-19,2011,9,38,171,584.1,0.44,5,Dry,39,9,7,5,59,119,0.2,465.1,0.8,465.1,0,0,0,0,-5,5,39,9,7,0,64,520,990,966.2,23.8,0.222,0.119,0.00499,0.341,0.0143,2,0.256,0.597,0.0251,23.2,0.957,0.98,0.938,50.6,48.2,96.4,2310
2012-06-20,2011,9,38,172,575.63,0.45,5,Dry,39,9,7,5,59,119,0.21,456.6,0.79,456.6,0,0,0,0,-5,5,39,9,7,0,64,512,990,966.2,23.8,0.217,0.115,0.00481,0.332,0.0139,2,0.251,0.583,0.0245,23.2,0.958,0.98,0.939,49.8,48.2,96.4,2310
2012-06-21,2011,9,38,173,567.7,0.45,4,Mod_Dry,45,10,9,9,88,161,0.28,406.7,0.72,406.7,0,0,0,0,-9,9,45,10,9,0,97,471,990,966.2,23.8,0.202,0.091,0.00381,0.293,0.0123,2,0.217,0.51,0.0214,23.3,0.955,0.98,0.936,44.5,43.6,87.1,2090
2012-06-22,2011,9,38,174,559.77,0.45,4,Mod_Dry,45,10,9,9,88,161,0.29,398.8,0.71,398.8,0,0,0,0,-9,9,45,10,9,0,97,463,990,966.1,23.9,0.199,0.0872,0.00365,0.286,0.012,2,0.212,0.498,0.0208,23.4,0.955,0.98,0.936,43.7,42.8,85.6,2050
2012-06-23,2011,9,39,175,552.93,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,391.9,0.71,391.9,0,0,0,0,-9,9,45,10,9,0,97,456,990,966.1,23.9,0.196,0.084,0.00351,0.28,0.0117,2,0.207,0.487,0.0204,23.4,0.954,0.98,0.935,42.9,42.1,84.2,2020
2012-06-24,2011,9,39,176,545.55,0.46,4,Mod_Dry,45,10,9,9,88,161,0.29,384.6,0.7,384.6,0,0,0,0,-9,9,45,10,9,0,97,449,990,966.1,23.9,0.194,0.0805,0.00336,0.274,0.0115,2,0.202,0.476,0.0199,23.5,0.953,0.98,0.934,42.2,41.3,82.7,1980
2012-06-25,2011,9,39,177,538.17,0.46,4,Mod_Dry,45,10,9,9,88,161,0.3,377.2,0.7,377.2,0,0,0,0,-9,9,45,10,9,0,97,441,990,966,24,0.191,0.077,0.00321,0.268,0.0112,2,0.197,0.465,0.0194,23.5,0.952,0.979,0.932,41.4,40.5,81.1,1950
2012-06-26,2011,9,39,178,530.78,0.47,4,Mod_Dry,45,10,9,9,88,161,0.3,369.8,0.7,369.8,0,0,0,0,-9,9,45,10,9,0,97,434,990,966,24,0.189,0.0735,0.00306,0.262,0.0109,2,0.192,0.454,0.0189,23.6,0.951,0.977,0.93,40.6,39.7,79.4,1910
2012-06-27,2011,9,39,179,523.4,0.47,4,Mod_Dry,45,10,9,9,88,161,0.31,362.4,0.69,362.4,0,0,0,0,-9,9,45,10,9,0,97,426,990,966,24,0.186,0.0701,0.00291,0.256,0.0106,2,0.187,0.443,0.0184,23.6,0.95,0.976,0.927,39.8,38.9,77.8,1870
2012-06-28,2011,9,39,180,516.56,0.48,4,Mod_Dry,45,10,9,9,88,161,0.31,355.6,0.69,355.6,0,0,0,0,-9,9,45,10,9,0,97,420,990,965.9,24.1,0.184,0.0668,0.00278,0.25,0.0104,2,0.183,0.433,0.018,23.6,0.949,0.974,0.925,39.1,38.1,76.2,1830
2012-06-29,2011,9,39,181,509.73,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,348.7,0.68,348.7,0,0,0,0,-9,9,45,10,9,0,97,413,990,965.9,24.1,0.181,0.0636,0.00264,0.245,0.0102,2,0.178,0.423,0.0175,23.7,0.948,0.973,0.922,38.4,37.4,74.7,1790
2012-06-30,2011,9,40,182,503.99,0.48,4,Mod_Dry,45,10,9,9,88,161,0.32,343,0.68,343,0,0,0,0,-9,9,45,10,9,0,97,407,990,965.9,24.1,0.179,0.0609,0.00252,0.24,0.00995,2,0.174,0.414,0.0172,23.7,0.947,0.971,0.92,37.8,36.7,73.4,1760
2012-07-01,2011,10,40,183,497.7,0.49,4,Mod_Dry,42,9,8,6,70,135,0.27,362.7,0.73,362.7,0,0,0,0,-6,6,42,9,8,0,76,422,990,965.8,24.2,0.184,0.0702,0.00291,0.255,0.0105,2,0.187,0.442,0.0183,23.7,0.95,0.976,0.928,40.1,39.1,78.3,1880
2012-07-02,2011,10,40,184,490.31,0.49,4,Mod_Dry,42,9,8,6,70,135,0.28,355.3,0.72,355.3,0,0,0,0,-6,6,42,9,8,0,76,414,990,965.8,24.2,0.182,0.0667,0.00276,0.248,0.0103,2,0.182,0.431,0.0178,23.8,0.949,0.975,0.925,39.3,38.3,76.6,1840
2012-07-03,2011,10,40,185,484.57,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,349.6,0.72,349.6,0,0,0,0,-6,6,42,9,8,0,76,409,990,965.8,24.2,0.18,0.064,0.00264,0.244,0.0101,2,0.178,0.422,0.0174,23.8,0.948,0.973,0.923,38.7,37.7,75.3,1810
2012-07-04,2011,10,40,186,478.28,0.5,4,Mod_Dry,42,9,8,6,70,135,0.28,343.3,0.72,343.3,0,0,0,0,-6,6,42,9,8,0,76,402,990,965.8,24.2,0.178,0.061,0.00252,0.239,0.00984,2,0.174,0.413,0.017,23.8,0.947,0.972,0.921,38,36.9,73.9,1770
2012-07-05,2011,10,40,187,471.99,0.5,4,Mod_Dry,42,9,8,6,70,135,0.29,337,0.71,337,0,0,0,0,-6,6,42,9,8,0,76,396,990,965.7,24.3,0.175,0.0581,0.00239,0.233,0.00961,2,0.17,0.403,0.0166,23.9,0.946,0.97,0.918,37.3,36.2,72.5,1740
2012-07-06,2011,10,40,188,465.71,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,330.7,0.71,330.7,0,0,0,0,-6,6,42,9,8,0,76,390,990,965.7,24.3,0.173,0.0551,0.00227,0.228,0.00939,2,0.166,0.394,0.0162,23.9,0.946,0.97,0.917,36.7,35.6,71.1,1710
2012-07-07,2011,10,41,189,459.96,0.51,4,Mod_Dry,42,9,8,6,70,135,0.29,325,0.71,325,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00215,0.223,0.00918,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36,35,69.9,1680
2012-07-08,2011,10,41,190,454.22,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,319.2,0.7,319.2,0,0,0,0,-6,6,42,9,8,0,76,378,990,965.6,24.4,0.169,0.0497,0.00204,0.219,0.00898,2,0.158,0.377,0.0155,24,0.944,0.97,0.915,35.4,34.4,68.7,1650
2012-07-09,2011,10,41,191,448.48,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,313.5,0.7,313.5,0,0,0,0,-6,6,42,9,8,0,76,372,990,965.6,24.4,0.167,0.047,0.00193,0.214,0.00878,2,0.154,0.368,0.0151,24,0.943,0.97,0.915,34.8,33.8,67.5,1620
2012-07-10,2011,10,41,192,443.83,0.52,4,Mod_Dry,42,9,8,6,70,135,0.3,308.8,0.7,308.8,0,0,0,0,-6,6,42,9,8,0,76,368,990,965.6,24.4,0.165,0.0448,0.00183,0.21,0.00861,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.3,33.3,66.5,1600
2012-07-11,2011,10,41,193,438.64,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,303.6,0.69,303.6,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0423,0.00173,0.206,0.00843,2,0.147,0.353,0.0145,24.1,0.941,0.97,0.913,33.7,32.7,65.5,1570
2012-07-12,2011,10,41,194,433.44,0.53,4,Mod_Dry,42,9,8,6,70,135,0.31,298.4,0.69,298.4,0,0,0,0,-6,6,42,9,8,0,76,357,990,965.6,24.4,0.162,0.0399,0.00163,0.202,0.00824,2,0.144,0.345,0.0141,24.1,0.94,0.97,0.912,33.2,32.2,64.4,1540
2012-07-13,2011,10,41,195,428.24,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,293.2,0.69,293.2,0,0,0,0,-6,6,42,9,8,0,76,352,990,965.5,24.5,0.16,0.0374,0.00153,0.197,0.00806,2,0.14,0.338,0.0138,24.1,0.939,0.97,0.911,32.6,31.6,63.2,1520
2012-07-14,2011,10,42,196,423.05,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,288.1,0.68,288.1,0,0,0,0,-6,6,42,9,8,0,76,347,990,965.5,24.5,0.158,0.035,0.00143,0.193,0.00788,2,0.137,0.33,0.0135,24.2,0.938,0.97,0.91,32,31.1,62.1,1490
2012-07-15,2011,10,42,197,417.85,0.54,4,Mod_Dry,42,9,8,6,70,135,0.32,282.9,0.68,282.9,0,0,0,0,-6,6,42,9,8,0,76,342,990,965.5,24.5,0.156,0.0325,0.00133,0.189,0.0077,2,0.133,0.322,0.0131,24.2,0.937,0.97,0.909,31.4,30.5,61,1460
2012-07-16,2011,10,42,198,412.66,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,277.7,0.67,277.7,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0301,0.00122,0.184,0.00751,2,0.13,0.314,0.0128,24.2,0.936,0.97,0.908,30.9,29.9,59.9,1440
2012-07-17,2011,10,42,199,408.01,0.55,4,Mod_Dry,42,9,8,6,70,135,0.33,273,0.67,273,0,0,0,0,-6,6,42,9,8,0,76,332,990,965.4,24.6,0.153,0.0279,0.00113,0.181,0.00735,2,0.127,0.307,0.0125,24.3,0.935,0.97,0.907,30.4,29.4,58.9,1410
2012-07-18,2011,10,42,200,403.36,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,268.4,0.67,268.4,0,0,0,0,-6,6,42,9,8,0,76,327,990,965.4,24.6,0.151,0.0257,0.00104,0.177,0.00719,2,0.124,0.3,0.0122,24.3,0.934,0.97,0.906,29.8,28.9,57.9,1390
2012-07-19,2011,10,42,201,398.71,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,263.7,0.66,263.7,0,0,0,0,-6,6,42,9,8,0,76,323,990,965.4,24.6,0.149,0.0235,0.000954,0.173,0.00703,2,0.121,0.293,0.0119,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1370
2012-07-20,2011,10,42,202,394.06,0.56,4,Mod_Dry,42,9,8,6,70,135,0.34,259.1,0.66,259.1,0,0,0,0,-6,6,42,9,8,0,76,318,990,965.4,24.6,0.148,0.0213,0.000864,0.169,0.00686,2,0.117,0.286,0.0116,24.3,0.932,0.97,0.904,28.8,27.9,55.9,1340
2012-07-21,2011,10,43,203,390.51,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,255.5,0.65,255.5,0,0,0,0,-6,6,42,9,8,0,76,315,990,965.4,24.6,0.147,0.0196,0.000795,0.166,0.00674,2,0.115,0.281,0.0114,24.4,0.931,0.97,0.903,28.4,27.6,55.1,1320
2012-07-22,2011,10,43,204,386.41,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,251.4,0.65,251.4,0,0,0,0,-6,6,42,9,8,0,76,310,990,965.3,24.7,0.145,0.0177,0.000716,0.163,0.0066,2,0.112,0.275,0.0111,24.4,0.93,0.97,0.902,28,27.1,54.3,1300
2012-07-23,2011,10,43,205,382.31,0.57,4,Mod_Dry,42,9,8,6,70,135,0.35,247.3,0.65,247.3,0,0,0,0,-6,6,42,9,8,0,76,306,990,965.3,24.7,0.144,0.0168,0.000679,0.16,0.0065,2,0.109,0.27,0.0109,24.4,0.929,0.97,0.901,27.5,26.7,53.4,1280
2012-07-24,2011,10,43,206,378.21,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,243.2,0.64,243.2,0,0,0,0,-6,6,42,9,8,0,76,302,990,965.3,24.7,0.142,0.0164,0.000665,0.159,0.00642,2,0.107,0.265,0.0107,24.4,0.927,0.97,0.9,27,26.2,52.4,1260
2012-07-25,2011,10,43,207,374.1,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,239.1,0.64,239.1,0,0,0,0,-6,6,42,9,8,0,76,298,990,965.3,24.7,0.141,0.0161,0.00065,0.157,0.00634,2,0.104,0.261,0.0105,24.5,0.926,0.97,0.898,26.6,25.8,51.5,1240
2012-07-26,2011,10,43,208,370,0.58,4,Mod_Dry,42,9,8,6,70,135,0.36,235,0.64,235,0,0,0,0,-6,6,42,9,8,0,76,294,990,965.3,24.8,0.139,0.0157,0.000635,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26.1,25.3,50.6,1220
2012-07-27,2011,10,43,209,365.9,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,230.9,0.63,230.9,0,0,0,0,-6,6,42,9,8,0,76,290,990,965.2,24.8,0.138,0.0154,0.000621,0.153,0.00619,2,0.0984,0.252,0.0102,24.5,0.923,0.97,0.896,25.6,24.9,49.7,1190
2012-07-28,2011,10,44,210,361.8,0.59,4,Mod_Dry,42,9,8,6,70,135,0.37,226.8,0.63,226.8,0,0,0,0,-6,6,42,9,8,0,76,286,990,965.2,24.8,0.136,0.015,0.000606,0.151,0.00611,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.939,52,48.2,48.2,1160
2012-07-29,2011,10,44,211,358.24,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,223.2,0.62,223.2,0,0,0,0,-6,6,42,9,8,0,76,282,990,965.2,24.8,0.135,0.0147,0.000594,0.15,0.00604,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
2012-07-30,2011,10,44,212,354.69,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,219.7,0.62,219.7,0,0,0,0,-6,6,42,9,8,0,76,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00597,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2012-07-31,2011,10,44,213,351.14,0.6,4,Mod_Dry,42,9,8,6,70,135,0.38,216.1,0.62,216.1,0,0,0,0,-6,6,42,9,8,0,76,275,990,965.2,24.8,0.133,0.0141,0.000568,0.147,0.00591,1,0.234,0.381,0.0153,24.5,0.958,0.98,0.938,49.7,48.2,48.2,1160
2012-08-01,2011,11,44,214,347.58,0.61,4,Mod_Dry,39,7,5,4,60,115,0.33,232.6,0.67,232.6,0,0,0,0,-4,4,39,7,5,0,64,284,990,965.1,24.9,0.136,0.0155,0.000624,0.151,0.00608,2,0.0995,0.251,0.0101,24.6,0.924,0.97,0.896,25.9,25.2,50.3,1210
2012-08-02,2011,11,44,215,342.39,0.61,4,Mod_Dry,39,7,5,4,60,115,0.34,227.4,0.66,227.4,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00598,1,0.249,0.398,0.016,24.5,0.959,0.98,0.94,52.4,48.2,48.2,1160
2012-08-03,2011,11,44,216,337.74,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,222.7,0.66,222.7,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0157,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
2012-08-04,2011,11,45,217,334.18,0.62,4,Mod_Dry,39,7,5,4,60,115,0.34,219.2,0.66,219.2,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000577,0.145,0.00583,1,0.238,0.384,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
2012-08-05,2011,11,45,218,330.08,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,215.1,0.65,215.1,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.129,0.014,0.000562,0.143,0.00575,1,0.233,0.376,0.0151,24.6,0.957,0.98,0.938,49.6,48.2,48.2,1160
2012-08-06,2011,11,45,219,325.98,0.63,4,Mod_Dry,39,7,5,4,60,115,0.35,211,0.65,211,0,0,0,0,-4,4,39,7,5,0,64,262,990,965,25,0.128,0.0137,0.000548,0.142,0.00567,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.938,48.7,47.7,47.7,1150
2012-08-07,2011,11,45,220,321.88,0.63,4,Mod_Dry,39,7,5,4,60,115,0.36,206.9,0.64,206.9,0,0,0,0,-4,4,39,7,5,0,64,258,990,965,25,0.127,0.0133,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.6,0.956,0.98,0.937,47.8,46.8,46.8,1120
2012-08-08,2011,11,45,221,317.78,0.64,4,Mod_Dry,39,7,5,4,60,115,0.36,202.8,0.64,202.8,0,0,0,0,-4,4,39,7,5,0,64,254,990,965,25,0.125,0.013,0.000519,0.138,0.00552,1,0.216,0.354,0.0142,24.7,0.955,0.98,0.936,46.8,45.9,45.9,1100
2012-08-09,2011,11,45,222,313.67,0.64,4,Mod_Dry,39,7,5,4,60,115,0.37,198.7,0.63,198.7,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0126,0.000505,0.136,0.00544,1,0.211,0.347,0.0139,24.7,0.954,0.98,0.935,45.9,45,45,1080
2012-08-10,2011,11,45,223,310.12,0.65,4,Mod_Dry,39,7,5,4,60,115,0.37,195.1,0.63,195.1,0,0,0,0,-4,4,39,7,5,0,64,246,990,965,25,0.122,0.0123,0.000492,0.135,0.00538,1,0.206,0.341,0.0136,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
2012-08-11,2011,11,46,224,306.56,0.65,4,Mod_Dry,39,7,5,4,60,115,0.38,191.6,0.63,191.6,0,0,0,0,-4,4,39,7,5,0,64,243,990,964.9,25.1,0.121,0.012,0.00048,0.133,0.00531,1,0.201,0.334,0.0133,24.7,0.952,0.98,0.933,44.2,43.4,43.4,1040
2012-08-12,2011,11,46,225,303.01,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,188,0.62,188,0,0,0,0,-4,4,39,7,5,0,64,239,990,964.9,25.1,0.12,0.0117,0.000468,0.132,0.00525,1,0.196,0.328,0.0131,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2012-08-13,2011,11,46,226,299.46,0.66,4,Mod_Dry,39,7,5,4,60,115,0.38,184.5,0.62,184.5,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
2012-08-14,2011,11,46,227,296.99,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,182,0.61,182,0,0,0,0,-4,4,39,7,5,0,64,233,990,964.9,25.1,0.118,0.0112,0.000447,0.129,0.00514,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2012-08-15,2011,11,46,228,293.99,0.67,4,Mod_Dry,39,7,5,4,60,115,0.39,179,0.61,179,0,0,0,0,-4,4,39,7,5,0,64,230,990,964.9,25.1,0.117,0.011,0.000436,0.128,0.00508,1,0.184,0.312,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2012-08-16,2011,11,46,229,290.98,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,176,0.6,176,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00503,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2012-08-17,2011,11,46,230,287.97,0.68,4,Mod_Dry,39,7,5,4,60,115,0.4,173,0.6,173,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000416,0.125,0.00497,1,0.176,0.301,0.012,24.8,0.946,0.976,0.924,39.9,38.9,38.9,934
2012-08-18,2011,11,47,231,284.96,0.69,4,Mod_Dry,39,7,5,4,60,115,0.4,170,0.6,170,0,0,0,0,-4,4,39,7,5,0,64,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00492,1,0.172,0.296,0.0118,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2012-08-19,2011,11,47,232,281.96,0.69,4,Mod_Dry,39,7,5,4,60,115,0.41,167,0.59,167,0,0,0,0,-4,4,39,7,5,0,64,218,990,964.8,25.2,0.112,0.00994,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.4,37.4,898
2012-08-20,2011,11,47,233,278.95,0.7,4,Mod_Dry,39,7,5,4,60,115,0.41,163.9,0.59,163.9,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
2012-08-21,2011,11,47,234,275.94,0.7,4,Mod_Dry,39,7,5,4,60,115,0.42,160.9,0.58,160.9,0,0,0,0,-4,4,39,7,5,0,64,212,990,964.8,25.2,0.11,0.00943,0.000374,0.12,0.00475,1,0.16,0.28,0.0111,24.9,0.943,0.97,0.914,37.1,36,36,863
2012-08-22,2011,11,47,235,272.93,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,157.9,0.58,157.9,0,0,0,0,-4,4,39,7,5,0,64,209,990,964.8,25.2,0.109,0.00917,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,24.9,0.942,0.97,0.913,36.4,35.3,35.3,847
2012-08-23,2011,11,47,236,270.47,0.71,4,Mod_Dry,39,7,5,4,60,115,0.42,155.5,0.57,155.5,0,0,0,0,-4,4,39,7,5,0,64,206,990,964.8,25.2,0.108,0.00896,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,24.9,0.941,0.97,0.913,35.8,34.7,34.7,833
2012-08-24,2011,11,47,237,268.01,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,153,0.57,153,0,0,0,0,-4,4,39,7,5,0,64,204,990,964.8,25.2,0.108,0.00876,0.000347,0.116,0.00461,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
2012-08-25,2011,11,48,238,265.55,0.72,4,Mod_Dry,39,7,5,4,60,115,0.43,150.6,0.57,150.6,0,0,0,0,-4,4,39,7,5,0,64,202,990,964.8,25.2,0.107,0.00855,0.000339,0.115,0.00457,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2012-08-26,2011,11,48,239,263.09,0.73,4,Mod_Dry,39,7,5,4,60,115,0.44,148.1,0.56,148.1,0,0,0,0,-4,4,39,7,5,0,64,199,990,964.8,25.2,0.106,0.00834,0.00033,0.114,0.00452,1,0.142,0.257,0.0102,25,0.938,0.97,0.91,34.1,33,33,793
2012-08-27,2011,11,48,240,260.63,0.73,4,Mod_Dry,39,7,5,4,60,115,0.44,145.6,0.56,145.6,0,0,0,0,-4,4,39,7,5,0,64,197,990,964.7,25.3,0.105,0.00813,0.000322,0.113,0.00448,1,0.139,0.252,0.00998,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2012-08-28,2011,11,48,241,258.17,0.74,4,Mod_Dry,39,7,5,4,60,115,0.45,143.2,0.56,143.2,0,0,0,0,-4,4,39,7,5,0,64,194,990,964.7,25.3,0.104,0.00792,0.000313,0.112,0.00443,1,0.136,0.248,0.00981,25,0.936,0.97,0.908,32.9,31.9,31.9,766
2012-08-29,2011,11,48,242,255.71,0.75,4,Mod_Dry,39,7,5,4,60,115,0.45,140.7,0.55,140.7,0,0,0,0,-4,4,39,7,5,0,64,192,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00439,1,0.132,0.243,0.00963,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2012-08-30,2011,11,48,243,253.24,0.75,4,Mod_Dry,39,7,5,4,60,115,0.45,138.2,0.55,138.2,0,0,0,0,-4,4,39,7,5,0,64,189,990,964.7,25.3,0.102,0.0075,0.000297,0.11,0.00434,1,0.129,0.239,0.00945,25,0.934,0.97,0.906,31.7,30.8,30.8,739
2012-08-31,2011,11,48,244,250.78,0.76,4,Mod_Dry,39,7,5,4,60,115,0.46,135.8,0.54,135.8,0,0,0,0,-4,4,39,7,5,0,64,187,990,964.7,25.3,0.101,0.00729,0.000288,0.109,0.0043,1,0.126,0.235,0.00927,25.1,0.933,0.97,0.905,31.1,30.2,30.2,725
2012-09-01,2011,12,49,245,248.32,0.76,4,Mod_Dry,34,6,4,3,44,91,0.37,157.3,0.63,157.3,0,0,0,0,-3,3,34,6,4,0,47,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2012-09-02,2011,12,49,246,244.22,0.77,4,Mod_Dry,34,6,4,3,44,91,0.37,153.2,0.63,153.2,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,824
2012-09-03,2011,12,49,247,240.67,0.79,4,Mod_Dry,34,6,4,3,44,91,0.38,149.7,0.62,149.7,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00847,0.000334,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,805
2012-09-04,2011,12,49,248,237.11,0.8,4,Mod_Dry,34,6,4,3,44,91,0.38,146.1,0.62,146.1,0,0,0,0,-3,3,34,6,4,0,47,190,990,964.6,25.4,0.103,0.00817,0.000322,0.111,0.00437,1,0.14,0.251,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,786
2012-09-05,2011,12,49,249,233.56,0.81,4,Mod_Dry,34,6,4,3,44,91,0.39,142.6,0.61,142.6,0,0,0,0,-3,3,34,6,4,0,47,187,990,964.6,25.4,0.101,0.00787,0.00031,0.109,0.0043,1,0.135,0.244,0.00961,25.2,0.936,0.97,0.908,32.9,31.9,31.9,766
2012-09-06,2011,12,49,250,231.1,0.81,4,Mod_Dry,34,6,4,3,44,91,0.39,140.1,0.61,140.1,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.101,0.00766,0.000301,0.108,0.00426,1,0.132,0.24,0.00944,25.2,0.935,0.97,0.907,32.3,31.4,31.4,753
2012-09-07,2011,12,49,251,228.09,0.82,4,Mod_Dry,34,6,4,3,44,91,0.4,137.1,0.6,137.1,0,0,0,0,-3,3,34,6,4,0,47,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.128,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.7,30.7,736
2012-09-08,2011,12,50,252,225.08,0.83,4,Mod_Dry,34,6,4,3,44,91,0.4,134.1,0.6,134.1,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.6,25.4,0.0984,0.00715,0.000281,0.106,0.00415,1,0.124,0.229,0.009,25.2,0.932,0.97,0.904,30.9,30,30,720
2012-09-09,2011,12,50,253,222.07,0.84,4,Mod_Dry,34,6,4,3,44,91,0.41,131.1,0.59,131.1,0,0,0,0,-3,3,34,6,4,0,47,175,990,964.5,25.5,0.0973,0.00689,0.000271,0.104,0.00409,1,0.119,0.224,0.00878,25.2,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-09-10,2011,12,50,254,219.06,0.85,4,Mod_Dry,34,6,4,3,44,91,0.41,128.1,0.58,128.1,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0963,0.00664,0.00026,0.103,0.00404,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,687
2012-09-11,2011,12,50,255,216.06,0.86,5,Dry,30,6,4,2,30,72,0.33,144.1,0.67,144.1,0,0,0,0,-2,2,30,6,4,0,32,184,990,964.5,25.5,0.1,0.008,0.000313,0.108,0.00425,1,0.137,0.245,0.00962,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2012-09-12,2011,12,50,256,213.6,0.86,5,Dry,30,6,4,2,30,72,0.34,141.6,0.66,141.6,0,0,0,0,-2,2,30,6,4,0,32,182,990,964.5,25.5,0.0996,0.00779,0.000305,0.107,0.00421,1,0.134,0.241,0.00945,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2012-09-13,2011,12,50,257,211.14,0.87,5,Dry,30,6,4,2,30,72,0.34,139.1,0.66,139.1,0,0,0,0,-2,2,30,6,4,0,32,179,990,964.5,25.5,0.0988,0.00758,0.000297,0.106,0.00416,1,0.13,0.237,0.00927,25.3,0.934,0.97,0.906,32.2,31.3,31.3,751
2012-09-14,2011,12,50,258,208.67,0.88,5,Dry,30,6,4,2,30,72,0.34,136.7,0.66,136.7,0,0,0,0,-2,2,30,6,4,0,32,177,990,964.5,25.5,0.0979,0.00737,0.000288,0.105,0.00412,1,0.127,0.232,0.00909,25.3,0.933,0.97,0.905,31.7,30.7,30.7,737
2012-09-15,2011,12,51,259,206.21,0.89,5,Dry,30,6,4,2,30,72,0.35,134.2,0.65,134.2,0,0,0,0,-2,2,30,6,4,0,32,174,990,964.4,25.6,0.097,0.00716,0.00028,0.104,0.00408,1,0.124,0.228,0.00891,25.3,0.932,0.97,0.904,31.1,30.2,30.2,724
2012-09-16,2011,12,51,260,203.75,0.89,5,Dry,30,6,4,2,30,72,0.35,131.8,0.65,131.8,0,0,0,0,-2,2,30,6,4,0,32,172,990,964.4,25.6,0.0961,0.00695,0.000272,0.103,0.00403,1,0.12,0.223,0.00874,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2012-09-17,2011,12,51,261,201.29,0.9,5,Dry,30,6,4,2,30,72,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,30,6,4,0,32,169,990,964.4,25.6,0.0953,0.00674,0.000263,0.102,0.00399,1,0.117,0.219,0.00856,25.4,0.93,0.97,0.902,29.9,29,29,697
2012-09-18,2011,12,51,262,199.92,0.9,5,Dry,30,6,4,2,30,72,0.36,127.9,0.64,127.9,0,0,0,0,-2,2,30,6,4,0,32,168,990,964.4,25.6,0.0948,0.00662,0.000259,0.101,0.00396,1,0.115,0.217,0.00846,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2012-09-19,2011,12,51,263,198.01,0.91,5,Dry,30,6,4,2,30,72,0.36,126,0.64,126,0,0,0,0,-2,2,30,6,4,0,32,166,990,964.4,25.6,0.0941,0.00646,0.000252,0.101,0.00393,1,0.113,0.213,0.00833,25.4,0.929,0.97,0.901,29.1,28.3,28.3,678
2012-09-20,2011,12,51,264,196.1,0.91,5,Dry,30,6,4,2,30,72,0.37,124.1,0.63,124.1,0,0,0,0,-2,2,30,6,4,0,32,164,990,964.4,25.6,0.0934,0.0063,0.000246,0.0997,0.0039,1,0.11,0.21,0.0082,25.4,0.928,0.97,0.9,28.7,27.8,27.8,667
2012-09-21,2011,12,51,265,194.18,0.91,5,Dry,30,6,4,2,30,72,0.37,122.2,0.63,122.2,0,0,0,0,-2,2,30,6,4,0,32,162,990,964.4,25.6,0.0928,0.00614,0.00024,0.0989,0.00387,1,0.107,0.206,0.00806,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2012-09-22,2011,12,52,266,192.27,0.92,5,Dry,30,6,4,2,30,72,0.37,120.3,0.63,120.3,0,0,0,0,-2,2,30,6,4,0,32,160,990,964.4,25.6,0.0921,0.00597,0.000233,0.0981,0.00383,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2012-09-23,2011,12,52,267,190.35,0.92,5,Dry,30,6,4,2,30,72,0.38,118.3,0.62,118.3,0,0,0,0,-2,2,30,6,4,0,32,158,990,964.4,25.6,0.0914,0.00581,0.000227,0.0972,0.0038,1,0.102,0.2,0.0078,25.4,0.924,0.97,0.896,27.2,26.4,26.4,633
2012-09-24,2011,12,52,268,188.44,0.92,5,Dry,30,6,4,2,30,72,0.38,116.4,0.62,116.4,0,0,0,0,-2,2,30,6,4,0,32,156,990,964.4,25.6,0.0907,0.00565,0.000221,0.0964,0.00377,1,0.0997,0.196,0.00767,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
2012-09-25,2011,12,52,269,186.53,0.93,5,Dry,30,6,4,2,30,72,0.39,114.5,0.61,114.5,0,0,0,0,-2,2,30,6,4,0,32,155,990,964.4,25.6,0.0901,0.00549,0.000214,0.0956,0.00374,1,0.0971,0.193,0.00753,25.4,0.921,0.97,0.893,26.3,25.5,25.5,611
2012-09-26,2011,12,52,270,185.16,0.93,5,Dry,30,6,4,2,30,72,0.39,113.2,0.61,113.2,0,0,0,0,-2,2,30,6,4,0,32,153,990,964.4,25.6,0.0896,0.00537,0.00021,0.095,0.00371,1,0.0953,0.19,0.00744,25.4,0.92,0.97,0.892,25.9,25.1,25.1,603
2012-09-27,2011,12,52,271,183.79,0.93,5,Dry,30,6,4,2,30,72,0.39,111.8,0.61,111.8,0,0,0,0,-2,2,30,6,4,0,32,152,990,964.4,25.6,0.0891,0.00525,0.000205,0.0944,0.00369,1,0.0934,0.188,0.00734,25.4,0.919,0.97,0.891,25.6,24.8,24.8,595
2012-09-28,2011,12,52,272,181.88,0.93,5,Dry,30,6,4,2,30,72,0.4,109.9,0.6,109.9,0,0,0,0,-2,2,30,6,4,0,32,150,990,964.4,25.6,0.0884,0.00509,0.000199,0.0935,0.00366,1,0.0908,0.184,0.00721,25.4,0.918,0.97,0.89,25.1,24.3,24.3,584
2012-09-29,2011,12,53,273,181.06,0.93,5,Dry,30,6,4,2,30,72,0.4,109.1,0.6,109.1,0,0,0,0,-2,2,30,6,4,0,32,149,990,964.4,25.6,0.0881,0.00502,0.000196,0.0932,0.00364,1,0.0897,0.183,0.00715,25.4,0.917,0.97,0.89,24.9,24.1,24.1,580
2012-09-30,2011,12,53,274,180.24,0.94,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2012-10-01,2012,1,1,275,178.32,0.94,5,Dry,24,4,2,2,20,52,0.29,126.3,0.71,126.3,0,0,0,0,-2,2,24,4,2,0,22,156,990,964.4,25.6,0.0907,0.00649,0.000254,0.0972,0.0038,1,0.113,0.21,0.00823,25.3,0.929,0.97,0.901,29.2,28.3,28.3,679
2012-10-02,2012,1,1,276,176.96,0.94,5,Dry,24,4,2,2,20,52,0.29,125,0.71,125,0,0,0,0,-2,2,24,4,2,0,22,155,990,964.4,25.6,0.0902,0.00637,0.000249,0.0966,0.00378,1,0.111,0.208,0.00813,25.3,0.928,0.97,0.901,28.8,28,28,671
2012-10-03,2012,1,1,277,175.59,0.94,5,Dry,24,4,2,2,20,52,0.3,123.6,0.7,123.6,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.0897,0.00626,0.000245,0.096,0.00376,1,0.109,0.205,0.00804,25.3,0.927,0.97,0.9,28.5,27.6,27.6,663
2012-10-04,2012,1,1,278,174.22,0.94,5,Dry,24,4,2,2,20,52,0.3,122.2,0.7,122.2,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00614,0.00024,0.0954,0.00373,1,0.107,0.203,0.00794,25.3,0.927,0.97,0.899,28.1,27.3,27.3,655
2012-10-05,2012,1,1,279,172.85,0.95,5,Dry,24,4,2,2,20,52,0.3,120.8,0.7,120.8,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0888,0.00602,0.000236,0.0948,0.00371,1,0.106,0.2,0.00785,25.3,0.926,0.97,0.898,27.8,27,27,647
2012-10-06,2012,1,1,280,171.49,0.95,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2012-10-07,2012,1,1,281,170.12,0.95,5,Dry,24,4,2,2,20,52,0.31,118.1,0.69,118.1,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0878,0.00579,0.000227,0.0936,0.00366,1,0.102,0.196,0.00766,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
2012-10-08,2012,1,2,282,169.85,0.95,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2012-10-09,2012,1,2,283,169.03,0.95,5,Dry,24,4,2,2,20,52,0.31,117,0.69,117,0,0,0,0,-2,2,24,4,2,0,22,147,990,964.5,25.5,0.0874,0.0057,0.000223,0.0931,0.00365,1,0.1,0.194,0.00758,25.3,0.923,0.97,0.895,26.8,26,26,625
2012-10-10,2012,1,2,284,169.85,0.95,5,Dry,24,4,2,2,20,52,0.31,117.8,0.69,117.8,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0877,0.00577,0.000226,0.0935,0.00366,1,0.102,0.195,0.00764,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2012-10-11,2012,1,2,285,171.76,0.95,5,Dry,24,4,2,2,20,52,0.3,119.8,0.7,119.8,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0884,0.00593,0.000232,0.0943,0.00369,1,0.104,0.198,0.00777,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2012-10-12,2012,1,2,286,172.58,0.95,5,Dry,24,4,2,2,20,52,0.3,120.6,0.7,120.6,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0887,0.006,0.000235,0.0947,0.00371,1,0.105,0.2,0.00783,25.3,0.925,0.97,0.898,27.7,26.9,26.9,646
2012-10-13,2012,1,2,287,174.49,0.94,5,Dry,24,4,2,2,20,52,0.3,122.5,0.7,122.5,0,0,0,0,-2,2,24,4,2,0,22,152,990,964.5,25.5,0.0893,0.00616,0.000241,0.0955,0.00374,1,0.108,0.203,0.00796,25.3,0.927,0.97,0.899,28.2,27.4,27.4,657
2012-10-14,2012,1,2,288,176.41,0.94,5,Dry,24,4,2,2,20,52,0.29,124.4,0.7,124.4,0,0,0,0,-2,2,24,4,2,0,22,154,990,964.4,25.6,0.09,0.00632,0.000248,0.0964,0.00377,1,0.11,0.207,0.00809,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
2012-10-15,2012,1,3,289,175.04,0.94,5,Dry,24,4,2,2,20,52,0.3,123,0.7,123,0,0,0,0,-2,2,24,4,2,0,22,153,990,964.4,25.6,0.0895,0.00621,0.000243,0.0958,0.00375,1,0.109,0.204,0.008,25.3,0.927,0.97,0.899,28.4,27.5,27.5,660
2012-10-16,2012,1,3,290,173.13,0.95,5,Dry,24,4,2,2,20,52,0.3,121.1,0.7,121.1,0,0,0,0,-2,2,24,4,2,0,22,151,990,964.5,25.5,0.0889,0.00605,0.000237,0.0949,0.00372,1,0.106,0.201,0.00787,25.3,0.926,0.97,0.898,27.9,27,27,649
2012-10-17,2012,1,3,291,172.31,0.95,5,Dry,24,4,2,2,20,52,0.3,120.3,0.7,120.3,0,0,0,0,-2,2,24,4,2,0,22,150,990,964.5,25.5,0.0886,0.00598,0.000234,0.0946,0.0037,1,0.105,0.199,0.00781,25.3,0.925,0.97,0.897,27.7,26.8,26.8,644
2012-10-18,2012,1,3,292,171.49,0.95,5,Dry,24,4,2,2,20,52,0.3,119.5,0.7,119.5,0,0,0,0,-2,2,24,4,2,0,22,149,990,964.5,25.5,0.0883,0.00591,0.000231,0.0942,0.00369,1,0.104,0.198,0.00775,25.3,0.925,0.97,0.897,27.5,26.6,26.6,639
2012-10-19,2012,1,3,293,169.57,0.95,5,Dry,24,4,2,2,20,52,0.31,117.6,0.69,117.6,0,0,0,0,-2,2,24,4,2,0,22,148,990,964.5,25.5,0.0876,0.00574,0.000225,0.0934,0.00366,1,0.101,0.195,0.00762,25.3,0.923,0.97,0.896,27,26.2,26.2,628
2012-10-20,2012,1,3,294,168.21,0.95,5,Dry,24,4,2,2,20,52,0.31,116.2,0.69,116.2,0,0,0,0,-2,2,24,4,2,0,22,146,990,964.5,25.5,0.0871,0.00563,0.00022,0.0928,0.00363,1,0.0994,0.192,0.00752,25.3,0.922,0.97,0.895,26.6,25.8,25.8,620
2012-10-21,2012,1,3,295,169.03,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.03,0.57,96.03,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.00391,0.000153,0.0867,0.0034,1,0.0721,0.159,0.00622,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
2012-10-22,2012,1,4,296,170.39,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,97.39,0.57,97.39,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0833,0.00403,0.000158,0.0873,0.00342,1,0.074,0.161,0.00632,25.4,0.914,0.968,0.884,22.1,21.4,21.4,514
2012-10-23,2012,1,4,297,172.85,0.95,4,Mod_Dry,31,4,3,2,33,73,0.42,99.85,0.58,99.85,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0842,0.00424,0.000166,0.0884,0.00346,1,0.0773,0.166,0.00649,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2012-10-24,2012,1,4,298,174.22,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,101.2,0.58,101.2,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0847,0.00435,0.00017,0.089,0.00348,1,0.0791,0.168,0.00658,25.4,0.911,0.969,0.884,23,22.3,22.3,534
2012-10-25,2012,1,4,299,174.49,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,101.5,0.58,101.5,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0848,0.00438,0.000171,0.0891,0.00349,1,0.0795,0.169,0.0066,25.4,0.912,0.97,0.884,23,22.3,22.3,536
2012-10-26,2012,1,4,300,173.67,0.94,4,Mod_Dry,31,4,3,2,33,73,0.42,100.7,0.58,100.7,0,0,0,0,-2,2,31,4,3,0,35,139,990,964.5,25.5,0.0845,0.00431,0.000169,0.0888,0.00348,1,0.0784,0.167,0.00654,25.4,0.911,0.969,0.883,22.8,22.1,22.1,531
2012-10-27,2012,1,4,301,171.21,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,98.21,0.57,98.21,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0836,0.0041,0.00016,0.0877,0.00343,1,0.0751,0.163,0.00637,25.4,0.913,0.968,0.883,22.3,21.6,21.6,518
2012-10-28,2012,1,4,302,169.85,0.95,4,Mod_Dry,31,4,3,2,33,73,0.43,96.85,0.57,96.85,0,0,0,0,-2,2,31,4,3,0,35,135,990,964.5,25.5,0.0831,0.00398,0.000156,0.0871,0.00341,1,0.0732,0.16,0.00628,25.4,0.914,0.967,0.885,22,21.3,21.3,512
2012-10-29,2012,1,5,303,166.84,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,93.84,0.56,93.84,0,0,0,0,-2,2,31,4,3,0,35,132,990,964.5,25.5,0.0821,0.00373,0.000146,0.0858,0.00336,1,0.0692,0.155,0.00607,25.4,0.918,0.966,0.887,21.4,20.7,20.7,497
2012-10-30,2012,1,5,304,165.47,0.95,4,Mod_Dry,31,4,3,2,33,73,0.44,92.47,0.56,92.47,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0816,0.00361,0.000141,0.0852,0.00334,1,0.0673,0.153,0.00597,25.4,0.919,0.966,0.888,21.2,20.4,20.4,490
2012-10-31,2012,1,5,305,163.56,0.96,4,Mod_Dry,31,4,3,2,33,73,0.45,90.56,0.55,90.56,0,0,0,0,-2,2,31,4,3,0,35,129,990,964.5,25.5,0.0809,0.00345,0.000135,0.0844,0.0033,1,0.0648,0.149,0.00584,25.4,0.922,0.965,0.889,20.8,20,20,481
2012-11-01,2012,2,5,306,166.56,0.95,5,Dry,23,4,2,2,19,50,0.3,116.6,0.7,116.6,0,0,0,0,-2,2,23,4,2,0,21,146,990,964.5,25.5,0.0869,0.00566,0.000222,0.0926,0.00363,1,0.0999,0.192,0.00754,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2012-11-02,2012,2,5,307,170.67,0.95,5,Dry,23,4,2,2,19,50,0.29,120.7,0.71,120.7,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00601,0.000235,0.0944,0.00369,1,0.105,0.2,0.00782,25.3,0.925,0.97,0.898,27.8,26.9,26.9,646
2012-11-03,2012,2,5,308,169.85,0.95,5,Dry,23,4,2,2,19,50,0.29,119.8,0.71,119.8,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.0881,0.00594,0.000232,0.094,0.00368,1,0.104,0.198,0.00776,25.3,0.925,0.97,0.897,27.5,26.7,26.7,641
2012-11-04,2012,2,5,309,169.57,0.95,5,Dry,23,4,2,2,19,50,0.29,119.6,0.7,119.6,0,0,0,0,-2,2,23,4,2,0,21,149,990,964.5,25.5,0.088,0.00591,0.000232,0.0939,0.00368,1,0.104,0.198,0.00774,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2012-11-05,2012,2,6,310,169.3,0.95,5,Dry,23,4,2,2,19,50,0.29,119.3,0.7,119.3,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0879,0.00589,0.000231,0.0938,0.00367,1,0.104,0.197,0.00773,25.3,0.924,0.97,0.897,27.4,26.6,26.6,638
2012-11-06,2012,2,6,311,169.03,0.95,5,Dry,23,4,2,2,19,50,0.3,119,0.7,119,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0878,0.00587,0.00023,0.0936,0.00367,1,0.103,0.197,0.00771,25.3,0.924,0.97,0.897,27.3,26.5,26.5,637
2012-11-07,2012,2,6,312,168.75,0.95,5,Dry,23,4,2,2,19,50,0.3,118.8,0.7,118.8,0,0,0,0,-2,2,23,4,2,0,21,148,990,964.5,25.5,0.0877,0.00584,0.000229,0.0935,0.00366,1,0.103,0.196,0.00769,25.3,0.924,0.97,0.896,27.3,26.5,26.5,635
2012-11-08,2012,2,6,313,167.93,0.95,5,Dry,23,4,2,2,19,50,0.3,117.9,0.7,117.9,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00577,0.000226,0.0932,0.00365,1,0.102,0.195,0.00763,25.3,0.924,0.97,0.896,27.1,26.3,26.3,630
2012-11-09,2012,2,6,314,170.94,0.95,5,Dry,23,4,2,2,19,50,0.29,120.9,0.71,120.9,0,0,0,0,-2,2,23,4,2,0,21,150,990,964.5,25.5,0.0884,0.00603,0.000236,0.0945,0.0037,1,0.106,0.2,0.00784,25.3,0.926,0.97,0.898,27.8,27,27,648
2012-11-10,2012,2,6,315,175.59,0.94,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2012-11-11,2012,2,6,316,177.5,0.94,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2012-11-12,2012,2,7,317,176.14,0.94,5,Dry,23,4,2,2,19,50,0.28,126.1,0.72,126.1,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0903,0.00647,0.000253,0.0968,0.00379,1,0.113,0.21,0.0082,25.3,0.929,0.97,0.901,29.1,28.2,28.2,678
2012-11-13,2012,2,7,318,174.77,0.94,5,Dry,23,4,2,2,19,50,0.29,124.8,0.71,124.8,0,0,0,0,-2,2,23,4,2,0,21,154,990,964.5,25.5,0.0898,0.00636,0.000249,0.0962,0.00376,1,0.111,0.207,0.00811,25.3,0.928,0.97,0.9,28.8,27.9,27.9,670
2012-11-14,2012,2,7,319,175.59,0.94,5,Dry,23,4,2,2,19,50,0.28,125.6,0.71,125.6,0,0,0,0,-2,2,23,4,2,0,21,155,990,964.4,25.6,0.0901,0.00643,0.000251,0.0965,0.00378,1,0.112,0.209,0.00816,25.3,0.929,0.97,0.901,29,28.1,28.1,675
2012-11-15,2012,2,7,320,177.5,0.94,5,Dry,23,4,2,2,19,50,0.28,127.5,0.72,127.5,0,0,0,0,-2,2,23,4,2,0,21,157,990,964.4,25.6,0.0908,0.00659,0.000258,0.0974,0.00381,1,0.115,0.212,0.00829,25.3,0.929,0.97,0.902,29.5,28.6,28.6,686
2012-11-16,2012,2,7,321,176.68,0.94,5,Dry,23,4,2,2,19,50,0.28,126.7,0.72,126.7,0,0,0,0,-2,2,23,4,2,0,21,156,990,964.4,25.6,0.0905,0.00652,0.000255,0.097,0.0038,1,0.114,0.211,0.00824,25.3,0.929,0.97,0.901,29.3,28.4,28.4,681
2012-11-17,2012,2,7,322,178.6,0.94,5,Dry,23,4,2,2,19,50,0.28,128.6,0.72,128.6,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0912,0.00668,0.000261,0.0978,0.00383,1,0.116,0.214,0.00837,25.3,0.93,0.97,0.902,29.7,28.8,28.8,692
2012-11-18,2012,2,7,323,180.51,0.94,5,Dry,23,4,2,2,19,50,0.28,130.5,0.72,130.5,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0918,0.00684,0.000268,0.0987,0.00386,1,0.119,0.217,0.0085,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
2012-11-19,2012,2,8,324,180.24,0.94,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-11-20,2012,2,8,325,179.96,0.94,5,Dry,23,4,2,2,19,50,0.28,130,0.72,130,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0916,0.0068,0.000266,0.0984,0.00385,1,0.118,0.216,0.00847,25.3,0.93,0.97,0.903,30.1,29.2,29.2,700
2012-11-21,2012,2,8,326,179.69,0.94,5,Dry,23,4,2,2,19,50,0.28,129.7,0.72,129.7,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0915,0.00677,0.000265,0.0983,0.00385,1,0.118,0.216,0.00845,25.3,0.93,0.97,0.902,30,29.1,29.1,698
2012-11-22,2012,2,8,327,179.42,0.94,5,Dry,23,4,2,2,19,50,0.28,129.4,0.72,129.4,0,0,0,0,-2,2,23,4,2,0,21,158,990,964.4,25.6,0.0914,0.00675,0.000264,0.0982,0.00384,1,0.117,0.215,0.00843,25.3,0.93,0.97,0.902,29.9,29,29,697
2012-11-23,2012,2,8,328,180.24,0.94,5,Dry,23,4,2,2,19,50,0.28,130.2,0.72,130.2,0,0,0,0,-2,2,23,4,2,0,21,159,990,964.4,25.6,0.0917,0.00682,0.000267,0.0986,0.00386,1,0.118,0.217,0.00848,25.3,0.931,0.97,0.903,30.1,29.2,29.2,701
2012-11-24,2012,2,8,329,184.34,0.93,5,Dry,23,4,2,2,19,50,0.27,134.3,0.73,134.3,0,0,0,0,-2,2,23,4,2,0,21,163,990,964.4,25.6,0.0932,0.00717,0.00028,0.1,0.00392,1,0.124,0.224,0.00877,25.3,0.932,0.97,0.904,31.1,30.2,30.2,725
2012-11-25,2012,2,8,330,187.89,0.92,5,Dry,23,4,2,2,19,50,0.27,137.9,0.73,137.9,0,0,0,0,-2,2,23,4,2,0,21,167,990,964.4,25.6,0.0944,0.00747,0.000292,0.102,0.00398,1,0.129,0.231,0.00901,25.3,0.934,0.97,0.906,32,31,31,745
2012-11-26,2012,2,9,331,191.99,0.92,5,Dry,23,4,2,2,19,50,0.26,142,0.74,142,0,0,0,0,-2,2,23,4,2,0,21,171,990,964.4,25.6,0.0959,0.00782,0.000306,0.104,0.00405,1,0.134,0.238,0.0093,25.3,0.935,0.97,0.907,33,32,32,768
2012-11-27,2012,2,9,332,195,0.91,5,Dry,23,4,2,2,19,50,0.26,145,0.74,145,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00808,0.000316,0.105,0.0041,1,0.138,0.243,0.00951,25.3,0.936,0.97,0.908,33.8,32.7,32.7,786
2012-11-28,2012,2,9,333,198.01,0.91,5,Dry,23,4,2,2,19,50,0.25,148,0.75,148,0,0,0,0,-2,2,23,4,2,0,21,177,990,964.4,25.6,0.098,0.00833,0.000325,0.106,0.00415,1,0.142,0.249,0.00971,25.3,0.938,0.97,0.909,34.5,33.5,33.5,803
2012-11-29,2012,2,9,334,201.56,0.9,5,Dry,23,4,2,2,19,50,0.25,151.6,0.75,151.6,0,0,0,0,-2,2,23,4,2,0,21,181,990,964.4,25.6,0.0993,0.00863,0.000337,0.108,0.00422,1,0.147,0.255,0.00996,25.3,0.939,0.97,0.911,35.4,34.3,34.3,823
2012-11-30,2012,2,9,335,205.67,0.89,5,Dry,23,4,2,2,19,50,0.24,155.7,0.76,155.7,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00898,0.000351,0.11,0.00429,1,0.153,0.262,0.0103,25.3,0.94,0.97,0.912,36.3,35.2,35.2,846
2012-12-01,2012,3,9,336,209.22,0.88,5,Dry,26,4,3,2,24,59,0.28,150.2,0.72,150.2,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00852,0.000333,0.109,0.00426,1,0.145,0.254,0.00994,25.3,0.939,0.97,0.91,35,33.9,33.9,814
2012-12-02,2012,3,9,337,209.49,0.88,5,Dry,26,4,3,2,24,59,0.28,150.5,0.72,150.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00854,0.000334,0.109,0.00426,1,0.146,0.254,0.00996,25.3,0.939,0.97,0.911,35,34,34,816
2012-12-03,2012,3,10,338,209.77,0.87,5,Dry,26,4,3,2,24,59,0.28,150.8,0.72,150.8,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00857,0.000335,0.109,0.00427,1,0.146,0.255,0.00998,25.3,0.939,0.97,0.911,35.1,34,34,817
