date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2012-12-04,2012,3,10,339,213.32,0.86,5,Dry,26,4,3,2,24,59,0.28,154.3,0.72,154.3,0,0,0,0,-2,2,26,4,3,0,26,187,990,964.5,25.5,0.102,0.00887,0.000347,0.111,0.00433,1,0.151,0.261,0.0102,25.3,0.94,0.97,0.912,35.9,34.9,34.9,836
2012-12-05,2012,3,10,340,216.88,0.85,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2012-12-06,2012,3,10,341,217.15,0.85,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2012-12-07,2012,3,10,342,217.42,0.85,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2012-12-08,2012,3,10,343,218.79,0.85,5,Dry,26,4,3,2,24,59,0.27,159.8,0.73,159.8,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00933,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.914,37.2,36.1,36.1,866
2012-12-09,2012,3,10,344,220.71,0.84,5,Dry,26,4,3,2,24,59,0.27,161.7,0.73,161.7,0,0,0,0,-2,2,26,4,3,0,26,195,990,964.5,25.5,0.104,0.0095,0.000373,0.114,0.00446,1,0.161,0.275,0.0108,25.2,0.942,0.971,0.915,37.7,36.6,36.6,878
2012-12-10,2012,3,11,345,223.71,0.83,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2012-12-11,2012,3,11,346,226.17,0.83,5,Dry,26,4,3,2,24,59,0.26,167.2,0.74,167.2,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00996,0.000391,0.116,0.00456,1,0.168,0.284,0.0112,25.2,0.944,0.974,0.919,38.9,37.9,37.9,910
2012-12-12,2012,3,11,347,226.45,0.83,5,Dry,26,4,3,2,24,59,0.26,167.4,0.74,167.4,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00998,0.000392,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39,38,38,912
2012-12-13,2012,3,11,348,225.63,0.83,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2012-12-14,2012,3,11,349,228.09,0.82,5,Dry,26,4,3,2,24,59,0.26,169.1,0.74,169.1,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
2012-12-15,2012,3,11,350,231.64,0.81,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2012-12-16,2012,3,11,351,233.01,0.81,5,Dry,26,4,3,2,24,59,0.25,174,0.75,174,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0105,0.000415,0.119,0.00469,1,0.177,0.297,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,951
2012-12-17,2012,3,12,352,234.38,0.8,5,Dry,26,4,3,2,24,59,0.25,175.4,0.75,175.4,0,0,0,0,-2,2,26,4,3,0,26,208,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,959
2012-12-18,2012,3,12,353,236.29,0.8,5,Dry,26,4,3,2,24,59,0.25,177.3,0.75,177.3,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000426,0.121,0.00475,1,0.182,0.302,0.0119,25.1,0.947,0.979,0.927,41.3,40.4,40.4,971
2012-12-19,2012,3,12,354,238.21,0.79,5,Dry,26,4,3,2,24,59,0.25,179.2,0.75,179.2,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.184,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,40.9,40.9,982
2012-12-20,2012,3,12,355,243.4,0.78,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2012-12-21,2012,3,12,356,248.05,0.76,5,Dry,26,4,3,2,24,59,0.24,189.1,0.76,189.1,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000467,0.126,0.00497,1,0.198,0.323,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2012-12-22,2012,3,12,357,253.24,0.75,5,Dry,26,4,3,2,24,59,0.23,194.2,0.77,194.2,0,0,0,0,-2,2,26,4,3,0,26,227,990,964.7,25.3,0.116,0.0123,0.000485,0.128,0.00506,1,0.205,0.333,0.0132,25,0.953,0.98,0.934,45.3,44.4,44.4,1070
2012-12-23,2012,3,12,358,257.35,0.74,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2012-12-24,2012,3,13,359,259.26,0.74,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2012-12-25,2012,3,13,360,262.81,0.73,5,Dry,26,4,3,2,24,59,0.22,203.8,0.78,203.8,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000518,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.5,46.6,46.6,1120
2012-12-26,2012,3,13,361,269.65,0.71,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2012-12-27,2012,3,13,362,278.13,0.7,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2012-12-28,2012,3,13,363,286.06,0.69,5,Dry,26,4,3,2,24,59,0.21,227.1,0.79,227.1,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.0151,0.000598,0.142,0.00566,2,0.0958,0.238,0.00947,24.9,0.922,0.97,0.894,25.6,24.8,49.6,1190
2012-12-29,2012,3,13,364,295.63,0.67,5,Dry,26,4,3,2,24,59,0.2,236.6,0.8,236.6,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000632,0.147,0.00583,2,0.102,0.249,0.0099,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2012-12-30,2012,3,13,365,306.29,0.65,5,Dry,26,4,3,2,24,59,0.19,247.3,0.81,247.3,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0168,0.000669,0.151,0.00603,2,0.109,0.261,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.2,1300
2012-12-31,2012,3,14,366,317.5,0.64,5,Dry,26,4,3,2,24,59,0.19,258.5,0.81,258.5,0,0,0,0,-2,2,26,4,3,0,26,292,990,965,25,0.138,0.021,0.00084,0.159,0.00637,2,0.117,0.276,0.0111,24.7,0.931,0.97,0.903,29.2,28.3,56.6,1360
2013-01-01,2012,4,14,1,326.53,0.63,5,Dry,29,5,4,2,33,73,0.22,253.5,0.78,253.5,0,0,0,0,-2,2,29,5,4,0,35,292,990,965,25,0.138,0.0187,0.000748,0.157,0.00629,2,0.114,0.271,0.0108,24.7,0.93,0.97,0.902,28.6,27.7,55.4,1330
2013-01-02,2012,4,14,2,334.46,0.62,5,Dry,29,5,4,2,33,73,0.22,261.5,0.78,261.5,0,0,0,0,-2,2,29,5,4,0,35,299,990,965.1,24.9,0.141,0.0224,0.000899,0.164,0.00656,2,0.119,0.283,0.0113,24.6,0.932,0.97,0.904,29.4,28.6,57.1,1370
2013-01-03,2012,4,14,3,345.67,0.61,5,Dry,29,5,4,2,33,73,0.21,272.7,0.79,272.7,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0277,0.00111,0.173,0.00695,2,0.127,0.299,0.012,24.6,0.934,0.97,0.906,30.7,29.8,59.5,1430
2013-01-04,2012,4,14,4,360.16,0.59,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2013-01-05,2012,4,14,5,376.29,0.58,5,Dry,29,5,4,2,33,73,0.19,303.3,0.81,303.3,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0422,0.00171,0.198,0.00802,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33.1,66.2,1590
2013-01-06,2012,4,14,6,389.69,0.57,5,Dry,29,5,4,2,33,73,0.19,316.7,0.81,316.7,0,0,0,0,-2,2,29,5,4,0,35,355,990,965.3,24.7,0.161,0.0485,0.00197,0.209,0.00849,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.6,34.5,69,1660
2013-01-07,2012,4,15,7,404.73,0.55,5,Dry,29,5,4,2,33,73,0.18,331.7,0.82,331.7,0,0,0,0,-2,2,29,5,4,0,35,370,990,965.4,24.6,0.166,0.0556,0.00226,0.222,0.00902,2,0.166,0.388,0.0158,24.2,0.945,0.97,0.917,37.2,36.1,72.2,1730
2013-01-08,2012,4,15,8,423.05,0.54,5,Dry,29,5,4,2,33,73,0.17,350.1,0.83,350.1,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.172,0.0642,0.00262,0.237,0.00966,2,0.179,0.415,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2013-01-09,2012,4,15,9,441.92,0.52,5,Dry,29,5,4,2,33,73,0.17,368.9,0.83,368.9,0,0,0,0,-2,2,29,5,4,0,35,407,990,965.6,24.4,0.179,0.0731,0.003,0.252,0.0103,2,0.192,0.444,0.0182,24,0.951,0.979,0.931,41.2,40.4,80.7,1940
2013-01-10,2012,4,15,10,459.69,0.51,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2013-01-11,2012,4,15,11,479.1,0.5,5,Dry,29,5,4,2,33,73,0.15,406.1,0.85,406.1,0,0,0,0,-2,2,29,5,4,0,35,444,990,965.8,24.2,0.192,0.0907,0.00374,0.283,0.0117,2,0.217,0.5,0.0206,23.7,0.955,0.98,0.936,45.2,44.3,88.5,2130
2013-01-12,2012,4,15,12,499.61,0.49,5,Dry,29,5,4,2,33,73,0.15,426.6,0.85,426.6,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.8,24.2,0.2,0.1,0.00416,0.3,0.0124,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.3,46.3,92.7,2220
2013-01-13,2012,4,15,13,520.12,0.47,5,Dry,29,5,4,2,33,73,0.14,447.1,0.86,447.1,0,0,0,0,-2,2,29,5,4,0,35,485,990,965.9,24.1,0.207,0.11,0.00457,0.317,0.0132,2,0.244,0.561,0.0233,23.5,0.958,0.98,0.939,49.4,48.2,96.4,2310
2013-01-14,2012,4,16,14,540.08,0.46,5,Dry,29,5,4,2,33,73,0.14,467.1,0.86,467.1,0,0,0,0,-2,2,29,5,4,0,35,505,990,966,24,0.214,0.119,0.00498,0.333,0.0139,2,0.258,0.591,0.0247,23.4,0.957,0.98,0.938,51.2,48.2,96.4,2310
2013-01-15,2012,4,16,15,563.87,0.45,5,Dry,29,5,4,2,33,73,0.13,490.9,0.87,490.9,0,0,0,0,-2,2,29,5,4,0,35,529,990,966.1,23.9,0.227,0.131,0.00548,0.358,0.015,3,0.163,0.521,0.0218,23.3,0.945,0.97,0.917,35.4,34.3,103,2470
2013-01-16,2012,4,16,16,588.21,0.44,5,Dry,29,5,4,2,33,73,0.12,515.2,0.88,515.2,0,0,0,0,-2,2,29,5,4,0,35,553,990,966.2,23.8,0.241,0.145,0.00611,0.386,0.0163,3,0.174,0.56,0.0236,23.2,0.948,0.97,0.919,37,35.9,108,2590
2013-01-17,2012,4,16,17,613.09,0.43,5,Dry,29,5,4,2,33,73,0.12,540.1,0.88,540.1,0,0,0,0,-2,2,29,5,4,0,35,578,990,966.4,23.6,0.255,0.162,0.00684,0.417,0.0176,3,0.186,0.602,0.0255,23,0.95,0.973,0.924,38.7,37.6,113,2710
2013-01-18,2012,4,16,18,638.52,0.42,5,Dry,29,5,4,2,33,73,0.11,565.5,0.89,565.5,0,0,0,0,-2,2,29,5,4,0,35,604,990,966.5,23.5,0.269,0.179,0.00759,0.448,0.019,3,0.197,0.645,0.0274,22.9,0.952,0.977,0.93,40.3,39.4,118,2830
2013-01-19,2012,4,16,19,671.06,0.4,5,Dry,29,5,4,2,33,73,0.11,598.1,0.89,598.1,0,0,0,0,-2,2,29,5,4,0,35,636,990,966.6,23.4,0.288,0.201,0.00856,0.488,0.0209,3,0.212,0.7,0.0299,22.7,0.954,0.98,0.935,42.4,41.5,125,2990
2013-01-20,2012,4,16,20,706.33,0.39,5,Dry,29,5,4,2,33,73,0.1,633.3,0.9,633.3,0,0,0,0,-2,2,29,5,4,0,35,671,990,966.7,23.3,0.308,0.224,0.00963,0.532,0.0229,3,0.227,0.76,0.0326,22.5,0.956,0.98,0.937,44.6,43.7,131,3140
2013-01-21,2012,4,17,21,741.6,0.37,3,Normal,41,6,4,3,66,120,0.16,621.6,0.84,621.6,0,0,0,0,-3,3,41,6,4,0,69,673,990,966.9,23.1,0.309,0.216,0.00935,0.525,0.0227,3,0.222,0.747,0.0323,22.4,0.955,0.98,0.936,43.5,42.6,128,3070
2013-01-22,2012,4,17,22,773.72,0.36,3,Normal,41,6,4,3,66,120,0.15,653.7,0.84,653.7,0,0,0,0,-3,3,41,6,4,0,69,705,990,967,23,0.327,0.238,0.0103,0.565,0.0245,3,0.237,0.801,0.0348,22.2,0.956,0.98,0.937,45.4,44.5,133,3200
2013-01-23,2012,4,17,23,797.29,0.35,3,Normal,41,6,4,3,66,120,0.15,677.3,0.85,677.3,0,0,0,0,-3,3,41,6,4,0,69,728,990,967.1,22.9,0.34,0.253,0.0111,0.594,0.0259,3,0.247,0.841,0.0367,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2013-01-24,2012,4,17,24,826.74,0.34,3,Normal,41,6,4,3,66,120,0.14,706.7,0.85,706.7,0,0,0,0,-3,3,41,6,4,0,69,758,990,967.2,22.8,0.357,0.273,0.012,0.63,0.0277,3,0.261,0.891,0.0391,21.9,0.957,0.98,0.938,48.4,47.5,142,3420
2013-01-25,2012,4,17,25,859.84,0.33,3,Normal,41,6,4,3,66,120,0.14,739.8,0.86,739.8,0,0,0,0,-3,3,41,6,4,0,69,791,990,967.3,22.7,0.379,0.295,0.013,0.674,0.0297,3,0.275,0.95,0.0419,21.7,0.957,0.98,0.938,50.2,48.2,145,3470
2013-01-26,2012,4,17,26,900.13,0.31,3,Normal,41,6,4,3,66,120,0.13,780.1,0.87,780.1,0,0,0,0,-3,3,41,6,4,0,69,831,990,967.5,22.5,0.416,0.317,0.0141,0.732,0.0326,4,0.206,0.938,0.0417,21.6,0.952,0.974,0.928,39.3,38.3,153,3670
2013-01-27,2012,4,17,27,943.24,0.3,3,Normal,41,6,4,3,66,120,0.13,823.2,0.87,823.2,0,0,0,0,-3,3,41,6,4,0,69,874,990,967.7,22.3,0.455,0.337,0.0151,0.793,0.0355,4,0.22,1.01,0.0454,21.3,0.954,0.978,0.933,41,40.1,161,3850
2013-01-28,2012,4,18,28,983.87,0.29,3,Normal,41,6,4,3,66,120,0.12,863.9,0.88,863.9,0,0,0,0,-3,3,41,6,4,0,69,915,990,967.8,22.2,0.492,0.357,0.0161,0.85,0.0383,4,0.234,1.08,0.0489,21.1,0.955,0.98,0.936,42.6,41.8,167,4010
2013-01-29,2012,4,18,29,1026.2,0.28,3,Normal,41,6,4,3,66,120,0.12,906.2,0.88,906.2,0,0,0,0,-3,3,41,6,4,0,69,957,990,968,22,0.531,0.378,0.0172,0.909,0.0413,4,0.248,1.16,0.0526,20.9,0.956,0.98,0.936,44.3,43.4,174,4170
2013-01-30,2012,4,18,30,1070.1,0.27,3,Normal,41,6,4,3,66,120,0.11,950.1,0.89,950.1,0,0,0,0,-3,3,41,6,4,0,69,1000,990,968.1,21.9,0.571,0.399,0.0182,0.97,0.0443,4,0.263,1.23,0.0564,20.6,0.956,0.98,0.936,46,45,180,4320
2013-01-31,2012,4,18,31,1104.6,0.26,3,Normal,41,6,4,3,66,120,0.11,984.6,0.89,984.6,0,0,0,0,-3,3,41,6,4,0,69,1040,990,968.2,21.8,0.604,0.416,0.0191,1.02,0.0468,4,0.275,1.29,0.0595,20.5,0.956,0.98,0.937,47.2,46.3,185,4440
2013-02-01,2012,5,18,32,1139.9,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,977.9,0.86,977.9,0,0,0,0,-5,5,49,8,7,0,98,1040,990,968.3,21.7,0.613,0.412,0.019,1.03,0.0474,4,0.273,1.3,0.0599,20.4,0.955,0.98,0.936,46.6,45.7,183,4390
2013-02-02,2012,5,18,33,1181.6,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1020,0.86,1020,0,0,0,0,-5,5,49,8,7,0,98,1080,990,968.5,21.5,0.674,0.467,0.0217,1.14,0.053,4,0.284,1.43,0.0662,20.1,0.955,0.98,0.936,48,47,188,4520
2013-02-03,2012,5,18,34,1224.1,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1062,0.87,1062,0,0,0,0,-5,5,49,8,7,0,98,1130,990,968.6,21.4,0.737,0.563,0.0263,1.3,0.0607,4,0.292,1.59,0.0744,19.8,0.955,0.98,0.935,49.2,48.2,193,4630
2013-02-04,2012,5,19,35,1261.7,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1100,0.87,1100,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.792,0.647,0.0304,1.44,0.0676,4,0.3,1.74,0.0817,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2013-02-05,2012,5,19,36,1294,0.23,2,Mod_Wet,49,8,7,5,93,162,0.13,1132,0.88,1100,32,7,1,1,-4,27,56,9,8,1,120,1170,990,968.8,21.2,0.805,0.648,0.0306,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.954,0.98,0.934,49.9,48.2,193,4630
2013-02-06,2012,5,19,37,1320.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1159,0.88,1100,59,13,2,2,-3,45,62,10,9,2,138,1180,990,968.9,21.1,0.817,0.648,0.0307,1.47,0.0695,4,0.3,1.77,0.0837,19.3,0.953,0.98,0.934,49.7,48.2,193,4630
2013-02-07,2012,5,19,38,1335.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1174,0.88,1100,74,17,2,2,-3,56,66,10,9,2,149,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2013-02-08,2012,5,19,39,1344.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-02-09,2012,5,19,40,1353.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-10,2012,5,19,41,1356.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-11,2012,5,20,42,1353.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1192,0.88,1100,92,21,3,3,-2,67,70,11,10,3,160,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-12,2012,5,20,43,1350.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1189,0.88,1100,89,20,3,3,-2,65,69,11,10,3,158,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-13,2012,5,20,44,1347.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-14,2012,5,20,45,1344.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2013-02-15,2012,5,20,46,1347.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2013-02-16,2012,5,20,47,1356.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1195,0.88,1100,95,21,3,3,-2,70,70,11,10,3,163,1190,990,969,21,0.832,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-17,2012,5,20,48,1366,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1204,0.88,1100,104,24,3,3,-2,76,73,11,10,3,169,1190,990,969.1,20.9,0.836,0.648,0.0309,1.48,0.0709,4,0.3,1.78,0.0852,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-02-18,2012,5,21,49,1381.3,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1219,0.88,1100,119,27,4,4,-1,85,76,12,11,4,178,1200,990,969.1,20.9,0.844,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
2013-02-19,2012,5,21,50,1390.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1228,0.88,1100,128,29,4,4,-1,92,78,12,11,4,185,1200,990,969.1,20.9,0.846,0.648,0.0311,1.49,0.0716,4,0.3,1.79,0.086,19.1,0.953,0.98,0.934,49,48,192,4610
2013-02-20,2012,5,21,51,1399.7,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1238,0.88,1100,138,31,4,4,-1,100,80,12,11,4,193,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0719,4,0.3,1.8,0.0863,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-02-21,2012,5,21,52,1415.1,0.22,2,Mod_Wet,49,8,7,5,93,162,0.11,1253,0.89,1100,153,35,5,5,0,108,84,13,12,5,201,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0724,4,0.3,1.81,0.0869,19,0.952,0.98,0.933,48.8,47.8,191,4590
2013-02-22,2012,5,21,53,1430.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2013-02-23,2012,5,21,54,1452.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-02-24,2012,5,21,55,1474.4,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1312,0.89,1100,212,48,6,6,1,151,97,14,13,6,244,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0888,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2013-02-25,2012,5,22,56,1496.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1335,0.89,1100,235,51,7,7,2,168,100,15,14,7,261,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2013-02-26,2012,5,22,57,1525.3,0.19,2,Mod_Wet,49,8,7,5,93,162,0.11,1363,0.89,1100,263,51,8,8,3,193,100,16,15,8,286,1230,990,969.6,20.4,0.895,0.648,0.0317,1.54,0.0755,4,0.3,1.84,0.0902,18.6,0.952,0.98,0.933,47.7,46.8,187,4490
2013-02-27,2012,5,22,58,1554.2,0.19,2,Mod_Wet,49,8,7,5,93,162,0.1,1392,0.9,1100,292,51,9,9,4,219,100,17,16,9,312,1230,990,969.7,20.3,0.9,0.648,0.0319,1.55,0.0761,4,0.3,1.85,0.0909,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2013-02-28,2012,5,22,59,1583.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1421,0.9,1100,321,51,10,10,5,245,100,18,17,10,338,1240,990,969.8,20.2,0.906,0.648,0.032,1.55,0.0767,4,0.3,1.85,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2013-03-01,2012,6,22,60,1612.7,0.18,2,Mod_Wet,59,11,12,13,144,239,0.15,1374,0.85,1100,274,41,7,8,-5,223,100,18,20,8,367,1240,990,969.8,20.2,0.913,0.648,0.0322,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,46.9,46,184,4420
2013-03-02,2012,6,22,61,1648.9,0.18,2,Mod_Wet,59,11,12,13,144,239,0.14,1410,0.85,1100,310,41,7,9,-4,257,100,18,21,9,401,1240,990,970,20,0.916,0.648,0.0323,1.56,0.0781,4,0.3,1.86,0.093,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2013-03-03,2012,6,22,62,1685.5,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1446,0.86,1100,346,41,7,11,-3,290,100,18,23,10,434,1240,990,970.1,19.9,0.921,0.648,0.0325,1.57,0.0788,4,0.3,1.87,0.0938,18,0.951,0.98,0.932,46.3,45.4,182,4360
2013-03-04,2012,6,23,63,1722.3,0.17,2,Mod_Wet,59,11,12,13,144,239,0.14,1483,0.86,1100,383,41,7,12,-2,325,100,18,24,11,469,1240,990,970.2,19.8,0.924,0.648,0.0327,1.57,0.0794,4,0.3,1.87,0.0945,17.9,0.951,0.98,0.932,46,45.1,180,4330
2013-03-05,2012,6,23,64,1759.5,0.16,2,Mod_Wet,59,11,12,13,144,239,0.14,1520,0.86,1100,420,41,7,13,0,359,100,18,25,13,503,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2013-03-06,2012,6,23,65,1797,0.16,2,Mod_Wet,59,11,12,13,144,239,0.13,1558,0.87,1100,458,41,7,13,1,396,100,18,25,14,540,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2013-03-07,2012,6,23,66,1834.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1596,0.87,1100,496,41,7,13,2,433,100,18,25,15,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2013-03-08,2012,6,23,67,1865.9,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1627,0.87,1100,527,41,7,13,3,463,100,18,25,16,607,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2013-03-09,2012,6,23,68,1897.2,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1658,0.87,1100,558,41,7,13,4,493,100,18,25,17,637,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2013-03-10,2012,6,23,69,1921.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1683,0.88,1100,583,41,7,13,4,518,100,18,25,17,662,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0822,4,0.3,1.87,0.0979,17.3,0.949,0.98,0.93,44.2,43.3,173,4160
2013-03-11,2012,6,24,70,1953.3,0.14,3,Normal,49,9,9,9,107,183,0.094,1770,0.91,1100,670,51,9,16,11,583,100,18,25,20,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0984,17.2,0.949,0.98,0.93,43.9,43.1,172,4130
2013-03-12,2012,6,24,71,1978.1,0.14,3,Normal,49,9,9,9,107,183,0.092,1795,0.91,1100,695,51,9,16,12,607,100,18,25,21,714,1240,990,971,19,0.926,0.648,0.0342,1.57,0.083,4,0.3,1.87,0.0988,17.1,0.948,0.98,0.929,43.7,42.9,171,4110
2013-03-13,2012,6,24,72,2002.9,0.14,3,Normal,49,9,9,9,107,183,0.091,1820,0.91,1100,720,51,9,16,13,631,100,18,25,22,738,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2013-03-14,2012,6,24,73,2027.9,0.14,3,Normal,49,9,9,9,107,183,0.09,1845,0.91,1100,745,51,9,16,13,656,100,18,25,22,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2013-03-15,2012,6,24,74,2060.2,0.13,3,Normal,49,9,9,9,107,183,0.089,1877,0.91,1100,777,51,9,16,14,687,100,18,25,23,794,1240,990,971.2,18.8,0.926,0.648,0.0346,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2013-03-16,2012,6,24,75,2092.6,0.13,3,Normal,49,9,9,9,107,183,0.087,1910,0.91,1100,810,51,9,16,15,719,100,18,25,24,826,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42.1,168,4040
2013-03-17,2012,6,24,76,2132.5,0.13,3,Normal,49,9,9,9,107,183,0.086,1950,0.91,1100,850,51,9,16,17,757,100,18,25,26,864,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2013-03-18,2012,6,25,77,2180,0.12,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2013-03-19,2012,6,25,78,2242.6,0.12,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2013-03-20,2012,6,25,79,2298.3,0.12,3,Normal,49,9,9,9,107,183,0.08,2115,0.92,1100,1020,51,9,16,21,918,100,18,25,30,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2013-03-21,2012,6,25,80,2347,0.11,3,Normal,49,9,9,9,107,183,0.078,2164,0.92,1100,1060,51,9,16,23,965,100,18,25,32,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2013-03-22,2012,6,25,81,2403.5,0.11,3,Normal,49,9,9,9,107,183,0.076,2221,0.92,1100,1120,51,9,16,25,1020,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2013-03-23,2012,6,25,82,2468.2,0.1,3,Normal,49,9,9,9,107,183,0.074,2285,0.93,1100,1190,51,9,16,27,1080,100,18,25,36,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2013-03-24,2012,6,25,83,2541,0.095,3,Normal,49,9,9,9,107,183,0.072,2358,0.93,1100,1260,51,9,16,29,1150,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2013-03-25,2012,6,26,84,2622.3,0.089,3,Normal,49,9,9,9,107,183,0.07,2439,0.93,1100,1340,51,9,16,31,1230,100,18,25,40,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3700
2013-03-26,2012,6,26,85,2712.3,0.082,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2013-03-27,2012,6,26,86,2795.2,0.074,3,Normal,49,9,9,9,107,183,0.066,2612,0.94,1100,1510,51,9,16,36,1400,100,18,25,45,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2013-03-28,2012,6,26,87,2870.9,0.067,3,Normal,49,9,9,9,107,183,0.064,2688,0.94,1100,1590,51,9,16,39,1470,100,18,25,48,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2013-03-29,2012,6,26,88,2947.2,0.059,3,Normal,49,9,9,9,107,183,0.062,2764,0.94,1100,1660,51,9,16,41,1550,100,18,25,50,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.912,37.3,36.2,145,3480
2013-03-30,2012,6,26,89,3015.9,0.055,3,Normal,49,9,9,9,107,183,0.061,2833,0.94,1100,1730,51,9,16,43,1610,100,18,25,52,1720,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2013-03-31,2012,6,26,90,3077,0.052,3,Normal,49,9,9,9,107,183,0.059,2894,0.94,1100,1790,51,9,16,45,1670,100,18,25,54,1780,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0966,4,0.3,1.87,0.115,14.4,0.938,0.97,0.909,36.5,35.4,142,3400
2013-04-01,2012,7,27,91,3130.2,0.049,3,Normal,54,13,14,19,117,217,0.069,2913,0.93,1100,1810,46,5,11,35,1720,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.0401,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35,140,3360
2013-04-02,2012,7,27,92,3175.4,0.047,3,Normal,54,13,14,19,117,217,0.068,2958,0.93,1100,1860,46,5,11,37,1760,100,18,25,56,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2013-04-03,2012,7,27,93,3212.6,0.045,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2013-04-04,2012,7,27,94,3241.6,0.043,3,Normal,54,13,14,19,117,217,0.067,3025,0.93,1100,1930,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.4,34.4,138,3300
2013-04-05,2012,7,27,95,3262.3,0.042,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2013-04-06,2012,7,27,96,3266.5,0.042,3,Normal,54,13,14,19,117,217,0.066,3049,0.93,1100,1950,46,5,11,39,1850,100,18,25,58,1970,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0992,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3290
2013-04-07,2012,7,27,97,3262.3,0.042,3,Normal,54,13,14,19,117,217,0.067,3045,0.93,1100,1950,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2013-04-08,2012,7,28,98,3258.2,0.042,3,Normal,54,13,14,19,117,217,0.067,3041,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2013-04-09,2012,7,28,99,3237.4,0.043,3,Normal,54,13,14,19,117,217,0.067,3020,0.93,1100,1920,46,5,11,39,1820,100,18,25,58,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2013-04-10,2012,7,28,100,3216.7,0.044,3,Normal,54,13,14,19,117,217,0.068,3000,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1920,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3310
2013-04-11,2012,7,28,101,3187.8,0.046,2,Mod_Wet,70,14,18,25,168,295,0.092,2893,0.91,1100,1790,30,4,7,29,1720,100,18,25,54,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2013-04-12,2012,7,28,102,3159,0.047,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2013-04-13,2012,7,28,103,3122,0.049,2,Mod_Wet,70,14,18,25,168,295,0.095,2827,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2013-04-14,2012,7,28,104,3085.2,0.051,2,Mod_Wet,70,14,18,25,168,295,0.096,2790,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2013-04-15,2012,7,29,105,3048.5,0.053,2,Mod_Wet,70,14,18,25,168,295,0.097,2753,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2013-04-16,2012,7,29,106,3011.9,0.056,2,Mod_Wet,70,14,18,25,168,295,0.098,2717,0.9,1100,1620,30,4,7,24,1550,100,18,25,49,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2013-04-17,2012,7,29,107,2975.4,0.058,2,Mod_Wet,70,14,18,25,168,295,0.099,2680,0.9,1100,1580,30,4,7,22,1520,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2013-04-18,2012,7,29,108,2931.1,0.06,2,Mod_Wet,70,14,18,25,168,295,0.1,2636,0.9,1100,1540,30,4,7,21,1470,100,18,25,46,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2013-04-19,2012,7,29,109,2886.9,0.065,2,Mod_Wet,70,14,18,25,168,295,0.1,2592,0.9,1100,1490,30,4,7,20,1430,100,18,25,45,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2013-04-20,2012,7,29,110,2842.9,0.07,2,Mod_Wet,70,14,18,25,168,295,0.1,2548,0.9,1100,1450,30,4,7,18,1390,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2013-04-21,2012,7,29,111,2799.2,0.074,3,Normal,54,13,14,19,117,217,0.077,2582,0.92,1100,1480,46,5,11,25,1400,100,18,25,44,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2013-04-22,2012,7,30,112,2755.6,0.078,3,Normal,54,13,14,19,117,217,0.079,2539,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.6,150,3610
2013-04-23,2012,7,30,113,2712.3,0.082,3,Normal,54,13,14,19,117,217,0.08,2495,0.92,1100,1400,46,5,11,23,1310,100,18,25,42,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2013-04-24,2012,7,30,114,2669.1,0.085,3,Normal,54,13,14,19,117,217,0.081,2452,0.92,1100,1350,46,5,11,22,1270,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0911,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3660
2013-04-25,2012,7,30,115,2626.2,0.088,3,Normal,54,13,14,19,117,217,0.083,2409,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1340,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2013-04-26,2012,7,30,116,2575.8,0.092,3,Normal,54,13,14,19,117,217,0.084,2359,0.92,1100,1260,46,5,11,19,1180,100,18,25,38,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3730
2013-04-27,2012,7,30,117,2533.3,0.095,3,Normal,54,13,14,19,117,217,0.086,2316,0.91,1100,1220,46,5,11,17,1140,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0894,4,0.3,1.87,0.106,15.7,0.944,0.976,0.921,40.1,39.1,156,3750
2013-04-28,2012,7,30,118,2491.1,0.099,3,Normal,54,13,14,19,117,217,0.087,2274,0.91,1100,1170,46,5,11,16,1100,100,18,25,35,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2013-04-29,2012,7,31,119,2449.1,0.1,3,Normal,54,13,14,19,117,217,0.089,2232,0.91,1100,1130,46,5,11,15,1060,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2013-04-30,2012,7,31,120,2407.3,0.11,3,Normal,54,13,14,19,117,217,0.09,2190,0.91,1100,1090,46,5,11,14,1010,100,18,25,33,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2013-05-01,2012,8,31,121,2365.8,0.11,3,Normal,55,13,13,17,178,276,0.12,2090,0.88,1100,990,45,5,12,13,915,100,18,25,30,1090,1240,990,972,18,0.926,0.648,0.036,1.57,0.0874,4,0.3,1.87,0.104,16.1,0.945,0.979,0.925,41.2,40.3,161,3870
2013-05-02,2012,8,31,122,2324.5,0.11,3,Normal,55,13,13,17,178,276,0.12,2048,0.88,1100,948,45,5,12,11,875,100,18,25,28,1050,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0869,4,0.3,1.87,0.103,16.2,0.946,0.979,0.926,41.4,40.6,162,3890
2013-05-03,2012,8,31,123,2283.4,0.12,3,Normal,55,13,13,17,178,276,0.12,2007,0.88,1100,907,45,5,12,10,835,100,18,25,27,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2013-05-04,2012,8,31,124,2227.8,0.12,3,Normal,55,13,13,17,178,276,0.12,1952,0.88,1100,852,45,5,12,9,781,100,18,25,26,959,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.927,42.1,41.2,165,3960
2013-05-05,2012,8,31,125,2165.3,0.13,3,Normal,55,13,13,17,178,276,0.13,1889,0.87,1100,789,45,5,12,7,720,100,18,25,24,898,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,166,3990
2013-05-06,2012,8,32,126,2110.7,0.13,3,Normal,55,13,13,17,178,276,0.13,1835,0.87,1100,735,45,5,12,5,668,100,18,25,22,846,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0845,4,0.3,1.87,0.101,16.8,0.947,0.98,0.928,42.8,42,168,4030
2013-05-07,2012,8,32,127,2056.6,0.13,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2013-05-08,2012,8,32,128,2002.9,0.14,3,Normal,55,13,13,17,178,276,0.14,1727,0.86,1100,627,45,5,12,2,563,100,18,25,19,741,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.6,171,4090
2013-05-09,2012,8,32,129,1949.8,0.14,3,Normal,55,13,13,17,178,276,0.14,1674,0.86,1100,574,45,5,12,0,512,100,18,25,17,690,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0826,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2013-05-10,2012,8,32,130,1904.2,0.15,3,Normal,55,13,13,17,178,276,0.14,1628,0.85,1100,528,45,5,12,-1,467,100,18,25,16,645,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.4,43.5,174,4170
2013-05-11,2012,8,32,131,1858.9,0.15,3,Normal,55,13,13,17,178,276,0.15,1583,0.85,1100,483,45,5,12,-3,424,100,18,25,14,602,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2013-05-12,2012,8,32,132,1814.1,0.15,3,Normal,55,13,13,17,178,276,0.15,1538,0.85,1100,438,45,5,12,-4,380,100,18,25,13,558,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2013-05-13,2012,8,33,133,1769.7,0.16,3,Normal,55,13,13,17,178,276,0.16,1494,0.84,1100,394,45,5,12,-5,337,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2013-05-14,2012,8,33,134,1732.4,0.16,3,Normal,55,13,13,17,178,276,0.16,1456,0.84,1100,356,45,5,11,-6,301,100,18,24,11,479,1240,990,970.2,19.8,0.924,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2013-05-15,2012,8,33,135,1695.5,0.17,3,Normal,55,13,13,17,178,276,0.16,1419,0.84,1100,319,45,5,10,-7,266,100,18,23,10,444,1240,990,970.1,19.9,0.921,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.3,181,4350
2013-05-16,2012,8,33,136,1658.8,0.17,3,Normal,55,13,13,17,178,276,0.17,1383,0.83,1100,283,45,5,9,-9,233,100,18,22,8,411,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0783,4,0.3,1.87,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2013-05-17,2012,8,33,137,1622.5,0.18,3,Normal,55,13,13,17,178,276,0.17,1347,0.83,1100,247,45,5,8,-10,199,100,18,21,7,377,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2013-05-18,2012,8,33,138,1586.6,0.18,3,Normal,55,13,13,17,178,276,0.17,1311,0.83,1100,211,45,5,6,-11,166,100,18,19,6,344,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2013-05-19,2012,8,33,139,1551,0.19,3,Normal,55,13,13,17,178,276,0.18,1275,0.82,1100,175,40,5,5,-12,137,95,18,18,5,315,1230,990,969.6,20.4,0.895,0.648,0.0318,1.54,0.0758,4,0.3,1.84,0.0906,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2013-05-20,2012,8,34,140,1515.7,0.2,3,Normal,55,13,13,17,178,276,0.18,1240,0.82,1100,140,32,4,4,-13,113,87,17,17,4,291,1220,990,969.5,20.5,0.876,0.648,0.0317,1.52,0.0745,4,0.3,1.82,0.0891,18.6,0.952,0.98,0.933,47.9,46.9,188,4500
2013-05-21,2012,8,34,141,1487.1,0.2,4,Mod_Dry,47,10,10,10,115,192,0.13,1295,0.87,1100,195,44,6,6,-4,143,91,16,16,6,258,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2013-05-22,2012,8,34,142,1458.7,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1267,0.87,1100,167,38,5,5,-5,124,85,15,15,5,239,1220,990,969.4,20.6,0.867,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2013-05-23,2012,8,34,143,1430.6,0.21,4,Mod_Dry,47,10,10,10,115,192,0.13,1239,0.87,1100,139,31,4,4,-6,106,78,14,14,4,221,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2013-05-24,2012,8,34,144,1402.8,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1211,0.86,1100,111,25,3,3,-7,87,72,13,13,3,202,1200,990,969.2,20.8,0.842,0.648,0.0311,1.49,0.0715,4,0.3,1.79,0.0859,19,0.953,0.98,0.934,48.9,47.9,192,4600
2013-05-25,2012,8,34,145,1363,0.22,4,Mod_Dry,47,10,10,10,115,192,0.14,1171,0.86,1100,71,16,2,2,-8,59,63,12,12,2,174,1190,990,969,21,0.826,0.648,0.0309,1.47,0.0703,4,0.3,1.77,0.0846,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2013-05-26,2012,8,34,146,1311.9,0.23,4,Mod_Dry,47,10,10,10,115,192,0.15,1120,0.85,1100,20,5,1,1,-9,22,52,11,11,1,137,1170,990,968.9,21.1,0.807,0.648,0.0307,1.45,0.0689,4,0.3,1.75,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2013-05-27,2012,8,35,147,1267.6,0.24,4,Mod_Dry,47,10,10,10,115,192,0.15,1076,0.85,1076,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.761,0.593,0.0279,1.35,0.0637,4,0.295,1.65,0.0776,19.6,0.954,0.98,0.935,49.3,48.2,193,4630
2013-05-28,2012,8,35,148,1224.1,0.24,4,Mod_Dry,47,10,10,10,115,192,0.16,1032,0.84,1032,0,0,0,0,-10,10,47,10,10,0,125,1100,990,968.6,21.4,0.697,0.495,0.0232,1.19,0.0557,4,0.286,1.48,0.0691,19.9,0.955,0.98,0.936,48.1,47.2,189,4530
2013-05-29,2012,8,35,149,1187.2,0.25,4,Mod_Dry,47,10,10,10,115,192,0.16,995.2,0.84,995.2,0,0,0,0,-10,10,47,10,10,0,125,1060,990,968.5,21.5,0.643,0.421,0.0196,1.06,0.0494,4,0.278,1.34,0.0624,20.2,0.955,0.98,0.936,47,46.1,184,4420
2013-05-30,2012,8,35,150,1150.9,0.25,4,Mod_Dry,47,10,10,10,115,192,0.17,958.9,0.83,958.9,0,0,0,0,-10,10,47,10,10,0,125,1030,990,968.4,21.6,0.594,0.403,0.0186,0.997,0.0461,4,0.266,1.26,0.0584,20.4,0.955,0.98,0.936,45.7,44.8,179,4300
2013-05-31,2012,8,35,151,1120.8,0.26,4,Mod_Dry,47,10,10,10,115,192,0.17,928.8,0.83,928.8,0,0,0,0,-10,10,47,10,10,0,125,996,990,968.3,21.7,0.566,0.389,0.0179,0.955,0.044,4,0.256,1.21,0.0558,20.5,0.955,0.98,0.936,44.6,43.7,175,4200
2013-06-01,2012,9,35,152,1091.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,930.3,0.85,930.3,0,0,0,0,-9,9,45,10,9,0,97,994,990,968.2,21.8,0.565,0.389,0.0178,0.954,0.0437,4,0.256,1.21,0.0555,20.6,0.955,0.98,0.936,44.9,44,176,4220
2013-06-02,2012,9,35,153,1062.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,901.3,0.85,901.3,0,0,0,0,-9,9,45,10,9,0,97,965,990,968.1,21.9,0.539,0.375,0.0171,0.914,0.0417,4,0.247,1.16,0.053,20.7,0.955,0.98,0.936,43.8,42.9,172,4120
2013-06-03,2012,9,36,154,1039,0.28,4,Mod_Dry,45,10,9,9,88,161,0.15,878,0.84,878,0,0,0,0,-9,9,45,10,9,0,97,942,990,968,22,0.517,0.364,0.0166,0.881,0.0401,4,0.239,1.12,0.051,20.9,0.955,0.98,0.936,42.9,42,168,4030
2013-06-04,2012,9,36,155,1016.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,855.1,0.84,855.1,0,0,0,0,-9,9,45,10,9,0,97,919,990,968,22,0.496,0.353,0.016,0.849,0.0385,4,0.231,1.08,0.049,21,0.954,0.98,0.935,42,41.1,164,3950
2013-06-05,2012,9,36,156,993.69,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,832.7,0.84,832.7,0,0,0,0,-9,9,45,10,9,0,97,897,990,967.9,22.1,0.476,0.342,0.0155,0.818,0.037,4,0.224,1.04,0.0471,21.1,0.954,0.978,0.933,41.1,40.2,161,3860
2013-06-06,2012,9,36,157,971.74,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,810.7,0.83,810.7,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2013-06-07,2012,9,36,158,955,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2013-06-08,2012,9,36,159,938.59,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2013-06-09,2012,9,36,160,922.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2013-06-10,2012,9,37,161,906.76,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2013-06-11,2012,9,37,162,891.39,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2013-06-12,2012,9,37,163,876.42,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2013-06-13,2012,9,37,164,861.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2013-06-14,2012,9,37,165,847.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2013-06-15,2012,9,37,166,834.24,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,673.2,0.81,673.2,0,0,0,0,-9,9,45,10,9,0,97,737,990,967.2,22.8,0.345,0.251,0.011,0.596,0.0262,3,0.245,0.842,0.037,21.9,0.957,0.98,0.938,46.2,45.2,136,3260
2013-06-16,2012,9,37,167,821.24,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,660.2,0.8,660.2,0,0,0,0,-9,9,45,10,9,0,97,724,990,967.2,22.8,0.338,0.242,0.0106,0.58,0.0254,3,0.24,0.82,0.0359,22,0.956,0.98,0.937,45.4,44.5,133,3200
2013-06-17,2012,9,38,168,812.34,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,651.3,0.8,651.3,0,0,0,0,-9,9,45,10,9,0,97,715,990,967.1,22.9,0.333,0.236,0.0103,0.569,0.0249,3,0.236,0.805,0.0352,22,0.956,0.98,0.937,44.9,44,132,3170
2013-06-18,2012,9,38,169,803.82,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,642.8,0.8,642.8,0,0,0,0,-9,9,45,10,9,0,97,707,990,967.1,22.9,0.328,0.23,0.0101,0.559,0.0244,3,0.232,0.79,0.0345,22.1,0.956,0.98,0.937,44.4,43.5,130,3130
2013-06-19,2012,9,38,170,795.7,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,634.7,0.8,634.7,0,0,0,0,-9,9,45,10,9,0,97,699,990,967.1,22.9,0.324,0.225,0.00982,0.549,0.0239,3,0.228,0.777,0.0339,22.1,0.956,0.98,0.936,43.9,43,129,3100
2013-06-20,2012,9,38,171,788.08,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,627.1,0.8,627.1,0,0,0,0,-9,9,45,10,9,0,97,691,990,967.1,22.9,0.319,0.22,0.00958,0.539,0.0235,3,0.225,0.764,0.0333,22.2,0.955,0.98,0.936,43.4,42.6,128,3070
2013-06-21,2012,9,38,172,781.06,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,620.1,0.79,620.1,0,0,0,0,-9,9,45,10,9,0,97,684,990,967,23,0.315,0.215,0.00937,0.53,0.0231,3,0.222,0.752,0.0327,22.2,0.955,0.98,0.936,43,42.2,126,3040
2013-06-22,2012,9,38,173,774.84,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,613.8,0.79,613.8,0,0,0,0,-9,9,45,10,9,0,97,678,990,967,23,0.312,0.211,0.00918,0.523,0.0227,3,0.219,0.742,0.0322,22.3,0.955,0.98,0.936,42.6,41.8,125,3010
2013-06-23,2012,9,38,174,768.67,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,607.7,0.79,607.7,0,0,0,0,-9,9,45,10,9,0,97,672,990,967,23,0.308,0.207,0.00899,0.515,0.0224,3,0.216,0.731,0.0318,22.3,0.955,0.98,0.935,42.3,41.4,124,2980
2013-06-24,2012,9,39,175,755.82,0.37,4,Mod_Dry,45,10,9,9,88,161,0.21,594.8,0.79,594.8,0,0,0,0,-9,9,45,10,9,0,97,659,990,966.9,23.1,0.301,0.198,0.00859,0.499,0.0216,3,0.21,0.709,0.0307,22.4,0.954,0.979,0.934,41.5,40.6,122,2920
2013-06-25,2012,9,39,176,744.61,0.37,4,Mod_Dry,45,10,9,9,88,161,0.22,583.6,0.78,583.6,0,0,0,0,-9,9,45,10,9,0,97,648,990,966.9,23.1,0.295,0.191,0.00825,0.485,0.021,3,0.205,0.691,0.0299,22.4,0.953,0.978,0.932,40.8,39.9,120,2870
2013-06-26,2012,9,39,177,732.85,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,571.9,0.78,571.9,0,0,0,0,-9,9,45,10,9,0,97,636,990,966.8,23.2,0.288,0.183,0.0079,0.471,0.0203,3,0.2,0.671,0.0289,22.5,0.952,0.976,0.929,40,39.1,117,2810
2013-06-27,2012,9,39,178,721.1,0.38,4,Mod_Dry,45,10,9,9,88,161,0.22,560.1,0.78,560.1,0,0,0,0,-9,9,45,10,9,0,97,624,990,966.8,23.2,0.281,0.175,0.00754,0.456,0.0197,3,0.195,0.651,0.028,22.6,0.951,0.975,0.927,39.3,38.3,115,2760
2013-06-28,2012,9,39,179,709.89,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,548.9,0.77,548.9,0,0,0,0,-9,9,45,10,9,0,97,613,990,966.7,23.3,0.275,0.168,0.00721,0.442,0.019,3,0.19,0.632,0.0272,22.6,0.951,0.973,0.925,38.6,37.6,113,2700
2013-06-29,2012,9,39,180,699.77,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,538.8,0.77,538.8,0,0,0,0,-9,9,45,10,9,0,97,603,990,966.7,23.3,0.269,0.161,0.00691,0.43,0.0185,3,0.185,0.615,0.0264,22.7,0.95,0.972,0.923,37.9,36.9,111,2650
2013-06-30,2012,9,39,181,689.1,0.39,4,Mod_Dry,45,10,9,9,88,161,0.23,528.1,0.77,528.1,0,0,0,0,-9,9,45,10,9,0,97,592,990,966.7,23.3,0.263,0.154,0.00659,0.417,0.0179,3,0.18,0.597,0.0256,22.7,0.949,0.97,0.921,37.3,36.2,108,2600
2013-07-01,2012,10,40,182,678.44,0.4,3,Normal,50,10,9,9,108,186,0.27,492.4,0.73,492.4,0,0,0,0,-9,9,50,10,9,0,117,561,990,966.6,23.4,0.246,0.131,0.00562,0.377,0.0161,2,0.275,0.652,0.0279,22.7,0.956,0.98,0.937,52.5,48.2,96.4,2310
2013-07-02,2012,10,40,183,667.78,0.4,3,Normal,50,10,9,9,108,186,0.28,481.8,0.72,481.8,0,0,0,0,-9,9,50,10,9,0,117,551,990,966.6,23.4,0.24,0.126,0.0054,0.366,0.0156,2,0.268,0.634,0.027,22.8,0.956,0.98,0.937,51.5,48.2,96.4,2310
2013-07-03,2012,10,40,184,657.11,0.41,3,Normal,50,10,9,9,108,186,0.28,471.1,0.72,471.1,0,0,0,0,-9,9,50,10,9,0,117,540,990,966.5,23.5,0.233,0.121,0.00517,0.355,0.0151,2,0.26,0.615,0.0262,22.9,0.957,0.98,0.938,50.5,48.2,96.4,2310
2013-07-04,2012,10,40,185,646.99,0.41,3,Normal,50,10,9,9,108,186,0.29,461,0.71,461,0,0,0,0,-9,9,50,10,9,0,117,530,990,966.5,23.5,0.228,0.117,0.00496,0.344,0.0146,2,0.254,0.598,0.0254,22.9,0.957,0.98,0.938,49.6,48.2,96.4,2310
