date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2013-07-05,2012,10,40,186,637.97,0.42,3,Normal,50,10,9,9,108,186,0.29,452,0.71,452,0,0,0,0,-9,9,50,10,9,0,117,521,990,966.5,23.5,0.223,0.112,0.00477,0.335,0.0142,2,0.248,0.582,0.0247,23,0.958,0.98,0.939,48.8,47.8,95.6,2290
2013-07-06,2012,10,40,187,628.4,0.42,3,Normal,50,10,9,9,108,186,0.3,442.4,0.7,442.4,0,0,0,0,-9,9,50,10,9,0,117,511,990,966.4,23.6,0.217,0.108,0.00457,0.325,0.0138,2,0.241,0.566,0.024,23,0.958,0.98,0.938,47.8,46.9,93.7,2250
2013-07-07,2012,10,40,188,618.83,0.43,3,Normal,50,10,9,9,108,186,0.3,432.8,0.7,432.8,0,0,0,0,-9,9,50,10,9,0,117,502,990,966.4,23.6,0.213,0.103,0.00437,0.316,0.0134,2,0.235,0.551,0.0233,23.1,0.957,0.98,0.938,46.9,45.9,91.9,2200
2013-07-08,2012,10,41,189,609.81,0.43,3,Normal,50,10,9,9,108,186,0.3,423.8,0.69,423.8,0,0,0,0,-9,9,50,10,9,0,117,493,990,966.3,23.7,0.209,0.099,0.00419,0.308,0.013,2,0.229,0.537,0.0227,23.1,0.956,0.98,0.937,46,45,90.1,2160
2013-07-09,2012,10,41,190,601.88,0.43,3,Normal,50,10,9,9,108,186,0.31,415.9,0.69,415.9,0,0,0,0,-9,9,50,10,9,0,117,485,990,966.3,23.7,0.207,0.0953,0.00402,0.302,0.0127,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.2,44.3,88.5,2120
2013-07-10,2012,10,41,191,593.4,0.44,3,Normal,50,10,9,9,108,186,0.31,407.4,0.69,407.4,0,0,0,0,-9,9,50,10,9,0,117,476,990,966.3,23.7,0.204,0.0913,0.00385,0.295,0.0124,2,0.217,0.512,0.0216,23.2,0.955,0.98,0.936,44.3,43.4,86.8,2080
2013-07-11,2012,10,41,192,584.92,0.44,3,Normal,50,10,9,9,108,186,0.32,398.9,0.68,398.9,0,0,0,0,-9,9,50,10,9,0,117,468,990,966.2,23.8,0.201,0.0873,0.00367,0.288,0.0121,2,0.212,0.5,0.021,23.3,0.955,0.98,0.936,43.5,42.6,85.2,2040
2013-07-12,2012,10,41,193,576.45,0.45,3,Normal,50,10,9,9,108,186,0.32,390.4,0.68,390.4,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.198,0.0833,0.0035,0.281,0.0118,2,0.206,0.487,0.0205,23.3,0.954,0.98,0.935,42.6,41.7,83.5,2000
2013-07-13,2012,10,41,194,568.52,0.45,3,Normal,50,10,9,9,108,186,0.33,382.5,0.67,382.5,0,0,0,0,-9,9,50,10,9,0,117,452,990,966.2,23.8,0.195,0.0795,0.00334,0.274,0.0115,2,0.201,0.475,0.0199,23.4,0.953,0.98,0.933,41.8,40.9,81.8,1960
2013-07-14,2012,10,41,195,560.59,0.45,3,Normal,50,10,9,9,108,186,0.33,374.6,0.67,374.6,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0758,0.00317,0.268,0.0112,2,0.195,0.463,0.0194,23.4,0.952,0.978,0.931,40.9,40,80.1,1920
2013-07-15,2012,10,42,196,553.75,0.46,3,Normal,50,10,9,9,108,186,0.34,367.8,0.66,367.8,0,0,0,0,-9,9,50,10,9,0,117,437,990,966.1,23.9,0.19,0.0726,0.00304,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1890
2013-07-16,2012,10,42,197,546.37,0.46,3,Normal,50,10,9,9,108,186,0.34,360.4,0.66,360.4,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.0691,0.00289,0.256,0.0107,2,0.186,0.442,0.0185,23.5,0.95,0.975,0.926,39.4,38.5,76.9,1850
2013-07-17,2012,10,42,198,538.99,0.46,3,Normal,50,10,9,9,108,186,0.34,353,0.66,353,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0656,0.00274,0.25,0.0104,2,0.181,0.431,0.018,23.5,0.949,0.973,0.923,38.7,37.6,75.3,1810
2013-07-18,2012,10,42,199,531.6,0.47,3,Normal,50,10,9,9,108,186,0.35,345.6,0.65,345.6,0,0,0,0,-9,9,50,10,9,0,117,415,990,966,24,0.182,0.0621,0.00259,0.244,0.0102,2,0.176,0.42,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2013-07-19,2012,10,42,200,524.22,0.47,3,Normal,50,10,9,9,108,186,0.35,338.2,0.65,338.2,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0586,0.00244,0.238,0.0099,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2013-07-20,2012,10,42,201,517.39,0.48,3,Normal,50,10,9,9,108,186,0.36,331.4,0.64,331.4,0,0,0,0,-9,9,50,10,9,0,117,400,990,965.9,24.1,0.177,0.0554,0.0023,0.232,0.00965,2,0.166,0.398,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1690
2013-07-21,2012,10,42,202,510.55,0.48,3,Normal,50,10,9,9,108,186,0.36,324.6,0.64,324.6,0,0,0,0,-9,9,50,10,9,0,117,394,990,965.9,24.1,0.174,0.0522,0.00217,0.227,0.0094,2,0.162,0.388,0.0161,23.7,0.945,0.97,0.916,35.7,34.6,69.2,1660
2013-07-22,2012,10,43,203,504.81,0.48,3,Normal,50,10,9,9,108,186,0.37,318.8,0.63,318.8,0,0,0,0,-9,9,50,10,9,0,117,388,990,965.9,24.1,0.172,0.0495,0.00205,0.222,0.0092,2,0.158,0.38,0.0157,23.7,0.944,0.97,0.915,35,34,68,1630
2013-07-23,2012,10,43,204,498.52,0.49,3,Normal,50,10,9,9,108,186,0.37,312.5,0.63,312.5,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0465,0.00193,0.217,0.00897,2,0.153,0.37,0.0153,23.8,0.943,0.97,0.915,34.4,33.3,66.7,1600
2013-07-24,2012,10,43,205,492.23,0.49,3,Normal,50,10,9,9,108,186,0.38,306.2,0.62,306.2,0,0,0,0,-9,9,50,10,9,0,117,375,990,965.8,24.2,0.168,0.0435,0.0018,0.212,0.00875,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2013-07-25,2012,10,43,206,485.94,0.5,3,Normal,50,10,9,9,108,186,0.38,299.9,0.62,299.9,0,0,0,0,-9,9,50,10,9,0,117,369,990,965.8,24.2,0.166,0.0406,0.00168,0.206,0.00852,2,0.145,0.351,0.0145,23.9,0.941,0.97,0.913,33,32,64.1,1540
2013-07-26,2012,10,43,207,479.65,0.5,3,Normal,50,10,9,9,108,186,0.39,293.6,0.61,293.6,0,0,0,0,-9,9,50,10,9,0,117,363,990,965.8,24.2,0.164,0.0376,0.00155,0.201,0.0083,2,0.141,0.342,0.0141,23.9,0.94,0.97,0.911,32.3,31.4,62.7,1510
2013-07-27,2012,10,43,208,473.91,0.5,3,Normal,50,10,9,9,108,186,0.39,287.9,0.61,287.9,0,0,0,0,-9,9,50,10,9,0,117,357,990,965.7,24.3,0.161,0.0349,0.00144,0.196,0.00809,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2013-07-28,2012,10,43,209,468.17,0.51,3,Normal,50,10,9,9,108,186,0.4,282.2,0.6,282.2,0,0,0,0,-9,9,50,10,9,0,117,351,990,965.7,24.3,0.159,0.0322,0.00132,0.192,0.00789,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31.1,30.1,60.3,1450
2013-07-29,2012,10,44,210,462.42,0.51,3,Normal,50,10,9,9,108,186,0.4,276.4,0.6,276.4,0,0,0,0,-9,9,50,10,9,0,117,345,990,965.7,24.3,0.157,0.0295,0.00121,0.187,0.00769,2,0.129,0.316,0.013,24,0.936,0.97,0.908,30.4,29.5,59.1,1420
2013-07-30,2012,10,44,211,456.68,0.51,3,Normal,50,10,9,9,108,186,0.41,270.7,0.59,270.7,0,0,0,0,-9,9,50,10,9,0,117,340,990,965.7,24.3,0.155,0.0268,0.0011,0.182,0.00748,2,0.125,0.307,0.0126,24,0.935,0.97,0.907,29.8,28.9,57.8,1390
2013-07-31,2012,10,44,212,452.03,0.52,3,Normal,50,10,9,9,108,186,0.41,266,0.59,266,0,0,0,0,-9,9,50,10,9,0,117,335,990,965.6,24.4,0.154,0.0246,0.00101,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.934,0.97,0.906,29.3,28.4,56.9,1360
2013-08-01,2012,11,44,213,445.74,0.52,3,Normal,47,8,6,5,89,155,0.35,290.7,0.65,290.7,0,0,0,0,-5,5,47,8,6,0,94,352,990,965.6,24.4,0.16,0.0362,0.00149,0.196,0.00803,2,0.139,0.335,0.0137,24.1,0.939,0.97,0.911,32.2,31.2,62.5,1500
2013-08-02,2012,11,44,214,440,0.53,3,Normal,47,8,6,5,89,155,0.35,285,0.65,285,0,0,0,0,-5,5,47,8,6,0,94,346,990,965.6,24.4,0.158,0.0335,0.00137,0.191,0.00783,2,0.135,0.326,0.0134,24.1,0.938,0.97,0.909,31.6,30.6,61.2,1470
2013-08-03,2012,11,44,215,433.71,0.53,3,Normal,47,8,6,5,89,155,0.36,278.7,0.64,278.7,0,0,0,0,-5,5,47,8,6,0,94,340,990,965.6,24.4,0.155,0.0306,0.00125,0.186,0.00761,2,0.131,0.317,0.013,24.1,0.936,0.97,0.908,30.9,29.9,59.9,1440
2013-08-04,2012,11,44,216,427.42,0.54,3,Normal,47,8,6,5,89,155,0.36,272.4,0.64,272.4,0,0,0,0,-5,5,47,8,6,0,94,333,990,965.5,24.5,0.153,0.0276,0.00113,0.181,0.00739,2,0.126,0.307,0.0125,24.2,0.935,0.97,0.907,30.2,29.3,58.5,1410
2013-08-05,2012,11,45,217,421.68,0.54,3,Normal,47,8,6,5,89,155,0.37,266.7,0.63,266.7,0,0,0,0,-5,5,47,8,6,0,94,328,990,965.5,24.5,0.151,0.0249,0.00102,0.176,0.00719,2,0.123,0.299,0.0122,24.2,0.933,0.97,0.905,29.5,28.7,57.3,1380
2013-08-06,2012,11,45,218,415.94,0.55,3,Normal,47,8,6,5,89,155,0.37,260.9,0.63,260.9,0,0,0,0,-5,5,47,8,6,0,94,322,990,965.5,24.5,0.149,0.0222,0.000904,0.171,0.00698,2,0.119,0.29,0.0118,24.2,0.932,0.97,0.904,28.9,28,56.1,1350
2013-08-07,2012,11,45,219,411.29,0.55,3,Normal,47,8,6,5,89,155,0.38,256.3,0.62,256.3,0,0,0,0,-5,5,47,8,6,0,94,317,990,965.5,24.5,0.148,0.02,0.000813,0.167,0.00682,2,0.115,0.283,0.0115,24.3,0.931,0.97,0.903,28.4,27.5,55.1,1320
2013-08-08,2012,11,45,220,406.1,0.55,3,Normal,47,8,6,5,89,155,0.38,251.1,0.62,251.1,0,0,0,0,-5,5,47,8,6,0,94,312,990,965.4,24.6,0.146,0.0175,0.000713,0.163,0.00664,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2013-08-09,2012,11,45,221,400.9,0.56,3,Normal,47,8,6,5,89,155,0.39,245.9,0.61,245.9,0,0,0,0,-5,5,47,8,6,0,94,307,990,965.4,24.6,0.144,0.0167,0.000677,0.16,0.00653,2,0.108,0.269,0.0109,24.3,0.928,0.97,0.901,27.2,26.4,52.8,1270
2013-08-10,2012,11,45,222,395.71,0.56,3,Normal,47,8,6,5,89,155,0.39,240.7,0.61,240.7,0,0,0,0,-5,5,47,8,6,0,94,302,990,965.4,24.6,0.142,0.0162,0.000658,0.158,0.00643,2,0.105,0.263,0.0107,24.4,0.927,0.97,0.899,26.6,25.8,51.7,1240
2013-08-11,2012,11,45,223,390.51,0.57,3,Normal,47,8,6,5,89,155,0.4,235.5,0.6,235.5,0,0,0,0,-5,5,47,8,6,0,94,297,990,965.4,24.6,0.14,0.0158,0.00064,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26.1,25.3,50.5,1210
2013-08-12,2012,11,46,224,385.86,0.57,3,Normal,47,8,6,5,89,155,0.4,230.9,0.6,230.9,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.139,0.0154,0.000623,0.154,0.00624,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.938,52.6,48.2,48.2,1160
2013-08-13,2012,11,46,225,381.21,0.57,3,Normal,47,8,6,5,89,155,0.41,226.2,0.59,226.2,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000607,0.152,0.00615,1,0.248,0.4,0.0162,24.3,0.959,0.98,0.939,51.7,48.2,48.2,1160
2013-08-14,2012,11,46,226,376.56,0.58,3,Normal,47,8,6,5,89,155,0.41,221.6,0.59,221.6,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.135,0.0146,0.00059,0.15,0.00606,1,0.242,0.391,0.0158,24.3,0.958,0.98,0.939,50.7,48.2,48.2,1160
2013-08-15,2012,11,46,227,371.92,0.58,3,Normal,47,8,6,5,89,155,0.42,216.9,0.58,216.9,0,0,0,0,-5,5,47,8,6,0,94,278,990,965.3,24.7,0.134,0.0142,0.000573,0.148,0.00597,1,0.235,0.383,0.0155,24.4,0.958,0.98,0.938,49.6,48.2,48.2,1160
2013-08-16,2012,11,46,228,368.36,0.59,3,Normal,47,8,6,5,89,155,0.42,213.4,0.58,213.4,0,0,0,0,-5,5,47,8,6,0,94,274,990,965.2,24.8,0.132,0.0139,0.000561,0.146,0.00591,1,0.231,0.377,0.0152,24.4,0.957,0.98,0.938,48.8,47.8,47.8,1150
2013-08-17,2012,11,46,229,364.26,0.59,3,Normal,47,8,6,5,89,155,0.43,209.3,0.57,209.3,0,0,0,0,-5,5,47,8,6,0,94,270,990,965.2,24.8,0.131,0.0135,0.000546,0.144,0.00583,1,0.225,0.369,0.0149,24.4,0.956,0.98,0.937,47.9,47,47,1130
2013-08-18,2012,11,46,230,360.16,0.59,3,Normal,47,8,6,5,89,155,0.43,205.2,0.57,205.2,0,0,0,0,-5,5,47,8,6,0,94,266,990,965.2,24.8,0.129,0.0132,0.000532,0.143,0.00575,1,0.219,0.362,0.0146,24.4,0.956,0.98,0.937,47,46.1,46.1,1110
2013-08-19,2012,11,47,231,356.06,0.6,3,Normal,47,8,6,5,89,155,0.43,201.1,0.56,201.1,0,0,0,0,-5,5,47,8,6,0,94,262,990,965.2,24.8,0.128,0.0128,0.000517,0.141,0.00568,1,0.214,0.355,0.0143,24.5,0.955,0.98,0.936,46.1,45.1,45.1,1080
2013-08-20,2012,11,47,232,351.96,0.6,3,Normal,47,8,6,5,89,155,0.44,197,0.56,197,0,0,0,0,-5,5,47,8,6,0,94,258,990,965.2,24.8,0.127,0.0125,0.000503,0.139,0.0056,1,0.208,0.347,0.014,24.5,0.954,0.98,0.935,45.1,44.2,44.2,1060
2013-08-21,2012,11,47,233,347.85,0.61,3,Normal,47,8,6,5,89,155,0.45,192.8,0.55,192.8,0,0,0,0,-5,5,47,8,6,0,94,254,990,965.1,24.9,0.125,0.0121,0.000488,0.137,0.00552,1,0.203,0.34,0.0137,24.5,0.953,0.98,0.934,44.2,43.3,43.3,1040
2013-08-22,2012,11,47,234,343.75,0.61,3,Normal,47,8,6,5,89,155,0.45,188.8,0.55,188.8,0,0,0,0,-5,5,47,8,6,0,94,250,990,965.1,24.9,0.124,0.0118,0.000474,0.135,0.00544,1,0.197,0.333,0.0134,24.5,0.952,0.98,0.933,43.2,42.4,42.4,1020
2013-08-23,2012,11,47,235,339.65,0.61,3,Normal,47,8,6,5,89,155,0.46,184.7,0.54,184.7,0,0,0,0,-5,5,47,8,6,0,94,246,990,965.1,24.9,0.122,0.0114,0.00046,0.134,0.00537,1,0.192,0.325,0.0131,24.6,0.95,0.98,0.931,42.3,41.4,41.4,995
2013-08-24,2012,11,47,236,336.1,0.62,3,Normal,47,8,6,5,89,155,0.46,181.1,0.54,181.1,0,0,0,0,-5,5,47,8,6,0,94,242,990,965.1,24.9,0.121,0.0111,0.000447,0.132,0.0053,1,0.187,0.319,0.0128,24.6,0.949,0.979,0.929,41.5,40.6,40.6,975
2013-08-25,2012,11,47,237,332.54,0.62,3,Normal,47,8,6,5,89,155,0.47,177.5,0.53,177.5,0,0,0,0,-5,5,47,8,6,0,94,239,990,965.1,24.9,0.12,0.0108,0.000435,0.131,0.00524,1,0.182,0.313,0.0125,24.6,0.948,0.977,0.927,40.7,39.7,39.7,954
2013-08-26,2012,11,48,238,328.99,0.63,3,Normal,47,8,6,5,89,155,0.47,174,0.53,174,0,0,0,0,-5,5,47,8,6,0,94,235,990,965,25,0.118,0.0105,0.000422,0.129,0.00517,1,0.177,0.306,0.0123,24.6,0.947,0.976,0.924,39.8,38.9,38.9,933
2013-08-27,2012,11,48,239,325.43,0.63,3,Normal,47,8,6,5,89,155,0.48,170.4,0.52,170.4,0,0,0,0,-5,5,47,8,6,0,94,231,990,965,25,0.117,0.0102,0.00041,0.127,0.0051,1,0.173,0.3,0.012,24.7,0.946,0.974,0.921,39,38,38,912
2013-08-28,2012,11,48,240,321.88,0.63,3,Normal,47,8,6,5,89,155,0.48,166.9,0.52,166.9,0,0,0,0,-5,5,47,8,6,0,94,228,990,965,25,0.116,0.00993,0.000398,0.126,0.00504,1,0.168,0.294,0.0118,24.7,0.945,0.972,0.918,38.2,37.1,37.1,891
2013-08-29,2012,11,48,241,318.32,0.64,3,Normal,47,8,6,5,89,155,0.49,163.3,0.51,163.3,0,0,0,0,-5,5,47,8,6,0,94,224,990,965,25,0.115,0.00963,0.000385,0.124,0.00497,1,0.163,0.287,0.0115,24.7,0.944,0.97,0.916,37.4,36.3,36.3,870
2013-08-30,2012,11,48,242,315.86,0.64,3,Normal,47,8,6,5,89,155,0.49,160.9,0.51,160.9,0,0,0,0,-5,5,47,8,6,0,94,222,990,965,25,0.114,0.00942,0.000377,0.123,0.00493,1,0.16,0.283,0.0113,24.7,0.943,0.97,0.915,36.8,35.7,35.7,857
2013-08-31,2012,11,48,243,312.85,0.65,3,Normal,47,8,6,5,89,155,0.49,157.8,0.51,157.8,0,0,0,0,-5,5,47,8,6,0,94,219,990,965,25,0.113,0.00917,0.000366,0.122,0.00487,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.1,35,35,840
2013-09-01,2012,12,48,244,308.75,0.65,3,Normal,40,6,4,3,65,118,0.38,190.8,0.62,190.8,0,0,0,0,-3,3,40,6,4,0,68,241,990,964.9,25.1,0.12,0.012,0.000477,0.132,0.00529,1,0.2,0.332,0.0133,24.7,0.952,0.98,0.933,44,43.1,43.1,1040
2013-09-02,2012,12,49,245,303.56,0.66,3,Normal,40,6,4,3,65,118,0.39,185.6,0.61,185.6,0,0,0,0,-3,3,40,6,4,0,68,236,990,964.9,25.1,0.119,0.0115,0.000459,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.8,42,42,1010
2013-09-03,2012,12,49,246,298.91,0.67,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2013-09-04,2012,12,49,247,294.26,0.67,3,Normal,40,6,4,3,65,118,0.4,176.3,0.6,176.3,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000427,0.126,0.00502,1,0.18,0.307,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,953
2013-09-05,2012,12,49,248,290.71,0.68,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2013-09-06,2012,12,49,249,286.6,0.69,3,Normal,40,6,4,3,65,118,0.41,168.6,0.59,168.6,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000401,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2013-09-07,2012,12,49,250,282.5,0.69,3,Normal,40,6,4,3,65,118,0.42,164.5,0.58,164.5,0,0,0,0,-3,3,40,6,4,0,68,215,990,964.8,25.2,0.111,0.00973,0.000387,0.121,0.00481,1,0.165,0.286,0.0113,24.9,0.944,0.971,0.917,37.9,36.8,36.8,883
2013-09-08,2012,12,49,251,278.4,0.7,3,Normal,40,6,4,3,65,118,0.42,160.4,0.58,160.4,0,0,0,0,-3,3,40,6,4,0,68,210,990,964.8,25.2,0.11,0.00938,0.000373,0.119,0.00473,1,0.159,0.278,0.011,24.9,0.943,0.97,0.914,36.9,35.8,35.8,860
2013-09-09,2012,12,50,252,274.85,0.7,3,Normal,40,6,4,3,65,118,0.43,156.8,0.57,156.8,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00908,0.00036,0.118,0.00467,1,0.154,0.272,0.0108,24.9,0.941,0.97,0.913,36.1,35,35,840
2013-09-10,2012,12,50,253,271.29,0.71,3,Normal,40,6,4,3,65,118,0.43,153.3,0.56,153.3,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00878,0.000348,0.116,0.0046,1,0.149,0.265,0.0105,24.9,0.94,0.97,0.912,35.3,34.2,34.2,821
2013-09-11,2012,12,50,254,267.74,0.72,3,Normal,40,6,4,3,65,118,0.44,149.7,0.56,149.7,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.00848,0.000336,0.115,0.00454,1,0.145,0.259,0.0103,25,0.939,0.97,0.911,34.4,33.4,33.4,802
2013-09-12,2012,12,50,255,264.18,0.73,3,Normal,40,6,4,3,65,118,0.45,146.2,0.55,146.2,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00818,0.000324,0.113,0.00447,1,0.14,0.253,0.01,25,0.938,0.97,0.91,33.6,32.6,32.6,782
2013-09-13,2012,12,50,256,261.72,0.73,3,Normal,40,6,4,3,65,118,0.45,143.7,0.55,143.7,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00797,0.000315,0.112,0.00443,1,0.137,0.248,0.00984,25,0.937,0.97,0.909,33,32,32,768
2013-09-14,2012,12,50,257,258.71,0.74,3,Normal,40,6,4,3,65,118,0.46,140.7,0.54,140.7,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00771,0.000305,0.111,0.00438,1,0.132,0.243,0.00962,25,0.935,0.97,0.907,32.3,31.3,31.3,752
2013-09-15,2012,12,50,258,255.71,0.75,3,Normal,40,6,4,3,65,118,0.46,137.7,0.54,137.7,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00746,0.000295,0.109,0.00432,1,0.128,0.238,0.0094,25,0.934,0.97,0.906,31.6,30.6,30.6,735
2013-09-16,2012,12,51,259,252.7,0.75,3,Normal,40,6,4,3,65,118,0.47,134.7,0.53,134.7,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.0072,0.000285,0.108,0.00427,1,0.124,0.232,0.00918,25.1,0.933,0.97,0.905,30.9,29.9,29.9,719
2013-09-17,2012,12,51,260,249.69,0.76,3,Normal,40,6,4,3,65,118,0.47,131.7,0.53,131.7,0,0,0,0,-3,3,40,6,4,0,68,182,990,964.7,25.3,0.0997,0.00694,0.000274,0.107,0.00421,1,0.12,0.227,0.00897,25.1,0.932,0.97,0.904,30.2,29.3,29.3,702
2013-09-18,2012,12,51,261,246.68,0.77,3,Normal,40,6,4,3,65,118,0.48,128.7,0.52,128.7,0,0,0,0,-3,3,40,6,4,0,68,179,990,964.7,25.3,0.0986,0.00669,0.000264,0.105,0.00416,1,0.116,0.221,0.00875,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2013-09-19,2012,12,51,262,243.67,0.78,3,Normal,40,6,4,3,65,118,0.48,125.7,0.52,125.7,0,0,0,0,-3,3,40,6,4,0,68,176,990,964.7,25.3,0.0975,0.00643,0.000254,0.104,0.0041,1,0.112,0.216,0.00853,25.1,0.929,0.97,0.901,28.8,27.9,27.9,670
2013-09-20,2012,12,51,263,240.67,0.79,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2013-09-21,2012,12,51,264,238.21,0.79,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
2013-09-22,2012,12,51,265,235.74,0.8,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00576,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2013-09-23,2012,12,52,266,233.28,0.81,3,Normal,40,6,4,3,65,118,0.51,115.3,0.49,115.3,0,0,0,0,-3,3,40,6,4,0,68,165,990,964.6,25.4,0.0939,0.00555,0.000218,0.0994,0.00391,1,0.0981,0.198,0.00778,25.2,0.922,0.97,0.895,26.3,25.5,25.5,612
2013-09-24,2012,12,52,267,231.92,0.81,3,Normal,40,6,4,3,65,118,0.51,113.9,0.49,113.9,0,0,0,0,-3,3,40,6,4,0,68,164,990,964.6,25.4,0.0934,0.00543,0.000214,0.0988,0.00389,1,0.0963,0.195,0.00768,25.2,0.921,0.97,0.894,26,25.2,25.2,604
2013-09-25,2012,12,52,268,230,0.82,3,Normal,40,6,4,3,65,118,0.51,112,0.49,112,0,0,0,0,-3,3,40,6,4,0,68,162,990,964.6,25.4,0.0927,0.00527,0.000207,0.098,0.00385,1,0.0937,0.192,0.00754,25.2,0.92,0.97,0.892,25.5,24.7,24.7,593
2013-09-26,2012,12,52,269,226.99,0.83,3,Normal,40,6,4,3,65,118,0.52,109,0.48,109,0,0,0,0,-3,3,40,6,4,0,68,159,990,964.6,25.4,0.0916,0.00501,0.000197,0.0967,0.0038,1,0.0896,0.186,0.00732,25.3,0.918,0.97,0.89,24.8,24,24,577
2013-09-27,2012,12,52,270,224.53,0.83,3,Normal,40,6,4,3,65,118,0.53,106.5,0.47,106.5,0,0,0,0,-3,3,40,6,4,0,68,157,990,964.5,25.5,0.0908,0.00481,0.000189,0.0956,0.00376,1,0.0863,0.182,0.00715,25.3,0.916,0.97,0.889,24.2,23.5,23.5,563
2013-09-28,2012,12,52,271,222.07,0.84,3,Normal,40,6,4,3,65,118,0.53,104.1,0.47,104.1,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0899,0.0046,0.00018,0.0945,0.00371,1,0.083,0.177,0.00697,25.3,0.914,0.97,0.887,23.6,22.9,22.9,549
2013-09-29,2012,12,52,272,221.8,0.84,3,Normal,40,6,4,3,65,118,0.53,103.8,0.47,103.8,0,0,0,0,-3,3,40,6,4,0,68,154,990,964.5,25.5,0.0898,0.00457,0.00018,0.0944,0.00371,1,0.0826,0.177,0.00695,25.3,0.914,0.97,0.887,23.5,22.8,22.8,548
2013-09-30,2012,12,53,273,220.98,0.84,3,Normal,40,6,4,3,65,118,0.53,103,0.47,103,0,0,0,0,-3,3,40,6,4,0,68,153,990,964.5,25.5,0.0895,0.0045,0.000177,0.094,0.00369,1,0.0815,0.176,0.00689,25.3,0.913,0.97,0.886,23.3,22.6,22.6,543
2013-10-01,2013,1,1,274,219.06,0.85,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2013-10-02,2013,1,1,275,217.15,0.85,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2013-10-03,2013,1,1,276,215.78,0.86,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2013-10-04,2013,1,1,277,213.87,0.86,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2013-10-05,2013,1,1,278,211.96,0.87,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2013-10-06,2013,1,1,279,210.04,0.87,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2013-10-07,2013,1,1,280,208.13,0.88,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2013-10-08,2013,1,2,281,206.21,0.89,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2013-10-09,2013,1,2,282,204.3,0.89,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2013-10-10,2013,1,2,283,202.93,0.89,3,Normal,37,5,3,2,50,97,0.48,105.9,0.52,105.9,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0888,0.00475,0.000186,0.0936,0.00366,1,0.0855,0.179,0.007,25.4,0,0,0,0,0,0,0
2013-10-11,2013,1,2,284,201.56,0.9,3,Normal,37,5,3,2,50,97,0.48,104.6,0.52,104.6,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0883,0.00464,0.000181,0.093,0.00363,1,0.0837,0.177,0.0069,25.4,0,0,0,0,0,0,0
2013-10-12,2013,1,2,285,200.2,0.9,3,Normal,37,5,3,2,50,97,0.48,103.2,0.52,103.2,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0878,0.00452,0.000177,0.0924,0.00361,1,0.0818,0.174,0.0068,25.4,0,0,0,0,0,0,0
2013-10-13,2013,1,2,286,198.83,0.9,3,Normal,37,5,3,2,50,97,0.49,101.8,0.51,101.8,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0874,0.00441,0.000172,0.0918,0.00358,1,0.08,0.172,0.00671,25.4,0,0,0,0,0,0,0
2013-10-14,2013,1,2,287,197.46,0.91,3,Normal,37,5,3,2,50,97,0.49,100.5,0.51,100.5,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0869,0.00429,0.000168,0.0912,0.00356,1,0.0781,0.169,0.00661,25.4,0,0,0,0,0,0,0
2013-10-15,2013,1,3,288,196.1,0.91,3,Normal,37,5,3,2,50,97,0.49,99.1,0.51,99.1,0,0,0,0,-2,2,37,5,3,0,52,144,990,964.4,25.6,0.0864,0.00417,0.000163,0.0906,0.00354,1,0.0763,0.167,0.00652,25.4,0,0,0,0,0,0,0
2013-10-16,2013,1,3,289,194.73,0.91,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
2013-10-17,2013,1,3,290,193.36,0.92,3,Normal,37,5,3,2,50,97,0.5,96.36,0.5,96.36,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00394,0.000154,0.0894,0.00349,1,0.0726,0.162,0.00633,25.4,0,0,0,0,0,0,0
2013-10-18,2013,1,3,291,191.99,0.92,3,Normal,37,5,3,2,50,97,0.51,94.99,0.49,94.99,0,0,0,0,-2,2,37,5,3,0,52,140,990,964.4,25.6,0.0849,0.00382,0.000149,0.0888,0.00347,1,0.0707,0.159,0.00623,25.4,0,0,0,0,0,0,0
2013-10-19,2013,1,3,292,190.63,0.92,3,Normal,37,5,3,2,50,97,0.51,93.63,0.49,93.63,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0845,0.00371,0.000145,0.0882,0.00345,1,0.0689,0.157,0.00614,25.4,0,0,0,0,0,0,0
2013-10-20,2013,1,3,293,190.35,0.92,3,Normal,37,5,3,2,50,97,0.51,93.35,0.49,93.35,0,0,0,0,-2,2,37,5,3,0,52,138,990,964.4,25.6,0.0844,0.00368,0.000144,0.088,0.00344,1,0.0685,0.157,0.00612,25.4,0,0,0,0,0,0,0
2013-10-21,2013,1,3,294,189.53,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.5,0.61,116.5,0,0,0,0,-2,2,31,4,3,0,35,155,990,964.4,25.6,0.0901,0.00566,0.000221,0.0957,0.00374,1,0.0998,0.196,0.00764,25.4,0.922,0.97,0.895,26.8,26,26,623
2013-10-22,2013,1,4,295,189.26,0.92,4,Mod_Dry,31,4,3,2,33,73,0.39,116.3,0.61,116.3,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.09,0.00563,0.00022,0.0956,0.00374,1,0.0995,0.195,0.00763,25.4,0.922,0.97,0.895,26.7,25.9,25.9,621
2013-10-23,2013,1,4,296,193.36,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2013-10-24,2013,1,4,297,196.37,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,123.4,0.63,123.4,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0925,0.00624,0.000244,0.0987,0.00386,1,0.109,0.208,0.00812,25.4,0.927,0.97,0.899,28.5,27.6,27.6,663
2013-10-25,2013,1,4,298,194.46,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,121.5,0.63,121.5,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0918,0.00607,0.000237,0.0979,0.00383,1,0.106,0.204,0.00799,25.4,0.926,0.97,0.898,28,27.2,27.2,652
2013-10-26,2013,1,4,299,193.64,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,120.6,0.62,120.6,0,0,0,0,-2,2,31,4,3,0,35,159,990,964.4,25.6,0.0915,0.006,0.000235,0.0975,0.00381,1,0.105,0.203,0.00793,25.4,0.925,0.97,0.898,27.8,27,27,647
2013-10-27,2013,1,4,300,195.55,0.91,4,Mod_Dry,31,4,3,2,33,73,0.37,122.5,0.63,122.5,0,0,0,0,-2,2,31,4,3,0,35,161,990,964.4,25.6,0.0922,0.00617,0.000241,0.0984,0.00384,1,0.108,0.206,0.00806,25.4,0.927,0.97,0.899,28.3,27.4,27.4,658
2013-10-28,2013,1,4,301,194.73,0.91,4,Mod_Dry,31,4,3,2,33,73,0.38,121.7,0.63,121.7,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.0061,0.000238,0.098,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28.1,27.2,27.2,653
2013-10-29,2013,1,5,302,193.36,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,120.4,0.62,120.4,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0914,0.00598,0.000234,0.0974,0.00381,1,0.105,0.202,0.00791,25.4,0.925,0.97,0.897,27.7,26.9,26.9,645
2013-10-30,2013,1,5,303,192.54,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,119.5,0.62,119.5,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0911,0.00591,0.000231,0.097,0.00379,1,0.104,0.201,0.00785,25.4,0.925,0.97,0.897,27.5,26.7,26.7,640
2013-10-31,2013,1,5,304,190.63,0.92,4,Mod_Dry,31,4,3,2,33,73,0.38,117.6,0.62,117.6,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00575,0.000225,0.0962,0.00376,1,0.101,0.198,0.00772,25.4,0.923,0.97,0.895,27,26.2,26.2,629
2013-11-01,2013,2,5,305,189.26,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,122.3,0.65,122.3,0,0,0,0,-2,2,29,4,2,0,32,157,990,964.4,25.6,0.091,0.00614,0.00024,0.0972,0.0038,1,0.108,0.205,0.008,25.4,0.926,0.97,0.899,28.2,27.3,27.3,656
2013-11-02,2013,2,5,306,192.27,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,125.3,0.65,125.3,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.0921,0.0064,0.00025,0.0985,0.00385,1,0.112,0.21,0.00821,25.4,0.929,0.97,0.901,28.9,28.1,28.1,674
2013-11-03,2013,2,5,307,197.46,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2013-11-04,2013,2,5,308,197.74,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,130.7,0.66,130.7,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00686,0.000268,0.101,0.00394,1,0.119,0.22,0.00859,25.4,0.931,0.97,0.903,30.3,29.4,29.4,705
2013-11-05,2013,2,6,309,200.74,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2013-11-06,2013,2,6,310,202.11,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,135.1,0.67,135.1,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0956,0.00723,0.000283,0.103,0.00402,1,0.125,0.228,0.0089,25.4,0.932,0.97,0.904,31.3,30.4,30.4,729
2013-11-07,2013,2,6,311,204.03,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137,0.67,137,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0962,0.0074,0.000289,0.104,0.00405,1,0.127,0.231,0.00904,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
2013-11-08,2013,2,6,312,205.94,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2013-11-09,2013,2,6,313,204.57,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2013-11-10,2013,2,6,314,203.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,136.2,0.67,136.2,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.096,0.00733,0.000286,0.103,0.00404,1,0.126,0.23,0.00898,25.4,0.933,0.97,0.905,31.6,30.6,30.6,735
2013-11-11,2013,2,6,315,201.84,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2013-11-12,2013,2,7,316,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2013-11-13,2013,2,7,317,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2013-11-14,2013,2,7,318,198.83,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2013-11-15,2013,2,7,319,196.92,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,129.9,0.66,129.9,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0937,0.00679,0.000265,0.101,0.00393,1,0.118,0.218,0.00853,25.4,0.93,0.97,0.902,30.1,29.2,29.2,700
2013-11-16,2013,2,7,320,198.83,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,131.8,0.66,131.8,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0944,0.00696,0.000272,0.101,0.00396,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.5,29.6,29.6,711
2013-11-17,2013,2,7,321,200.74,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,133.7,0.67,133.7,0,0,0,0,-2,2,29,4,2,0,32,169,990,964.4,25.6,0.0951,0.00712,0.000278,0.102,0.00399,1,0.123,0.225,0.0088,25.4,0.932,0.97,0.904,31,30.1,30.1,722
2013-11-18,2013,2,7,322,200.47,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,133.5,0.67,133.5,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.095,0.00709,0.000277,0.102,0.00399,1,0.123,0.225,0.00878,25.4,0.932,0.97,0.904,30.9,30,30,720
2013-11-19,2013,2,8,323,202.93,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,135.9,0.67,135.9,0,0,0,0,-2,2,29,4,2,0,32,171,990,964.4,25.6,0.0959,0.0073,0.000286,0.103,0.00403,1,0.126,0.229,0.00896,25.4,0.933,0.97,0.905,31.5,30.6,30.6,734
2013-11-20,2013,2,8,324,205.94,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2013-11-21,2013,2,8,325,207.31,0.88,5,Dry,23,4,2,2,19,50,0.24,157.3,0.76,157.3,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00912,0.000357,0.11,0.00432,1,0.155,0.265,0.0104,25.3,0.941,0.97,0.913,36.7,35.6,35.6,855
2013-11-22,2013,2,8,326,212.5,0.87,5,Dry,23,4,2,2,19,50,0.23,162.5,0.77,162.5,0,0,0,0,-2,2,23,4,2,0,21,192,990,964.5,25.5,0.103,0.00956,0.000375,0.113,0.00441,1,0.162,0.275,0.0108,25.3,0.942,0.972,0.916,37.9,36.8,36.8,884
2013-11-23,2013,2,8,327,214.42,0.86,5,Dry,23,4,2,2,19,50,0.23,164.4,0.77,164.4,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00973,0.000381,0.114,0.00445,1,0.164,0.278,0.0109,25.2,0.943,0.973,0.917,38.4,37.3,37.3,896
2013-11-24,2013,2,8,328,216.33,0.85,5,Dry,23,4,2,2,19,50,0.23,166.3,0.77,166.3,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00989,0.000388,0.114,0.00448,1,0.167,0.281,0.011,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2013-11-25,2013,2,8,329,219.34,0.84,5,Dry,23,4,2,2,19,50,0.23,169.3,0.77,169.3,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.106,0.0101,0.000398,0.116,0.00454,1,0.171,0.287,0.0113,25.2,0.945,0.975,0.921,39.5,38.5,38.5,925
2013-11-26,2013,2,9,330,218.52,0.85,5,Dry,23,4,2,2,19,50,0.23,168.5,0.77,168.5,0,0,0,0,-2,2,23,4,2,0,21,198,990,964.5,25.5,0.105,0.0101,0.000395,0.115,0.00452,1,0.17,0.285,0.0112,25.2,0.944,0.975,0.92,39.3,38.3,38.3,920
2013-11-27,2013,2,9,331,216.6,0.85,5,Dry,23,4,2,2,19,50,0.23,166.6,0.77,166.6,0,0,0,0,-2,2,23,4,2,0,21,196,990,964.5,25.5,0.105,0.00991,0.000389,0.114,0.00449,1,0.167,0.282,0.0111,25.2,0.944,0.974,0.919,38.9,37.9,37.9,909
2013-11-28,2013,2,9,332,215.24,0.86,5,Dry,23,4,2,2,19,50,0.23,165.2,0.77,165.2,0,0,0,0,-2,2,23,4,2,0,21,194,990,964.5,25.5,0.104,0.0098,0.000384,0.114,0.00446,1,0.166,0.279,0.011,25.2,0.943,0.973,0.918,38.6,37.5,37.5,901
2013-11-29,2013,2,9,333,213.87,0.86,5,Dry,23,4,2,2,19,50,0.23,163.9,0.77,163.9,0,0,0,0,-2,2,23,4,2,0,21,193,990,964.5,25.5,0.104,0.00968,0.000379,0.113,0.00444,1,0.164,0.277,0.0109,25.2,0.943,0.972,0.917,38.2,37.2,37.2,892
2013-11-30,2013,2,9,334,215.78,0.86,5,Dry,23,4,2,2,19,50,0.23,165.8,0.77,165.8,0,0,0,0,-2,2,23,4,2,0,21,195,990,964.5,25.5,0.104,0.00984,0.000386,0.114,0.00447,1,0.166,0.28,0.011,25.2,0.944,0.973,0.918,38.7,37.7,37.7,904
2013-12-01,2013,3,9,335,219.89,0.84,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2013-12-02,2013,3,9,336,223.44,0.83,5,Dry,26,4,3,2,24,59,0.26,164.4,0.74,164.4,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00973,0.000382,0.115,0.00451,1,0.164,0.279,0.011,25.2,0.943,0.972,0.917,38.3,37.2,37.2,894
2013-12-03,2013,3,10,337,229.18,0.82,5,Dry,26,4,3,2,24,59,0.26,170.2,0.74,170.2,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.000402,0.117,0.00462,1,0.172,0.29,0.0114,25.1,0.945,0.975,0.922,39.6,38.7,38.7,928
2013-12-04,2013,3,10,338,231.64,0.81,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2013-12-05,2013,3,10,339,231.92,0.81,5,Dry,26,4,3,2,24,59,0.25,172.9,0.75,172.9,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.295,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,944
2013-12-06,2013,3,10,340,232.74,0.81,5,Dry,26,4,3,2,24,59,0.25,173.7,0.75,173.7,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.108,0.0105,0.000414,0.119,0.00468,1,0.177,0.296,0.0117,25.1,0.946,0.977,0.925,40.5,39.6,39.6,949
2013-12-07,2013,3,10,341,235.74,0.8,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2013-12-08,2013,3,10,342,242.03,0.78,5,Dry,26,4,3,2,24,59,0.24,183,0.76,183,0,0,0,0,-2,2,26,4,3,0,26,216,990,964.7,25.3,0.112,0.0113,0.000446,0.123,0.00486,1,0.19,0.313,0.0123,25,0.949,0.98,0.93,42.7,41.8,41.8,1000
2013-12-09,2013,3,10,343,248.32,0.76,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2013-12-10,2013,3,11,344,254.06,0.75,5,Dry,26,4,3,2,24,59,0.23,195.1,0.77,195.1,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0123,0.000488,0.128,0.00508,1,0.206,0.334,0.0132,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2013-12-11,2013,3,11,345,258.71,0.74,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2013-12-12,2013,3,11,346,263.36,0.73,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2013-12-13,2013,3,11,347,266.92,0.72,5,Dry,26,4,3,2,24,59,0.22,207.9,0.78,207.9,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000532,0.134,0.00531,1,0.223,0.357,0.0142,24.9,0.956,0.98,0.937,48.5,47.5,47.5,1140
2013-12-14,2013,3,11,348,268.83,0.72,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2013-12-15,2013,3,11,349,272.39,0.71,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2013-12-16,2013,3,11,350,278.13,0.7,5,Dry,26,4,3,2,24,59,0.21,219.1,0.79,219.1,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000571,0.139,0.00551,1,0.238,0.377,0.015,24.8,0.958,0.98,0.939,51.1,48.2,48.2,1160
2013-12-17,2013,3,12,351,282.78,0.69,5,Dry,26,4,3,2,24,59,0.21,223.8,0.79,223.8,0,0,0,0,-2,2,26,4,3,0,26,257,990,964.8,25.2,0.126,0.0148,0.000587,0.141,0.0056,1,0.245,0.386,0.0153,24.8,0.959,0.98,0.94,52.2,48.2,48.2,1160
2013-12-18,2013,3,12,352,287.42,0.68,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2013-12-19,2013,3,12,353,293.17,0.67,5,Dry,26,4,3,2,24,59,0.2,234.2,0.8,234.2,0,0,0,0,-2,2,26,4,3,0,26,267,990,964.9,25.1,0.13,0.0157,0.000623,0.145,0.00579,2,0.101,0.246,0.00979,24.9,0.924,0.97,0.897,26.4,25.6,51.2,1230
2013-12-20,2013,3,12,354,299.46,0.66,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2013-12-21,2013,3,12,355,303.56,0.66,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2013-12-22,2013,3,12,356,306.02,0.66,5,Dry,26,4,3,2,24,59,0.19,247,0.81,247,0,0,0,0,-2,2,26,4,3,0,26,280,990,964.9,25.1,0.134,0.0167,0.000668,0.151,0.00603,2,0.109,0.26,0.0104,24.8,0.928,0.97,0.9,27.9,27.1,54.1,1300
2013-12-23,2013,3,12,357,312.31,0.65,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2013-12-24,2013,3,13,358,320.24,0.64,5,Dry,26,4,3,2,24,59,0.18,261.2,0.82,261.2,0,0,0,0,-2,2,26,4,3,0,26,294,990,965,25,0.139,0.0223,0.000892,0.162,0.00647,2,0.119,0.281,0.0112,24.7,0.932,0.97,0.904,29.5,28.6,57.2,1370
2013-12-25,2013,3,13,359,328.17,0.63,5,Dry,26,4,3,2,24,59,0.18,269.2,0.82,269.2,0,0,0,0,-2,2,26,4,3,0,26,302,990,965,25,0.142,0.026,0.00104,0.168,0.00674,2,0.124,0.292,0.0117,24.7,0.933,0.97,0.905,30.4,29.5,59,1410
2013-12-26,2013,3,13,360,333.91,0.62,5,Dry,26,4,3,2,24,59,0.18,274.9,0.82,274.9,0,0,0,0,-2,2,26,4,3,0,26,308,990,965.1,24.9,0.144,0.0288,0.00115,0.173,0.00694,2,0.128,0.301,0.0121,24.6,0.935,0.97,0.907,31,30.1,60.2,1440
2013-12-27,2013,3,13,361,339.65,0.61,5,Dry,26,4,3,2,24,59,0.17,280.6,0.83,280.6,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0315,0.00126,0.178,0.00714,2,0.132,0.31,0.0124,24.6,0.936,0.97,0.908,31.7,30.7,61.4,1470
2013-12-28,2013,3,13,362,348.67,0.61,5,Dry,26,4,3,2,24,59,0.17,289.7,0.83,289.7,0,0,0,0,-2,2,26,4,3,0,26,323,990,965.1,24.9,0.149,0.0357,0.00144,0.185,0.00745,2,0.138,0.323,0.013,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2013-12-29,2013,3,13,363,359.89,0.59,5,Dry,26,4,3,2,24,59,0.16,300.9,0.84,300.9,0,0,0,0,-2,2,26,4,3,0,26,334,990,965.2,24.8,0.153,0.041,0.00165,0.194,0.00784,2,0.146,0.34,0.0137,24.5,0.94,0.97,0.912,33.9,32.9,65.8,1580
2013-12-30,2013,3,13,364,372.19,0.58,5,Dry,26,4,3,2,24,59,0.16,313.2,0.84,313.2,0,0,0,0,-2,2,26,4,3,0,26,346,990,965.3,24.7,0.158,0.0468,0.00189,0.205,0.00827,2,0.154,0.358,0.0145,24.4,0.942,0.97,0.914,35.3,34.2,68.4,1640
2013-12-31,2013,3,14,365,386.68,0.57,5,Dry,26,4,3,2,24,59,0.15,327.7,0.85,327.7,0,0,0,0,-2,2,26,4,3,0,26,361,990,965.3,24.7,0.163,0.0537,0.00218,0.216,0.00878,2,0.164,0.38,0.0154,24.3,0.945,0.97,0.916,36.9,35.8,71.5,1720
2014-01-01,2013,4,14,1,402.27,0.56,5,Dry,29,5,4,2,33,73,0.18,329.3,0.82,329.3,0,0,0,0,-2,2,29,5,4,0,35,367,990,965.4,24.6,0.165,0.0544,0.00221,0.22,0.00893,2,0.165,0.384,0.0156,24.2,0.945,0.97,0.917,36.9,35.8,71.6,1720
2014-01-02,2013,4,14,2,417.85,0.54,5,Dry,29,5,4,2,33,73,0.17,344.9,0.82,344.9,0,0,0,0,-2,2,29,5,4,0,35,383,990,965.5,24.5,0.171,0.0618,0.00252,0.232,0.00948,2,0.175,0.408,0.0166,24.1,0.947,0.973,0.922,38.6,37.6,75.2,1800
2014-01-03,2013,4,14,3,431.8,0.53,5,Dry,29,5,4,2,33,73,0.17,358.8,0.83,358.8,0,0,0,0,-2,2,29,5,4,0,35,397,990,965.5,24.5,0.176,0.0684,0.00279,0.244,0.00997,2,0.185,0.429,0.0175,24,0.95,0.976,0.927,40.1,39.2,78.4,1880
2014-01-04,2013,4,14,4,444.65,0.52,5,Dry,29,5,4,2,33,73,0.16,371.6,0.84,371.6,0,0,0,0,-2,2,29,5,4,0,35,410,990,965.6,24.4,0.18,0.0744,0.00305,0.255,0.0104,2,0.193,0.448,0.0184,24,0.951,0.979,0.932,41.5,40.7,81.3,1950
2014-01-05,2013,4,14,5,456.96,0.51,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2014-01-06,2013,4,14,6,469.81,0.51,5,Dry,29,5,4,2,33,73,0.15,396.8,0.84,396.8,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0863,0.00355,0.275,0.0113,2,0.21,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.3,86.6,2080
2014-01-07,2013,4,15,7,485.94,0.5,5,Dry,29,5,4,2,33,73,0.15,412.9,0.85,412.9,0,0,0,0,-2,2,29,5,4,0,35,451,990,965.8,24.2,0.195,0.0939,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.9,45,89.9,2160
2014-01-08,2013,4,15,8,504.26,0.48,5,Dry,29,5,4,2,33,73,0.14,431.3,0.85,431.3,0,0,0,0,-2,2,29,5,4,0,35,469,990,965.9,24.1,0.201,0.103,0.00425,0.304,0.0126,2,0.234,0.537,0.0223,23.6,0.957,0.98,0.938,47.8,46.8,93.6,2250
2014-01-09,2013,4,15,9,518.75,0.48,5,Dry,29,5,4,2,33,73,0.14,445.8,0.86,445.8,0,0,0,0,-2,2,29,5,4,0,35,484,990,965.9,24.1,0.206,0.109,0.00455,0.316,0.0131,2,0.243,0.559,0.0232,23.5,0.958,0.98,0.939,49.2,48.2,96.4,2310
2014-01-10,2013,4,15,10,533.79,0.47,5,Dry,29,5,4,2,33,73,0.14,460.8,0.86,460.8,0,0,0,0,-2,2,29,5,4,0,35,499,990,966,24,0.212,0.116,0.00485,0.328,0.0137,2,0.254,0.582,0.0242,23.4,0.957,0.98,0.938,50.7,48.2,96.4,2310
2014-01-11,2013,4,15,11,549.38,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,458.4,0.83,458.4,0,0,0,0,-3,3,34,5,4,0,48,501,990,966.1,23.9,0.212,0.115,0.00482,0.328,0.0137,2,0.252,0.58,0.0242,23.3,0.958,0.98,0.938,50.3,48.2,96.4,2310
2014-01-12,2013,4,15,12,567.15,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,476.1,0.84,476.1,0,0,0,0,-3,3,34,5,4,0,48,519,990,966.2,23.8,0.222,0.124,0.00519,0.345,0.0145,2,0.264,0.609,0.0255,23.2,0.956,0.98,0.937,51.9,48.2,96.4,2310
2014-01-13,2013,4,15,13,584.92,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,493.9,0.84,493.9,0,0,0,0,-3,3,34,5,4,0,48,537,990,966.2,23.8,0.232,0.132,0.00556,0.364,0.0153,3,0.165,0.529,0.0222,23.2,0.946,0.97,0.917,35.5,34.4,103,2480
2014-01-14,2013,4,16,14,603.24,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,512.2,0.85,512.2,0,0,0,0,-3,3,34,5,4,0,48,555,990,966.3,23.7,0.242,0.143,0.00604,0.385,0.0163,3,0.173,0.558,0.0236,23.1,0.947,0.97,0.919,36.7,35.6,107,2560
2014-01-15,2013,4,16,15,623.21,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,532.2,0.85,532.2,0,0,0,0,-3,3,34,5,4,0,48,575,990,966.4,23.6,0.253,0.157,0.00663,0.41,0.0174,3,0.182,0.592,0.0251,23,0.949,0.972,0.923,38,36.9,111,2660
2014-01-16,2013,4,16,16,642.07,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,551.1,0.86,551.1,0,0,0,0,-3,3,34,5,4,0,48,594,990,966.5,23.5,0.264,0.169,0.00719,0.433,0.0184,3,0.19,0.624,0.0265,22.9,0.951,0.974,0.926,39.2,38.2,115,2750
2014-01-17,2013,4,16,17,662.58,0.41,4,Mod_Dry,34,5,4,3,45,91,0.14,571.6,0.86,571.6,0,0,0,0,-3,3,34,5,4,0,48,615,990,966.6,23.4,0.276,0.183,0.0078,0.459,0.0196,3,0.2,0.658,0.0281,22.8,0.952,0.977,0.931,40.6,39.6,119,2850
2014-01-18,2013,4,16,18,687.46,0.4,4,Mod_Dry,34,5,4,3,45,91,0.13,596.5,0.87,596.5,0,0,0,0,-3,3,34,5,4,0,48,639,990,966.6,23.4,0.29,0.199,0.00854,0.489,0.021,3,0.211,0.7,0.03,22.6,0.954,0.98,0.935,42.1,41.3,124,2970
2014-01-19,2013,4,16,19,712.89,0.38,4,Mod_Dry,34,5,4,3,45,91,0.13,621.9,0.87,621.9,0,0,0,0,-3,3,34,5,4,0,48,665,990,966.8,23.2,0.304,0.216,0.00931,0.521,0.0224,3,0.222,0.743,0.032,22.5,0.955,0.98,0.936,43.7,42.8,128,3080
2014-01-20,2013,4,16,20,738.32,0.38,4,Mod_Dry,34,5,4,3,45,91,0.12,647.3,0.88,647.3,0,0,0,0,-3,3,34,5,4,0,48,690,990,966.9,23.1,0.319,0.233,0.0101,0.552,0.0239,3,0.234,0.786,0.034,22.4,0.956,0.98,0.937,45.2,44.3,133,3190
2014-01-21,2013,4,17,21,761.56,0.37,3,Normal,41,6,4,3,66,120,0.16,641.6,0.84,641.6,0,0,0,0,-3,3,41,6,4,0,69,693,990,966.9,23.1,0.32,0.23,0.00996,0.55,0.0238,3,0.231,0.781,0.0339,22.3,0.956,0.98,0.937,44.7,43.8,131,3150
2014-01-22,2013,4,17,22,777.21,0.36,3,Normal,41,6,4,3,66,120,0.15,657.2,0.85,657.2,0,0,0,0,-3,3,41,6,4,0,69,708,990,967,23,0.329,0.24,0.0104,0.569,0.0247,3,0.238,0.807,0.0351,22.2,0.956,0.98,0.937,45.6,44.7,134,3220
2014-01-23,2013,4,17,23,795.7,0.35,3,Normal,41,6,4,3,66,120,0.15,675.7,0.85,675.7,0,0,0,0,-3,3,41,6,4,0,69,727,990,967.1,22.9,0.339,0.252,0.011,0.592,0.0258,3,0.247,0.838,0.0366,22.1,0.957,0.98,0.938,46.7,45.7,137,3290
2014-01-24,2013,4,17,24,821.24,0.34,3,Normal,41,6,4,3,66,120,0.15,701.2,0.85,701.2,0,0,0,0,-3,3,41,6,4,0,69,752,990,967.2,22.8,0.354,0.269,0.0118,0.623,0.0273,3,0.258,0.881,0.0386,21.9,0.957,0.98,0.938,48.1,47.2,141,3390
2014-01-25,2013,4,17,25,849.78,0.33,3,Normal,41,6,4,3,66,120,0.14,729.8,0.86,729.8,0,0,0,0,-3,3,41,6,4,0,69,781,990,967.3,22.7,0.37,0.288,0.0127,0.659,0.029,3,0.271,0.93,0.041,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2014-01-26,2013,4,17,26,880.66,0.32,3,Normal,41,6,4,3,66,120,0.14,760.7,0.86,760.7,0,0,0,0,-3,3,41,6,4,0,69,812,990,967.4,22.6,0.398,0.307,0.0136,0.705,0.0312,3,0.283,0.988,0.0438,21.6,0.957,0.98,0.937,51.4,48.2,145,3470
2014-01-27,2013,4,17,27,917.96,0.31,3,Normal,41,6,4,3,66,120,0.13,798,0.87,798,0,0,0,0,-3,3,41,6,4,0,69,849,990,967.6,22.4,0.432,0.325,0.0145,0.757,0.0338,4,0.212,0.969,0.0432,21.5,0.953,0.976,0.93,40,39.1,156,3750
2014-01-28,2013,4,18,28,957.38,0.3,3,Normal,41,6,4,3,66,120,0.13,837.4,0.88,837.4,0,0,0,0,-3,3,41,6,4,0,69,888,990,967.7,22.3,0.468,0.344,0.0155,0.812,0.0365,4,0.225,1.04,0.0466,21.2,0.954,0.979,0.935,41.6,40.7,163,3910
2014-01-29,2013,4,18,29,998.63,0.29,3,Normal,41,6,4,3,66,120,0.12,878.6,0.88,878.6,0,0,0,0,-3,3,41,6,4,0,69,930,990,967.9,22.1,0.506,0.364,0.0165,0.87,0.0394,4,0.239,1.11,0.0502,21,0.955,0.98,0.936,43.2,42.3,169,4060
2014-01-30,2013,4,18,30,1046.7,0.28,3,Normal,41,6,4,3,66,120,0.12,926.7,0.89,926.7,0,0,0,0,-3,3,41,6,4,0,69,978,990,968,22,0.55,0.388,0.0177,0.937,0.0427,4,0.255,1.19,0.0543,20.8,0.956,0.98,0.936,45.1,44.2,177,4240
2014-01-31,2013,4,18,31,1096.6,0.26,3,Normal,41,6,4,3,66,120,0.11,976.6,0.89,976.6,0,0,0,0,-3,3,41,6,4,0,69,1030,990,968.2,21.8,0.596,0.412,0.0189,1.01,0.0462,4,0.272,1.28,0.0587,20.5,0.956,0.98,0.937,46.9,46,184,4420
2014-02-01,2013,5,18,32,1148.2,0.26,2,Mod_Wet,49,8,7,5,93,162,0.14,986.2,0.86,986.2,0,0,0,0,-5,5,49,8,7,0,98,1050,990,968.4,21.6,0.625,0.416,0.0192,1.04,0.0482,4,0.275,1.32,0.0609,20.3,0.955,0.98,0.936,46.9,46,184,4420
2014-02-02,2013,5,18,33,1201.3,0.25,2,Mod_Wet,49,8,7,5,93,162,0.14,1039,0.86,1039,0,0,0,0,-5,5,49,8,7,0,98,1100,990,968.5,21.5,0.703,0.511,0.0238,1.21,0.0566,4,0.288,1.5,0.07,20,0.955,0.98,0.936,48.6,47.6,190,4570
2014-02-03,2013,5,18,34,1255.9,0.24,2,Mod_Wet,49,8,7,5,93,162,0.13,1094,0.87,1094,0,0,0,0,-5,5,49,8,7,0,98,1160,990,968.7,21.3,0.783,0.634,0.0298,1.42,0.0666,4,0.299,1.72,0.0806,19.6,0.954,0.98,0.935,50.1,48.2,193,4630
2014-02-04,2013,5,19,35,1305.9,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1144,0.88,1100,44,10,1,1,-4,36,59,9,8,1,129,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
