date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-02-05,2013,5,19,36,1344.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1183,0.88,1100,83,19,2,3,-3,62,68,10,10,2,155,1190,990,969,21,0.827,0.648,0.0308,1.48,0.0702,4,0.3,1.78,0.0845,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
2014-02-06,2013,5,19,37,1378.2,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1216,0.88,1100,116,26,3,4,-2,85,75,11,11,3,178,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0712,4,0.3,1.79,0.0855,19.1,0.953,0.98,0.934,49.1,48.1,193,4620
2014-02-07,2013,5,19,38,1393.5,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1232,0.88,1100,132,30,4,4,-1,95,79,12,11,4,188,1200,990,969.1,20.9,0.848,0.648,0.0311,1.5,0.0717,4,0.3,1.8,0.0861,19.1,0.953,0.98,0.934,49,48,192,4610
2014-02-08,2013,5,19,39,1402.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2014-02-09,2013,5,19,40,1412,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-02-10,2013,5,19,41,1421.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2014-02-11,2013,5,20,42,1430.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2014-02-12,2013,5,20,43,1440,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1278,0.89,1100,178,40,5,5,0,128,89,13,12,5,221,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-02-13,2013,5,20,44,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-02-14,2013,5,20,45,1458.7,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1297,0.89,1100,197,45,6,6,1,139,94,14,13,6,232,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
2014-02-15,2013,5,20,46,1468.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1306,0.89,1100,206,47,6,6,1,146,96,14,13,6,239,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2014-02-16,2013,5,20,47,1477.6,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1316,0.89,1100,216,49,6,7,1,153,98,14,14,6,246,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.0889,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-02-17,2013,5,20,48,1480.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-02-18,2013,5,21,49,1483.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2014-02-19,2013,5,21,50,1487.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1325,0.89,1100,225,51,7,7,2,158,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-02-20,2013,5,21,51,1490.2,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1328,0.89,1100,228,51,7,7,2,161,100,15,14,7,254,1230,990,969.5,20.5,0.89,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47.1,188,4520
2014-02-21,2013,5,21,52,1487.1,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1325,0.89,1100,225,51,7,7,2,158,100,15,14,7,251,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0748,4,0.3,1.84,0.0894,18.7,0.952,0.98,0.933,48.1,47.1,188,4520
2014-02-22,2013,5,21,53,1483.9,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1322,0.89,1100,222,50,7,7,2,156,99,15,14,7,249,1230,990,969.4,20.6,0.887,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0892,18.7,0.952,0.98,0.933,48.1,47.1,189,4530
2014-02-23,2013,5,21,54,1480.7,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1319,0.89,1100,219,49,7,7,2,154,98,15,14,7,247,1230,990,969.4,20.6,0.885,0.648,0.0315,1.53,0.0745,4,0.3,1.83,0.0891,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2014-02-24,2013,5,21,55,1471.3,0.2,2,Mod_Wet,49,8,7,5,93,162,0.11,1309,0.89,1100,209,47,6,6,1,149,96,14,13,6,242,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-02-25,2013,5,22,56,1461.8,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1300,0.89,1100,200,45,6,6,1,142,94,14,13,6,235,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-02-26,2013,5,22,57,1452.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1290,0.89,1100,190,43,6,6,1,134,92,14,13,6,227,1220,990,969.3,20.7,0.873,0.648,0.0314,1.52,0.0736,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2014-02-27,2013,5,22,58,1449.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1287,0.89,1100,187,42,6,6,1,132,91,14,13,6,225,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-02-28,2013,5,22,59,1446.2,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1284,0.89,1100,184,42,6,6,1,129,91,14,13,6,222,1220,990,969.3,20.7,0.871,0.648,0.0313,1.52,0.0734,4,0.3,1.82,0.0879,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-01,2013,6,22,60,1443.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-02,2013,6,22,61,1440,0.21,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2014-03-03,2013,6,22,62,1443.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-03-04,2013,6,23,63,1452.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2014-03-05,2013,6,23,64,1461.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1279,0.88,1100,179,40,5,5,-4,133,89,14,14,5,240,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.0881,18.8,0.952,0.98,0.933,48.3,47.4,189,4550
2014-03-06,2013,6,23,65,1477.6,0.2,3,Normal,49,9,9,9,107,183,0.12,1295,0.88,1100,195,44,6,6,-3,142,93,15,15,6,249,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2014-03-07,2013,6,23,66,1499.8,0.2,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2014-03-08,2013,6,23,67,1528.5,0.19,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2014-03-09,2013,6,23,68,1570.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1387,0.88,1100,287,51,9,9,0,218,100,18,18,9,325,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0915,18.4,0.952,0.98,0.933,47.3,46.4,185,4450
2014-03-10,2013,6,23,69,1612.7,0.18,3,Normal,49,9,9,9,107,183,0.11,1430,0.89,1100,330,51,9,10,1,259,100,18,19,10,366,1240,990,969.8,20.2,0.911,0.648,0.0322,1.56,0.0774,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,46.9,46,184,4420
2014-03-11,2013,6,24,70,1662.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2014-03-12,2013,6,24,71,1712.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-03-13,2013,6,24,72,1762.9,0.16,3,Normal,49,9,9,9,107,183,0.1,1580,0.9,1100,480,51,9,15,5,400,100,18,24,14,507,1240,990,970.3,19.7,0.924,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2014-03-14,2013,6,24,73,1814.1,0.15,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2014-03-15,2013,6,24,74,1865.9,0.15,3,Normal,49,9,9,9,107,183,0.098,1683,0.9,1100,583,51,9,16,8,499,100,18,25,17,606,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0814,4,0.3,1.87,0.0969,17.5,0.95,0.98,0.931,44.7,43.8,175,4210
2014-03-16,2013,6,24,75,1918.2,0.14,3,Normal,49,9,9,9,107,183,0.095,1735,0.91,1100,635,51,9,16,10,549,100,18,25,19,656,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2014-03-17,2013,6,24,76,1971,0.14,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2014-03-18,2013,6,25,77,2024.3,0.14,3,Normal,49,9,9,9,107,183,0.09,1841,0.91,1100,741,51,9,16,13,652,100,18,25,22,759,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2014-03-19,2013,6,25,78,2071,0.13,3,Normal,49,9,9,9,107,183,0.088,1888,0.91,1100,788,51,9,16,15,697,100,18,25,24,804,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2014-03-20,2013,6,25,79,2125.2,0.13,3,Normal,49,9,9,9,107,183,0.086,1942,0.91,1100,842,51,9,16,16,750,100,18,25,25,857,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,167,4020
2014-03-21,2013,6,25,80,2180,0.12,3,Normal,49,9,9,9,107,183,0.084,1997,0.92,1100,897,51,9,16,18,803,100,18,25,27,910,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2014-03-22,2013,6,25,81,2242.6,0.12,3,Normal,49,9,9,9,107,183,0.082,2060,0.92,1100,960,51,9,16,20,864,100,18,25,29,971,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.086,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,164,3950
2014-03-23,2013,6,25,82,2290.9,0.12,3,Normal,49,9,9,9,107,183,0.08,2108,0.92,1100,1010,51,9,16,21,911,100,18,25,30,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2014-03-24,2013,6,25,83,2332,0.11,3,Normal,49,9,9,9,107,183,0.079,2149,0.92,1100,1050,51,9,16,22,951,100,18,25,31,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2014-03-25,2013,6,26,84,2380.9,0.11,3,Normal,49,9,9,9,107,183,0.077,2198,0.92,1100,1100,51,9,16,24,998,100,18,25,33,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2014-03-26,2013,6,26,85,2437.7,0.1,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2014-03-27,2013,6,26,86,2494.9,0.098,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2014-03-28,2013,6,26,87,2552.6,0.094,3,Normal,49,9,9,9,107,183,0.072,2370,0.93,1100,1270,51,9,16,29,1170,100,18,25,38,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2014-03-29,2013,6,26,88,2602.9,0.09,3,Normal,49,9,9,9,107,183,0.07,2420,0.93,1100,1320,51,9,16,31,1210,100,18,25,40,1320,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2014-03-30,2013,6,26,89,2653.5,0.086,3,Normal,49,9,9,9,107,183,0.069,2471,0.93,1100,1370,51,9,16,32,1260,100,18,25,41,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2014-03-31,2013,6,26,90,2696.6,0.083,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2014-04-01,2013,7,27,91,2739.8,0.079,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2014-04-02,2013,7,27,92,2783.3,0.075,3,Normal,54,13,14,19,117,217,0.078,2566,0.92,1100,1470,46,5,11,25,1380,100,18,25,44,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0926,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.4,37.4,150,3590
2014-04-03,2013,7,27,93,2819.1,0.072,3,Normal,54,13,14,19,117,217,0.077,2602,0.92,1100,1500,46,5,11,26,1410,100,18,25,45,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2014-04-04,2013,7,27,94,2846.9,0.07,3,Normal,54,13,14,19,117,217,0.076,2630,0.92,1100,1530,46,5,11,27,1440,100,18,25,46,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2014-04-05,2013,7,27,95,2866.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-06,2013,7,27,96,2878.9,0.066,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2014-04-07,2013,7,27,97,2890.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2014-04-08,2013,7,28,98,2894.9,0.064,3,Normal,54,13,14,19,117,217,0.075,2678,0.93,1100,1580,46,5,11,28,1490,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2014-04-09,2013,7,28,99,2890.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2674,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2014-04-10,2013,7,28,100,2886.9,0.065,3,Normal,54,13,14,19,117,217,0.075,2670,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2014-04-11,2013,7,28,101,2882.9,0.066,3,Normal,54,13,14,19,117,217,0.075,2666,0.93,1100,1570,46,5,11,28,1480,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2014-04-12,2013,7,28,102,2878.9,0.066,3,Normal,54,13,14,19,117,217,0.075,2662,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2014-04-13,2013,7,28,103,2874.9,0.066,3,Normal,54,13,14,19,117,217,0.075,2658,0.93,1100,1560,46,5,11,28,1470,100,18,25,47,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2014-04-14,2013,7,28,104,2870.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2654,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-15,2013,7,29,105,2866.9,0.067,3,Normal,54,13,14,19,117,217,0.076,2650,0.92,1100,1550,46,5,11,28,1460,100,18,25,47,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2014-04-16,2013,7,29,106,2862.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-17,2013,7,29,107,2858.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-18,2013,7,29,108,2854.9,0.069,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-19,2013,7,29,109,2850.9,0.069,3,Normal,54,13,14,19,117,217,0.076,2634,0.92,1100,1530,46,5,11,27,1450,100,18,25,46,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-20,2013,7,29,110,2854.9,0.069,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-21,2013,7,29,111,2858.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-22,2013,7,30,112,2862.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-23,2013,7,30,113,2858.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-24,2013,7,30,114,2854.9,0.069,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-04-25,2013,7,30,115,2858.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-26,2013,7,30,116,2862.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-27,2013,7,30,117,2858.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-28,2013,7,30,118,2862.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2646,0.92,1100,1550,46,5,11,27,1460,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,14.9,0.941,0.972,0.914,37.9,36.8,147,3540
2014-04-29,2013,7,31,119,2858.9,0.068,3,Normal,54,13,14,19,117,217,0.076,2642,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2014-04-30,2013,7,31,120,2854.9,0.069,3,Normal,54,13,14,19,117,217,0.076,2638,0.92,1100,1540,46,5,11,27,1450,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2014-05-01,2013,8,31,121,2842.9,0.07,3,Normal,55,13,13,17,178,276,0.097,2567,0.9,1100,1470,45,5,12,27,1380,100,18,25,44,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,37,148,3550
2014-05-02,2013,8,31,122,2823,0.072,3,Normal,55,13,13,17,178,276,0.098,2547,0.9,1100,1450,45,5,12,26,1360,100,18,25,43,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2014-05-03,2013,8,31,123,2795.2,0.074,3,Normal,55,13,13,17,178,276,0.099,2519,0.9,1100,1420,45,5,12,26,1330,100,18,25,43,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2014-05-04,2013,8,31,124,2767.5,0.077,3,Normal,55,13,13,17,178,276,0.1,2491,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2014-05-05,2013,8,31,125,2731.9,0.08,3,Normal,55,13,13,17,178,276,0.1,2456,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2014-05-06,2013,8,32,126,2696.6,0.083,3,Normal,55,13,13,17,178,276,0.1,2421,0.9,1100,1320,45,5,12,23,1240,100,18,25,40,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2014-05-07,2013,8,32,127,2661.3,0.086,3,Normal,55,13,13,17,178,276,0.1,2385,0.9,1100,1290,45,5,12,22,1200,100,18,25,39,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2014-05-08,2013,8,32,128,2626.2,0.088,3,Normal,55,13,13,17,178,276,0.1,2350,0.9,1100,1250,45,5,12,21,1170,100,18,25,38,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0905,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.5,38.5,154,3690
2014-05-09,2013,8,32,129,2591.3,0.091,3,Normal,55,13,13,17,178,276,0.11,2315,0.89,1100,1220,45,5,12,19,1130,100,18,25,36,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2014-05-10,2013,8,32,130,2556.4,0.094,3,Normal,55,13,13,17,178,276,0.11,2280,0.89,1100,1180,45,5,12,18,1100,100,18,25,35,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0897,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2014-05-11,2013,8,32,131,2521.8,0.096,2,Mod_Wet,65,14,17,23,202,321,0.13,2201,0.87,1100,1100,35,4,8,10,1040,100,18,25,33,1250,1240,990,972.4,17.6,0.926,0.648,0.0367,1.57,0.0892,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2014-05-12,2013,8,32,132,2487.3,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2166,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2014-05-13,2013,8,33,133,2452.9,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2132,0.87,1100,1030,35,4,8,8,977,100,18,25,31,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2014-05-14,2013,8,33,134,2418.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2098,0.87,1100,998,35,4,8,7,944,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.088,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,160,3830
2014-05-15,2013,8,33,135,2384.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2064,0.86,1100,964,35,4,8,6,911,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2014-05-16,2013,8,33,136,2350.7,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2030,0.86,1100,930,35,4,8,5,878,100,18,25,28,1080,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.3,40.4,162,3880
2014-05-17,2013,8,33,137,2309.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1989,0.86,1100,889,35,4,8,4,838,100,18,25,27,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2014-05-18,2013,8,33,138,2268.5,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1948,0.86,1100,848,35,4,8,2,799,100,18,25,25,1000,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2014-05-19,2013,8,33,139,2213.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1892,0.85,1100,792,35,4,8,1,744,100,18,25,24,946,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2014-05-20,2013,8,34,140,2158,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1837,0.85,1100,737,35,4,8,-1,691,100,18,25,22,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.7,167,4000
2014-05-21,2013,8,34,141,2103.5,0.13,3,Normal,55,13,13,17,178,276,0.13,1827,0.87,1100,727,45,5,12,5,660,100,18,25,22,838,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2014-05-22,2013,8,34,142,2056.6,0.13,3,Normal,55,13,13,17,178,276,0.13,1781,0.87,1100,681,45,5,12,3,616,100,18,25,20,794,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0839,4,0.3,1.87,0.0999,16.9,0.948,0.98,0.929,43.2,42.3,169,4060
2014-05-23,2013,8,34,143,2010.1,0.14,3,Normal,55,13,13,17,178,276,0.14,1734,0.86,1100,634,45,5,12,2,570,100,18,25,19,748,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2014-05-24,2013,8,34,144,1963.9,0.14,3,Normal,55,13,13,17,178,276,0.14,1688,0.86,1100,588,45,5,12,1,525,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2014-05-25,2013,8,34,145,1918.2,0.14,3,Normal,55,13,13,17,178,276,0.14,1642,0.86,1100,542,45,5,12,-1,481,100,18,25,16,659,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2014-05-26,2013,8,34,146,1872.8,0.15,3,Normal,55,13,13,17,178,276,0.15,1597,0.85,1100,497,45,5,12,-2,437,100,18,25,15,615,1240,990,970.7,19.3,0.926,0.648,0.0336,1.57,0.0815,4,0.3,1.87,0.0971,17.4,0.949,0.98,0.93,44.6,43.8,175,4200
2014-05-27,2013,8,35,147,1827.8,0.15,3,Normal,55,13,13,17,178,276,0.15,1552,0.85,1100,452,45,5,12,-3,393,100,18,25,14,571,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45,44.1,177,4240
2014-05-28,2013,8,35,148,1783.3,0.16,3,Normal,55,13,13,17,178,276,0.15,1507,0.84,1100,407,45,5,12,-5,350,100,18,25,12,528,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2014-05-29,2013,8,35,149,1745.9,0.16,3,Normal,55,13,13,17,178,276,0.16,1470,0.84,1100,370,45,5,11,-6,315,100,18,24,11,493,1240,990,970.3,19.7,0.924,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.8,44.9,179,4310
2014-05-30,2013,8,35,150,1708.9,0.17,3,Normal,55,13,13,17,178,276,0.16,1433,0.84,1100,333,45,5,10,-7,280,100,18,23,10,458,1240,990,970.2,19.8,0.921,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0942,18,0.951,0.98,0.932,46.1,45.2,181,4340
2014-05-31,2013,8,35,151,1672.1,0.17,3,Normal,55,13,13,17,178,276,0.17,1396,0.83,1100,296,45,5,9,-8,245,100,18,22,9,423,1240,990,970,20,0.919,0.648,0.0325,1.57,0.0785,4,0.3,1.87,0.0935,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2014-06-01,2013,9,35,152,1635.7,0.18,3,Normal,53,12,12,13,120,210,0.13,1426,0.87,1100,326,47,6,10,-3,266,100,18,22,10,386,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.093,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2014-06-02,2013,9,35,153,1599.6,0.18,3,Normal,53,12,12,13,120,210,0.13,1390,0.87,1100,290,47,6,9,-4,232,100,18,21,9,352,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0774,4,0.3,1.86,0.0923,18.3,0.952,0.98,0.933,47,46.1,184,4430
2014-06-03,2013,9,36,154,1563.9,0.19,3,Normal,53,12,12,13,120,210,0.13,1354,0.87,1100,254,47,6,8,-5,198,100,18,20,8,318,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.4,46.4,186,4460
2014-06-04,2013,9,36,155,1528.5,0.19,3,Normal,53,12,12,13,120,210,0.14,1318,0.86,1100,218,47,6,7,-6,164,100,18,19,7,284,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2014-06-05,2013,9,36,156,1499.8,0.2,3,Normal,53,12,12,13,120,210,0.14,1290,0.86,1100,190,43,6,6,-7,142,96,18,18,6,262,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.09,18.7,0.952,0.98,0.933,47.9,47,188,4510
2014-06-06,2013,9,36,157,1471.3,0.2,3,Normal,53,12,12,13,120,210,0.14,1261,0.86,1100,161,36,5,5,-8,123,89,17,17,5,243,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2014-06-07,2013,9,36,158,1443.1,0.21,3,Normal,53,12,12,13,120,210,0.15,1233,0.85,1100,133,30,4,4,-9,104,83,16,16,4,224,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2014-06-08,2013,9,36,159,1415.1,0.22,3,Normal,53,12,12,13,120,210,0.15,1205,0.85,1100,105,24,3,3,-10,85,77,15,15,3,205,1210,990,969.2,20.8,0.855,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0867,19,0.952,0.98,0.933,48.8,47.8,191,4590
2014-06-09,2013,9,36,160,1387.4,0.22,3,Normal,53,12,12,13,120,210,0.15,1177,0.85,1100,77,17,2,2,-11,67,70,14,14,2,187,1200,990,969.1,20.9,0.842,0.648,0.031,1.49,0.0714,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48.1,192,4610
2014-06-10,2013,9,37,161,1335.8,0.23,3,Normal,53,12,12,13,120,210,0.16,1126,0.84,1100,26,6,1,1,-12,30,59,13,13,1,150,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2014-06-11,2013,9,37,162,1285.2,0.24,3,Normal,53,12,12,13,120,210,0.16,1075,0.84,1075,0,0,0,0,-13,13,53,12,12,0,133,1150,990,968.8,21.2,0.775,0.592,0.0279,1.37,0.0645,4,0.295,1.66,0.0784,19.5,0.954,0.98,0.935,49.1,48.2,193,4620
2014-06-12,2013,9,37,163,1241.4,0.24,3,Normal,53,12,12,13,120,210,0.17,1031,0.83,1031,0,0,0,0,-13,13,53,12,12,0,133,1110,990,968.7,21.3,0.711,0.494,0.0231,1.2,0.0564,4,0.286,1.49,0.0699,19.9,0.955,0.98,0.936,47.9,47,188,4510
2014-06-13,2013,9,37,164,1198.5,0.25,3,Normal,53,12,12,13,120,210,0.17,988.5,0.82,988.5,0,0,0,0,-13,13,53,12,12,0,133,1070,990,968.5,21.5,0.648,0.417,0.0194,1.07,0.0496,4,0.276,1.34,0.0625,20.1,0.955,0.98,0.936,46.6,45.7,183,4390
2014-06-14,2013,9,37,165,1162,0.25,3,Normal,53,12,12,13,120,210,0.18,952,0.82,952,0,0,0,0,-13,13,53,12,12,0,133,1030,990,968.4,21.6,0.597,0.4,0.0185,0.997,0.0462,4,0.264,1.26,0.0584,20.3,0.955,0.98,0.936,45.3,44.4,178,4260
2014-06-15,2013,9,37,166,1126.3,0.26,3,Normal,53,12,12,13,120,210,0.19,916.3,0.81,916.3,0,0,0,0,-13,13,53,12,12,0,133,993,990,968.3,21.7,0.564,0.382,0.0176,0.947,0.0436,4,0.252,1.2,0.0552,20.5,0.955,0.98,0.936,44,43.1,172,4140
2014-06-16,2013,9,37,167,1096.6,0.26,3,Normal,53,12,12,13,120,210,0.19,886.6,0.81,886.6,0,0,0,0,-13,13,53,12,12,0,133,964,990,968.2,21.8,0.537,0.368,0.0169,0.905,0.0415,4,0.242,1.15,0.0526,20.6,0.955,0.98,0.936,42.9,42,168,4030
2014-06-17,2013,9,38,168,1067.5,0.27,3,Normal,53,12,12,13,120,210,0.2,857.5,0.8,857.5,0,0,0,0,-13,13,53,12,12,0,133,934,990,968.1,21.9,0.51,0.354,0.0162,0.864,0.0395,4,0.232,1.1,0.0501,20.8,0.954,0.98,0.935,41.7,40.9,163,3920
2014-06-18,2013,9,38,169,1044.1,0.28,3,Normal,53,12,12,13,120,210,0.2,834.1,0.8,834.1,0,0,0,0,-13,13,53,12,12,0,133,911,990,968,22,0.489,0.343,0.0156,0.832,0.0379,4,0.224,1.06,0.0481,20.9,0.954,0.978,0.932,40.8,39.9,159,3830
2014-06-19,2013,9,38,170,1021.1,0.28,3,Normal,53,12,12,13,120,210,0.21,811.1,0.79,811.1,0,0,0,0,-13,13,53,12,12,0,133,888,990,968,22,0.468,0.332,0.015,0.8,0.0363,4,0.216,1.02,0.0461,21,0.953,0.976,0.93,39.8,38.9,155,3730
2014-06-20,2013,9,38,171,998.63,0.29,3,Normal,53,12,12,13,120,210,0.21,788.6,0.79,788.6,0,0,0,0,-13,13,53,12,12,0,133,866,990,967.9,22.1,0.447,0.321,0.0145,0.768,0.0347,3,0.29,1.06,0.0479,21,0.956,0.98,0.937,51.9,48.2,145,3470
2014-06-21,2013,9,38,172,976.57,0.29,3,Normal,53,12,12,13,120,210,0.21,766.6,0.79,766.6,0,0,0,0,-13,13,53,12,12,0,133,844,990,967.8,22.2,0.427,0.31,0.014,0.737,0.0332,3,0.284,1.02,0.046,21.2,0.956,0.98,0.937,50.7,48.2,145,3470
2014-06-22,2013,9,38,173,955,0.3,3,Normal,53,12,12,13,120,210,0.22,745,0.78,745,0,0,0,0,-13,13,53,12,12,0,133,822,990,967.7,22.3,0.407,0.299,0.0134,0.706,0.0317,3,0.278,0.984,0.0442,21.3,0.957,0.98,0.938,49.6,48.2,145,3470
2014-06-23,2013,9,38,174,938.59,0.3,3,Normal,53,12,12,13,120,210,0.22,728.6,0.78,728.6,0,0,0,0,-13,13,53,12,12,0,133,806,990,967.7,22.3,0.392,0.288,0.0129,0.68,0.0304,3,0.27,0.95,0.0425,21.4,0.957,0.98,0.937,48.7,47.8,143,3440
2014-06-24,2013,9,39,175,922.5,0.31,3,Normal,53,12,12,13,120,210,0.23,712.5,0.77,712.5,0,0,0,0,-13,13,53,12,12,0,133,790,990,967.6,22.4,0.378,0.277,0.0124,0.655,0.0292,3,0.263,0.918,0.041,21.5,0.957,0.98,0.937,47.9,46.9,141,3380
2014-06-25,2013,9,39,176,906.76,0.31,3,Normal,53,12,12,13,120,210,0.23,696.8,0.77,696.8,0,0,0,0,-13,13,53,12,12,0,133,774,990,967.5,22.5,0.366,0.266,0.0119,0.633,0.0282,3,0.256,0.889,0.0395,21.6,0.957,0.98,0.937,47,46.1,138,3320
2014-06-26,2013,9,39,177,891.39,0.32,3,Normal,53,12,12,13,120,210,0.24,681.4,0.76,681.4,0,0,0,0,-13,13,53,12,12,0,133,758,990,967.5,22.5,0.358,0.256,0.0114,0.614,0.0272,3,0.249,0.863,0.0383,21.7,0.957,0.98,0.937,46.2,45.3,136,3260
2014-06-27,2013,9,39,178,876.42,0.32,3,Normal,53,12,12,13,120,210,0.24,666.4,0.76,666.4,0,0,0,0,-13,13,53,12,12,0,133,743,990,967.4,22.6,0.349,0.246,0.0109,0.595,0.0263,3,0.242,0.838,0.0371,21.8,0.956,0.98,0.937,45.3,44.4,133,3200
2014-06-28,2013,9,39,179,861.88,0.32,3,Normal,53,12,12,13,120,210,0.24,651.9,0.76,651.9,0,0,0,0,-13,13,53,12,12,0,133,729,990,967.3,22.7,0.341,0.236,0.0104,0.577,0.0255,3,0.236,0.813,0.0359,21.8,0.956,0.98,0.937,44.5,43.6,131,3140
2014-06-29,2013,9,39,180,847.8,0.33,3,Normal,53,12,12,13,120,210,0.25,637.8,0.75,637.8,0,0,0,0,-13,13,53,12,12,0,133,715,990,967.3,22.7,0.333,0.227,0.01,0.56,0.0247,3,0.23,0.789,0.0348,21.9,0.955,0.98,0.936,43.7,42.8,128,3080
2014-06-30,2013,9,39,181,834.24,0.33,3,Normal,53,12,12,13,120,210,0.25,624.2,0.75,624.2,0,0,0,0,-13,13,53,12,12,0,133,701,990,967.2,22.8,0.325,0.218,0.00958,0.543,0.0239,3,0.223,0.766,0.0337,22,0.955,0.98,0.936,42.9,42,126,3020
2014-07-01,2013,10,40,182,821.24,0.34,3,Normal,50,10,9,9,108,186,0.23,635.2,0.77,635.2,0,0,0,0,-9,9,50,10,9,0,117,704,990,967.2,22.8,0.327,0.225,0.00988,0.552,0.0242,3,0.228,0.78,0.0342,22,0.955,0.98,0.936,43.7,42.8,129,3080
2014-07-02,2013,10,40,183,808.89,0.34,3,Normal,50,10,9,9,108,186,0.23,622.9,0.77,622.9,0,0,0,0,-9,9,50,10,9,0,117,692,990,967.1,22.9,0.32,0.217,0.00949,0.537,0.0235,3,0.223,0.76,0.0332,22.1,0.955,0.98,0.936,43,42.1,126,3030
2014-07-03,2013,10,40,184,797.29,0.35,3,Normal,50,10,9,9,108,186,0.23,611.3,0.77,611.3,0,0,0,0,-9,9,50,10,9,0,117,680,990,967.1,22.9,0.313,0.209,0.00914,0.522,0.0228,3,0.218,0.74,0.0323,22.2,0.955,0.98,0.935,42.3,41.4,124,2980
2014-07-04,2013,10,40,185,786.62,0.35,3,Normal,50,10,9,9,108,186,0.24,600.6,0.76,600.6,0,0,0,0,-9,9,50,10,9,0,117,670,990,967,23,0.307,0.202,0.00881,0.509,0.0222,3,0.213,0.722,0.0315,22.2,0.954,0.98,0.935,41.7,40.8,122,2940
2014-07-05,2013,10,40,186,779.74,0.36,3,Normal,50,10,9,9,108,186,0.24,593.7,0.76,593.7,0,0,0,0,-9,9,50,10,9,0,117,663,990,967,23,0.303,0.198,0.0086,0.501,0.0218,3,0.21,0.71,0.0309,22.3,0.954,0.979,0.933,41.2,40.3,121,2900
2014-07-06,2013,10,40,187,773.72,0.36,3,Normal,50,10,9,9,108,186,0.24,587.7,0.76,587.7,0,0,0,0,-9,9,50,10,9,0,117,657,990,967,23,0.3,0.194,0.00842,0.493,0.0214,3,0.207,0.7,0.0304,22.3,0.953,0.978,0.932,40.9,39.9,120,2880
2014-07-07,2013,10,40,188,766.21,0.36,3,Normal,50,10,9,9,108,186,0.24,580.2,0.76,580.2,0,0,0,0,-9,9,50,10,9,0,117,649,990,967,23,0.295,0.189,0.00819,0.484,0.021,3,0.204,0.688,0.0299,22.3,0.953,0.977,0.931,40.4,39.5,118,2840
2014-07-08,2013,10,41,189,753.36,0.37,3,Normal,50,10,9,9,108,186,0.25,567.4,0.75,567.4,0,0,0,0,-9,9,50,10,9,0,117,636,990,966.9,23.1,0.288,0.18,0.0078,0.468,0.0203,3,0.198,0.666,0.0288,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2014-07-09,2013,10,41,190,741.06,0.37,3,Normal,50,10,9,9,108,186,0.25,555.1,0.75,555.1,0,0,0,0,-9,9,50,10,9,0,117,624,990,966.9,23.1,0.281,0.172,0.00742,0.453,0.0196,3,0.192,0.645,0.0279,22.5,0.951,0.973,0.926,38.8,37.8,113,2720
2014-07-10,2013,10,41,191,729.85,0.38,3,Normal,50,10,9,9,108,186,0.26,543.9,0.74,543.9,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.164,0.00709,0.439,0.0189,3,0.187,0.626,0.027,22.6,0.95,0.972,0.923,38.1,37,111,2670
2014-07-11,2013,10,41,192,718.09,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,491.1,0.68,491.1,0,0,0,0,-11,11,58,11,11,0,147,571,990,966.8,23.2,0.251,0.131,0.00563,0.382,0.0164,2,0.274,0.656,0.0282,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2014-07-12,2013,10,41,193,706.33,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,479.3,0.68,479.3,0,0,0,0,-11,11,58,11,11,0,147,559,990,966.7,23.3,0.244,0.125,0.00538,0.37,0.0159,2,0.266,0.636,0.0273,22.6,0.957,0.98,0.937,50.9,48.2,96.4,2310
2014-07-13,2013,10,41,194,695.12,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,468.1,0.67,468.1,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0154,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.9,48.2,96.4,2310
2014-07-14,2013,10,41,195,685,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,458,0.67,458,0,0,0,0,-11,11,58,11,11,0,147,538,990,966.6,23.4,0.232,0.115,0.00493,0.347,0.0149,2,0.252,0.599,0.0256,22.8,0.957,0.98,0.938,48.9,48,95.9,2300
2014-07-15,2013,10,42,196,674.34,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,447.3,0.66,447.3,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00471,0.336,0.0144,2,0.244,0.581,0.0248,22.8,0.958,0.98,0.939,47.9,47,94,2260
2014-07-16,2013,10,42,197,663.67,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,436.7,0.66,436.7,0,0,0,0,-11,11,58,11,11,0,147,517,990,966.6,23.4,0.22,0.105,0.00448,0.325,0.0139,2,0.237,0.563,0.024,22.9,0.957,0.98,0.938,46.9,46,91.9,2210
2014-07-17,2013,10,42,198,653.56,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,426.6,0.65,426.6,0,0,0,0,-11,11,58,11,11,0,147,507,990,966.5,23.5,0.214,0.1,0.00427,0.315,0.0134,2,0.23,0.545,0.0232,22.9,0.956,0.98,0.937,45.9,45,90,2160
2014-07-18,2013,10,42,199,644.53,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,417.5,0.65,417.5,0,0,0,0,-11,11,58,11,11,0,147,498,990,966.5,23.5,0.211,0.0961,0.00408,0.307,0.0131,2,0.224,0.532,0.0226,23,0.956,0.98,0.937,45,44.1,88.2,2120
2014-07-19,2013,10,42,200,634.96,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,408,0.64,408,0,0,0,0,-11,11,58,11,11,0,147,488,990,966.4,23.6,0.208,0.0916,0.00389,0.299,0.0127,2,0.218,0.517,0.022,23,0.955,0.98,0.936,44,43.2,86.3,2070
2014-07-20,2013,10,42,201,625.39,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,398.4,0.64,398.4,0,0,0,0,-11,11,58,11,11,0,147,478,990,966.4,23.6,0.204,0.087,0.00369,0.291,0.0123,2,0.211,0.503,0.0213,23.1,0.955,0.98,0.935,43.1,42.2,84.4,2030
2014-07-21,2013,10,42,202,615.82,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,388.8,0.63,388.8,0,0,0,0,-11,11,58,11,11,0,147,469,990,966.4,23.6,0.201,0.0825,0.00349,0.284,0.012,2,0.205,0.488,0.0207,23.1,0.953,0.98,0.934,42.1,41.2,82.5,1980
2014-07-22,2013,10,43,203,606.8,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,379.8,0.63,379.8,0,0,0,0,-11,11,58,11,11,0,147,460,990,966.3,23.7,0.198,0.0783,0.00331,0.276,0.0117,2,0.199,0.475,0.0201,23.2,0.952,0.978,0.932,41.1,40.3,80.5,1930
2014-07-23,2013,10,43,204,598.87,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,371.9,0.62,371.9,0,0,0,0,-11,11,58,11,11,0,147,452,990,966.3,23.7,0.195,0.0745,0.00314,0.27,0.0114,2,0.194,0.463,0.0195,23.2,0.951,0.977,0.929,40.3,39.4,78.8,1890
2014-07-24,2013,10,43,205,590.39,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,363.4,0.62,363.4,0,0,0,0,-11,11,58,11,11,0,147,443,990,966.3,23.7,0.192,0.0705,0.00297,0.263,0.0111,2,0.188,0.45,0.019,23.3,0.95,0.975,0.926,39.4,38.5,76.9,1850
2014-07-25,2013,10,43,206,581.92,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,354.9,0.61,354.9,0,0,0,0,-11,11,58,11,11,0,147,435,990,966.2,23.8,0.189,0.0665,0.0028,0.256,0.0107,2,0.182,0.438,0.0184,23.3,0.949,0.973,0.924,38.6,37.5,75,1800
2014-07-26,2013,10,43,207,573.44,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,346.4,0.6,346.4,0,0,0,0,-11,11,58,11,11,0,147,426,990,966.2,23.8,0.186,0.0625,0.00262,0.249,0.0104,2,0.176,0.425,0.0178,23.4,0.948,0.971,0.921,37.7,36.6,73.2,1760
2014-07-27,2013,10,43,208,565.51,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,338.5,0.6,338.5,0,0,0,0,-11,11,58,11,11,0,147,419,990,966.1,23.9,0.183,0.0588,0.00246,0.242,0.0101,2,0.171,0.413,0.0173,23.4,0.947,0.97,0.918,36.8,35.7,71.5,1720
2014-07-28,2013,10,43,209,557.58,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,330.6,0.59,330.6,0,0,0,0,-11,11,58,11,11,0,147,411,990,966.1,23.9,0.18,0.055,0.0023,0.235,0.00986,2,0.166,0.401,0.0168,23.5,0.946,0.97,0.917,36,34.9,69.9,1680
2014-07-29,2013,10,44,210,550.74,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,323.7,0.59,323.7,0,0,0,0,-11,11,58,11,11,0,147,404,990,966.1,23.9,0.178,0.0518,0.00217,0.23,0.00961,2,0.161,0.391,0.0163,23.5,0.945,0.97,0.916,35.3,34.2,68.5,1640
2014-07-30,2013,10,44,211,543.36,0.46,2,Mod_Wet,58,11,11,11,136,227,0.42,316.4,0.58,316.4,0,0,0,0,-11,11,58,11,11,0,147,396,990,966,24,0.175,0.0483,0.00202,0.224,0.00934,2,0.156,0.38,0.0159,23.6,0.943,0.97,0.915,34.5,33.5,66.9,1610
2014-07-31,2013,10,44,212,535.98,0.47,2,Mod_Wet,58,11,11,11,136,227,0.42,309,0.58,309,0,0,0,0,-11,11,58,11,11,0,147,389,990,966,24,0.173,0.0448,0.00187,0.218,0.00907,2,0.151,0.369,0.0154,23.6,0.942,0.97,0.914,33.7,32.7,65.4,1570
2014-08-01,2013,11,44,213,527.5,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,343.5,0.65,343.5,0,0,0,0,-6,6,54,9,8,0,113,415,990,966,24,0.182,0.0611,0.00254,0.243,0.0101,2,0.174,0.417,0.0174,23.6,0.948,0.971,0.92,37.7,36.6,73.2,1760
2014-08-02,2013,11,44,214,519.57,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,335.6,0.65,335.6,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0574,0.00239,0.236,0.00983,2,0.169,0.405,0.0168,23.7,0.946,0.97,0.918,36.8,35.7,71.5,1720
2014-08-03,2013,11,44,215,511.64,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,327.6,0.64,327.6,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.176,0.0536,0.00223,0.23,0.00954,2,0.164,0.394,0.0163,23.7,0.945,0.97,0.917,36,34.9,69.8,1680
2014-08-04,2013,11,44,216,504.81,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,320.8,0.64,320.8,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0504,0.00209,0.224,0.00929,2,0.159,0.383,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.4,1640
2014-08-05,2013,11,45,217,497.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,313.4,0.63,313.4,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0469,0.00194,0.218,0.00903,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1610
2014-08-06,2013,11,45,218,490.04,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,306,0.63,306,0,0,0,0,-6,6,54,9,8,0,113,377,990,965.8,24.2,0.169,0.0435,0.0018,0.212,0.00876,2,0.149,0.361,0.0149,23.8,0.942,0.97,0.914,33.7,32.7,65.4,1570
2014-08-07,2013,11,45,219,482.66,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,298.7,0.62,298.7,0,0,0,0,-6,6,54,9,8,0,113,370,990,965.8,24.2,0.166,0.04,0.00165,0.206,0.0085,2,0.144,0.35,0.0144,23.9,0.941,0.97,0.912,32.9,31.9,63.8,1530
2014-08-08,2013,11,45,220,475.82,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,291.8,0.61,291.8,0,0,0,0,-6,6,54,9,8,0,113,363,990,965.7,24.3,0.164,0.0367,0.00151,0.2,0.00826,2,0.139,0.34,0.014,23.9,0.939,0.97,0.911,32.1,31.2,62.4,1500
2014-08-09,2013,11,45,221,468.99,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,285,0.61,285,0,0,0,0,-6,6,54,9,8,0,113,356,990,965.7,24.3,0.161,0.0335,0.00138,0.195,0.00802,2,0.135,0.33,0.0136,24,0.938,0.97,0.91,31.4,30.5,60.9,1460
2014-08-10,2013,11,45,222,463.24,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,279.2,0.6,279.2,0,0,0,0,-6,6,54,9,8,0,113,350,990,965.7,24.3,0.159,0.0308,0.00127,0.19,0.00781,2,0.131,0.321,0.0132,24,0.936,0.97,0.908,30.8,29.8,59.7,1430
2014-08-11,2013,11,45,223,456.96,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,273,0.6,273,0,0,0,0,-6,6,54,9,8,0,113,344,990,965.7,24.3,0.157,0.0278,0.00114,0.185,0.00759,2,0.127,0.312,0.0128,24,0.935,0.97,0.907,30.1,29.2,58.4,1400
2014-08-12,2013,11,46,224,450.67,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,266.7,0.59,266.7,0,0,0,0,-6,6,54,9,8,0,113,338,990,965.6,24.4,0.155,0.0249,0.00102,0.18,0.00737,2,0.123,0.302,0.0124,24.1,0.934,0.97,0.906,29.4,28.5,57,1370
2014-08-13,2013,11,46,225,444.38,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.4,0.59,260.4,0,0,0,0,-6,6,54,9,8,0,113,331,990,965.6,24.4,0.152,0.0219,0.000898,0.174,0.00715,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.8,55.7,1340
2014-08-14,2013,11,46,226,438.09,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,254.1,0.58,254.1,0,0,0,0,-6,6,54,9,8,0,113,325,990,965.6,24.4,0.15,0.0189,0.000775,0.169,0.00693,2,0.114,0.283,0.0116,24.1,0.931,0.97,0.903,28,27.2,54.3,1300
2014-08-15,2013,11,46,227,432.35,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,248.3,0.57,248.3,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0169,0.000689,0.165,0.00675,2,0.11,0.275,0.0113,24.2,0.929,0.97,0.902,27.4,26.5,53.1,1270
2014-08-16,2013,11,46,228,426.6,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.6,0.57,242.6,0,0,0,0,-6,6,54,9,8,0,113,314,990,965.5,24.5,0.146,0.0164,0.000669,0.163,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2014-08-17,2013,11,46,229,420.86,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2014-08-18,2013,11,46,230,416.21,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,232.2,0.56,232.2,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.143,0.0155,0.000631,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2014-08-19,2013,11,47,231,411.02,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,227,0.55,227,0,0,0,0,-6,6,54,9,8,0,113,298,990,965.4,24.6,0.141,0.015,0.000613,0.156,0.00634,1,0.249,0.405,0.0165,24.1,0.958,0.98,0.939,51.5,48.2,48.2,1160
2014-08-20,2013,11,47,232,405.82,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,221.8,0.55,221.8,0,0,0,0,-6,6,54,9,8,0,113,293,990,965.4,24.6,0.139,0.0146,0.000594,0.153,0.00625,1,0.242,0.395,0.0161,24.2,0.958,0.98,0.939,50.4,48.2,48.2,1160
2014-08-21,2013,11,47,233,400.63,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,216.6,0.54,216.6,0,0,0,0,-6,6,54,9,8,0,113,288,990,965.4,24.6,0.137,0.0142,0.000576,0.151,0.00615,1,0.235,0.386,0.0157,24.2,0.957,0.98,0.938,49.2,48.2,48.2,1160
2014-08-22,2013,11,47,234,395.43,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,211.4,0.54,211.4,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2014-08-23,2013,11,47,235,390.24,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,206.2,0.53,206.2,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.4,24.6,0.133,0.0133,0.000539,0.147,0.00595,1,0.221,0.368,0.0149,24.3,0.956,0.98,0.937,46.9,46,46,1100
2014-08-24,2013,11,47,236,385.59,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,201.6,0.52,201.6,0,0,0,0,-6,6,54,9,8,0,113,273,990,965.3,24.7,0.132,0.0129,0.000522,0.145,0.00586,1,0.215,0.359,0.0146,24.3,0.955,0.98,0.936,45.9,45,45,1080
2014-08-25,2013,11,47,237,380.94,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,196.9,0.52,196.9,0,0,0,0,-6,6,54,9,8,0,113,268,990,965.3,24.7,0.13,0.0125,0.000506,0.143,0.00577,1,0.208,0.351,0.0142,24.3,0.954,0.98,0.935,44.9,44,44,1060
2014-08-26,2013,11,48,238,376.29,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,192.3,0.51,192.3,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.0121,0.000489,0.141,0.00569,1,0.202,0.343,0.0139,24.4,0.953,0.98,0.934,43.8,42.9,42.9,1030
2014-08-27,2013,11,48,239,371.64,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,187.6,0.51,187.6,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000473,0.139,0.0056,1,0.196,0.334,0.0135,24.4,0.951,0.98,0.932,42.7,41.9,41.9,1010
2014-08-28,2013,11,48,240,368.09,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,184.1,0.5,184.1,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.00046,0.137,0.00553,1,0.191,0.328,0.0132,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2014-08-29,2013,11,48,241,363.99,0.59,2,Mod_Wet,54,9,8,6,107,184,0.51,180,0.49,180,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000446,0.135,0.00545,1,0.185,0.321,0.0129,24.5,0.949,0.978,0.928,41,40.1,40.1,962
2014-08-30,2013,11,48,242,359.89,0.59,2,Mod_Wet,54,9,8,6,107,184,0.51,175.9,0.49,175.9,0,0,0,0,-6,6,54,9,8,0,113,247,990,965.2,24.8,0.123,0.0107,0.000431,0.133,0.00538,1,0.18,0.313,0.0126,24.5,0.948,0.976,0.925,40,39.1,39.1,938
2014-08-31,2013,11,48,243,355.78,0.6,2,Mod_Wet,54,9,8,6,107,184,0.52,171.8,0.48,171.8,0,0,0,0,-6,6,54,9,8,0,113,243,990,965.2,24.8,0.121,0.0104,0.000417,0.132,0.0053,1,0.174,0.306,0.0123,24.5,0.947,0.974,0.922,39.1,38.1,38.1,914
2014-09-01,2013,12,48,244,350.59,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,212.6,0.61,212.6,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000556,0.145,0.00584,1,0.229,0.375,0.0151,24.5,0.957,0.98,0.938,48.8,47.8,47.8,1150
2014-09-02,2013,12,49,245,344.85,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,206.8,0.6,206.8,0,0,0,0,-4,4,46,7,6,0,79,266,990,965.1,24.9,0.129,0.0133,0.000536,0.143,0.00574,1,0.222,0.364,0.0147,24.5,0.956,0.98,0.937,47.5,46.6,46.6,1120
