date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2014-09-03,2013,12,49,246,340.2,0.61,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2014-09-04,2013,12,49,247,335,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2014-09-05,2013,12,49,248,329.81,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,191.8,0.58,191.8,0,0,0,0,-4,4,46,7,6,0,79,251,990,965,25,0.124,0.0121,0.000483,0.136,0.00545,1,0.201,0.338,0.0135,24.6,0.952,0.98,0.933,44.1,43.2,43.2,1040
2014-09-06,2013,12,49,249,326.25,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188.3,0.58,188.3,0,0,0,0,-4,4,46,7,6,0,79,247,990,965,25,0.123,0.0118,0.000471,0.135,0.00539,1,0.197,0.331,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2014-09-07,2013,12,49,250,321.06,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,183.1,0.57,183.1,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.19,0.322,0.0129,24.7,0.95,0.98,0.931,42.1,41.2,41.2,989
2014-09-08,2013,12,49,251,316.41,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,178.4,0.56,178.4,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.314,0.0125,24.7,0.948,0.978,0.928,41,40.1,40.1,962
2014-09-09,2013,12,50,252,311.76,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,173.8,0.56,173.8,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.00042,0.128,0.00512,1,0.177,0.305,0.0122,24.7,0.947,0.976,0.924,39.9,38.9,38.9,935
2014-09-10,2013,12,50,253,308.21,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,170.2,0.55,170.2,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000408,0.127,0.00505,1,0.172,0.299,0.0119,24.8,0.946,0.974,0.921,39.1,38.1,38.1,914
2014-09-11,2013,12,50,254,305.2,0.66,3,Normal,40,6,4,3,65,118,0.39,187.2,0.61,187.2,0,0,0,0,-3,3,40,6,4,0,68,237,990,964.9,25.1,0.119,0.0117,0.000465,0.131,0.00522,1,0.195,0.326,0.013,24.7,0.951,0.98,0.932,43.2,42.3,42.3,1020
2014-09-12,2013,12,50,255,302.19,0.66,3,Normal,40,6,4,3,65,118,0.39,184.2,0.61,184.2,0,0,0,0,-3,3,40,6,4,0,68,234,990,964.9,25.1,0.118,0.0114,0.000455,0.13,0.00517,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.5,41.7,41.7,1000
2014-09-13,2013,12,50,256,298.09,0.67,3,Normal,40,6,4,3,65,118,0.4,180.1,0.6,180.1,0,0,0,0,-3,3,40,6,4,0,68,230,990,964.9,25.1,0.117,0.0111,0.00044,0.128,0.00509,1,0.186,0.313,0.0125,24.8,0.949,0.979,0.929,41.5,40.7,40.7,976
2014-09-14,2013,12,50,257,293.99,0.67,3,Normal,40,6,4,3,65,118,0.4,176,0.6,176,0,0,0,0,-3,3,40,6,4,0,68,226,990,964.9,25.1,0.115,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.7,39.7,952
2014-09-15,2013,12,50,258,289.89,0.68,3,Normal,40,6,4,3,65,118,0.41,171.9,0.59,171.9,0,0,0,0,-3,3,40,6,4,0,68,222,990,964.9,25.1,0.114,0.0104,0.000412,0.124,0.00494,1,0.175,0.299,0.0119,24.8,0.946,0.975,0.923,39.6,38.6,38.6,927
2014-09-16,2013,12,51,259,285.78,0.69,3,Normal,40,6,4,3,65,118,0.41,167.8,0.59,167.8,0,0,0,0,-3,3,40,6,4,0,68,218,990,964.8,25.2,0.112,0.01,0.000398,0.122,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2014-09-17,2013,12,51,260,282.23,0.69,3,Normal,40,6,4,3,65,118,0.42,164.2,0.58,164.2,0,0,0,0,-3,3,40,6,4,0,68,214,990,964.8,25.2,0.111,0.00971,0.000386,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2014-09-18,2013,12,51,261,278.67,0.7,3,Normal,40,6,4,3,65,118,0.42,160.7,0.58,160.7,0,0,0,0,-3,3,40,6,4,0,68,211,990,964.8,25.2,0.11,0.00941,0.000374,0.119,0.00474,1,0.159,0.279,0.0111,24.9,0.943,0.97,0.914,37,35.9,35.9,861
2014-09-19,2013,12,51,262,275.12,0.7,3,Normal,40,6,4,3,65,118,0.43,157.1,0.57,157.1,0,0,0,0,-3,3,40,6,4,0,68,207,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00467,1,0.155,0.272,0.0108,24.9,0.941,0.97,0.913,36.2,35.1,35.1,842
2014-09-20,2013,12,51,263,272.66,0.71,3,Normal,40,6,4,3,65,118,0.43,154.7,0.57,154.7,0,0,0,0,-3,3,40,6,4,0,68,205,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00463,1,0.151,0.268,0.0106,24.9,0.941,0.97,0.912,35.6,34.5,34.5,828
2014-09-21,2013,12,51,264,269.65,0.71,3,Normal,40,6,4,3,65,118,0.44,151.7,0.56,151.7,0,0,0,0,-3,3,40,6,4,0,68,202,990,964.8,25.2,0.107,0.00864,0.000343,0.115,0.00457,1,0.147,0.263,0.0104,25,0.94,0.97,0.912,34.9,33.8,33.8,812
2014-09-22,2013,12,51,265,266.64,0.72,3,Normal,40,6,4,3,65,118,0.44,148.6,0.56,148.6,0,0,0,0,-3,3,40,6,4,0,68,199,990,964.8,25.2,0.106,0.00838,0.000332,0.114,0.00452,1,0.143,0.257,0.0102,25,0.939,0.97,0.911,34.2,33.2,33.2,796
2014-09-23,2013,12,52,266,263.64,0.73,3,Normal,40,6,4,3,65,118,0.45,145.6,0.55,145.6,0,0,0,0,-3,3,40,6,4,0,68,196,990,964.8,25.2,0.105,0.00813,0.000322,0.113,0.00446,1,0.139,0.252,0.00997,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2014-09-24,2013,12,52,267,260.63,0.73,3,Normal,40,6,4,3,65,118,0.45,142.6,0.55,142.6,0,0,0,0,-3,3,40,6,4,0,68,193,990,964.7,25.3,0.104,0.00787,0.000312,0.111,0.00441,1,0.135,0.246,0.00976,25,0.936,0.97,0.908,32.8,31.8,31.8,762
2014-09-25,2013,12,52,268,257.62,0.74,3,Normal,40,6,4,3,65,118,0.46,139.6,0.54,139.6,0,0,0,0,-3,3,40,6,4,0,68,190,990,964.7,25.3,0.102,0.00762,0.000301,0.11,0.00436,1,0.131,0.241,0.00954,25,0.935,0.97,0.907,32,31.1,31.1,746
2014-09-26,2013,12,52,269,254.61,0.75,3,Normal,40,6,4,3,65,118,0.46,136.6,0.54,136.6,0,0,0,0,-3,3,40,6,4,0,68,187,990,964.7,25.3,0.101,0.00736,0.000291,0.109,0.0043,1,0.127,0.236,0.00932,25,0.934,0.97,0.906,31.3,30.4,30.4,729
2014-09-27,2013,12,52,270,251.6,0.75,3,Normal,40,6,4,3,65,118,0.47,133.6,0.53,133.6,0,0,0,0,-3,3,40,6,4,0,68,184,990,964.7,25.3,0.1,0.00711,0.000281,0.107,0.00425,1,0.123,0.23,0.0091,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2014-09-28,2013,12,52,271,248.6,0.76,3,Normal,40,6,4,3,65,118,0.47,130.6,0.53,130.6,0,0,0,0,-3,3,40,6,4,0,68,181,990,964.7,25.3,0.0993,0.00685,0.000271,0.106,0.00419,1,0.119,0.225,0.00889,25.1,0.931,0.97,0.903,29.9,29,29,696
2014-09-29,2013,12,52,272,245.59,0.77,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2014-09-30,2013,12,53,273,243.13,0.78,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00639,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
2014-10-01,2014,1,1,274,241.76,0.78,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00805,0.000318,0.111,0.00436,1,0.138,0.248,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2014-10-02,2014,1,1,275,239.85,0.79,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2014-10-03,2014,1,1,276,237.93,0.79,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2014-10-04,2014,1,1,277,238.21,0.79,3,Normal,37,5,3,2,50,97,0.41,141.2,0.59,141.2,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00775,0.000306,0.109,0.0043,1,0.133,0.242,0.00954,25.1,0.935,0.97,0.907,32.5,31.6,31.6,758
2014-10-05,2014,1,1,278,239.03,0.79,3,Normal,37,5,3,2,50,97,0.41,142,0.59,142,0,0,0,0,-2,2,37,5,3,0,52,187,990,964.6,25.4,0.102,0.00782,0.000308,0.109,0.00431,1,0.134,0.244,0.0096,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2014-10-06,2014,1,1,279,236.56,0.8,3,Normal,37,5,3,2,50,97,0.41,139.6,0.59,139.6,0,0,0,0,-2,2,37,5,3,0,52,185,990,964.6,25.4,0.101,0.00761,0.0003,0.108,0.00427,1,0.131,0.239,0.00942,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2014-10-07,2014,1,1,280,234.1,0.8,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2014-10-08,2014,1,2,281,231.64,0.81,3,Normal,37,5,3,2,50,97,0.42,134.6,0.58,134.6,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0989,0.00719,0.000283,0.106,0.00418,1,0.124,0.23,0.00907,25.2,0.933,0.97,0.905,31,30.1,30.1,722
2014-10-09,2014,1,2,282,229.18,0.82,3,Normal,37,5,3,2,50,97,0.42,132.2,0.58,132.2,0,0,0,0,-2,2,37,5,3,0,52,177,990,964.6,25.4,0.0981,0.00699,0.000275,0.105,0.00413,1,0.121,0.226,0.00889,25.2,0.932,0.97,0.904,30.4,29.5,29.5,708
2014-10-10,2014,1,2,283,227.81,0.82,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2014-10-11,2014,1,2,284,225.9,0.83,3,Normal,37,5,3,2,50,97,0.43,128.9,0.57,128.9,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0969,0.00671,0.000264,0.104,0.00407,1,0.117,0.22,0.00865,25.2,0.93,0.97,0.902,29.7,28.8,28.8,691
2014-10-12,2014,1,2,285,222.89,0.84,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2014-10-13,2014,1,2,286,220.43,0.84,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2014-10-14,2014,1,2,287,219.06,0.85,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2014-10-15,2014,1,3,288,218.24,0.85,3,Normal,37,5,3,2,50,97,0.44,121.2,0.56,121.2,0,0,0,0,-2,2,37,5,3,0,52,166,990,964.5,25.5,0.0942,0.00606,0.000238,0.1,0.00393,1,0.106,0.206,0.0081,25.3,0.926,0.97,0.898,27.8,27,27,648
2014-10-16,2014,1,3,289,219.06,0.85,3,Normal,37,5,3,2,50,97,0.44,122.1,0.56,122.1,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0945,0.00613,0.00024,0.101,0.00395,1,0.107,0.208,0.00816,25.3,0.927,0.97,0.899,28,27.2,27.2,653
2014-10-17,2014,1,3,290,217.15,0.85,3,Normal,37,5,3,2,50,97,0.45,120.2,0.55,120.2,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0938,0.00596,0.000234,0.0998,0.00391,1,0.105,0.204,0.00802,25.3,0.925,0.97,0.897,27.6,26.7,26.7,642
2014-10-18,2014,1,3,291,215.78,0.86,3,Normal,37,5,3,2,50,97,0.45,118.8,0.55,118.8,0,0,0,0,-2,2,37,5,3,0,52,164,990,964.5,25.5,0.0933,0.00585,0.000229,0.0992,0.00389,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.2,26.4,26.4,634
2014-10-19,2014,1,3,292,213.87,0.86,3,Normal,37,5,3,2,50,97,0.45,116.9,0.55,116.9,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0927,0.00568,0.000223,0.0983,0.00385,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2014-10-20,2014,1,3,293,211.96,0.87,3,Normal,37,5,3,2,50,97,0.46,115,0.54,115,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.092,0.00552,0.000216,0.0975,0.00382,1,0.0977,0.195,0.00765,25.3,0.921,0.97,0.894,26.3,25.5,25.5,613
2014-10-21,2014,1,3,294,210.04,0.87,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2014-10-22,2014,1,4,295,208.13,0.88,3,Normal,37,5,3,2,50,97,0.47,111.1,0.53,111.1,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0906,0.0052,0.000203,0.0958,0.00375,1,0.0925,0.188,0.00737,25.4,0.919,0.97,0.891,25.4,24.6,24.6,591
2014-10-23,2014,1,4,296,206.21,0.89,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2014-10-24,2014,1,4,297,203.21,0.89,3,Normal,37,5,3,2,50,97,0.48,106.2,0.52,106.2,0,0,0,0,-2,2,37,5,3,0,52,151,990,964.4,25.6,0.0889,0.00478,0.000187,0.0937,0.00366,1,0.0859,0.18,0.00702,25.4,0,0,0,0,0,0,0
2014-10-25,2014,1,4,298,201.84,0.9,3,Normal,37,5,3,2,50,97,0.48,104.8,0.52,104.8,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0884,0.00466,0.000182,0.0931,0.00364,1,0.084,0.177,0.00692,25.4,0,0,0,0,0,0,0
2014-10-26,2014,1,4,299,199.92,0.9,3,Normal,37,5,3,2,50,97,0.48,102.9,0.52,102.9,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0877,0.0045,0.000176,0.0922,0.0036,1,0.0814,0.174,0.00678,25.4,0,0,0,0,0,0,0
2014-10-27,2014,1,4,300,198.56,0.91,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
2014-10-28,2014,1,4,301,197.19,0.91,3,Normal,37,5,3,2,50,97,0.49,100.2,0.51,100.2,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0868,0.00427,0.000167,0.091,0.00356,1,0.0778,0.169,0.0066,25.4,0,0,0,0,0,0,0
2014-10-29,2014,1,5,302,195.28,0.91,3,Normal,37,5,3,2,50,97,0.5,98.28,0.5,98.28,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0861,0.0041,0.00016,0.0902,0.00352,1,0.0752,0.165,0.00646,25.4,0,0,0,0,0,0,0
2014-10-30,2014,1,5,303,193.36,0.92,3,Normal,37,5,3,2,50,97,0.5,96.36,0.5,96.36,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0854,0.00394,0.000154,0.0894,0.00349,1,0.0726,0.162,0.00633,25.4,0,0,0,0,0,0,0
2014-10-31,2014,1,5,304,191.45,0.92,3,Normal,37,5,3,2,50,97,0.51,94.45,0.49,94.45,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0847,0.00378,0.000148,0.0885,0.00346,1,0.07,0.159,0.0062,25.4,0,0,0,0,0,0,0
2014-11-01,2014,2,5,305,190.63,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2014-11-02,2014,2,5,306,191.45,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,124.5,0.65,124.5,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0918,0.00633,0.000247,0.0981,0.00384,1,0.111,0.209,0.00816,25.4,0.928,0.97,0.9,28.7,27.9,27.9,669
2014-11-03,2014,2,5,307,194.46,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,127.5,0.66,127.5,0,0,0,0,-2,2,29,4,2,0,32,162,990,964.4,25.6,0.0929,0.00658,0.000257,0.0995,0.00389,1,0.115,0.214,0.00836,25.4,0.929,0.97,0.902,29.5,28.6,28.6,686
2014-11-04,2014,2,5,308,198.56,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,131.6,0.66,131.6,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0943,0.00693,0.000271,0.101,0.00396,1,0.12,0.221,0.00865,25.4,0.931,0.97,0.903,30.5,29.6,29.6,710
2014-11-05,2014,2,6,309,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2014-11-06,2014,2,6,310,200.2,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2014-11-07,2014,2,6,311,199.38,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2014-11-08,2014,2,6,312,200.2,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,133.2,0.67,133.2,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0949,0.00707,0.000276,0.102,0.00398,1,0.122,0.224,0.00876,25.4,0.932,0.97,0.904,30.9,30,30,719
2014-11-09,2014,2,6,313,204.3,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2014-11-10,2014,2,6,314,208.95,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2014-11-11,2014,2,6,315,209.22,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2014-11-12,2014,2,7,316,211.14,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,144.1,0.68,144.1,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0988,0.008,0.000313,0.107,0.00418,1,0.137,0.244,0.00955,25.3,0.936,0.97,0.908,33.5,32.5,32.5,779
2014-11-13,2014,2,7,317,212.5,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.5,0.69,145.5,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0992,0.00812,0.000318,0.107,0.00421,1,0.139,0.246,0.00965,25.3,0.937,0.97,0.909,33.8,32.8,32.8,787
2014-11-14,2014,2,7,318,210.59,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143.6,0.68,143.6,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0986,0.00796,0.000312,0.107,0.00417,1,0.136,0.243,0.00951,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
2014-11-15,2014,2,7,319,210.31,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143.3,0.68,143.3,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0985,0.00793,0.000311,0.106,0.00417,1,0.136,0.242,0.00949,25.3,0.936,0.97,0.908,33.3,32.3,32.3,775
2014-11-16,2014,2,7,320,208.4,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.4,0.68,141.4,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.5,25.5,0.0978,0.00777,0.000304,0.106,0.00413,1,0.133,0.239,0.00935,25.3,0.935,0.97,0.907,32.8,31.8,31.8,764
2014-11-17,2014,2,7,321,207.03,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140,0.68,140,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0973,0.00765,0.000299,0.105,0.00411,1,0.132,0.236,0.00925,25.3,0.934,0.97,0.906,32.5,31.5,31.5,756
2014-11-18,2014,2,7,322,206.76,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,139.8,0.68,139.8,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0972,0.00763,0.000299,0.105,0.0041,1,0.131,0.236,0.00923,25.3,0.934,0.97,0.906,32.4,31.5,31.5,755
2014-11-19,2014,2,8,323,206.49,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,139.5,0.68,139.5,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0971,0.00761,0.000298,0.105,0.0041,1,0.131,0.236,0.00921,25.3,0.934,0.97,0.906,32.4,31.4,31.4,754
2014-11-20,2014,2,8,324,205.12,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2014-11-21,2014,2,8,325,204.3,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.3,0.67,137.3,0,0,0,0,-2,2,29,4,2,0,32,172,990,964.4,25.6,0.0963,0.00742,0.00029,0.104,0.00406,1,0.128,0.232,0.00906,25.3,0.933,0.97,0.905,31.9,30.9,30.9,741
2014-11-22,2014,2,8,326,205.12,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.1,0.67,138.1,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0966,0.00749,0.000293,0.104,0.00407,1,0.129,0.233,0.00912,25.3,0.934,0.97,0.906,32,31.1,31.1,746
2014-11-23,2014,2,8,327,207.58,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2014-11-24,2014,2,8,328,208.95,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2014-11-25,2014,2,8,329,208.13,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.1,0.68,141.1,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0977,0.00775,0.000303,0.105,0.00413,1,0.133,0.238,0.00933,25.3,0.935,0.97,0.907,32.8,31.8,31.8,763
2014-11-26,2014,2,9,330,206.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2014-11-27,2014,2,9,331,204.85,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.8,0.67,137.8,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0965,0.00747,0.000292,0.104,0.00407,1,0.129,0.233,0.0091,25.3,0.934,0.97,0.906,32,31,31,745
2014-11-28,2014,2,9,332,204.57,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,137.6,0.67,137.6,0,0,0,0,-2,2,29,4,2,0,32,173,990,964.4,25.6,0.0964,0.00744,0.000291,0.104,0.00406,1,0.128,0.232,0.00908,25.3,0.933,0.97,0.905,31.9,31,31,743
2014-11-29,2014,2,9,333,205.94,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2014-11-30,2014,2,9,334,207.85,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.8,0.68,140.8,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0976,0.00772,0.000302,0.105,0.00412,1,0.133,0.238,0.00931,25.3,0.935,0.97,0.907,32.7,31.7,31.7,761
2014-12-01,2014,3,9,335,206.49,0.88,5,Dry,26,4,3,2,24,59,0.29,147.5,0.71,147.5,0,0,0,0,-2,2,26,4,3,0,26,180,990,964.4,25.6,0.0992,0.00829,0.000324,0.108,0.00421,1,0.142,0.249,0.00975,25.3,0.937,0.97,0.909,34.3,33.3,33.3,799
2014-12-02,2014,3,9,336,208.4,0.88,5,Dry,26,4,3,2,24,59,0.28,149.4,0.72,149.4,0,0,0,0,-2,2,26,4,3,0,26,182,990,964.5,25.5,0.0999,0.00845,0.000331,0.108,0.00424,1,0.144,0.253,0.00988,25.3,0.938,0.97,0.91,34.8,33.7,33.7,810
2014-12-03,2014,3,10,337,211.96,0.87,5,Dry,26,4,3,2,24,59,0.28,153,0.72,153,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00875,0.000343,0.11,0.00431,1,0.149,0.259,0.0101,25.3,0.94,0.97,0.911,35.6,34.5,34.5,829
2014-12-04,2014,3,10,338,216.06,0.86,5,Dry,26,4,3,2,24,59,0.27,157.1,0.73,157.1,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.0091,0.000357,0.112,0.00438,1,0.155,0.266,0.0104,25.2,0.941,0.97,0.913,36.6,35.5,35.5,851
2014-12-05,2014,3,10,339,217.97,0.85,5,Dry,26,4,3,2,24,59,0.27,159,0.73,159,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00926,0.000363,0.113,0.00441,1,0.157,0.27,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,862
2014-12-06,2014,3,10,340,219.89,0.84,5,Dry,26,4,3,2,24,59,0.27,160.9,0.73,160.9,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00943,0.00037,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.5,36.4,36.4,873
2014-12-07,2014,3,10,341,223.99,0.83,5,Dry,26,4,3,2,24,59,0.26,165,0.74,165,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00977,0.000384,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.918,38.4,37.4,37.4,897
2014-12-08,2014,3,10,342,224.26,0.83,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2014-12-09,2014,3,10,343,222.35,0.84,5,Dry,26,4,3,2,24,59,0.27,163.3,0.73,163.3,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00963,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,37,37,887
2014-12-10,2014,3,11,344,223.71,0.83,5,Dry,26,4,3,2,24,59,0.26,164.7,0.74,164.7,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.105,0.00975,0.000383,0.115,0.00452,1,0.165,0.28,0.011,25.2,0.943,0.973,0.917,38.4,37.3,37.3,895
2014-12-11,2014,3,11,345,225.08,0.83,5,Dry,26,4,3,2,24,59,0.26,166.1,0.74,166.1,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00987,0.000388,0.116,0.00454,1,0.167,0.282,0.0111,25.2,0.944,0.973,0.918,38.7,37.6,37.6,904
2014-12-12,2014,3,11,346,226.99,0.83,5,Dry,26,4,3,2,24,59,0.26,168,0.74,168,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000394,0.116,0.00458,1,0.169,0.286,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,915
2014-12-13,2014,3,11,347,227.81,0.82,5,Dry,26,4,3,2,24,59,0.26,168.8,0.74,168.8,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000397,0.117,0.00459,1,0.17,0.287,0.0113,25.1,0.945,0.975,0.921,39.3,38.3,38.3,920
2014-12-14,2014,3,11,348,224.81,0.83,5,Dry,26,4,3,2,24,59,0.26,165.8,0.74,165.8,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.5,25.5,0.106,0.00984,0.000387,0.116,0.00454,1,0.166,0.282,0.0111,25.2,0.944,0.973,0.918,38.6,37.6,37.6,902
2014-12-15,2014,3,11,349,225.63,0.83,5,Dry,26,4,3,2,24,59,0.26,166.6,0.74,166.6,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00991,0.00039,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,907
2014-12-16,2014,3,11,350,229.73,0.82,5,Dry,26,4,3,2,24,59,0.26,170.7,0.74,170.7,0,0,0,0,-2,2,26,4,3,0,26,204,990,964.6,25.4,0.107,0.0103,0.000404,0.118,0.00463,1,0.173,0.291,0.0114,25.1,0.945,0.976,0.922,39.8,38.8,38.8,931
2014-12-17,2014,3,12,351,231.1,0.81,5,Dry,26,4,3,2,24,59,0.26,172.1,0.74,172.1,0,0,0,0,-2,2,26,4,3,0,26,205,990,964.6,25.4,0.108,0.0104,0.000408,0.118,0.00465,1,0.175,0.293,0.0115,25.1,0.946,0.976,0.923,40.1,39.1,39.1,939
2014-12-18,2014,3,12,352,232.46,0.81,5,Dry,26,4,3,2,24,59,0.25,173.5,0.75,173.5,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0105,0.000413,0.119,0.00468,1,0.177,0.296,0.0116,25.1,0.946,0.977,0.924,40.4,39.5,39.5,948
2014-12-19,2014,3,12,353,236.02,0.8,5,Dry,26,4,3,2,24,59,0.25,177,0.75,177,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000425,0.12,0.00475,1,0.181,0.302,0.0119,25.1,0.947,0.979,0.927,41.2,40.4,40.4,969
2014-12-20,2014,3,12,354,239.57,0.79,5,Dry,26,4,3,2,24,59,0.25,180.6,0.75,180.6,0,0,0,0,-2,2,26,4,3,0,26,214,990,964.6,25.4,0.111,0.0111,0.000438,0.122,0.00481,1,0.186,0.308,0.0122,25.1,0.948,0.98,0.929,42.1,41.2,41.2,990
2014-12-21,2014,3,12,355,243.13,0.78,5,Dry,26,4,3,2,24,59,0.24,184.1,0.76,184.1,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.00045,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,42.9,42.1,42.1,1010
2014-12-22,2014,3,12,356,243.4,0.78,5,Dry,26,4,3,2,24,59,0.24,184.4,0.76,184.4,0,0,0,0,-2,2,26,4,3,0,26,217,990,964.7,25.3,0.112,0.0114,0.000451,0.124,0.00488,1,0.191,0.315,0.0124,25,0.95,0.98,0.931,43,42.1,42.1,1010
2014-12-23,2014,3,12,357,243.67,0.78,5,Dry,26,4,3,2,24,59,0.24,184.7,0.76,184.7,0,0,0,0,-2,2,26,4,3,0,26,218,990,964.7,25.3,0.112,0.0114,0.000452,0.124,0.00489,1,0.192,0.316,0.0125,25,0.95,0.98,0.931,43,42.2,42.2,1010
2014-12-24,2014,3,13,358,247.23,0.76,5,Dry,26,4,3,2,24,59,0.24,188.2,0.76,188.2,0,0,0,0,-2,2,26,4,3,0,26,221,990,964.7,25.3,0.114,0.0117,0.000464,0.125,0.00495,1,0.197,0.322,0.0127,25,0.951,0.98,0.932,43.9,43,43,1030
2014-12-25,2014,3,13,359,249.69,0.76,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2014-12-26,2014,3,13,360,250.51,0.76,5,Dry,26,4,3,2,24,59,0.24,191.5,0.76,191.5,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.012,0.000475,0.127,0.00501,1,0.201,0.328,0.013,25,0.952,0.98,0.933,44.6,43.8,43.8,1050
2014-12-27,2014,3,13,361,251.33,0.76,5,Dry,26,4,3,2,24,59,0.23,192.3,0.77,192.3,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000478,0.127,0.00503,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2014-12-28,2014,3,13,362,251.6,0.75,5,Dry,26,4,3,2,24,59,0.23,192.6,0.77,192.6,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.000479,0.127,0.00503,1,0.203,0.33,0.013,25,0.952,0.98,0.933,44.9,44,44,1060
2014-12-29,2014,3,13,363,249.69,0.76,5,Dry,26,4,3,2,24,59,0.24,190.7,0.76,190.7,0,0,0,0,-2,2,26,4,3,0,26,224,990,964.7,25.3,0.114,0.012,0.000473,0.126,0.005,1,0.2,0.326,0.0129,25,0.952,0.98,0.933,44.5,43.6,43.6,1050
2014-12-30,2014,3,13,364,251.06,0.76,5,Dry,26,4,3,2,24,59,0.23,192.1,0.77,192.1,0,0,0,0,-2,2,26,4,3,0,26,225,990,964.7,25.3,0.115,0.0121,0.000477,0.127,0.00502,1,0.202,0.329,0.013,25,0.952,0.98,0.933,44.8,43.9,43.9,1050
2014-12-31,2014,3,14,365,256.25,0.74,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2015-01-01,2014,4,14,1,261.45,0.73,5,Dry,29,5,4,2,33,73,0.28,188.4,0.72,188.4,0,0,0,0,-2,2,29,5,4,0,35,226,990,964.7,25.3,0.115,0.0118,0.000466,0.127,0.00504,1,0.197,0.324,0.0128,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2015-01-02,2014,4,14,2,264.46,0.72,5,Dry,29,5,4,2,33,73,0.28,191.5,0.72,191.5,0,0,0,0,-2,2,29,5,4,0,35,229,990,964.8,25.2,0.117,0.012,0.000476,0.129,0.00509,1,0.201,0.33,0.0131,24.9,0.952,0.98,0.933,44.5,43.6,43.6,1050
2015-01-03,2014,4,14,3,268.56,0.72,5,Dry,29,5,4,2,33,73,0.27,195.6,0.73,195.6,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.00049,0.13,0.00517,1,0.207,0.337,0.0134,24.9,0.953,0.98,0.934,45.5,44.6,44.6,1070
2015-01-04,2014,4,14,4,274.3,0.7,5,Dry,29,5,4,2,33,73,0.27,201.3,0.73,201.3,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0129,0.00051,0.133,0.00527,1,0.214,0.347,0.0138,24.9,0.955,0.98,0.936,46.9,45.9,45.9,1100
2015-01-05,2014,4,14,5,277.85,0.7,5,Dry,29,5,4,2,33,73,0.26,204.8,0.74,204.8,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.353,0.014,24.8,0.956,0.98,0.936,47.7,46.7,46.7,1120
2015-01-06,2014,4,14,6,279.22,0.7,5,Dry,29,5,4,2,33,73,0.26,206.2,0.74,206.2,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0133,0.000527,0.135,0.00536,1,0.221,0.356,0.0141,24.8,0.956,0.98,0.937,48,47,47,1130
2015-01-07,2014,4,15,7,283.87,0.69,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2015-01-08,2014,4,15,8,289.61,0.68,5,Dry,29,5,4,2,33,73,0.25,216.6,0.75,216.6,0,0,0,0,-2,2,29,5,4,0,35,255,990,964.9,25.1,0.125,0.0142,0.000563,0.14,0.00555,1,0.235,0.374,0.0149,24.8,0.958,0.98,0.939,50.4,48.2,48.2,1160
2015-01-09,2014,4,15,9,295.9,0.67,5,Dry,29,5,4,2,33,73,0.25,222.9,0.75,222.9,0,0,0,0,-2,2,29,5,4,0,35,261,990,964.9,25.1,0.128,0.0147,0.000585,0.142,0.00567,1,0.243,0.386,0.0154,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
2015-01-10,2014,4,15,10,300.55,0.66,5,Dry,29,5,4,2,33,73,0.24,227.6,0.76,227.6,0,0,0,0,-2,2,29,5,4,0,35,266,990,964.9,25.1,0.129,0.0151,0.000601,0.144,0.00575,2,0.0961,0.24,0.00958,24.9,0.922,0.97,0.895,25.6,24.8,49.6,1190
2015-01-11,2014,4,15,11,306.84,0.65,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2015-01-12,2014,4,15,12,313.13,0.65,5,Dry,29,5,4,2,33,73,0.23,240.1,0.77,240.1,0,0,0,0,-2,2,29,5,4,0,35,278,990,965,25,0.134,0.0162,0.000646,0.15,0.00599,2,0.105,0.254,0.0102,24.8,0.926,0.97,0.898,27,26.2,52.4,1260
2015-01-13,2014,4,15,13,319.42,0.64,5,Dry,29,5,4,2,33,73,0.23,246.4,0.77,246.4,0,0,0,0,-2,2,29,5,4,0,35,284,990,965,25,0.136,0.0167,0.000668,0.153,0.0061,2,0.109,0.261,0.0105,24.7,0.928,0.97,0.9,27.7,26.9,53.8,1290
2015-01-14,2014,4,16,14,327.89,0.63,5,Dry,29,5,4,2,33,73,0.22,254.9,0.78,254.9,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0193,0.000774,0.158,0.00634,2,0.115,0.273,0.0109,24.7,0.93,0.97,0.902,28.7,27.8,55.7,1340
2015-01-15,2014,4,16,15,336.37,0.62,5,Dry,29,5,4,2,33,73,0.22,263.4,0.78,263.4,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0233,0.000935,0.165,0.00663,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.5,1380
2015-01-16,2014,4,16,16,345.94,0.61,5,Dry,29,5,4,2,33,73,0.21,272.9,0.79,272.9,0,0,0,0,-2,2,29,5,4,0,35,311,990,965.1,24.9,0.145,0.0278,0.00112,0.173,0.00696,2,0.127,0.3,0.0121,24.6,0.934,0.97,0.906,30.7,29.8,59.6,1430
2015-01-17,2014,4,16,17,356.6,0.6,5,Dry,29,5,4,2,33,73,0.2,283.6,0.8,283.6,0,0,0,0,-2,2,29,5,4,0,35,322,990,965.2,24.8,0.149,0.0329,0.00132,0.182,0.00733,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.909,31.9,31,61.9,1490
2015-01-18,2014,4,16,18,366.72,0.59,5,Dry,29,5,4,2,33,73,0.2,293.7,0.8,293.7,0,0,0,0,-2,2,29,5,4,0,35,332,990,965.2,24.8,0.153,0.0376,0.00152,0.19,0.00768,2,0.141,0.331,0.0134,24.4,0.939,0.97,0.911,33,32,64.1,1540
2015-01-19,2014,4,16,19,376.84,0.58,5,Dry,29,5,4,2,33,73,0.19,303.8,0.81,303.8,0,0,0,0,-2,2,29,5,4,0,35,342,990,965.3,24.7,0.156,0.0424,0.00172,0.199,0.00803,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.2,33.1,66.3,1590
2015-01-20,2014,4,16,20,388.6,0.57,5,Dry,29,5,4,2,33,73,0.19,315.6,0.81,315.6,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.048,0.00195,0.208,0.00845,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.914,35.4,34.4,68.8,1650
2015-01-21,2014,4,17,21,399.81,0.56,5,Dry,29,5,4,2,33,73,0.18,326.8,0.82,326.8,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0533,0.00216,0.218,0.00884,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.1,1710
2015-01-22,2014,4,17,22,411.56,0.55,5,Dry,29,5,4,2,33,73,0.18,338.6,0.82,338.6,0,0,0,0,-2,2,29,5,4,0,35,377,990,965.5,24.5,0.168,0.0588,0.0024,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.972,0.92,37.9,36.9,73.7,1770
2015-01-23,2014,4,17,23,423.32,0.54,5,Dry,29,5,4,2,33,73,0.17,350.3,0.83,350.3,0,0,0,0,-2,2,29,5,4,0,35,388,990,965.5,24.5,0.173,0.0644,0.00263,0.237,0.00967,2,0.179,0.416,0.017,24.1,0.948,0.974,0.924,39.2,38.2,76.4,1830
2015-01-24,2014,4,17,24,435.08,0.53,5,Dry,29,5,4,2,33,73,0.17,362.1,0.83,362.1,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.434,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2015-01-25,2014,4,17,25,446.29,0.52,5,Dry,29,5,4,2,33,73,0.16,373.3,0.84,373.3,0,0,0,0,-2,2,29,5,4,0,35,411,990,965.6,24.4,0.181,0.0752,0.00308,0.256,0.0105,2,0.194,0.45,0.0185,23.9,0.952,0.98,0.932,41.7,40.9,81.7,1960
2015-01-26,2014,4,17,26,459.69,0.51,5,Dry,29,5,4,2,33,73,0.16,386.7,0.84,386.7,0,0,0,0,-2,2,29,5,4,0,35,425,990,965.7,24.3,0.185,0.0815,0.00335,0.267,0.011,2,0.204,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.3,84.5,2030
2015-01-27,2014,4,17,27,476.92,0.5,5,Dry,29,5,4,2,33,73,0.15,403.9,0.85,403.9,0,0,0,0,-2,2,29,5,4,0,35,442,990,965.7,24.3,0.191,0.0897,0.0037,0.281,0.0116,2,0.215,0.496,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.1,2110
2015-01-28,2014,4,18,28,496.33,0.49,5,Dry,29,5,4,2,33,73,0.15,423.3,0.85,423.3,0,0,0,0,-2,2,29,5,4,0,35,461,990,965.8,24.2,0.198,0.0988,0.00409,0.297,0.0123,2,0.228,0.525,0.0217,23.6,0.957,0.98,0.937,46.9,46,92,2210
2015-01-29,2014,4,18,29,517.93,0.48,5,Dry,29,5,4,2,33,73,0.14,444.9,0.86,444.9,0,0,0,0,-2,2,29,5,4,0,35,483,990,965.9,24.1,0.206,0.109,0.00453,0.315,0.0131,2,0.243,0.558,0.0232,23.5,0.958,0.98,0.939,49.1,48.2,96.3,2310
2015-01-30,2014,4,18,30,542.27,0.46,5,Dry,29,5,4,2,33,73,0.14,469.3,0.86,469.3,0,0,0,0,-2,2,29,5,4,0,35,507,990,966,24,0.215,0.12,0.00503,0.335,0.014,2,0.259,0.595,0.0248,23.4,0.957,0.98,0.937,51.4,48.2,96.4,2310
2015-01-31,2014,4,18,31,569.89,0.45,5,Dry,29,5,4,2,33,73,0.13,496.9,0.87,496.9,0,0,0,0,-2,2,29,5,4,0,35,535,990,966.2,23.8,0.23,0.134,0.0056,0.364,0.0153,3,0.166,0.53,0.0222,23.3,0.946,0.97,0.917,35.8,34.7,104,2500
2015-02-01,2014,5,18,32,598.6,0.43,5,Dry,31,6,4,3,41,85,0.14,513.6,0.86,513.6,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00608,0.386,0.0163,3,0.174,0.559,0.0236,23.1,0.948,0.97,0.919,36.8,35.7,107,2570
2015-02-02,2014,5,18,33,630.04,0.42,5,Dry,31,6,4,3,41,85,0.14,545,0.86,545,0,0,0,0,-3,3,31,6,4,0,44,586,990,966.4,23.6,0.26,0.165,0.007,0.425,0.018,3,0.188,0.612,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
2015-02-03,2014,5,18,34,659.85,0.41,5,Dry,31,6,4,3,41,85,0.13,574.9,0.87,574.9,0,0,0,0,-3,3,31,6,4,0,44,616,990,966.5,23.5,0.277,0.185,0.00789,0.462,0.0197,3,0.201,0.663,0.0282,22.8,0.953,0.978,0.931,40.8,39.9,120,2870
2015-02-04,2014,5,19,35,690.74,0.39,5,Dry,31,6,4,3,41,85,0.12,605.7,0.88,605.7,0,0,0,0,-3,3,31,6,4,0,44,647,990,966.7,23.3,0.294,0.206,0.00881,0.5,0.0214,3,0.215,0.715,0.0306,22.6,0.955,0.98,0.936,42.8,41.9,126,3020
2015-02-05,2014,5,19,36,722.74,0.38,5,Dry,31,6,4,3,41,85,0.12,637.7,0.88,637.7,0,0,0,0,-3,3,31,6,4,0,44,679,990,966.8,23.2,0.312,0.227,0.00978,0.539,0.0232,3,0.229,0.769,0.0331,22.4,0.956,0.98,0.937,44.7,43.8,131,3160
2015-02-06,2014,5,19,37,755.28,0.37,5,Dry,31,6,4,3,41,85,0.11,670.3,0.89,670.3,0,0,0,0,-3,3,31,6,4,0,44,711,990,966.9,23.1,0.331,0.249,0.0108,0.579,0.0251,3,0.244,0.824,0.0357,22.3,0.957,0.98,0.938,46.7,45.7,137,3290
2015-02-07,2014,5,19,38,781.06,0.36,5,Dry,31,6,4,3,41,85,0.11,696.1,0.89,696.1,0,0,0,0,-3,3,31,6,4,0,44,737,990,967,23,0.345,0.266,0.0116,0.611,0.0266,3,0.256,0.867,0.0377,22.1,0.957,0.98,0.938,48.1,47.2,142,3400
2015-02-08,2014,5,19,39,810.61,0.34,5,Dry,31,6,4,3,41,85,0.1,725.6,0.9,725.6,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.362,0.286,0.0125,0.648,0.0283,3,0.269,0.917,0.0401,21.9,0.957,0.98,0.938,49.8,48.2,145,3470
2015-02-09,2014,5,19,40,845.83,0.33,5,Dry,31,6,4,3,41,85,0.1,760.8,0.9,760.8,0,0,0,0,-3,3,31,6,4,0,44,802,990,967.3,22.7,0.389,0.307,0.0135,0.696,0.0306,3,0.283,0.979,0.0431,21.7,0.957,0.98,0.937,51.7,48.2,145,3470
2015-02-10,2014,5,19,41,880.66,0.32,5,Dry,31,6,4,3,41,85,0.097,795.7,0.9,795.7,0,0,0,0,-3,3,31,6,4,0,44,837,990,967.4,22.6,0.421,0.324,0.0144,0.745,0.033,4,0.211,0.956,0.0423,21.6,0.953,0.976,0.931,40.2,39.3,157,3770
2015-02-11,2014,5,20,42,917.96,0.31,3,Normal,43,7,5,4,78,137,0.15,781,0.85,781,0,0,0,0,-4,4,43,7,5,0,82,836,990,967.6,22.4,0.42,0.317,0.0141,0.737,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2015-02-12,2014,5,20,43,962.14,0.3,3,Normal,43,7,5,4,78,137,0.14,825.1,0.86,825.1,0,0,0,0,-4,4,43,7,5,0,82,880,990,967.7,22.3,0.461,0.338,0.0152,0.799,0.0359,4,0.221,1.02,0.0458,21.2,0.954,0.978,0.933,41,40.1,160,3850
2015-02-13,2014,5,20,44,1003.6,0.29,3,Normal,43,7,5,4,78,137,0.14,866.6,0.86,866.6,0,0,0,0,-4,4,43,7,5,0,82,922,990,967.9,22.1,0.499,0.358,0.0162,0.857,0.0388,4,0.235,1.09,0.0494,21,0.955,0.98,0.936,42.6,41.7,167,4010
2015-02-14,2014,5,20,45,1046.7,0.28,3,Normal,43,7,5,4,78,137,0.13,909.7,0.87,909.7,0,0,0,0,-4,4,43,7,5,0,82,965,990,968,22,0.538,0.379,0.0173,0.917,0.0418,4,0.25,1.17,0.0531,20.8,0.955,0.98,0.936,44.3,43.4,174,4170
2015-02-15,2014,5,20,46,1091.3,0.27,3,Normal,43,7,5,4,78,137,0.13,954.3,0.87,954.3,0,0,0,0,-4,4,43,7,5,0,82,1010,990,968.2,21.8,0.579,0.401,0.0184,0.98,0.0449,4,0.265,1.24,0.057,20.6,0.956,0.98,0.936,46,45.1,180,4330
2015-02-16,2014,5,20,47,1137.2,0.26,3,Normal,43,7,5,4,78,137,0.12,1000,0.88,1000,0,0,0,0,-4,4,43,7,5,0,82,1060,990,968.3,21.7,0.633,0.423,0.0195,1.06,0.0487,4,0.28,1.34,0.0617,20.3,0.956,0.98,0.936,47.6,46.7,187,4480
2015-02-17,2014,5,20,48,1184.4,0.25,3,Normal,43,7,5,4,78,137,0.12,1047,0.88,1047,0,0,0,0,-4,4,43,7,5,0,82,1100,990,968.5,21.5,0.702,0.53,0.0246,1.23,0.0572,4,0.289,1.52,0.0707,20,0.955,0.98,0.936,49,48.1,192,4610
2015-02-18,2014,5,21,49,1227,0.24,3,Normal,43,7,5,4,78,137,0.11,1090,0.89,1090,0,0,0,0,-4,4,43,7,5,0,82,1150,990,968.6,21.4,0.764,0.626,0.0292,1.39,0.065,4,0.298,1.69,0.0789,19.7,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-19,2014,5,21,50,1270.5,0.24,3,Normal,43,7,5,4,78,137,0.11,1134,0.89,1100,34,8,1,1,-3,27,51,8,6,1,105,1170,990,968.8,21.2,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2015-02-20,2014,5,21,51,1308.9,0.23,3,Normal,43,7,5,4,78,137,0.1,1172,0.9,1100,72,16,2,2,-2,54,59,9,7,2,132,1180,990,968.9,21.1,0.808,0.648,0.0307,1.46,0.0689,4,0.3,1.76,0.0831,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2015-02-21,2014,5,21,52,1347.8,0.23,2,Mod_Wet,49,8,7,5,93,162,0.12,1186,0.88,1100,86,19,3,3,-2,63,68,11,10,3,156,1190,990,969,21,0.829,0.648,0.0308,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2015-02-22,2014,5,21,53,1387.4,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1225,0.88,1100,125,28,4,4,-1,90,77,12,11,4,183,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2015-02-23,2014,5,21,54,1402.8,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1241,0.89,1100,141,32,4,4,-1,102,81,12,11,4,195,1200,990,969.2,20.8,0.851,0.648,0.0311,1.5,0.072,4,0.3,1.8,0.0864,19,0.953,0.98,0.934,48.9,47.9,192,4600
2015-02-24,2014,5,21,55,1412,0.22,2,Mod_Wet,49,8,7,5,93,162,0.12,1250,0.89,1100,150,34,5,5,0,106,83,13,12,5,199,1210,990,969.2,20.8,0.857,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.8,47.8,191,4590
2015-02-25,2014,5,22,56,1421.3,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1259,0.89,1100,159,36,5,5,0,113,85,13,12,5,206,1210,990,969.2,20.8,0.86,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-02-26,2014,5,22,57,1424.4,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1262,0.89,1100,162,37,5,5,0,115,86,13,12,5,208,1210,990,969.2,20.8,0.861,0.648,0.0312,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.7,47.7,191,4580
2015-02-27,2014,5,22,58,1427.5,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1266,0.89,1100,166,38,5,5,0,118,87,13,12,5,211,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.7,191,4580
2015-02-28,2014,5,22,59,1430.6,0.21,2,Mod_Wet,49,8,7,5,93,162,0.11,1269,0.89,1100,169,38,5,5,0,121,87,13,12,5,214,1210,990,969.3,20.7,0.863,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-03-01,2014,6,22,60,1433.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1251,0.87,1100,151,34,5,5,-4,111,83,14,14,5,218,1210,990,969.3,20.7,0.861,0.648,0.0313,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
2015-03-02,2014,6,22,61,1436.8,0.21,3,Normal,49,9,9,9,107,183,0.13,1254,0.87,1100,154,35,5,5,-4,113,84,14,14,5,220,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2015-03-03,2014,6,22,62,1440,0.21,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2015-03-04,2014,6,23,63,1443.1,0.21,3,Normal,49,9,9,9,107,183,0.13,1260,0.87,1100,160,36,5,5,-4,118,85,14,14,5,225,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-05,2014,6,23,64,1446.2,0.21,3,Normal,49,9,9,9,107,183,0.13,1263,0.87,1100,163,37,5,5,-4,120,86,14,14,5,227,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.0732,4,0.3,1.81,0.0877,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-06,2014,6,23,65,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2015-03-07,2014,6,23,66,1452.4,0.21,3,Normal,49,9,9,9,107,183,0.13,1269,0.87,1100,169,38,5,5,-4,125,87,14,14,5,232,1220,990,969.3,20.7,0.867,0.648,0.0314,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2015-03-08,2014,6,23,67,1455.6,0.21,3,Normal,49,9,9,9,107,183,0.13,1273,0.87,1100,173,39,5,5,-4,128,88,14,14,5,235,1220,990,969.3,20.7,0.868,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.0879,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-03-09,2014,6,23,68,1458.7,0.21,3,Normal,49,9,9,9,107,183,0.13,1276,0.88,1100,176,40,5,5,-4,130,89,14,14,5,237,1220,990,969.4,20.6,0.87,0.648,0.0314,1.52,0.0735,4,0.3,1.82,0.088,18.8,0.952,0.98,0.933,48.4,47.4,190,4550
2015-03-10,2014,6,23,69,1468.1,0.2,3,Normal,49,9,9,9,107,183,0.13,1285,0.88,1100,185,42,6,6,-3,134,91,15,15,6,241,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2015-03-11,2014,6,24,70,1471.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2015-03-12,2014,6,24,71,1474.4,0.2,3,Normal,49,9,9,9,107,183,0.12,1291,0.88,1100,191,43,6,6,-3,139,92,15,15,6,246,1220,990,969.4,20.6,0.877,0.648,0.0315,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.2,47.2,189,4540
2015-03-13,2014,6,24,72,1483.9,0.2,3,Normal,49,9,9,9,107,183,0.12,1301,0.88,1100,201,45,6,6,-3,147,94,15,15,6,254,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0889,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2015-03-14,2014,6,24,73,1493.4,0.2,3,Normal,49,9,9,9,107,183,0.12,1310,0.88,1100,210,47,6,6,-3,154,96,15,15,6,261,1230,990,969.5,20.5,0.883,0.648,0.0316,1.53,0.0746,4,0.3,1.83,0.0892,18.7,0.952,0.98,0.933,48,47.1,188,4520
2015-03-15,2014,6,24,74,1502.9,0.2,3,Normal,49,9,9,9,107,183,0.12,1320,0.88,1100,220,50,7,7,-2,158,99,16,16,7,265,1230,990,969.5,20.5,0.895,0.648,0.0316,1.54,0.0753,4,0.3,1.84,0.0899,18.7,0.952,0.98,0.933,47.9,47,188,4510
2015-03-16,2014,6,24,75,1518.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1336,0.88,1100,236,51,7,7,-2,173,100,16,16,7,280,1230,990,969.5,20.5,0.898,0.648,0.0317,1.55,0.0756,4,0.3,1.85,0.0902,18.6,0.952,0.98,0.933,47.8,46.8,187,4500
2015-03-17,2014,6,24,76,1534.9,0.19,3,Normal,49,9,9,9,107,183,0.12,1352,0.88,1100,252,51,8,8,-1,186,100,17,17,8,293,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.076,4,0.3,1.85,0.0907,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
2015-03-18,2014,6,25,77,1557.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2015-03-19,2014,6,25,78,1580.1,0.19,3,Normal,49,9,9,9,107,183,0.12,1397,0.88,1100,297,51,9,9,0,228,100,18,18,9,335,1240,990,969.7,20.3,0.908,0.648,0.032,1.56,0.0768,4,0.3,1.86,0.0916,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2015-03-20,2014,6,25,79,1609.4,0.18,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2015-03-21,2014,6,25,80,1639,0.18,3,Normal,49,9,9,9,107,183,0.11,1456,0.89,1100,356,51,9,11,2,283,100,18,20,11,390,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0778,4,0.3,1.86,0.0928,18.2,0.952,0.98,0.933,46.7,45.8,183,4400
2015-03-22,2014,6,25,81,1662.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1479,0.89,1100,379,51,9,12,2,305,100,18,21,11,412,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0782,4,0.3,1.86,0.0932,18.1,0.951,0.98,0.932,46.5,45.6,182,4380
2015-03-23,2014,6,25,82,1692.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2015-03-24,2014,6,25,83,1722.3,0.17,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2015-03-25,2014,6,26,84,1752.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2015-03-26,2014,6,26,85,1776.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1593,0.9,1100,493,51,9,15,6,412,100,18,24,15,519,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.95,0.98,0.931,45.5,44.6,178,4280
2015-03-27,2014,6,26,86,1793.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2015-03-28,2014,6,26,87,1803.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2015-03-29,2014,6,26,88,1807.2,0.16,3,Normal,49,9,9,9,107,183,0.1,1624,0.9,1100,524,51,9,16,7,441,100,18,25,16,548,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2015-03-30,2014,6,26,89,1803.8,0.16,3,Normal,49,9,9,9,107,183,0.1,1621,0.9,1100,521,51,9,16,7,438,100,18,25,16,545,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.7,0.95,0.98,0.931,45.3,44.3,177,4260
2015-03-31,2014,6,26,90,1800.4,0.16,3,Normal,49,9,9,9,107,183,0.1,1617,0.9,1100,517,51,9,16,7,434,100,18,25,16,541,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0805,4,0.3,1.87,0.0959,17.7,0.95,0.98,0.931,45.3,44.4,178,4260
2015-04-01,2014,7,27,91,1790.1,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1642,0.92,1100,542,55,7,15,6,459,100,18,25,16,531,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0804,4,0.3,1.87,0.0957,17.7,0.95,0.98,0.931,45.4,44.5,178,4270
2015-04-02,2014,7,27,92,1779.9,0.16,4,Mod_Dry,45,11,10,10,72,148,0.083,1632,0.92,1100,532,55,7,15,6,449,100,18,25,16,521,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2015-04-03,2014,7,27,93,1769.7,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1622,0.92,1100,522,55,7,15,6,439,100,18,25,16,511,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2015-04-04,2014,7,27,94,1759.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.084,1611,0.92,1100,511,55,7,15,5,429,100,18,25,15,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2015-04-05,2014,7,27,95,1742.5,0.16,4,Mod_Dry,45,11,10,10,72,148,0.085,1595,0.92,1100,495,55,7,15,5,413,100,18,25,15,485,1240,990,970.3,19.7,0.926,0.648,0.0328,1.57,0.0798,4,0.3,1.87,0.095,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2015-04-06,2014,7,27,96,1725.7,0.17,4,Mod_Dry,45,11,10,10,72,148,0.086,1578,0.91,1100,478,55,7,15,4,397,100,18,25,14,469,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
