date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2016-06-06,2015,9,36,158,1104.6,0.26,4,Mod_Dry,45,10,9,9,88,161,0.15,943.6,0.85,943.6,0,0,0,0,-9,9,45,10,9,0,97,1010,990,968.2,21.8,0.577,0.396,0.0182,0.973,0.0447,4,0.261,1.23,0.0567,20.5,0.955,0.98,0.936,45.4,44.5,178,4270
2016-06-07,2015,9,36,159,1080.6,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,919.6,0.85,919.6,0,0,0,0,-9,9,45,10,9,0,97,984,990,968.2,21.8,0.555,0.384,0.0176,0.939,0.043,4,0.253,1.19,0.0546,20.7,0.955,0.98,0.936,44.5,43.6,174,4190
2016-06-08,2015,9,36,160,1057,0.27,4,Mod_Dry,45,10,9,9,88,161,0.15,896,0.85,896,0,0,0,0,-9,9,45,10,9,0,97,960,990,968.1,21.9,0.534,0.373,0.017,0.906,0.0414,4,0.245,1.15,0.0525,20.8,0.955,0.98,0.936,43.6,42.7,171,4100
2016-06-09,2015,9,37,161,1033.8,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,872.9,0.84,872.9,0,0,0,0,-9,9,45,10,9,0,97,937,990,968,22,0.513,0.361,0.0164,0.874,0.0397,4,0.237,1.11,0.0505,20.9,0.955,0.98,0.936,42.7,41.8,167,4010
2016-06-10,2015,9,37,162,1011.1,0.28,4,Mod_Dry,45,10,9,9,88,161,0.16,850.1,0.84,850.1,0,0,0,0,-9,9,45,10,9,0,97,914,990,967.9,22.1,0.492,0.35,0.0159,0.842,0.0382,4,0.229,1.07,0.0486,21,0.954,0.98,0.935,41.8,40.9,164,3930
2016-06-11,2015,9,37,163,988.77,0.29,4,Mod_Dry,45,10,9,9,88,161,0.16,827.8,0.84,827.8,0,0,0,0,-9,9,45,10,9,0,97,892,990,967.9,22.1,0.471,0.34,0.0153,0.811,0.0366,4,0.222,1.03,0.0466,21.1,0.954,0.978,0.933,40.9,40,160,3840
2016-06-12,2015,9,37,164,971.74,0.29,4,Mod_Dry,45,10,9,9,88,161,0.17,810.7,0.83,810.7,0,0,0,0,-9,9,45,10,9,0,97,875,990,967.8,22.2,0.456,0.331,0.0149,0.787,0.0354,4,0.216,1,0.0452,21.2,0.953,0.976,0.931,40.2,39.2,157,3770
2016-06-13,2015,9,37,165,955,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,794,0.83,794,0,0,0,0,-9,9,45,10,9,0,97,858,990,967.7,22.3,0.44,0.323,0.0145,0.764,0.0343,4,0.21,0.974,0.0437,21.3,0.953,0.975,0.929,39.5,38.5,154,3700
2016-06-14,2015,9,37,166,938.59,0.3,4,Mod_Dry,45,10,9,9,88,161,0.17,777.6,0.83,777.6,0,0,0,0,-9,9,45,10,9,0,97,842,990,967.7,22.3,0.425,0.315,0.0141,0.741,0.0331,3,0.287,1.03,0.046,21.3,0.956,0.98,0.937,51.8,48.2,145,3470
2016-06-15,2015,9,37,167,922.5,0.31,4,Mod_Dry,45,10,9,9,88,161,0.17,761.5,0.82,761.5,0,0,0,0,-9,9,45,10,9,0,97,826,990,967.6,22.4,0.411,0.308,0.0137,0.718,0.032,3,0.283,1,0.0447,21.4,0.957,0.98,0.937,51,48.2,145,3470
2016-06-16,2015,9,38,168,906.76,0.31,4,Mod_Dry,45,10,9,9,88,161,0.18,745.8,0.82,745.8,0,0,0,0,-9,9,45,10,9,0,97,810,990,967.5,22.5,0.396,0.299,0.0133,0.695,0.0309,3,0.278,0.973,0.0433,21.5,0.957,0.98,0.938,50.1,48.2,145,3470
2016-06-17,2015,9,38,169,891.39,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,730.4,0.82,730.4,0,0,0,0,-9,9,45,10,9,0,97,794,990,967.5,22.5,0.382,0.289,0.0128,0.671,0.0298,3,0.271,0.942,0.0418,21.6,0.957,0.98,0.938,49.3,48.2,145,3470
2016-06-18,2015,9,38,170,876.42,0.32,4,Mod_Dry,45,10,9,9,88,161,0.18,715.4,0.82,715.4,0,0,0,0,-9,9,45,10,9,0,97,779,990,967.4,22.6,0.369,0.279,0.0123,0.648,0.0287,3,0.264,0.913,0.0404,21.7,0.957,0.98,0.938,48.5,47.5,143,3420
2016-06-19,2015,9,38,171,861.88,0.32,4,Mod_Dry,45,10,9,9,88,161,0.19,700.9,0.81,700.9,0,0,0,0,-9,9,45,10,9,0,97,765,990,967.3,22.7,0.361,0.269,0.0119,0.63,0.0278,3,0.258,0.888,0.0392,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2016-06-20,2015,9,38,172,847.8,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,686.8,0.81,686.8,0,0,0,0,-9,9,45,10,9,0,97,751,990,967.3,22.7,0.353,0.26,0.0114,0.613,0.027,3,0.252,0.865,0.0381,21.8,0.957,0.98,0.938,46.9,46,138,3310
2016-06-21,2015,9,38,173,838.06,0.33,4,Mod_Dry,45,10,9,9,88,161,0.19,677.1,0.81,677.1,0,0,0,0,-9,9,45,10,9,0,97,741,990,967.3,22.7,0.348,0.253,0.0111,0.601,0.0264,3,0.247,0.848,0.0373,21.9,0.957,0.98,0.938,46.4,45.5,136,3270
2016-06-22,2015,9,38,174,828.59,0.34,4,Mod_Dry,45,10,9,9,88,161,0.19,667.6,0.81,667.6,0,0,0,0,-9,9,45,10,9,0,97,732,990,967.2,22.8,0.342,0.247,0.0108,0.589,0.0259,3,0.243,0.832,0.0365,22,0.957,0.98,0.938,45.8,44.9,135,3230
2016-06-23,2015,9,39,175,819.43,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,658.4,0.8,658.4,0,0,0,0,-9,9,45,10,9,0,97,722,990,967.2,22.8,0.337,0.241,0.0106,0.578,0.0253,3,0.239,0.817,0.0358,22,0.956,0.98,0.937,45.3,44.4,133,3200
2016-06-24,2015,9,39,176,810.61,0.34,4,Mod_Dry,45,10,9,9,88,161,0.2,649.6,0.8,649.6,0,0,0,0,-9,9,45,10,9,0,97,714,990,967.1,22.9,0.332,0.235,0.0103,0.567,0.0248,3,0.235,0.802,0.0351,22.1,0.956,0.98,0.937,44.8,43.9,132,3160
2016-06-25,2015,9,39,177,802.16,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,641.2,0.8,641.2,0,0,0,0,-9,9,45,10,9,0,97,705,990,967.1,22.9,0.327,0.229,0.01,0.557,0.0243,3,0.231,0.788,0.0344,22.1,0.956,0.98,0.937,44.3,43.4,130,3120
2016-06-26,2015,9,39,178,794.14,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,633.1,0.8,633.1,0,0,0,0,-9,9,45,10,9,0,97,697,990,967.1,22.9,0.323,0.224,0.00977,0.547,0.0238,3,0.227,0.774,0.0338,22.1,0.955,0.98,0.936,43.8,42.9,129,3090
2016-06-27,2015,9,39,179,786.62,0.35,4,Mod_Dry,45,10,9,9,88,161,0.2,625.6,0.8,625.6,0,0,0,0,-9,9,45,10,9,0,97,690,990,967,23,0.318,0.219,0.00954,0.537,0.0234,3,0.224,0.761,0.0332,22.2,0.955,0.98,0.936,43.4,42.5,127,3060
2016-06-28,2015,9,39,180,779.74,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,618.7,0.79,618.7,0,0,0,0,-9,9,45,10,9,0,97,683,990,967,23,0.315,0.214,0.00933,0.529,0.023,3,0.221,0.75,0.0326,22.2,0.955,0.98,0.936,42.9,42.1,126,3030
2016-06-29,2015,9,39,181,773.72,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,612.7,0.79,612.7,0,0,0,0,-9,9,45,10,9,0,97,677,990,967,23,0.311,0.21,0.00914,0.521,0.0227,3,0.218,0.74,0.0322,22.3,0.955,0.98,0.936,42.6,41.7,125,3000
2016-06-30,2015,9,40,182,766.21,0.36,4,Mod_Dry,45,10,9,9,88,161,0.21,605.2,0.79,605.2,0,0,0,0,-9,9,45,10,9,0,97,669,990,967,23,0.307,0.205,0.00891,0.512,0.0222,3,0.215,0.727,0.0316,22.3,0.954,0.98,0.935,42.1,41.3,124,2970
2016-07-01,2015,10,40,183,753.91,0.37,3,Normal,50,10,9,9,108,186,0.25,567.9,0.75,567.9,0,0,0,0,-9,9,50,10,9,0,117,637,990,966.9,23.1,0.288,0.18,0.00781,0.469,0.0203,3,0.198,0.667,0.0289,22.4,0.952,0.975,0.928,39.6,38.6,116,2780
2016-07-02,2015,10,40,184,741.6,0.37,3,Normal,50,10,9,9,108,186,0.25,555.6,0.75,555.6,0,0,0,0,-9,9,50,10,9,0,117,625,990,966.9,23.1,0.281,0.172,0.00744,0.454,0.0196,3,0.193,0.646,0.0279,22.5,0.951,0.974,0.926,38.8,37.8,113,2720
2016-07-03,2015,10,40,185,730.39,0.38,3,Normal,50,10,9,9,108,186,0.26,544.4,0.74,544.4,0,0,0,0,-9,9,50,10,9,0,117,613,990,966.8,23.2,0.275,0.165,0.0071,0.44,0.019,3,0.187,0.627,0.0271,22.6,0.95,0.972,0.924,38.1,37.1,111,2670
2016-07-04,2015,10,40,186,718.64,0.38,3,Normal,50,10,9,9,108,186,0.26,532.6,0.74,532.6,0,0,0,0,-9,9,50,10,9,0,117,602,990,966.8,23.2,0.268,0.157,0.00675,0.425,0.0183,3,0.182,0.607,0.0262,22.6,0.949,0.97,0.921,37.4,36.3,109,2610
2016-07-05,2015,10,40,187,706.88,0.39,3,Normal,50,10,9,9,108,186,0.26,520.9,0.74,520.9,0,0,0,0,-9,9,50,10,9,0,117,590,990,966.7,23.3,0.262,0.149,0.0064,0.411,0.0176,3,0.177,0.588,0.0252,22.7,0.948,0.97,0.92,36.6,35.5,107,2560
2016-07-06,2015,10,40,188,695.67,0.39,3,Normal,50,10,9,9,108,186,0.27,509.7,0.73,509.7,0,0,0,0,-9,9,50,10,9,0,117,579,990,966.7,23.3,0.255,0.141,0.00607,0.397,0.017,3,0.172,0.569,0.0244,22.7,0.947,0.97,0.919,35.9,34.8,104,2510
2016-07-07,2015,10,41,189,685.55,0.4,3,Normal,50,10,9,9,108,186,0.27,499.6,0.73,499.6,0,0,0,0,-9,9,50,10,9,0,117,569,990,966.6,23.4,0.25,0.135,0.00577,0.384,0.0165,3,0.167,0.552,0.0236,22.8,0.946,0.97,0.918,35.2,34.2,103,2460
2016-07-08,2015,10,41,190,674.89,0.4,3,Normal,50,10,9,9,108,186,0.28,488.9,0.72,488.9,0,0,0,0,-9,9,50,10,9,0,117,558,990,966.6,23.4,0.244,0.13,0.00555,0.373,0.016,2,0.273,0.646,0.0276,22.8,0.956,0.98,0.937,52.2,48.2,96.4,2310
2016-07-09,2015,10,41,191,664.22,0.41,3,Normal,50,10,9,9,108,186,0.28,478.2,0.72,478.2,0,0,0,0,-9,9,50,10,9,0,117,547,990,966.6,23.4,0.238,0.125,0.00532,0.362,0.0155,2,0.265,0.628,0.0268,22.8,0.957,0.98,0.937,51.2,48.2,96.4,2310
2016-07-10,2015,10,41,192,654.1,0.41,3,Normal,50,10,9,9,108,186,0.28,468.1,0.72,468.1,0,0,0,0,-9,9,50,10,9,0,117,537,990,966.5,23.5,0.232,0.12,0.00511,0.352,0.015,2,0.258,0.61,0.026,22.9,0.957,0.98,0.938,50.2,48.2,96.4,2310
2016-07-11,2015,10,41,193,645.08,0.41,3,Normal,50,10,9,9,108,186,0.29,459.1,0.71,459.1,0,0,0,0,-9,9,50,10,9,0,117,528,990,966.5,23.5,0.227,0.116,0.00492,0.342,0.0146,2,0.252,0.595,0.0253,22.9,0.958,0.98,0.938,49.4,48.2,96.4,2310
2016-07-12,2015,10,41,194,635.51,0.42,3,Normal,50,10,9,9,108,186,0.29,449.5,0.71,449.5,0,0,0,0,-9,9,50,10,9,0,117,519,990,966.4,23.6,0.221,0.111,0.00472,0.332,0.0141,2,0.246,0.578,0.0245,23,0.958,0.98,0.939,48.5,47.6,95.1,2280
2016-07-13,2015,10,41,195,625.94,0.42,3,Normal,50,10,9,9,108,186,0.3,439.9,0.7,439.9,0,0,0,0,-9,9,50,10,9,0,117,509,990,966.4,23.6,0.216,0.107,0.00452,0.322,0.0137,2,0.239,0.562,0.0238,23,0.957,0.98,0.938,47.6,46.6,93.2,2240
2016-07-14,2015,10,42,196,616.92,0.43,3,Normal,50,10,9,9,108,186,0.3,430.9,0.7,430.9,0,0,0,0,-9,9,50,10,9,0,117,500,990,966.4,23.6,0.212,0.102,0.00433,0.314,0.0133,2,0.233,0.548,0.0232,23.1,0.957,0.98,0.938,46.7,45.7,91.5,2200
2016-07-15,2015,10,42,197,608.99,0.43,3,Normal,50,10,9,9,108,186,0.3,423,0.69,423,0,0,0,0,-9,9,50,10,9,0,117,492,990,966.3,23.7,0.209,0.0987,0.00417,0.308,0.013,2,0.228,0.536,0.0226,23.1,0.956,0.98,0.937,45.9,45,89.9,2160
2016-07-16,2015,10,42,198,600.51,0.43,3,Normal,50,10,9,9,108,186,0.31,414.5,0.69,414.5,0,0,0,0,-9,9,50,10,9,0,117,484,990,966.3,23.7,0.206,0.0946,0.00399,0.301,0.0127,2,0.222,0.523,0.0221,23.2,0.956,0.98,0.937,45,44.1,88.2,2120
2016-07-17,2015,10,42,199,592.03,0.44,3,Normal,50,10,9,9,108,186,0.31,406,0.69,406,0,0,0,0,-9,9,50,10,9,0,117,475,990,966.3,23.7,0.203,0.0906,0.00382,0.294,0.0124,2,0.217,0.51,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
2016-07-18,2015,10,42,200,583.56,0.44,3,Normal,50,10,9,9,108,186,0.32,397.6,0.68,397.6,0,0,0,0,-9,9,50,10,9,0,117,467,990,966.2,23.8,0.2,0.0866,0.00364,0.287,0.0121,2,0.211,0.498,0.0209,23.3,0.955,0.98,0.935,43.3,42.4,84.9,2040
2016-07-19,2015,10,42,201,575.63,0.45,3,Normal,50,10,9,9,108,186,0.32,389.6,0.68,389.6,0,0,0,0,-9,9,50,10,9,0,117,459,990,966.2,23.8,0.197,0.0829,0.00348,0.28,0.0118,2,0.206,0.486,0.0204,23.3,0.954,0.98,0.934,42.5,41.6,83.3,2000
2016-07-20,2015,10,42,202,567.7,0.45,3,Normal,50,10,9,9,108,186,0.33,381.7,0.67,381.7,0,0,0,0,-9,9,50,10,9,0,117,451,990,966.2,23.8,0.195,0.0792,0.00332,0.274,0.0115,2,0.2,0.474,0.0199,23.4,0.953,0.98,0.933,41.7,40.8,81.6,1960
2016-07-21,2015,10,43,203,560.86,0.45,3,Normal,50,10,9,9,108,186,0.33,374.9,0.67,374.9,0,0,0,0,-9,9,50,10,9,0,117,444,990,966.1,23.9,0.192,0.0759,0.00318,0.268,0.0112,2,0.196,0.464,0.0194,23.4,0.952,0.978,0.931,41,40.1,80.1,1920
2016-07-22,2015,10,43,204,553.48,0.46,3,Normal,50,10,9,9,108,186,0.34,367.5,0.66,367.5,0,0,0,0,-9,9,50,10,9,0,117,436,990,966.1,23.9,0.19,0.0725,0.00303,0.262,0.011,2,0.191,0.453,0.0189,23.5,0.951,0.976,0.928,40.2,39.2,78.5,1880
2016-07-23,2015,10,43,205,546.1,0.46,3,Normal,50,10,9,9,108,186,0.34,360.1,0.66,360.1,0,0,0,0,-9,9,50,10,9,0,117,429,990,966.1,23.9,0.187,0.069,0.00288,0.256,0.0107,2,0.186,0.442,0.0184,23.5,0.95,0.975,0.926,39.4,38.4,76.8,1840
2016-07-24,2015,10,43,206,538.71,0.46,3,Normal,50,10,9,9,108,186,0.34,352.7,0.66,352.7,0,0,0,0,-9,9,50,10,9,0,117,422,990,966,24,0.184,0.0655,0.00273,0.25,0.0104,2,0.181,0.43,0.018,23.5,0.949,0.973,0.923,38.6,37.6,75.2,1800
2016-07-25,2015,10,43,207,531.33,0.47,3,Normal,50,10,9,9,108,186,0.35,345.3,0.65,345.3,0,0,0,0,-9,9,50,10,9,0,117,414,990,966,24,0.182,0.062,0.00258,0.244,0.0102,2,0.176,0.419,0.0175,23.6,0.948,0.971,0.921,37.9,36.8,73.6,1770
2016-07-26,2015,10,43,208,524.49,0.47,3,Normal,50,10,9,9,108,186,0.35,338.5,0.65,338.5,0,0,0,0,-9,9,50,10,9,0,117,407,990,966,24,0.179,0.0588,0.00244,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2016-07-27,2015,10,43,209,517.66,0.48,3,Normal,50,10,9,9,108,186,0.36,331.7,0.64,331.7,0,0,0,0,-9,9,50,10,9,0,117,401,990,965.9,24.1,0.177,0.0555,0.00231,0.232,0.00966,2,0.166,0.399,0.0166,23.7,0.946,0.97,0.917,36.4,35.3,70.6,1700
2016-07-28,2015,10,44,210,511.92,0.48,3,Normal,50,10,9,9,108,186,0.36,325.9,0.64,325.9,0,0,0,0,-9,9,50,10,9,0,117,395,990,965.9,24.1,0.175,0.0528,0.00219,0.228,0.00945,2,0.162,0.39,0.0162,23.7,0.945,0.97,0.917,35.8,34.7,69.4,1670
2016-07-29,2015,10,44,211,505.63,0.48,3,Normal,50,10,9,9,108,186,0.37,319.6,0.63,319.6,0,0,0,0,-9,9,50,10,9,0,117,389,990,965.9,24.1,0.173,0.0499,0.00207,0.223,0.00923,2,0.158,0.381,0.0158,23.7,0.944,0.97,0.916,35.1,34.1,68.1,1640
2016-07-30,2015,10,44,212,499.34,0.49,3,Normal,50,10,9,9,108,186,0.37,313.3,0.63,313.3,0,0,0,0,-9,9,50,10,9,0,117,382,990,965.8,24.2,0.17,0.0469,0.00194,0.217,0.009,2,0.154,0.371,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.8,1600
2016-07-31,2015,10,44,213,493.05,0.49,3,Normal,50,10,9,9,108,186,0.38,307.1,0.62,307.1,0,0,0,0,-9,9,50,10,9,0,117,376,990,965.8,24.2,0.168,0.0439,0.00182,0.212,0.00877,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2016-08-01,2015,11,44,214,486.76,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,302.8,0.62,302.8,0,0,0,0,-6,6,54,9,8,0,113,374,990,965.8,24.2,0.167,0.0419,0.00173,0.209,0.00865,2,0.147,0.356,0.0147,23.9,0.941,0.97,0.913,33.3,32.3,64.7,1550
2016-08-02,2015,11,44,215,479.38,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,295.4,0.62,295.4,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0384,0.00158,0.203,0.00838,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.6,63.1,1510
2016-08-03,2015,11,44,216,472.54,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,288.5,0.61,288.5,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.162,0.0352,0.00145,0.198,0.00814,2,0.137,0.335,0.0138,23.9,0.938,0.97,0.91,31.8,30.8,61.7,1480
2016-08-04,2015,11,45,217,466.8,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,282.8,0.61,282.8,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0325,0.00134,0.193,0.00794,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.2,30.2,60.4,1450
2016-08-05,2015,11,45,218,460.51,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276.5,0.6,276.5,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0295,0.00121,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.1,1420
2016-08-06,2015,11,45,219,454.22,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,270.2,0.59,270.2,0,0,0,0,-6,6,54,9,8,0,113,341,990,965.6,24.4,0.156,0.0265,0.00109,0.183,0.00749,2,0.125,0.307,0.0126,24,0.934,0.97,0.906,29.8,28.9,57.8,1390
2016-08-07,2015,11,45,220,447.93,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,263.9,0.59,263.9,0,0,0,0,-6,6,54,9,8,0,113,335,990,965.6,24.4,0.154,0.0236,0.000967,0.177,0.00727,2,0.121,0.298,0.0122,24.1,0.933,0.97,0.905,29.1,28.2,56.4,1350
2016-08-08,2015,11,45,221,441.64,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.6,0.58,257.6,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0206,0.000844,0.172,0.00705,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2016-08-09,2015,11,45,222,435.9,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2016-08-10,2015,11,45,223,430.16,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,246.2,0.57,246.2,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0167,0.000682,0.164,0.00671,2,0.109,0.273,0.0112,24.2,0.929,0.97,0.901,27.1,26.3,52.6,1260
2016-08-11,2015,11,46,224,425.51,0.54,3,Normal,47,8,6,5,89,155,0.36,270.5,0.64,270.5,0,0,0,0,-5,5,47,8,6,0,94,332,990,965.5,24.5,0.153,0.0267,0.00109,0.179,0.00732,2,0.125,0.304,0.0124,24.2,0.934,0.97,0.906,30,29.1,58.1,1400
2016-08-12,2015,11,46,225,420.31,0.54,3,Normal,47,8,6,5,89,155,0.37,265.3,0.63,265.3,0,0,0,0,-5,5,47,8,6,0,94,326,990,965.5,24.5,0.151,0.0242,0.000988,0.175,0.00714,2,0.122,0.297,0.0121,24.2,0.933,0.97,0.905,29.4,28.5,57,1370
2016-08-13,2015,11,46,226,415.12,0.55,3,Normal,47,8,6,5,89,155,0.37,260.1,0.63,260.1,0,0,0,0,-5,5,47,8,6,0,94,321,990,965.5,24.5,0.149,0.0218,0.000888,0.171,0.00696,2,0.118,0.289,0.0118,24.2,0.932,0.97,0.904,28.8,28,55.9,1340
2016-08-14,2015,11,46,227,409.92,0.55,3,Normal,47,8,6,5,89,155,0.38,254.9,0.62,254.9,0,0,0,0,-5,5,47,8,6,0,94,316,990,965.4,24.6,0.147,0.0193,0.000787,0.166,0.00677,2,0.115,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1320
2016-08-15,2015,11,46,228,404.73,0.55,3,Normal,47,8,6,5,89,155,0.38,249.7,0.62,249.7,0,0,0,0,-5,5,47,8,6,0,94,311,990,965.4,24.6,0.145,0.017,0.000691,0.162,0.0066,2,0.111,0.273,0.0111,24.3,0.93,0.97,0.902,27.7,26.8,53.7,1290
2016-08-16,2015,11,46,229,399.53,0.56,3,Normal,47,8,6,5,89,155,0.39,244.5,0.61,244.5,0,0,0,0,-5,5,47,8,6,0,94,306,990,965.4,24.6,0.143,0.0165,0.000672,0.16,0.0065,2,0.108,0.267,0.0109,24.3,0.928,0.97,0.9,27.1,26.3,52.5,1260
2016-08-17,2015,11,46,230,394.89,0.56,3,Normal,47,8,6,5,89,155,0.39,239.9,0.61,239.9,0,0,0,0,-5,5,47,8,6,0,94,301,990,965.4,24.6,0.142,0.0161,0.000655,0.158,0.00641,2,0.104,0.262,0.0107,24.4,0.926,0.97,0.899,26.5,25.8,51.5,1240
2016-08-18,2015,11,47,231,390.24,0.57,3,Normal,47,8,6,5,89,155,0.4,235.2,0.6,235.2,0,0,0,0,-5,5,47,8,6,0,94,296,990,965.4,24.6,0.14,0.0157,0.000639,0.156,0.00632,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.5,1210
2016-08-19,2015,11,47,232,385.59,0.57,3,Normal,47,8,6,5,89,155,0.4,230.6,0.6,230.6,0,0,0,0,-5,5,47,8,6,0,94,292,990,965.3,24.7,0.138,0.0154,0.000622,0.154,0.00623,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.6,48.2,48.2,1160
2016-08-20,2015,11,47,233,380.94,0.57,3,Normal,47,8,6,5,89,155,0.41,225.9,0.59,225.9,0,0,0,0,-5,5,47,8,6,0,94,287,990,965.3,24.7,0.137,0.015,0.000606,0.152,0.00615,1,0.248,0.399,0.0162,24.3,0.959,0.98,0.939,51.6,48.2,48.2,1160
2016-08-21,2015,11,47,234,377.39,0.58,3,Normal,47,8,6,5,89,155,0.41,222.4,0.59,222.4,0,0,0,0,-5,5,47,8,6,0,94,283,990,965.3,24.7,0.136,0.0147,0.000593,0.15,0.00608,1,0.243,0.393,0.0159,24.3,0.958,0.98,0.939,50.8,48.2,48.2,1160
2016-08-22,2015,11,47,235,373.28,0.58,3,Normal,47,8,6,5,89,155,0.41,218.3,0.58,218.3,0,0,0,0,-5,5,47,8,6,0,94,279,990,965.3,24.7,0.134,0.0143,0.000578,0.148,0.006,1,0.237,0.386,0.0156,24.3,0.958,0.98,0.939,49.9,48.2,48.2,1160
2016-08-23,2015,11,47,236,369.18,0.59,3,Normal,47,8,6,5,89,155,0.42,214.2,0.58,214.2,0,0,0,0,-5,5,47,8,6,0,94,275,990,965.2,24.8,0.133,0.014,0.000564,0.147,0.00592,1,0.232,0.378,0.0153,24.4,0.957,0.98,0.938,49,48,48,1150
2016-08-24,2015,11,47,237,365.08,0.59,3,Normal,47,8,6,5,89,155,0.42,210.1,0.57,210.1,0,0,0,0,-5,5,47,8,6,0,94,271,990,965.2,24.8,0.131,0.0136,0.000549,0.145,0.00585,1,0.226,0.371,0.015,24.4,0.957,0.98,0.937,48.1,47.1,47.1,1130
2016-08-25,2015,11,48,238,360.98,0.59,3,Normal,47,8,6,5,89,155,0.43,206,0.57,206,0,0,0,0,-5,5,47,8,6,0,94,267,990,965.2,24.8,0.13,0.0133,0.000535,0.143,0.00577,1,0.221,0.364,0.0147,24.4,0.956,0.98,0.937,47.2,46.2,46.2,1110
2016-08-26,2015,11,48,239,356.88,0.6,3,Normal,47,8,6,5,89,155,0.43,201.9,0.57,201.9,0,0,0,0,-5,5,47,8,6,0,94,263,990,965.2,24.8,0.128,0.0129,0.00052,0.141,0.00569,1,0.215,0.356,0.0144,24.5,0.955,0.98,0.936,46.3,45.3,45.3,1090
2016-08-27,2015,11,48,240,352.78,0.6,3,Normal,47,8,6,5,89,155,0.44,197.8,0.56,197.8,0,0,0,0,-5,5,47,8,6,0,94,259,990,965.2,24.8,0.127,0.0126,0.000506,0.139,0.00561,1,0.21,0.349,0.014,24.5,0.954,0.98,0.935,45.3,44.4,44.4,1070
2016-08-28,2015,11,48,241,349.22,0.61,3,Normal,47,8,6,5,89,155,0.44,194.2,0.56,194.2,0,0,0,0,-5,5,47,8,6,0,94,255,990,965.1,24.9,0.126,0.0123,0.000493,0.138,0.00555,1,0.205,0.343,0.0138,24.5,0.953,0.98,0.934,44.5,43.6,43.6,1050
2016-08-29,2015,11,48,242,345.67,0.61,3,Normal,47,8,6,5,89,155,0.45,190.7,0.55,190.7,0,0,0,0,-5,5,47,8,6,0,94,252,990,965.1,24.9,0.124,0.012,0.000481,0.136,0.00548,1,0.2,0.336,0.0135,24.5,0.952,0.98,0.933,43.7,42.8,42.8,1030
2016-08-30,2015,11,48,243,342.11,0.61,3,Normal,47,8,6,5,89,155,0.45,187.1,0.55,187.1,0,0,0,0,-5,5,47,8,6,0,94,248,990,965.1,24.9,0.123,0.0117,0.000468,0.135,0.00541,1,0.195,0.33,0.0133,24.6,0.951,0.98,0.932,42.9,42,42,1010
2016-08-31,2015,11,48,244,338.56,0.62,3,Normal,47,8,6,5,89,155,0.46,183.6,0.54,183.6,0,0,0,0,-5,5,47,8,6,0,94,245,990,965.1,24.9,0.122,0.0114,0.000456,0.133,0.00535,1,0.19,0.324,0.013,24.6,0.95,0.98,0.931,42,41.2,41.2,989
2016-09-01,2015,12,49,245,335,0.62,3,Normal,40,6,4,3,65,118,0.35,217,0.65,217,0,0,0,0,-3,3,40,6,4,0,68,267,990,965.1,24.9,0.13,0.0142,0.00057,0.144,0.00578,1,0.235,0.379,0.0152,24.5,0.958,0.98,0.939,50,48.2,48.2,1160
2016-09-02,2015,12,49,246,329.81,0.63,3,Normal,40,6,4,3,65,118,0.36,211.8,0.64,211.8,0,0,0,0,-3,3,40,6,4,0,68,262,990,965,25,0.128,0.0138,0.000551,0.142,0.00568,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2016-09-03,2015,12,49,247,324.61,0.63,3,Normal,40,6,4,3,65,118,0.36,206.6,0.64,206.6,0,0,0,0,-3,3,40,6,4,0,68,257,990,965,25,0.126,0.0133,0.000533,0.139,0.00558,1,0.221,0.361,0.0144,24.6,0.956,0.98,0.937,47.7,46.7,46.7,1120
2016-09-04,2015,12,49,248,319.96,0.64,3,Normal,40,6,4,3,65,118,0.37,202,0.63,202,0,0,0,0,-3,3,40,6,4,0,68,252,990,965,25,0.124,0.0129,0.000517,0.137,0.00549,1,0.215,0.353,0.0141,24.6,0.955,0.98,0.936,46.6,45.7,45.7,1100
2016-09-05,2015,12,49,249,315.31,0.64,3,Normal,40,6,4,3,65,118,0.37,197.3,0.63,197.3,0,0,0,0,-3,3,40,6,4,0,68,247,990,965,25,0.123,0.0125,0.0005,0.135,0.00541,1,0.209,0.344,0.0138,24.7,0.954,0.98,0.935,45.6,44.6,44.6,1070
2016-09-06,2015,12,49,250,310.67,0.65,3,Normal,40,6,4,3,65,118,0.38,192.7,0.62,192.7,0,0,0,0,-3,3,40,6,4,0,68,243,990,965,25,0.121,0.0121,0.000484,0.133,0.00532,1,0.203,0.336,0.0134,24.7,0.953,0.98,0.933,44.5,43.6,43.6,1050
2016-09-07,2015,12,49,251,307.11,0.65,3,Normal,40,6,4,3,65,118,0.38,189.1,0.62,189.1,0,0,0,0,-3,3,40,6,4,0,68,239,990,964.9,25.1,0.12,0.0118,0.000472,0.132,0.00526,1,0.198,0.33,0.0131,24.7,0.951,0.98,0.932,43.6,42.8,42.8,1030
2016-09-08,2015,12,50,252,303.01,0.66,3,Normal,40,6,4,3,65,118,0.39,185,0.61,185,0,0,0,0,-3,3,40,6,4,0,68,235,990,964.9,25.1,0.118,0.0115,0.000457,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2016-09-09,2015,12,50,253,298.91,0.67,3,Normal,40,6,4,3,65,118,0.4,180.9,0.6,180.9,0,0,0,0,-3,3,40,6,4,0,68,231,990,964.9,25.1,0.117,0.0111,0.000443,0.128,0.0051,1,0.187,0.315,0.0125,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
2016-09-10,2015,12,50,254,294.81,0.67,3,Normal,40,6,4,3,65,118,0.4,176.8,0.6,176.8,0,0,0,0,-3,3,40,6,4,0,68,227,990,964.9,25.1,0.116,0.0108,0.000429,0.126,0.00503,1,0.181,0.308,0.0122,24.8,0.948,0.978,0.927,40.8,39.9,39.9,957
2016-09-11,2015,12,50,255,290.71,0.68,3,Normal,40,6,4,3,65,118,0.41,172.7,0.59,172.7,0,0,0,0,-3,3,40,6,4,0,68,223,990,964.9,25.1,0.114,0.0104,0.000415,0.125,0.00496,1,0.176,0.3,0.0119,24.8,0.946,0.976,0.923,39.8,38.8,38.8,932
2016-09-12,2015,12,50,256,287.15,0.68,3,Normal,40,6,4,3,65,118,0.41,169.2,0.59,169.2,0,0,0,0,-3,3,40,6,4,0,68,219,990,964.8,25.2,0.113,0.0101,0.000403,0.123,0.00489,1,0.171,0.294,0.0117,24.9,0.945,0.974,0.921,39,38,38,911
2016-09-13,2015,12,50,257,283.6,0.69,3,Normal,40,6,4,3,65,118,0.42,165.6,0.58,165.6,0,0,0,0,-3,3,40,6,4,0,68,216,990,964.8,25.2,0.112,0.00983,0.00039,0.121,0.00483,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.1,37.1,37.1,890
2016-09-14,2015,12,50,258,280.04,0.7,3,Normal,40,6,4,3,65,118,0.42,162,0.58,162,0,0,0,0,-3,3,40,6,4,0,68,212,990,964.8,25.2,0.11,0.00952,0.000378,0.12,0.00476,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2016-09-15,2015,12,51,259,276.49,0.7,3,Normal,40,6,4,3,65,118,0.43,158.5,0.57,158.5,0,0,0,0,-3,3,40,6,4,0,68,208,990,964.8,25.2,0.109,0.00922,0.000366,0.118,0.0047,1,0.156,0.275,0.0109,24.9,0.942,0.97,0.914,36.5,35.4,35.4,849
2016-09-16,2015,12,51,260,274.03,0.71,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2016-09-17,2015,12,51,261,271.02,0.71,3,Normal,40,6,4,3,65,118,0.43,153,0.56,153,0,0,0,0,-3,3,40,6,4,0,68,203,990,964.8,25.2,0.107,0.00876,0.000347,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,820
2016-09-18,2015,12,51,262,268.01,0.72,3,Normal,40,6,4,3,65,118,0.44,150,0.56,150,0,0,0,0,-3,3,40,6,4,0,68,200,990,964.8,25.2,0.106,0.0085,0.000337,0.115,0.00454,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2016-09-19,2015,12,51,263,265,0.72,3,Normal,40,6,4,3,65,118,0.45,147,0.56,147,0,0,0,0,-3,3,40,6,4,0,68,197,990,964.8,25.2,0.105,0.00825,0.000327,0.113,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,787
2016-09-20,2015,12,51,264,261.99,0.73,3,Normal,40,6,4,3,65,118,0.45,144,0.55,144,0,0,0,0,-3,3,40,6,4,0,68,194,990,964.7,25.3,0.104,0.00799,0.000316,0.112,0.00443,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,770
2016-09-21,2015,12,51,265,258.99,0.74,3,Normal,40,6,4,3,65,118,0.46,141,0.54,141,0,0,0,0,-3,3,40,6,4,0,68,191,990,964.7,25.3,0.103,0.00773,0.000306,0.111,0.00438,1,0.133,0.244,0.00964,25,0.935,0.97,0.907,32.4,31.4,31.4,753
2016-09-22,2015,12,52,266,255.98,0.74,3,Normal,40,6,4,3,65,118,0.46,138,0.54,138,0,0,0,0,-3,3,40,6,4,0,68,188,990,964.7,25.3,0.102,0.00748,0.000296,0.109,0.00433,1,0.129,0.238,0.00942,25,0.934,0.97,0.906,31.7,30.7,30.7,737
2016-09-23,2015,12,52,267,252.97,0.75,3,Normal,40,6,4,3,65,118,0.47,135,0.53,135,0,0,0,0,-3,3,40,6,4,0,68,185,990,964.7,25.3,0.101,0.00722,0.000286,0.108,0.00427,1,0.125,0.233,0.0092,25.1,0.933,0.97,0.905,30.9,30,30,720
2016-09-24,2015,12,52,268,250.51,0.76,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2016-09-25,2015,12,52,269,248.05,0.76,3,Normal,40,6,4,3,65,118,0.48,130.1,0.52,130.1,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0991,0.0068,0.000269,0.106,0.00418,1,0.118,0.224,0.00885,25.1,0.931,0.97,0.903,29.8,28.9,28.9,693
2016-09-26,2015,12,52,270,245.59,0.77,3,Normal,40,6,4,3,65,118,0.48,127.6,0.52,127.6,0,0,0,0,-3,3,40,6,4,0,68,178,990,964.7,25.3,0.0982,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00867,25.1,0.93,0.97,0.902,29.2,28.3,28.3,680
2016-09-27,2015,12,52,271,243.13,0.78,3,Normal,40,6,4,3,65,118,0.48,125.1,0.52,125.1,0,0,0,0,-3,3,40,6,4,0,68,175,990,964.7,25.3,0.0973,0.00639,0.000252,0.104,0.00409,1,0.111,0.215,0.00849,25.1,0.929,0.97,0.901,28.6,27.8,27.8,667
2016-09-28,2015,12,52,272,240.67,0.79,3,Normal,40,6,4,3,65,118,0.49,122.7,0.51,122.7,0,0,0,0,-3,3,40,6,4,0,68,173,990,964.6,25.4,0.0965,0.00618,0.000244,0.103,0.00405,1,0.108,0.211,0.00831,25.1,0.927,0.97,0.899,28,27.2,27.2,653
2016-09-29,2015,12,53,273,238.21,0.79,3,Normal,40,6,4,3,65,118,0.49,120.2,0.51,120.2,0,0,0,0,-3,3,40,6,4,0,68,170,990,964.6,25.4,0.0956,0.00597,0.000235,0.102,0.004,1,0.105,0.206,0.00813,25.2,0.926,0.97,0.898,27.5,26.6,26.6,639
2016-09-30,2015,12,53,274,235.74,0.8,3,Normal,40,6,4,3,65,118,0.5,117.7,0.5,117.7,0,0,0,0,-3,3,40,6,4,0,68,168,990,964.6,25.4,0.0947,0.00576,0.000227,0.1,0.00396,1,0.101,0.202,0.00795,25.2,0.924,0.97,0.896,26.9,26.1,26.1,625
2016-10-01,2016,1,1,275,233.28,0.81,3,Normal,37,5,3,2,50,97,0.42,136.3,0.58,136.3,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0995,0.00733,0.000289,0.107,0.00421,1,0.126,0.233,0.00919,25.2,0.933,0.97,0.905,31.4,30.4,30.4,731
2016-10-02,2016,1,1,276,233.01,0.81,3,Normal,37,5,3,2,50,97,0.42,136,0.58,136,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0994,0.00731,0.000288,0.107,0.0042,1,0.126,0.233,0.00917,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
2016-10-03,2016,1,1,277,232.74,0.81,3,Normal,37,5,3,2,50,97,0.42,135.7,0.58,135.7,0,0,0,0,-2,2,37,5,3,0,52,181,990,964.6,25.4,0.0993,0.00729,0.000287,0.107,0.0042,1,0.126,0.232,0.00915,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2016-10-04,2016,1,1,278,230.28,0.82,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2016-10-05,2016,1,1,279,227.81,0.82,3,Normal,37,5,3,2,50,97,0.43,130.8,0.57,130.8,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0976,0.00687,0.00027,0.104,0.00411,1,0.119,0.224,0.00879,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2016-10-06,2016,1,1,280,225.35,0.83,3,Normal,37,5,3,2,50,97,0.43,128.3,0.57,128.3,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.6,25.4,0.0967,0.00666,0.000262,0.103,0.00406,1,0.116,0.219,0.00861,25.2,0.93,0.97,0.902,29.5,28.6,28.6,688
2016-10-07,2016,1,1,281,222.89,0.84,3,Normal,37,5,3,2,50,97,0.43,125.9,0.56,125.9,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0958,0.00645,0.000253,0.102,0.00402,1,0.112,0.215,0.00843,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2016-10-08,2016,1,2,282,222.62,0.84,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2016-10-09,2016,1,2,283,221.8,0.84,3,Normal,37,5,3,2,50,97,0.44,124.8,0.56,124.8,0,0,0,0,-2,2,37,5,3,0,52,170,990,964.5,25.5,0.0955,0.00636,0.00025,0.102,0.004,1,0.111,0.213,0.00836,25.3,0.928,0.97,0.901,28.7,27.8,27.8,668
2016-10-10,2016,1,2,284,220.43,0.84,3,Normal,37,5,3,2,50,97,0.44,123.4,0.56,123.4,0,0,0,0,-2,2,37,5,3,0,52,168,990,964.5,25.5,0.095,0.00624,0.000245,0.101,0.00397,1,0.109,0.21,0.00826,25.3,0.928,0.97,0.9,28.4,27.5,27.5,660
2016-10-11,2016,1,2,285,217.42,0.85,3,Normal,37,5,3,2,50,97,0.45,120.4,0.55,120.4,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0939,0.00599,0.000235,0.0999,0.00392,1,0.105,0.205,0.00804,25.3,0.925,0.97,0.898,27.6,26.8,26.8,643
2016-10-12,2016,1,2,286,214.96,0.86,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2016-10-13,2016,1,2,287,212.5,0.87,3,Normal,37,5,3,2,50,97,0.46,115.5,0.54,115.5,0,0,0,0,-2,2,37,5,3,0,52,161,990,964.5,25.5,0.0922,0.00557,0.000218,0.0977,0.00383,1,0.0984,0.196,0.00769,25.3,0.922,0.97,0.894,26.4,25.7,25.7,616
2016-10-14,2016,1,2,288,210.04,0.87,3,Normal,37,5,3,2,50,97,0.46,113,0.54,113,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0913,0.00536,0.00021,0.0967,0.00378,1,0.0951,0.192,0.00751,25.3,0.92,0.97,0.892,25.9,25.1,25.1,602
2016-10-15,2016,1,3,289,207.58,0.88,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2016-10-16,2016,1,3,290,206.21,0.89,3,Normal,37,5,3,2,50,97,0.47,109.2,0.53,109.2,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.09,0.00503,0.000197,0.095,0.00372,1,0.0899,0.185,0.00723,25.4,0.917,0.97,0.89,24.9,24.2,24.2,580
2016-10-17,2016,1,3,291,204.3,0.89,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2016-10-18,2016,1,3,292,202.39,0.9,3,Normal,37,5,3,2,50,97,0.48,105.4,0.52,105.4,0,0,0,0,-2,2,37,5,3,0,52,150,990,964.4,25.6,0.0886,0.00471,0.000184,0.0933,0.00365,1,0.0848,0.178,0.00696,25.4,0,0,0,0,0,0,0
2016-10-19,2016,1,3,293,200.47,0.9,3,Normal,37,5,3,2,50,97,0.48,103.5,0.52,103.5,0,0,0,0,-2,2,37,5,3,0,52,148,990,964.4,25.6,0.0879,0.00454,0.000178,0.0925,0.00361,1,0.0822,0.175,0.00682,25.4,0,0,0,0,0,0,0
2016-10-20,2016,1,3,294,198.56,0.91,3,Normal,37,5,3,2,50,97,0.49,101.6,0.51,101.6,0,0,0,0,-2,2,37,5,3,0,52,147,990,964.4,25.6,0.0873,0.00438,0.000171,0.0916,0.00358,1,0.0796,0.171,0.00669,25.4,0,0,0,0,0,0,0
2016-10-21,2016,1,3,295,196.64,0.91,3,Normal,37,5,3,2,50,97,0.49,99.64,0.51,99.64,0,0,0,0,-2,2,37,5,3,0,52,145,990,964.4,25.6,0.0866,0.00422,0.000165,0.0908,0.00355,1,0.077,0.168,0.00656,25.4,0,0,0,0,0,0,0
2016-10-22,2016,1,4,296,194.73,0.91,3,Normal,37,5,3,2,50,97,0.5,97.73,0.5,97.73,0,0,0,0,-2,2,37,5,3,0,52,143,990,964.4,25.6,0.0859,0.00406,0.000159,0.09,0.00352,1,0.0744,0.164,0.00642,25.4,0,0,0,0,0,0,0
2016-10-23,2016,1,4,297,192.81,0.92,3,Normal,37,5,3,2,50,97,0.5,95.81,0.5,95.81,0,0,0,0,-2,2,37,5,3,0,52,141,990,964.4,25.6,0.0852,0.00389,0.000152,0.0891,0.00348,1,0.0718,0.161,0.00629,25.4,0,0,0,0,0,0,0
2016-10-24,2016,1,4,298,190.9,0.92,3,Normal,37,5,3,2,50,97,0.51,93.9,0.49,93.9,0,0,0,0,-2,2,37,5,3,0,52,139,990,964.4,25.6,0.0846,0.00373,0.000146,0.0883,0.00345,1,0.0693,0.158,0.00616,25.4,0,0,0,0,0,0,0
2016-10-25,2016,1,4,299,188.99,0.92,3,Normal,37,5,3,2,50,97,0.51,91.99,0.49,91.99,0,0,0,0,-2,2,37,5,3,0,52,137,990,964.4,25.6,0.0839,0.00357,0.00014,0.0874,0.00342,1,0.0667,0.154,0.00603,25.4,0,0,0,0,0,0,0
2016-10-26,2016,1,4,300,187.07,0.93,3,Normal,37,5,3,2,50,97,0.52,90.07,0.48,90.07,0,0,0,0,-2,2,37,5,3,0,52,135,990,964.4,25.6,0.0832,0.00341,0.000133,0.0866,0.00339,1,0.0641,0.151,0.00589,25.4,0,0,0,0,0,0,0
2016-10-27,2016,1,4,301,185.71,0.93,3,Normal,37,5,3,2,50,97,0.52,88.71,0.48,88.71,0,0,0,0,-2,2,37,5,3,0,52,134,990,964.4,25.6,0.0827,0.00329,0.000129,0.086,0.00336,1,0.0623,0.148,0.0058,25.4,0,0,0,0,0,0,0
2016-10-28,2016,1,4,302,185.43,0.93,3,Normal,37,5,3,2,50,97,0.52,88.43,0.48,88.43,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0826,0.00327,0.000128,0.0859,0.00336,1,0.0619,0.148,0.00578,25.4,0,0,0,0,0,0,0
2016-10-29,2016,1,5,303,184.61,0.93,3,Normal,37,5,3,2,50,97,0.53,87.61,0.47,87.61,0,0,0,0,-2,2,37,5,3,0,52,133,990,964.4,25.6,0.0823,0.0032,0.000125,0.0855,0.00335,1,0.0608,0.146,0.00572,25.4,0,0,0,0,0,0,0
2016-10-30,2016,1,5,304,183.24,0.93,3,Normal,37,5,3,2,50,97,0.53,86.24,0.47,86.24,0,0,0,0,-2,2,37,5,3,0,52,131,990,964.4,25.6,0.0818,0.00308,0.00012,0.0849,0.00332,1,0.0589,0.144,0.00563,25.4,0,0,0,0,0,0,0
2016-10-31,2016,1,5,305,181.88,0.93,3,Normal,37,5,3,2,50,97,0.53,84.88,0.47,84.88,0,0,0,0,-2,2,37,5,3,0,52,130,990,964.4,25.6,0.0814,0.00296,0.000116,0.0843,0.0033,1,0.0571,0.141,0.00553,25.4,0,0,0,0,0,0,0
2016-11-01,2016,2,5,306,182.15,0.93,4,Mod_Dry,29,4,2,2,30,67,0.37,115.2,0.63,115.2,0,0,0,0,-2,2,29,4,2,0,32,150,990,964.4,25.6,0.0885,0.00554,0.000217,0.0941,0.00368,1,0.098,0.192,0.00751,25.4,0.921,0.97,0.894,26.4,25.6,25.6,615
2016-11-02,2016,2,5,307,184.06,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,117.1,0.64,117.1,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.0057,0.000223,0.0949,0.00371,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,26.9,26.1,26.1,626
2016-11-03,2016,2,5,308,185.98,0.93,4,Mod_Dry,29,4,2,2,30,67,0.36,119,0.64,119,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00586,0.000229,0.0957,0.00374,1,0.103,0.199,0.00778,25.4,0.924,0.97,0.896,27.4,26.5,26.5,637
2016-11-04,2016,2,5,309,190.63,0.92,4,Mod_Dry,29,4,2,2,30,67,0.35,123.6,0.65,123.6,0,0,0,0,-2,2,29,4,2,0,32,159,990,964.4,25.6,0.0915,0.00626,0.000245,0.0978,0.00382,1,0.109,0.207,0.0081,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
2016-11-05,2016,2,6,310,197.46,0.91,4,Mod_Dry,29,4,2,2,30,67,0.34,130.5,0.66,130.5,0,0,0,0,-2,2,29,4,2,0,32,165,990,964.4,25.6,0.0939,0.00684,0.000267,0.101,0.00394,1,0.119,0.219,0.00857,25.4,0.931,0.97,0.903,30.2,29.3,29.3,703
2016-11-06,2016,2,6,311,199.92,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.9,0.67,132.9,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0948,0.00705,0.000275,0.102,0.00398,1,0.122,0.224,0.00874,25.4,0.932,0.97,0.904,30.8,29.9,29.9,717
2016-11-07,2016,2,6,312,199.65,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.7,0.66,132.7,0,0,0,0,-2,2,29,4,2,0,32,168,990,964.4,25.6,0.0947,0.00703,0.000274,0.102,0.00397,1,0.122,0.223,0.00872,25.4,0.931,0.97,0.904,30.7,29.8,29.8,716
2016-11-08,2016,2,6,313,199.38,0.9,4,Mod_Dry,29,4,2,2,30,67,0.34,132.4,0.66,132.4,0,0,0,0,-2,2,29,4,2,0,32,167,990,964.4,25.6,0.0946,0.007,0.000274,0.102,0.00397,1,0.121,0.223,0.0087,25.4,0.931,0.97,0.903,30.7,29.8,29.8,714
2016-11-09,2016,2,6,314,201.84,0.9,4,Mod_Dry,29,4,2,2,30,67,0.33,134.8,0.67,134.8,0,0,0,0,-2,2,29,4,2,0,32,170,990,964.4,25.6,0.0955,0.00721,0.000282,0.103,0.00401,1,0.125,0.227,0.00888,25.4,0.932,0.97,0.904,31.3,30.3,30.3,728
2016-11-10,2016,2,6,315,207.58,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.6,0.68,140.6,0,0,0,0,-2,2,29,4,2,0,32,176,990,964.4,25.6,0.0975,0.0077,0.000301,0.105,0.00412,1,0.132,0.237,0.00929,25.3,0.935,0.97,0.907,32.6,31.6,31.6,760
2016-11-11,2016,2,6,316,208.95,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,141.9,0.68,141.9,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.098,0.00782,0.000306,0.106,0.00414,1,0.134,0.24,0.00939,25.3,0.935,0.97,0.907,32.9,32,32,767
2016-11-12,2016,2,7,317,210.86,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,143.9,0.68,143.9,0,0,0,0,-2,2,29,4,2,0,32,179,990,964.5,25.5,0.0987,0.00798,0.000312,0.107,0.00418,1,0.137,0.243,0.00953,25.3,0.936,0.97,0.908,33.4,32.4,32.4,778
2016-11-13,2016,2,7,318,212.78,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,145.8,0.69,145.8,0,0,0,0,-2,2,29,4,2,0,32,181,990,964.5,25.5,0.0993,0.00814,0.000319,0.107,0.00421,1,0.139,0.247,0.00967,25.3,0.937,0.97,0.909,33.9,32.8,32.8,788
2016-11-14,2016,2,7,319,209.77,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,142.8,0.68,142.8,0,0,0,0,-2,2,29,4,2,0,32,178,990,964.5,25.5,0.0983,0.00789,0.000309,0.106,0.00416,1,0.135,0.241,0.00945,25.3,0.936,0.97,0.908,33.1,32.1,32.1,772
2016-11-15,2016,2,7,320,207.31,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,140.3,0.68,140.3,0,0,0,0,-2,2,29,4,2,0,32,175,990,964.4,25.6,0.0974,0.00768,0.0003,0.105,0.00411,1,0.132,0.237,0.00927,25.3,0.935,0.97,0.907,32.6,31.6,31.6,758
2016-11-16,2016,2,7,321,205.94,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,138.9,0.68,138.9,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.0969,0.00756,0.000296,0.104,0.00409,1,0.13,0.235,0.00917,25.3,0.934,0.97,0.906,32.2,31.3,31.3,750
2016-11-17,2016,2,7,322,206.21,0.89,4,Mod_Dry,29,4,2,2,30,67,0.33,139.2,0.68,139.2,0,0,0,0,-2,2,29,4,2,0,32,174,990,964.4,25.6,0.097,0.00758,0.000297,0.105,0.00409,1,0.13,0.235,0.00919,25.3,0.934,0.97,0.906,32.3,31.3,31.3,752
2016-11-18,2016,2,7,323,209.22,0.88,4,Mod_Dry,29,4,2,2,30,67,0.32,142.2,0.68,142.2,0,0,0,0,-2,2,29,4,2,0,32,177,990,964.5,25.5,0.0981,0.00784,0.000307,0.106,0.00415,1,0.134,0.24,0.00941,25.3,0.935,0.97,0.907,33,32,32,769
2016-11-19,2016,2,8,324,211.68,0.87,4,Mod_Dry,29,4,2,2,30,67,0.32,144.7,0.68,144.7,0,0,0,0,-2,2,29,4,2,0,32,180,990,964.5,25.5,0.0989,0.00805,0.000315,0.107,0.00419,1,0.138,0.245,0.00959,25.3,0.936,0.97,0.908,33.6,32.6,32.6,782
2016-11-20,2016,2,8,325,214.69,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,147.7,0.69,147.7,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.0083,0.000325,0.108,0.00425,1,0.142,0.25,0.00981,25.3,0.938,0.97,0.91,34.3,33.3,33.3,799
2016-11-21,2016,2,8,326,214.96,0.86,4,Mod_Dry,29,4,2,2,30,67,0.31,148,0.69,148,0,0,0,0,-2,2,29,4,2,0,32,183,990,964.5,25.5,0.1,0.00833,0.000326,0.108,0.00425,1,0.142,0.251,0.00983,25.3,0.938,0.97,0.91,34.4,33.3,33.3,800
2016-11-22,2016,2,8,327,216.88,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,149.9,0.69,149.9,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00849,0.000333,0.109,0.00429,1,0.145,0.254,0.00997,25.2,0.939,0.97,0.91,34.8,33.8,33.8,811
2016-11-23,2016,2,8,328,218.24,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,151.2,0.69,151.2,0,0,0,0,-2,2,29,4,2,0,32,186,990,964.5,25.5,0.101,0.00861,0.000338,0.11,0.00431,1,0.147,0.257,0.0101,25.2,0.939,0.97,0.911,35.1,34.1,34.1,818
2016-11-24,2016,2,8,329,220.16,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,153.2,0.7,153.2,0,0,0,0,-2,2,29,4,2,0,32,188,990,964.5,25.5,0.102,0.00877,0.000344,0.111,0.00435,1,0.149,0.26,0.0102,25.2,0.94,0.97,0.911,35.6,34.5,34.5,829
2016-11-25,2016,2,8,330,221.53,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,154.5,0.7,154.5,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.102,0.00889,0.000349,0.111,0.00437,1,0.151,0.262,0.0103,25.2,0.94,0.97,0.912,35.9,34.8,34.8,836
2016-11-26,2016,2,9,331,222.35,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,155.3,0.7,155.3,0,0,0,0,-2,2,29,4,2,0,32,190,990,964.5,25.5,0.103,0.00895,0.000352,0.112,0.00438,1,0.152,0.264,0.0104,25.2,0.94,0.97,0.912,36.1,35,35,841
2016-11-27,2016,2,9,332,219.34,0.84,4,Mod_Dry,29,4,2,2,30,67,0.3,152.3,0.69,152.3,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.0087,0.000341,0.11,0.00433,1,0.148,0.259,0.0101,25.2,0.939,0.97,0.911,35.4,34.3,34.3,824
2016-11-28,2016,2,9,333,216.33,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,149.3,0.69,149.3,0,0,0,0,-2,2,29,4,2,0,32,184,990,964.5,25.5,0.101,0.00844,0.000331,0.109,0.00428,1,0.144,0.253,0.00993,25.2,0.938,0.97,0.91,34.7,33.7,33.7,808
2016-11-29,2016,2,9,334,216.6,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,149.6,0.69,149.6,0,0,0,0,-2,2,29,4,2,0,32,185,990,964.5,25.5,0.101,0.00847,0.000332,0.109,0.00428,1,0.144,0.254,0.00995,25.2,0.938,0.97,0.91,34.8,33.7,33.7,809
2016-11-30,2016,2,9,335,219.06,0.85,4,Mod_Dry,29,4,2,2,30,67,0.31,152.1,0.69,152.1,0,0,0,0,-2,2,29,4,2,0,32,187,990,964.5,25.5,0.102,0.00868,0.00034,0.11,0.00433,1,0.148,0.258,0.0101,25.2,0.939,0.97,0.911,35.3,34.3,34.3,823
2016-12-01,2016,3,9,336,219.34,0.84,5,Dry,26,4,3,2,24,59,0.27,160.3,0.73,160.3,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00938,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,870
2016-12-02,2016,3,9,337,217.42,0.85,5,Dry,26,4,3,2,24,59,0.27,158.4,0.73,158.4,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00922,0.000361,0.112,0.0044,1,0.156,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,859
2016-12-03,2016,3,10,338,217.15,0.85,5,Dry,26,4,3,2,24,59,0.27,158.2,0.73,158.2,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00919,0.000361,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
2016-12-04,2016,3,10,339,216.33,0.85,5,Dry,26,4,3,2,24,59,0.27,157.3,0.73,157.3,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.103,0.00912,0.000358,0.112,0.00439,1,0.155,0.267,0.0105,25.2,0.941,0.97,0.913,36.6,35.5,35.5,853
2016-12-05,2016,3,10,340,214.96,0.86,5,Dry,26,4,3,2,24,59,0.27,156,0.73,156,0,0,0,0,-2,2,26,4,3,0,26,189,990,964.5,25.5,0.102,0.00901,0.000353,0.111,0.00436,1,0.153,0.264,0.0104,25.2,0.94,0.97,0.912,36.3,35.2,35.2,845
2016-12-06,2016,3,10,341,214.14,0.86,5,Dry,26,4,3,2,24,59,0.28,155.1,0.72,155.1,0,0,0,0,-2,2,26,4,3,0,26,188,990,964.5,25.5,0.102,0.00894,0.00035,0.111,0.00435,1,0.152,0.263,0.0103,25.3,0.94,0.97,0.912,36.1,35,35,841
2016-12-07,2016,3,10,342,215.51,0.86,5,Dry,26,4,3,2,24,59,0.27,156.5,0.73,156.5,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00905,0.000355,0.111,0.00437,1,0.154,0.265,0.0104,25.2,0.941,0.97,0.912,36.4,35.4,35.4,848
2016-12-08,2016,3,10,343,216.88,0.85,5,Dry,26,4,3,2,24,59,0.27,157.9,0.73,157.9,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00917,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,856
2016-12-09,2016,3,10,344,217.7,0.85,5,Dry,26,4,3,2,24,59,0.27,158.7,0.73,158.7,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00924,0.000362,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.8,35.8,860
2016-12-10,2016,3,11,345,219.06,0.85,5,Dry,26,4,3,2,24,59,0.27,160.1,0.73,160.1,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00936,0.000367,0.113,0.00443,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.3,36.2,36.2,868
2016-12-11,2016,3,11,346,224.26,0.83,5,Dry,26,4,3,2,24,59,0.26,165.3,0.74,165.3,0,0,0,0,-2,2,26,4,3,0,26,198,990,964.5,25.5,0.106,0.0098,0.000385,0.115,0.00453,1,0.166,0.281,0.011,25.2,0.944,0.973,0.918,38.5,37.4,37.4,899
2016-12-12,2016,3,11,347,226.72,0.83,5,Dry,26,4,3,2,24,59,0.26,167.7,0.74,167.7,0,0,0,0,-2,2,26,4,3,0,26,201,990,964.6,25.4,0.106,0.01,0.000393,0.116,0.00457,1,0.169,0.285,0.0112,25.2,0.944,0.974,0.92,39.1,38.1,38.1,913
2016-12-13,2016,3,11,348,228.64,0.82,5,Dry,26,4,3,2,24,59,0.26,169.6,0.74,169.6,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.5,38.5,38.5,925
2016-12-14,2016,3,11,349,231.64,0.81,5,Dry,26,4,3,2,24,59,0.26,172.6,0.74,172.6,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.00041,0.119,0.00466,1,0.176,0.294,0.0116,25.1,0.946,0.976,0.924,40.2,39.3,39.3,943
2016-12-15,2016,3,11,350,235.74,0.8,5,Dry,26,4,3,2,24,59,0.25,176.7,0.75,176.7,0,0,0,0,-2,2,26,4,3,0,26,210,990,964.6,25.4,0.11,0.0108,0.000424,0.12,0.00474,1,0.181,0.301,0.0119,25.1,0.947,0.979,0.927,41.2,40.3,40.3,967
2016-12-16,2016,3,11,351,238.75,0.79,5,Dry,26,4,3,2,24,59,0.25,179.8,0.75,179.8,0,0,0,0,-2,2,26,4,3,0,26,213,990,964.6,25.4,0.111,0.011,0.000435,0.122,0.0048,1,0.185,0.307,0.0121,25.1,0.948,0.98,0.929,41.9,41.1,41.1,985
2016-12-17,2016,3,12,352,241.21,0.78,5,Dry,26,4,3,2,24,59,0.24,182.2,0.76,182.2,0,0,0,0,-2,2,26,4,3,0,26,215,990,964.6,25.4,0.111,0.0112,0.000443,0.123,0.00484,1,0.188,0.311,0.0123,25,0.949,0.98,0.93,42.5,41.6,41.6,999
2016-12-18,2016,3,12,353,244.77,0.77,5,Dry,26,4,3,2,24,59,0.24,185.8,0.76,185.8,0,0,0,0,-2,2,26,4,3,0,26,219,990,964.7,25.3,0.113,0.0115,0.000456,0.124,0.00491,1,0.193,0.318,0.0125,25,0.95,0.98,0.931,43.3,42.4,42.4,1020
2016-12-19,2016,3,12,354,248.32,0.76,5,Dry,26,4,3,2,24,59,0.24,189.3,0.76,189.3,0,0,0,0,-2,2,26,4,3,0,26,222,990,964.7,25.3,0.114,0.0118,0.000468,0.126,0.00497,1,0.198,0.324,0.0128,25,0.951,0.98,0.932,44.1,43.2,43.2,1040
2016-12-20,2016,3,12,355,251.88,0.75,5,Dry,26,4,3,2,24,59,0.23,192.9,0.77,192.9,0,0,0,0,-2,2,26,4,3,0,26,226,990,964.7,25.3,0.115,0.0121,0.00048,0.127,0.00504,1,0.203,0.33,0.0131,25,0.952,0.98,0.933,45,44.1,44.1,1060
2016-12-21,2016,3,12,356,254.34,0.75,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2016-12-22,2016,3,12,357,256.8,0.74,5,Dry,26,4,3,2,24,59,0.23,197.8,0.77,197.8,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000497,0.13,0.00513,1,0.21,0.339,0.0134,24.9,0.954,0.98,0.935,46.1,45.2,45.2,1090
2016-12-23,2016,3,12,358,259.26,0.74,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2016-12-24,2016,3,13,359,262.27,0.73,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2016-12-25,2016,3,13,360,265.28,0.72,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2016-12-26,2016,3,13,361,264.46,0.72,5,Dry,26,4,3,2,24,59,0.22,205.5,0.78,205.5,0,0,0,0,-2,2,26,4,3,0,26,238,990,964.8,25.2,0.12,0.0132,0.000523,0.133,0.00527,1,0.22,0.353,0.014,24.9,0.956,0.98,0.937,47.9,47,47,1130
2016-12-27,2016,3,13,362,265.28,0.72,5,Dry,26,4,3,2,24,59,0.22,206.3,0.78,206.3,0,0,0,0,-2,2,26,4,3,0,26,239,990,964.8,25.2,0.12,0.0133,0.000526,0.133,0.00528,1,0.221,0.354,0.014,24.9,0.956,0.98,0.937,48.1,47.2,47.2,1130
2016-12-28,2016,3,13,363,270.47,0.71,5,Dry,26,4,3,2,24,59,0.22,211.5,0.78,211.5,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000544,0.136,0.00537,1,0.228,0.364,0.0144,24.9,0.957,0.98,0.938,49.3,48.2,48.2,1160
2016-12-29,2016,3,13,364,272.93,0.71,5,Dry,26,4,3,2,24,59,0.22,213.9,0.78,213.9,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.0139,0.000553,0.137,0.00542,1,0.231,0.368,0.0146,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2016-12-30,2016,3,13,365,273.21,0.71,5,Dry,26,4,3,2,24,59,0.22,214.2,0.78,214.2,0,0,0,0,-2,2,26,4,3,0,26,247,990,964.8,25.2,0.123,0.014,0.000554,0.137,0.00542,1,0.232,0.368,0.0146,24.8,0.957,0.98,0.938,50,48.2,48.2,1160
2016-12-31,2016,3,14,366,277.31,0.7,5,Dry,26,4,3,2,24,59,0.21,218.3,0.79,218.3,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000568,0.139,0.0055,1,0.237,0.376,0.0149,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2017-01-01,2016,4,14,1,283.6,0.69,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2017-01-02,2016,4,14,2,290.98,0.68,5,Dry,29,5,4,2,33,73,0.25,218,0.75,218,0,0,0,0,-2,2,29,5,4,0,35,256,990,964.9,25.1,0.126,0.0143,0.000568,0.14,0.00558,1,0.237,0.377,0.015,24.8,0.958,0.98,0.939,50.7,48.2,48.2,1160
2017-01-03,2016,4,14,3,297.81,0.67,5,Dry,29,5,4,2,33,73,0.24,224.8,0.76,224.8,0,0,0,0,-2,2,29,5,4,0,35,263,990,964.9,25.1,0.128,0.0149,0.000592,0.143,0.0057,1,0.246,0.389,0.0155,24.7,0.959,0.98,0.94,52.3,48.2,48.2,1160
2017-01-04,2016,4,14,4,306.29,0.65,5,Dry,29,5,4,2,33,73,0.24,233.3,0.76,233.3,0,0,0,0,-2,2,29,5,4,0,35,271,990,964.9,25.1,0.131,0.0156,0.000621,0.147,0.00586,2,0.1,0.247,0.00985,24.8,0.924,0.97,0.896,26.2,25.4,50.9,1220
2017-01-05,2016,4,14,5,312.03,0.65,5,Dry,29,5,4,2,33,73,0.23,239,0.77,239,0,0,0,0,-2,2,29,5,4,0,35,277,990,965,25,0.133,0.0161,0.000642,0.149,0.00597,2,0.104,0.253,0.0101,24.8,0.926,0.97,0.898,26.9,26.1,52.2,1250
2017-01-06,2016,4,14,6,316.14,0.64,5,Dry,29,5,4,2,33,73,0.23,243.1,0.77,243.1,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000656,0.151,0.00604,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.5,53.1,1270
