date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-01-07,2016,4,15,7,321.33,0.64,5,Dry,29,5,4,2,33,73,0.23,248.3,0.77,248.3,0,0,0,0,-2,2,29,5,4,0,35,286,990,965,25,0.137,0.0169,0.000675,0.153,0.00614,2,0.11,0.264,0.0105,24.7,0.929,0.97,0.901,28,27.1,54.3,1300
2017-01-08,2016,4,15,8,330.9,0.62,5,Dry,29,5,4,2,33,73,0.22,257.9,0.78,257.9,0,0,0,0,-2,2,29,5,4,0,35,296,990,965.1,24.9,0.14,0.0207,0.000831,0.161,0.00644,2,0.117,0.277,0.0111,24.7,0.931,0.97,0.903,29,28.2,56.3,1350
2017-01-09,2016,4,15,9,341.02,0.61,5,Dry,29,5,4,2,33,73,0.21,268,0.79,268,0,0,0,0,-2,2,29,5,4,0,35,306,990,965.1,24.9,0.144,0.0255,0.00102,0.169,0.00679,2,0.123,0.292,0.0117,24.6,0.933,0.97,0.905,30.2,29.3,58.5,1400
2017-01-10,2016,4,15,10,350.04,0.6,5,Dry,29,5,4,2,33,73,0.21,277,0.79,277,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0298,0.0012,0.176,0.0071,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2017-01-11,2016,4,15,11,360.16,0.59,5,Dry,29,5,4,2,33,73,0.2,287.2,0.8,287.2,0,0,0,0,-2,2,29,5,4,0,35,325,990,965.2,24.8,0.15,0.0345,0.00139,0.185,0.00745,2,0.136,0.321,0.013,24.5,0.937,0.97,0.909,32.3,31.3,62.7,1500
2017-01-12,2016,4,15,12,370.28,0.58,5,Dry,29,5,4,2,33,73,0.2,297.3,0.8,297.3,0,0,0,0,-2,2,29,5,4,0,35,335,990,965.3,24.7,0.154,0.0393,0.00159,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.9,1560
2017-01-13,2016,4,15,13,382.58,0.57,5,Dry,29,5,4,2,33,73,0.19,309.6,0.81,309.6,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0451,0.00183,0.203,0.00824,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.8,33.7,67.5,1620
2017-01-14,2016,4,16,14,398.71,0.56,5,Dry,29,5,4,2,33,73,0.18,325.7,0.82,325.7,0,0,0,0,-2,2,29,5,4,0,35,364,990,965.4,24.6,0.164,0.0527,0.00214,0.217,0.0088,2,0.162,0.379,0.0154,24.2,0.944,0.97,0.916,36.5,35.4,70.9,1700
2017-01-15,2016,4,16,15,409.92,0.55,5,Dry,29,5,4,2,33,73,0.18,336.9,0.82,336.9,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.058,0.00236,0.226,0.0092,2,0.17,0.396,0.0161,24.2,0.946,0.971,0.919,37.8,36.7,73.4,1760
2017-01-16,2016,4,16,16,421.68,0.54,5,Dry,29,5,4,2,33,73,0.17,348.7,0.83,348.7,0,0,0,0,-2,2,29,5,4,0,35,387,990,965.5,24.5,0.172,0.0636,0.00259,0.236,0.00961,2,0.178,0.413,0.0169,24.1,0.948,0.974,0.923,39,38,76.1,1830
2017-01-17,2016,4,16,17,435.08,0.53,5,Dry,29,5,4,2,33,73,0.17,362.1,0.83,362.1,0,0,0,0,-2,2,29,5,4,0,35,400,990,965.6,24.4,0.177,0.0699,0.00286,0.247,0.0101,2,0.187,0.434,0.0177,24,0.95,0.977,0.928,40.5,39.6,79.1,1900
2017-01-18,2016,4,16,18,447.39,0.52,5,Dry,29,5,4,2,33,73,0.16,374.4,0.84,374.4,0,0,0,0,-2,2,29,5,4,0,35,412,990,965.6,24.4,0.181,0.0757,0.0031,0.257,0.0105,2,0.195,0.452,0.0185,23.9,0.952,0.98,0.933,41.8,41,82,1970
2017-01-19,2016,4,16,19,456.96,0.51,5,Dry,29,5,4,2,33,73,0.16,384,0.84,384,0,0,0,0,-2,2,29,5,4,0,35,422,990,965.7,24.3,0.184,0.0802,0.0033,0.265,0.0109,2,0.202,0.466,0.0192,23.9,0.953,0.98,0.934,42.8,42,84,2020
2017-01-20,2016,4,16,20,466.53,0.51,5,Dry,29,5,4,2,33,73,0.16,393.5,0.84,393.5,0,0,0,0,-2,2,29,5,4,0,35,432,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2017-01-21,2016,4,17,21,477.74,0.5,5,Dry,29,5,4,2,33,73,0.15,404.7,0.85,404.7,0,0,0,0,-2,2,29,5,4,0,35,443,990,965.7,24.3,0.192,0.09,0.00371,0.282,0.0116,2,0.216,0.498,0.0205,23.8,0.955,0.98,0.936,45,44.1,88.3,2120
2017-01-22,2016,4,17,22,488.95,0.49,5,Dry,29,5,4,2,33,73,0.15,415.9,0.85,415.9,0,0,0,0,-2,2,29,5,4,0,35,454,990,965.8,24.2,0.196,0.0953,0.00394,0.291,0.012,2,0.223,0.514,0.0213,23.7,0.956,0.98,0.937,46.2,45.3,90.5,2170
2017-01-23,2016,4,17,23,500.16,0.49,5,Dry,29,5,4,2,33,73,0.15,427.2,0.85,427.2,0,0,0,0,-2,2,29,5,4,0,35,465,990,965.9,24.1,0.2,0.101,0.00417,0.3,0.0124,2,0.231,0.531,0.022,23.6,0.957,0.98,0.938,47.3,46.4,92.8,2230
2017-01-24,2016,4,17,24,509.18,0.48,5,Dry,29,5,4,2,33,73,0.14,436.2,0.86,436.2,0,0,0,0,-2,2,29,5,4,0,35,474,990,965.9,24.1,0.203,0.105,0.00435,0.308,0.0128,2,0.237,0.545,0.0226,23.6,0.957,0.98,0.938,48.3,47.3,94.6,2270
2017-01-25,2016,4,17,25,516.56,0.48,5,Dry,29,5,4,2,33,73,0.14,443.6,0.86,443.6,0,0,0,0,-2,2,29,5,4,0,35,482,990,965.9,24.1,0.205,0.108,0.0045,0.314,0.013,2,0.242,0.556,0.0231,23.5,0.958,0.98,0.939,49,48,96,2300
2017-01-26,2016,4,17,26,524.49,0.47,5,Dry,29,5,4,2,33,73,0.14,451.5,0.86,451.5,0,0,0,0,-2,2,29,5,4,0,35,489,990,966,24,0.208,0.112,0.00466,0.32,0.0133,2,0.247,0.568,0.0236,23.5,0.958,0.98,0.939,49.8,48.2,96.4,2310
2017-01-27,2016,4,17,27,535.16,0.47,5,Dry,29,5,4,2,33,73,0.14,462.2,0.86,462.2,0,0,0,0,-2,2,29,5,4,0,35,500,990,966,24,0.212,0.117,0.00488,0.329,0.0137,2,0.254,0.584,0.0243,23.4,0.957,0.98,0.938,50.8,48.2,96.4,2310
2017-01-28,2016,4,18,28,543.64,0.46,5,Dry,29,5,4,2,33,73,0.13,470.6,0.87,470.6,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00506,0.337,0.0141,2,0.26,0.597,0.0249,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2017-01-29,2016,4,18,29,553.21,0.46,5,Dry,29,5,4,2,33,73,0.13,480.2,0.87,480.2,0,0,0,0,-2,2,29,5,4,0,35,518,990,966.1,23.9,0.221,0.126,0.00526,0.347,0.0145,2,0.267,0.613,0.0257,23.3,0.956,0.98,0.937,52.4,48.2,96.4,2310
2017-01-30,2016,4,18,30,562.23,0.45,5,Dry,29,5,4,2,33,73,0.13,489.2,0.87,489.2,0,0,0,0,-2,2,29,5,4,0,35,527,990,966.1,23.9,0.226,0.13,0.00544,0.356,0.0149,3,0.163,0.519,0.0217,23.4,0.945,0.97,0.917,35.3,34.2,103,2460
2017-01-31,2016,4,18,31,572.35,0.45,5,Dry,29,5,4,2,33,73,0.13,499.4,0.87,499.4,0,0,0,0,-2,2,29,5,4,0,35,537,990,966.2,23.8,0.232,0.135,0.00565,0.367,0.0154,3,0.167,0.534,0.0224,23.3,0.946,0.97,0.918,36,34.9,105,2510
2017-02-01,2016,5,18,32,585.74,0.44,5,Dry,31,6,4,3,41,85,0.14,500.7,0.85,500.7,0,0,0,0,-3,3,31,6,4,0,44,542,990,966.2,23.8,0.234,0.135,0.0057,0.37,0.0156,3,0.168,0.538,0.0226,23.2,0.946,0.97,0.918,36,34.9,105,2510
2017-02-02,2016,5,18,33,599.14,0.43,5,Dry,31,6,4,3,41,85,0.14,514.1,0.86,514.1,0,0,0,0,-3,3,31,6,4,0,44,555,990,966.3,23.7,0.242,0.144,0.00609,0.386,0.0163,3,0.174,0.56,0.0236,23.1,0.948,0.97,0.919,36.9,35.8,107,2570
2017-02-03,2016,5,18,34,614.18,0.43,5,Dry,31,6,4,3,41,85,0.14,529.2,0.86,529.2,0,0,0,0,-3,3,31,6,4,0,44,570,990,966.4,23.6,0.251,0.154,0.00653,0.405,0.0171,3,0.181,0.586,0.0248,23.1,0.949,0.971,0.922,37.9,36.8,110,2650
2017-02-04,2016,5,19,35,628.67,0.42,5,Dry,31,6,4,3,41,85,0.14,543.7,0.86,543.7,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00696,0.423,0.0179,3,0.187,0.61,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2017-02-05,2016,5,19,36,639.89,0.42,5,Dry,31,6,4,3,41,85,0.13,554.9,0.87,554.9,0,0,0,0,-3,3,31,6,4,0,44,596,990,966.5,23.5,0.265,0.172,0.00729,0.437,0.0186,3,0.192,0.629,0.0267,22.9,0.951,0.975,0.927,39.5,38.5,116,2770
2017-02-06,2016,5,19,37,651.64,0.41,5,Dry,31,6,4,3,41,85,0.13,566.6,0.87,566.6,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00764,0.451,0.0192,3,0.197,0.649,0.0276,22.8,0.952,0.977,0.93,40.3,39.3,118,2830
2017-02-07,2016,5,19,38,665.59,0.41,5,Dry,31,6,4,3,41,85,0.13,580.6,0.87,580.6,0,0,0,0,-3,3,31,6,4,0,44,622,990,966.6,23.4,0.28,0.189,0.00806,0.469,0.02,3,0.204,0.672,0.0287,22.8,0.953,0.979,0.933,41.2,40.3,121,2900
2017-02-08,2016,5,19,39,679.53,0.4,5,Dry,31,6,4,3,41,85,0.13,594.5,0.88,594.5,0,0,0,0,-3,3,31,6,4,0,44,636,990,966.6,23.4,0.288,0.198,0.00847,0.486,0.0208,3,0.21,0.696,0.0298,22.7,0.954,0.98,0.935,42.1,41.2,124,2970
2017-02-09,2016,5,19,40,693.48,0.39,5,Dry,31,6,4,3,41,85,0.12,608.5,0.88,608.5,0,0,0,0,-3,3,31,6,4,0,44,649,990,966.7,23.3,0.296,0.207,0.00889,0.503,0.0216,3,0.216,0.719,0.0308,22.6,0.955,0.98,0.936,42.9,42.1,126,3030
2017-02-10,2016,5,19,41,707.42,0.39,5,Dry,31,6,4,3,41,85,0.12,622.4,0.88,622.4,0,0,0,0,-3,3,31,6,4,0,44,663,990,966.7,23.3,0.304,0.217,0.00932,0.52,0.0224,3,0.223,0.743,0.0319,22.5,0.955,0.98,0.936,43.8,42.9,129,3090
2017-02-11,2016,5,20,42,718.64,0.38,4,Mod_Dry,36,6,5,4,54,105,0.15,613.6,0.85,613.6,0,0,0,0,-4,4,36,6,5,0,58,661,990,966.8,23.2,0.302,0.211,0.00908,0.513,0.0221,3,0.219,0.732,0.0315,22.5,0.955,0.98,0.936,43.1,42.2,127,3040
2017-02-12,2016,5,20,43,732.58,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,627.6,0.86,627.6,0,0,0,0,-4,4,36,6,5,0,58,675,990,966.8,23.2,0.31,0.22,0.0095,0.53,0.0229,3,0.225,0.755,0.0326,22.4,0.955,0.98,0.936,43.9,43.1,129,3100
2017-02-13,2016,5,20,44,747.07,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,642.1,0.86,642.1,0,0,0,0,-4,4,36,6,5,0,58,689,990,966.9,23.1,0.318,0.23,0.00995,0.548,0.0237,3,0.231,0.779,0.0337,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
2017-02-14,2016,5,20,45,759.38,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,654.4,0.86,654.4,0,0,0,0,-4,4,36,6,5,0,58,701,990,966.9,23.1,0.325,0.238,0.0103,0.563,0.0244,3,0.237,0.8,0.0347,22.3,0.956,0.98,0.937,45.5,44.6,134,3210
2017-02-15,2016,5,20,46,770.59,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,665.6,0.86,665.6,0,0,0,0,-4,4,36,6,5,0,58,713,990,967,23,0.331,0.246,0.0107,0.577,0.0251,3,0.242,0.819,0.0356,22.2,0.957,0.98,0.938,46.2,45.3,136,3260
2017-02-16,2016,5,20,47,786.62,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,681.6,0.87,681.6,0,0,0,0,-4,4,36,6,5,0,58,729,990,967,23,0.341,0.256,0.0112,0.597,0.026,3,0.249,0.846,0.0369,22.1,0.957,0.98,0.938,47.1,46.2,139,3330
2017-02-17,2016,5,20,48,803.82,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,698.8,0.87,698.8,0,0,0,0,-4,4,36,6,5,0,58,746,990,967.1,22.9,0.35,0.268,0.0117,0.618,0.027,3,0.257,0.875,0.0382,22,0.957,0.98,0.938,48.1,47.2,141,3400
2017-02-18,2016,5,21,49,826.74,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,721.7,0.87,721.7,0,0,0,0,-4,4,36,6,5,0,58,769,990,967.2,22.8,0.363,0.283,0.0124,0.647,0.0284,3,0.267,0.914,0.0401,21.9,0.957,0.98,0.938,49.4,48.2,145,3470
2017-02-19,2016,5,21,50,855.79,0.33,4,Mod_Dry,36,6,5,4,54,105,0.12,750.8,0.88,750.8,0,0,0,0,-4,4,36,6,5,0,58,798,990,967.3,22.7,0.385,0.302,0.0133,0.688,0.0303,3,0.28,0.968,0.0427,21.7,0.957,0.98,0.938,51,48.2,145,3470
2017-02-20,2016,5,21,51,891.39,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,786.4,0.88,786.4,0,0,0,0,-4,4,36,6,5,0,58,833,990,967.5,22.5,0.418,0.32,0.0142,0.737,0.0327,4,0.208,0.945,0.042,21.6,0.953,0.975,0.929,39.7,38.7,155,3710
2017-02-21,2016,5,21,52,929.35,0.31,4,Mod_Dry,36,6,5,4,54,105,0.11,824.4,0.89,824.4,0,0,0,0,-4,4,36,6,5,0,58,871,990,967.6,22.4,0.453,0.338,0.0151,0.791,0.0353,4,0.221,1.01,0.0452,21.4,0.954,0.979,0.934,41.2,40.3,161,3870
2017-02-22,2016,5,21,53,974.15,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,869.1,0.89,869.1,0,0,0,0,-4,4,36,6,5,0,58,916,990,967.8,22.2,0.494,0.36,0.0162,0.853,0.0384,4,0.236,1.09,0.0491,21.1,0.955,0.98,0.936,43,42.1,168,4040
2017-02-23,2016,5,21,54,1021.1,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,916.1,0.9,916.1,0,0,0,0,-4,4,36,6,5,0,58,963,990,968,22,0.537,0.382,0.0174,0.919,0.0417,4,0.252,1.17,0.0531,20.9,0.956,0.98,0.937,44.8,43.9,176,4210
2017-02-24,2016,5,21,55,1075.4,0.27,4,Mod_Dry,36,6,5,4,54,105,0.098,970.4,0.9,970.4,0,0,0,0,-4,4,36,6,5,0,58,1020,990,968.1,21.9,0.586,0.409,0.0187,0.995,0.0455,4,0.27,1.26,0.0579,20.6,0.956,0.98,0.937,46.8,45.9,184,4410
2017-02-25,2016,5,22,56,1137.2,0.26,4,Mod_Dry,36,6,5,4,54,105,0.092,1032,0.91,1032,0,0,0,0,-4,4,36,6,5,0,58,1080,990,968.3,21.7,0.668,0.495,0.0229,1.16,0.0537,4,0.286,1.45,0.0669,20.2,0.955,0.98,0.936,48.9,47.9,192,4600
2017-02-26,2016,5,22,57,1201.3,0.25,4,Mod_Dry,36,6,5,4,54,105,0.087,1096,0.91,1096,0,0,0,0,-4,4,36,6,5,0,58,1140,990,968.5,21.5,0.762,0.64,0.0298,1.4,0.0653,4,0.299,1.7,0.0792,19.8,0.954,0.98,0.935,50.7,48.2,193,4630
2017-02-27,2016,5,22,58,1267.6,0.24,4,Mod_Dry,36,6,5,4,54,105,0.083,1163,0.92,1100,63,14,2,2,-2,47,50,8,7,2,101,1170,990,968.7,21.3,0.794,0.648,0.0305,1.44,0.0678,4,0.3,1.74,0.0819,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2017-02-28,2016,5,22,59,1335.8,0.23,4,Mod_Dry,36,6,5,4,54,105,0.079,1231,0.92,1100,131,30,4,4,0,93,66,10,9,4,147,1190,990,969,21,0.823,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0842,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
2017-03-01,2016,6,22,60,1399.7,0.22,3,Normal,49,9,9,9,107,183,0.13,1217,0.87,1100,117,26,4,4,-5,88,75,13,13,4,195,1200,990,969.2,20.8,0.846,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,48,192,4600
2017-03-02,2016,6,22,61,1440,0.21,3,Normal,49,9,9,9,107,183,0.13,1257,0.87,1100,157,35,5,5,-4,116,84,14,14,5,223,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2017-03-03,2016,6,22,62,1487.1,0.2,3,Normal,49,9,9,9,107,183,0.12,1304,0.88,1100,204,46,6,6,-3,149,95,15,15,6,256,1230,990,969.4,20.6,0.882,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.1,189,4520
2017-03-04,2016,6,23,63,1541.3,0.19,3,Normal,49,9,9,9,107,183,0.12,1358,0.88,1100,258,51,8,8,-1,192,100,17,17,8,299,1230,990,969.6,20.4,0.903,0.648,0.0318,1.55,0.0761,4,0.3,1.85,0.0908,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
2017-03-05,2016,6,23,64,1602.9,0.18,3,Normal,49,9,9,9,107,183,0.11,1420,0.89,1100,320,51,9,10,1,249,100,18,19,10,356,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46.1,184,4420
2017-03-06,2016,6,23,65,1672.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1489,0.89,1100,389,51,9,12,3,314,100,18,21,12,421,1240,990,970,20,0.916,0.648,0.0325,1.56,0.0784,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4370
2017-03-07,2016,6,23,66,1742.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2017-03-08,2016,6,23,67,1814.1,0.15,3,Normal,49,9,9,9,107,183,0.1,1631,0.9,1100,531,51,9,16,7,448,100,18,25,16,555,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2017-03-09,2016,6,23,68,1893.7,0.15,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2017-03-10,2016,6,23,69,1974.5,0.14,3,Normal,49,9,9,9,107,183,0.093,1792,0.91,1100,692,51,9,16,12,604,100,18,25,21,711,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-03-11,2016,6,24,70,2063.8,0.13,3,Normal,49,9,9,9,107,183,0.089,1881,0.91,1100,781,51,9,16,14,691,100,18,25,23,798,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2017-03-12,2016,6,24,71,2161.7,0.13,3,Normal,49,9,9,9,107,183,0.085,1979,0.92,1100,879,51,9,16,17,786,100,18,25,26,893,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0851,4,0.3,1.87,0.101,16.6,0.947,0.98,0.928,42.5,41.6,167,4000
2017-03-13,2016,6,24,72,2276,0.12,3,Normal,49,9,9,9,107,183,0.08,2093,0.92,1100,993,51,9,16,21,896,100,18,25,30,1000,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.7,40.9,164,3930
2017-03-14,2016,6,24,73,2362,0.11,3,Normal,49,9,9,9,107,183,0.077,2179,0.92,1100,1080,51,9,16,23,980,100,18,25,32,1090,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0873,4,0.3,1.87,0.104,16.2,0.945,0.979,0.925,41.2,40.3,161,3870
2017-03-15,2016,6,24,74,2464.3,0.1,3,Normal,49,9,9,9,107,183,0.074,2281,0.93,1100,1180,51,9,16,26,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0885,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2017-03-16,2016,6,24,75,2583.5,0.091,3,Normal,49,9,9,9,107,183,0.071,2401,0.93,1100,1300,51,9,16,30,1200,100,18,25,39,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2017-03-17,2016,6,24,76,2712.3,0.082,3,Normal,49,9,9,9,107,183,0.068,2529,0.93,1100,1430,51,9,16,34,1320,100,18,25,43,1430,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,151,3640
2017-03-18,2016,6,25,77,2850.9,0.069,3,Normal,49,9,9,9,107,183,0.064,2668,0.94,1100,1570,51,9,16,38,1450,100,18,25,47,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2017-03-19,2016,6,25,78,2991.6,0.057,3,Normal,49,9,9,9,107,183,0.061,2809,0.94,1100,1710,51,9,16,42,1590,100,18,25,51,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2017-03-20,2016,6,25,79,3142.5,0.048,3,Normal,49,9,9,9,107,183,0.058,2960,0.94,1100,1860,51,9,16,47,1740,100,18,25,56,1840,1240,990,973.9,16.1,0.926,0.648,0.0401,1.57,0.0975,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36,35,140,3360
2017-03-21,2016,6,25,80,3295.6,0.04,2,Mod_Wet,59,11,12,13,144,239,0.072,3057,0.93,1100,1960,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2017-03-22,2016,6,25,81,3417,0.036,2,Mod_Wet,59,11,12,13,144,239,0.07,3178,0.93,1100,2080,41,7,13,49,1970,100,18,25,62,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2017-03-23,2016,6,25,82,3556.6,0.031,2,Mod_Wet,59,11,12,13,144,239,0.067,3318,0.93,1100,2220,41,7,13,54,2100,100,18,25,67,2250,1240,990,974.7,15.3,0.926,0.648,0.0425,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.6,32.6,130,3130
2017-03-24,2016,6,25,83,3697.8,0.026,2,Mod_Wet,59,11,12,13,144,239,0.065,3459,0.94,1100,2360,41,7,13,58,2240,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.8,31.8,127,3050
2017-03-25,2016,6,26,84,3840.6,0.022,2,Mod_Wet,59,11,12,13,144,239,0.062,3602,0.94,1100,2500,41,7,13,62,2380,100,18,25,75,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2017-03-26,2016,6,26,85,3984.8,0.018,2,Mod_Wet,59,11,12,13,144,239,0.06,3746,0.94,1100,2650,41,7,13,66,2520,100,18,25,79,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.897,31.1,30.2,121,2900
2017-03-27,2016,6,26,86,4121.5,0.015,2,Mod_Wet,59,11,12,13,144,239,0.058,3883,0.94,1100,2780,41,7,13,67,2660,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2017-03-28,2016,6,26,87,4250.6,0.012,2,Mod_Wet,59,11,12,13,144,239,0.056,4012,0.94,1100,2910,41,7,13,67,2780,100,18,25,80,2930,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.114,4,0.3,1.87,0.135,12,0.92,0.97,0.892,29.7,28.8,115,2770
2017-03-29,2016,6,26,88,4371.7,0.0097,2,Mod_Wet,59,11,12,13,144,239,0.055,4133,0.94,1100,3030,41,7,13,67,2910,100,18,25,80,3050,1240,990,976.4,13.6,0.926,0.648,0.0475,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.1,28.2,113,2710
2017-03-30,2016,6,26,89,4457.5,0.0072,2,Mod_Wet,59,11,12,13,144,239,0.054,4219,0.95,1100,3120,41,7,13,67,2990,100,18,25,80,3140,1240,990,976.5,13.5,0.926,0.648,0.0481,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.8,111,2670
2017-03-31,2016,6,26,90,4525.6,0.0052,2,Mod_Wet,59,11,12,13,144,239,0.053,4287,0.95,1100,3190,41,7,13,67,3060,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2017-04-01,2016,7,27,91,4575.6,0.0037,2,Mod_Wet,70,14,18,25,168,295,0.065,4281,0.94,1100,3180,30,4,7,55,3090,100,18,25,80,3250,1240,990,976.7,13.3,0.926,0.648,0.0488,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.1,27.2,109,2610
2017-04-02,2016,7,27,92,4616.7,0.0025,2,Mod_Wet,70,14,18,25,168,295,0.064,4322,0.94,1100,3220,30,4,7,55,3130,100,18,25,80,3290,1240,990,976.8,13.2,0.926,0.648,0.0491,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27,108,2600
2017-04-03,2016,7,27,93,4639.6,0.0019,2,Mod_Wet,70,14,18,25,168,295,0.064,4345,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2017-04-04,2016,7,27,94,4653.3,0.0015,2,Mod_Wet,70,14,18,25,168,295,0.063,4358,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2017-04-05,2016,7,27,95,4667,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.063,4372,0.94,1100,3270,30,4,7,55,3180,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2017-04-06,2016,7,27,96,4671.6,0.00094,2,Mod_Wet,70,14,18,25,168,295,0.063,4377,0.94,1100,3280,30,4,7,55,3180,100,18,25,80,3350,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.6,107,2560
2017-04-07,2016,7,27,97,4667,0.0011,2,Mod_Wet,70,14,18,25,168,295,0.063,4372,0.94,1100,3270,30,4,7,55,3180,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0495,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2017-04-08,2016,7,28,98,4662.5,0.0012,2,Mod_Wet,70,14,18,25,168,295,0.063,4367,0.94,1100,3270,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.6,26.7,107,2560
2017-04-09,2016,7,28,99,4657.9,0.0013,2,Mod_Wet,70,14,18,25,168,295,0.063,4363,0.94,1100,3260,30,4,7,55,3170,100,18,25,80,3340,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.2,0.912,0.97,0.885,27.7,26.7,107,2570
2017-04-10,2016,7,28,100,4653.3,0.0015,2,Mod_Wet,70,14,18,25,168,295,0.063,4358,0.94,1100,3260,30,4,7,55,3160,100,18,25,80,3330,1240,990,976.9,13.1,0.926,0.648,0.0494,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.7,26.8,107,2570
2017-04-11,2016,7,28,101,4639.6,0.0019,2,Mod_Wet,70,14,18,25,168,295,0.064,4345,0.94,1100,3250,30,4,7,55,3150,100,18,25,80,3320,1240,990,976.9,13.1,0.926,0.648,0.0493,1.57,0.12,4,0.3,1.87,0.143,11.3,0.913,0.97,0.885,27.8,26.9,108,2580
2017-04-12,2016,7,28,102,4625.9,0.0023,2,Mod_Wet,70,14,18,25,168,295,0.064,4331,0.94,1100,3230,30,4,7,55,3140,100,18,25,80,3300,1240,990,976.8,13.2,0.926,0.648,0.0492,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.8,27,108,2590
2017-04-13,2016,7,28,103,4603,0.0029,2,Mod_Wet,70,14,18,25,168,295,0.064,4308,0.94,1100,3210,30,4,7,55,3110,100,18,25,80,3280,1240,990,976.8,13.2,0.926,0.648,0.049,1.57,0.119,4,0.3,1.87,0.142,11.3,0.913,0.97,0.886,27.9,27.1,108,2600
2017-04-14,2016,7,28,104,4580.2,0.0036,2,Mod_Wet,70,14,18,25,168,295,0.064,4285,0.94,1100,3190,30,4,7,55,3090,100,18,25,80,3260,1240,990,976.7,13.3,0.926,0.648,0.0489,1.57,0.119,4,0.3,1.87,0.141,11.4,0.914,0.97,0.886,28.1,27.2,109,2610
2017-04-15,2016,7,29,105,4557.4,0.0043,2,Mod_Wet,70,14,18,25,168,295,0.065,4262,0.94,1100,3160,30,4,7,55,3070,100,18,25,80,3230,1240,990,976.7,13.3,0.926,0.648,0.0487,1.57,0.118,4,0.3,1.87,0.141,11.4,0.914,0.97,0.887,28.2,27.3,109,2620
2017-04-16,2016,7,29,106,4525.6,0.0052,2,Mod_Wet,70,14,18,25,168,295,0.065,4231,0.94,1100,3130,30,4,7,55,3040,100,18,25,80,3200,1240,990,976.6,13.4,0.926,0.648,0.0485,1.57,0.118,4,0.3,1.87,0.14,11.5,0.915,0.97,0.887,28.3,27.5,110,2640
2017-04-17,2016,7,29,107,4484.7,0.0064,2,Mod_Wet,70,14,18,25,168,295,0.066,4190,0.93,1100,3090,30,4,7,55,2990,100,18,25,80,3160,1240,990,976.6,13.4,0.926,0.648,0.0482,1.57,0.117,4,0.3,1.87,0.14,11.6,0.916,0.97,0.888,28.5,27.7,111,2660
2017-04-18,2016,7,29,108,4443.9,0.0076,2,Mod_Wet,70,14,18,25,168,295,0.066,4149,0.93,1100,3050,30,4,7,55,2950,100,18,25,80,3120,1240,990,976.5,13.5,0.926,0.648,0.048,1.57,0.117,4,0.3,1.87,0.139,11.6,0.916,0.97,0.889,28.7,27.9,112,2680
2017-04-19,2016,7,29,109,4403.3,0.0087,2,Mod_Wet,70,14,18,25,168,295,0.067,4108,0.93,1100,3010,30,4,7,55,2910,100,18,25,80,3080,1240,990,976.4,13.6,0.926,0.648,0.0477,1.57,0.116,4,0.3,1.87,0.138,11.7,0.917,0.97,0.89,29,28.1,112,2700
2017-04-20,2016,7,29,110,4353.7,0.01,2,Mod_Wet,70,14,18,25,168,295,0.068,4059,0.93,1100,2960,30,4,7,55,2860,100,18,25,80,3030,1240,990,976.3,13.7,0.926,0.648,0.0474,1.57,0.115,4,0.3,1.87,0.137,11.8,0.918,0.97,0.89,29.2,28.3,113,2720
2017-04-21,2016,7,29,111,4295.4,0.011,2,Mod_Wet,70,14,18,25,168,295,0.069,4000,0.93,1100,2900,30,4,7,55,2800,100,18,25,80,2970,1240,990,976.2,13.8,0.926,0.648,0.047,1.57,0.114,4,0.3,1.87,0.136,11.9,0.919,0.97,0.891,29.5,28.6,114,2750
2017-04-22,2016,7,30,112,4237.2,0.013,2,Mod_Wet,70,14,18,25,168,295,0.07,3942,0.93,1100,2840,30,4,7,55,2750,100,18,25,80,2910,1240,990,976.1,13.9,0.926,0.648,0.0467,1.57,0.113,4,0.3,1.87,0.135,12,0.92,0.97,0.893,29.8,28.9,116,2780
2017-04-23,2016,7,30,113,4179.3,0.014,2,Mod_Wet,70,14,18,25,168,295,0.071,3884,0.93,1100,2780,30,4,7,55,2690,100,18,25,80,2860,1240,990,976,14,0.926,0.648,0.0463,1.57,0.113,4,0.3,1.87,0.134,12.1,0.921,0.97,0.893,30.1,29.2,117,2800
2017-04-24,2016,7,30,114,4121.5,0.015,2,Mod_Wet,70,14,18,25,168,295,0.072,3827,0.93,1100,2730,30,4,7,55,2630,100,18,25,80,2800,1240,990,975.9,14.1,0.926,0.648,0.046,1.57,0.112,4,0.3,1.87,0.133,12.2,0.922,0.97,0.894,30.4,29.5,118,2830
2017-04-25,2016,7,30,115,4064,0.017,2,Mod_Wet,70,14,18,25,168,295,0.073,3769,0.93,1100,2670,30,4,7,55,2570,100,18,25,80,2740,1240,990,975.8,14.2,0.926,0.648,0.0456,1.57,0.111,4,0.3,1.87,0.132,12.3,0.923,0.97,0.895,30.7,29.8,119,2860
2017-04-26,2016,7,30,116,4006.7,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3712,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2017-04-27,2016,7,30,117,3949.7,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2017-04-28,2016,7,30,118,3892.8,0.02,2,Mod_Wet,70,14,18,25,168,295,0.076,3598,0.92,1100,2500,30,4,7,50,2410,100,18,25,75,2580,1240,990,975.5,14.5,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2017-04-29,2016,7,31,119,3836.2,0.022,2,Mod_Wet,70,14,18,25,168,295,0.077,3541,0.92,1100,2440,30,4,7,48,2350,100,18,25,73,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2017-04-30,2016,7,31,120,3779.8,0.024,2,Mod_Wet,70,14,18,25,168,295,0.078,3485,0.92,1100,2390,30,4,7,47,2300,100,18,25,72,2470,1240,990,975.2,14.8,0.926,0.648,0.0438,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.3,31.4,125,3010
2017-05-01,2016,8,31,121,3723.7,0.026,2,Mod_Wet,65,14,17,23,202,321,0.086,3403,0.91,1100,2300,35,4,8,46,2210,100,18,25,69,2410,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.7,31.7,127,3040
2017-05-02,2016,8,31,122,3667.8,0.027,2,Mod_Wet,65,14,17,23,202,321,0.087,3347,0.91,1100,2250,35,4,8,44,2160,100,18,25,67,2360,1240,990,975,15,0.926,0.648,0.0431,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,33,32,128,3070
2017-05-03,2016,8,31,123,3620.6,0.029,2,Mod_Wet,65,14,17,23,202,321,0.089,3300,0.91,1100,2200,35,4,8,43,2110,100,18,25,66,2310,1240,990,974.9,15.1,0.926,0.648,0.0428,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.903,33.2,32.3,129,3100
2017-05-04,2016,8,31,124,3573.7,0.03,2,Mod_Wet,65,14,17,23,202,321,0.09,3253,0.91,1100,2150,35,4,8,42,2060,100,18,25,65,2270,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.103,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.5,32.5,130,3120
2017-05-05,2016,8,31,125,3526.9,0.032,2,Mod_Wet,65,14,17,23,202,321,0.091,3206,0.91,1100,2110,35,4,8,40,2020,100,18,25,63,2220,1240,990,974.7,15.3,0.926,0.648,0.0423,1.57,0.103,4,0.3,1.87,0.122,13.4,0.932,0.97,0.904,33.8,32.8,131,3150
2017-05-06,2016,8,32,126,3480.3,0.034,2,Mod_Wet,65,14,17,23,202,321,0.092,3159,0.91,1100,2060,35,4,8,39,1970,100,18,25,62,2180,1240,990,974.6,15.4,0.926,0.648,0.042,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34.1,33,132,3170
2017-05-07,2016,8,32,127,3433.8,0.035,2,Mod_Wet,65,14,17,23,202,321,0.093,3113,0.91,1100,2010,35,4,8,37,1930,100,18,25,60,2130,1240,990,974.5,15.5,0.926,0.648,0.0418,1.57,0.101,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.3,33.3,133,3200
2017-05-08,2016,8,32,128,3396,0.037,2,Mod_Wet,65,14,17,23,202,321,0.095,3075,0.91,1100,1980,35,4,8,36,1890,100,18,25,59,2090,1240,990,974.4,15.6,0.926,0.648,0.0415,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.6,33.5,134,3220
2017-05-09,2016,8,32,129,3358.2,0.038,2,Mod_Wet,65,14,17,23,202,321,0.096,3037,0.9,1100,1940,35,4,8,35,1860,100,18,25,58,2060,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.8,33.7,135,3240
2017-05-10,2016,8,32,130,3320.6,0.039,2,Mod_Wet,65,14,17,23,202,321,0.097,3000,0.9,1100,1900,35,4,8,34,1820,100,18,25,57,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2017-05-11,2016,8,32,131,3283.1,0.041,2,Mod_Wet,65,14,17,23,202,321,0.098,2962,0.9,1100,1860,35,4,8,33,1780,100,18,25,56,1980,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.2,137,3280
2017-05-12,2016,8,32,132,3237.4,0.043,2,Mod_Wet,65,14,17,23,202,321,0.099,2916,0.9,1100,1820,35,4,8,31,1740,100,18,25,54,1940,1240,990,974.1,15.9,0.926,0.648,0.0407,1.57,0.0988,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3300
2017-05-13,2016,8,33,133,3191.9,0.046,2,Mod_Wet,65,14,17,23,202,321,0.1,2871,0.9,1100,1770,35,4,8,30,1690,100,18,25,53,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.7,34.7,139,3330
2017-05-14,2016,8,33,134,3146.6,0.048,2,Mod_Wet,65,14,17,23,202,321,0.1,2826,0.9,1100,1730,35,4,8,29,1650,100,18,25,52,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2017-05-15,2016,8,33,135,3101.5,0.05,2,Mod_Wet,65,14,17,23,202,321,0.1,2781,0.9,1100,1680,35,4,8,27,1610,100,18,25,50,1810,1240,990,973.8,16.2,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.2,141,3380
2017-05-16,2016,8,33,136,3056.6,0.053,2,Mod_Wet,65,14,17,23,202,321,0.1,2736,0.9,1100,1640,35,4,8,26,1560,100,18,25,49,1770,1240,990,973.7,16.3,0.926,0.648,0.0396,1.57,0.0963,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2017-05-17,2016,8,33,137,3003.8,0.056,2,Mod_Wet,65,14,17,23,202,321,0.11,2683,0.89,1100,1580,35,4,8,24,1510,100,18,25,47,1710,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0955,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,37,35.9,143,3440
2017-05-18,2016,8,33,138,2951.2,0.059,2,Mod_Wet,65,14,17,23,202,321,0.11,2630,0.89,1100,1530,35,4,8,23,1460,100,18,25,46,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2017-05-19,2016,8,33,139,2898.9,0.064,2,Mod_Wet,65,14,17,23,202,321,0.11,2578,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2017-05-20,2016,8,34,140,2846.9,0.07,2,Mod_Wet,65,14,17,23,202,321,0.11,2526,0.89,1100,1430,35,4,8,20,1360,100,18,25,43,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2017-05-21,2016,8,34,141,2795.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2017-05-22,2016,8,34,142,2743.8,0.079,2,Mod_Wet,65,14,17,23,202,321,0.12,2423,0.88,1100,1320,35,4,8,17,1260,100,18,25,40,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3610
2017-05-23,2016,8,34,143,2692.6,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2372,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2017-05-24,2016,8,34,144,2641.8,0.087,2,Mod_Wet,65,14,17,23,202,321,0.12,2321,0.88,1100,1220,35,4,8,14,1160,100,18,25,37,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2017-05-25,2016,8,34,145,2591.3,0.091,2,Mod_Wet,65,14,17,23,202,321,0.12,2270,0.88,1100,1170,35,4,8,12,1110,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2017-05-26,2016,8,34,146,2541,0.095,2,Mod_Wet,65,14,17,23,202,321,0.13,2220,0.87,1100,1120,35,4,8,11,1060,100,18,25,34,1260,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39.1,156,3750
2017-05-27,2016,8,35,147,2491.1,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2170,0.87,1100,1070,35,4,8,9,1010,100,18,25,32,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2017-05-28,2016,8,35,148,2441.5,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2120,0.87,1100,1020,35,4,8,8,965,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.924,40.7,39.8,159,3820
2017-05-29,2016,8,35,149,2392.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2071,0.87,1100,971,35,4,8,6,918,100,18,25,29,1120,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0877,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2017-05-30,2016,8,35,150,2343.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2017-05-31,2016,8,35,151,2302,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2017-06-01,2016,9,35,152,2253.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.11,1997,0.89,1100,897,38,6,11,11,831,100,18,25,27,984,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0861,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,41.9,41,164,3940
2017-06-02,2016,9,35,153,2191,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1934,0.88,1100,834,38,6,11,9,770,100,18,25,25,923,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2017-06-03,2016,9,36,154,2128.9,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1872,0.88,1100,772,38,6,11,7,710,100,18,25,23,863,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4020
2017-06-04,2016,9,36,155,2074.6,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1818,0.88,1100,718,38,6,11,6,657,100,18,25,22,810,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.8,0.948,0.98,0.929,43,42.2,169,4050
2017-06-05,2016,9,36,156,2020.8,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1764,0.87,1100,664,38,6,11,4,605,100,18,25,20,758,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.5,170,4080
2017-06-06,2016,9,36,157,1967.5,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1710,0.87,1100,610,38,6,11,2,553,100,18,25,18,706,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2017-06-07,2016,9,36,158,1914.7,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1658,0.87,1100,558,38,6,11,1,502,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2017-06-08,2016,9,36,159,1869.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1612,0.86,1100,512,38,6,11,-1,458,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2017-06-09,2016,9,36,160,1824.4,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1567,0.86,1100,467,38,6,11,-2,414,100,18,25,14,567,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2017-06-10,2016,9,37,161,1779.9,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1523,0.86,1100,423,38,6,11,-3,371,100,18,25,13,524,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0803,4,0.3,1.87,0.0956,17.7,0.95,0.98,0.931,45.5,44.6,178,4280
2017-06-11,2016,9,37,162,1735.8,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1479,0.85,1100,379,38,6,11,-5,329,100,18,25,11,482,1240,990,970.2,19.8,0.926,0.648,0.0328,1.57,0.0797,4,0.3,1.87,0.0949,17.9,0.951,0.98,0.932,45.9,44.9,180,4310
2017-06-12,2016,9,37,163,1692.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1435,0.85,1100,335,38,6,10,-6,287,100,18,24,10,440,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.2,45.3,181,4350
2017-06-13,2016,9,37,164,1655.5,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1399,0.84,1100,299,38,6,9,-7,253,100,18,23,9,406,1240,990,970,20,0.921,0.648,0.0324,1.57,0.0784,4,0.3,1.87,0.0934,18.1,0.951,0.98,0.932,46.6,45.6,183,4380
2017-06-14,2016,9,37,165,1619.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1362,0.84,1100,262,38,6,8,-8,218,100,18,22,8,371,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,45.9,184,4410
2017-06-15,2016,9,37,166,1583.3,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1326,0.84,1100,226,38,6,7,-9,184,100,18,21,7,337,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2017-06-16,2016,9,37,167,1547.7,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1291,0.83,1100,191,38,6,6,-10,151,100,18,20,6,304,1240,990,969.6,20.4,0.913,0.648,0.0318,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4470
2017-06-17,2016,9,38,168,1512.5,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1255,0.83,1100,155,35,5,5,-11,121,97,17,19,5,274,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
2017-06-18,2016,9,38,169,1477.6,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1221,0.83,1100,121,27,4,4,-12,98,89,16,18,4,251,1220,990,969.4,20.6,0.879,0.648,0.0315,1.53,0.0742,4,0.3,1.83,0.0887,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
2017-06-19,2016,9,38,170,1449.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1192,0.82,1100,92,21,3,3,-13,78,83,15,17,3,231,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2017-06-20,2016,9,38,171,1421.3,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1164,0.82,1100,64,14,2,2,-14,60,76,14,16,2,213,1210,990,969.2,20.8,0.854,0.648,0.0312,1.5,0.0723,4,0.3,1.8,0.0868,19,0.952,0.98,0.933,48.7,47.7,191,4580
2017-06-21,2016,9,38,172,1393.5,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1137,0.82,1100,37,8,1,1,-15,42,70,13,15,1,195,1200,990,969.1,20.9,0.842,0.648,0.0311,1.49,0.0714,4,0.3,1.79,0.0858,19.1,0.953,0.98,0.934,49,48,192,4610
2017-06-22,2016,9,38,173,1341.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1085,0.81,1085,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.805,0.614,0.0292,1.42,0.0675,4,0.297,1.72,0.0816,19.3,0.953,0.98,0.934,49,48,192,4610
2017-06-23,2016,9,38,174,1291.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2017-06-24,2016,9,39,175,1247.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2017-06-25,2016,9,39,176,1204.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,947.2,0.79,947.2,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.5,21.5,0.603,0.397,0.0185,1,0.0466,4,0.262,1.26,0.0589,20.2,0.955,0.98,0.936,44.8,43.9,176,4210
2017-06-26,2016,9,39,177,1167.6,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,910.6,0.78,910.6,0,0,0,0,-16,16,62,12,14,0,169,999,990,968.4,21.6,0.569,0.38,0.0176,0.949,0.044,4,0.25,1.2,0.0556,20.4,0.955,0.98,0.936,43.4,42.6,170,4090
2017-06-27,2016,9,39,178,1131.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,874.7,0.77,874.7,0,0,0,0,-16,16,62,12,14,0,169,963,990,968.3,21.7,0.536,0.362,0.0167,0.899,0.0414,4,0.238,1.14,0.0524,20.5,0.954,0.98,0.935,42.1,41.2,165,3960
2017-06-28,2016,9,39,179,1101.9,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,844.9,0.77,844.9,0,0,0,0,-16,16,62,12,14,0,169,933,990,968.2,21.8,0.509,0.348,0.016,0.857,0.0393,4,0.228,1.08,0.0498,20.7,0.954,0.978,0.933,40.9,40,160,3840
2017-06-29,2016,9,39,180,1072.7,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,815.7,0.76,815.7,0,0,0,0,-16,16,62,12,14,0,169,904,990,968.1,21.9,0.482,0.334,0.0153,0.816,0.0373,4,0.218,1.03,0.0473,20.8,0.953,0.975,0.93,39.7,38.7,155,3720
2017-06-30,2016,9,39,181,1044.1,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,787.1,0.75,787.1,0,0,0,0,-16,16,62,12,14,0,169,875,990,968,22,0.456,0.32,0.0146,0.776,0.0353,3,0.29,1.07,0.0485,20.9,0.956,0.98,0.937,51.4,48.2,145,3470
2017-07-01,2016,10,40,182,1021.1,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,794.1,0.78,794.1,0,0,0,0,-11,11,58,11,11,0,147,874,990,968,22,0.455,0.323,0.0147,0.779,0.0353,3,0.292,1.07,0.0486,21,0.956,0.98,0.937,52,48.2,145,3470
2017-07-02,2016,10,40,183,998.63,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,771.6,0.77,771.6,0,0,0,0,-11,11,58,11,11,0,147,852,990,967.9,22.1,0.435,0.312,0.0141,0.747,0.0338,3,0.286,1.03,0.0467,21.1,0.956,0.98,0.937,50.8,48.2,145,3470
2017-07-03,2016,10,40,184,976.57,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,749.6,0.77,749.6,0,0,0,0,-11,11,58,11,11,0,147,830,990,967.8,22.2,0.414,0.302,0.0136,0.716,0.0323,3,0.28,0.996,0.0449,21.2,0.957,0.98,0.938,49.7,48.2,145,3470
2017-07-04,2016,10,40,185,955,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,728,0.76,728,0,0,0,0,-11,11,58,11,11,0,147,808,990,967.7,22.3,0.395,0.287,0.0129,0.682,0.0306,3,0.27,0.952,0.0427,21.3,0.957,0.98,0.937,48.6,47.6,143,3430
2017-07-05,2016,10,40,186,933.95,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,707,0.76,707,0,0,0,0,-11,11,58,11,11,0,147,787,990,967.6,22.4,0.375,0.273,0.0122,0.649,0.029,3,0.261,0.909,0.0407,21.5,0.957,0.98,0.937,47.4,46.5,139,3350
2017-07-06,2016,10,40,187,917.96,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,691,0.75,691,0,0,0,0,-11,11,58,11,11,0,147,771,990,967.6,22.4,0.365,0.263,0.0117,0.627,0.028,3,0.253,0.881,0.0393,21.5,0.956,0.98,0.937,46.6,45.6,137,3280
2017-07-07,2016,10,40,188,902.33,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,675.3,0.75,675.3,0,0,0,0,-11,11,58,11,11,0,147,755,990,967.5,22.5,0.356,0.252,0.0112,0.608,0.027,3,0.246,0.854,0.038,21.6,0.957,0.98,0.937,45.7,44.8,134,3220
2017-07-08,2016,10,41,189,887.07,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,660.1,0.74,660.1,0,0,0,0,-11,11,58,11,11,0,147,740,990,967.4,22.6,0.347,0.242,0.0107,0.589,0.0261,3,0.24,0.829,0.0367,21.7,0.956,0.98,0.937,44.8,43.9,132,3160
2017-07-09,2016,10,41,190,872.22,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,645.2,0.74,645.2,0,0,0,0,-11,11,58,11,11,0,147,725,990,967.4,22.6,0.339,0.232,0.0103,0.571,0.0252,3,0.233,0.804,0.0355,21.8,0.956,0.98,0.936,44,43.1,129,3100
2017-07-10,2016,10,41,191,857.81,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,630.8,0.73,630.8,0,0,0,0,-11,11,58,11,11,0,147,711,990,967.3,22.7,0.33,0.222,0.00981,0.553,0.0244,3,0.226,0.779,0.0344,21.9,0.955,0.98,0.936,43.1,42.2,127,3040
2017-07-11,2016,10,41,192,843.87,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,616.9,0.73,616.9,0,0,0,0,-11,11,58,11,11,0,147,697,990,967.3,22.7,0.323,0.213,0.00938,0.536,0.0236,3,0.22,0.756,0.0333,22,0.955,0.98,0.936,42.3,41.4,124,2980
2017-07-12,2016,10,41,193,830.46,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,603.5,0.73,603.5,0,0,0,0,-11,11,58,11,11,0,147,683,990,967.2,22.8,0.315,0.204,0.00896,0.519,0.0228,3,0.214,0.733,0.0322,22,0.954,0.979,0.934,41.5,40.6,122,2930
2017-07-13,2016,10,41,194,817.64,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,590.6,0.72,590.6,0,0,0,0,-11,11,58,11,11,0,147,671,990,967.2,22.8,0.308,0.196,0.00857,0.503,0.022,3,0.208,0.711,0.0312,22.1,0.953,0.978,0.932,40.7,39.8,119,2870
2017-07-14,2016,10,41,195,805.49,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,578.5,0.72,578.5,0,0,0,0,-11,11,58,11,11,0,147,658,990,967.1,22.9,0.301,0.187,0.00819,0.488,0.0213,3,0.203,0.691,0.0302,22.2,0.953,0.976,0.93,40,39,117,2810
2017-07-15,2016,10,42,196,794.14,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,567.1,0.71,567.1,0,0,0,0,-11,11,58,11,11,0,147,647,990,967.1,22.9,0.294,0.18,0.00785,0.474,0.0207,3,0.198,0.672,0.0293,22.3,0.952,0.974,0.927,39.3,38.3,115,2750
2017-07-16,2016,10,42,197,786.62,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,559.6,0.71,559.6,0,0,0,0,-11,11,58,11,11,0,147,640,990,967,23,0.29,0.175,0.00762,0.465,0.0203,3,0.194,0.659,0.0287,22.3,0.951,0.973,0.926,38.8,37.8,113,2720
2017-07-17,2016,10,42,198,779.74,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,552.7,0.71,552.7,0,0,0,0,-11,11,58,11,11,0,147,633,990,967,23,0.286,0.17,0.00741,0.456,0.0199,3,0.191,0.648,0.0282,22.3,0.951,0.973,0.925,38.4,37.3,112,2690
2017-07-18,2016,10,42,199,773.72,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,546.7,0.71,546.7,0,0,0,0,-11,11,58,11,11,0,147,627,990,967,23,0.283,0.166,0.00722,0.449,0.0195,3,0.189,0.637,0.0277,22.4,0.95,0.972,0.923,38,36.9,111,2660
2017-07-19,2016,10,42,200,766.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.3,539.2,0.7,539.2,0,0,0,0,-11,11,58,11,11,0,147,619,990,967,23,0.278,0.161,0.007,0.44,0.0191,3,0.185,0.625,0.0271,22.4,0.95,0.971,0.922,37.5,36.4,109,2620
2017-07-20,2016,10,42,201,753.36,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,526.4,0.7,526.4,0,0,0,0,-11,11,58,11,11,0,147,606,990,966.9,23.1,0.271,0.153,0.00661,0.424,0.0184,3,0.179,0.603,0.0261,22.5,0.949,0.97,0.92,36.7,35.6,107,2560
2017-07-21,2016,10,42,202,742.15,0.37,2,Mod_Wet,58,11,11,11,136,227,0.31,515.1,0.69,515.1,0,0,0,0,-11,11,58,11,11,0,147,595,990,966.9,23.1,0.265,0.145,0.00627,0.41,0.0177,3,0.174,0.584,0.0253,22.5,0.948,0.97,0.919,36,34.9,105,2510
2017-07-22,2016,10,43,203,730.39,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,503.4,0.69,503.4,0,0,0,0,-11,11,58,11,11,0,147,583,990,966.8,23.2,0.258,0.137,0.00592,0.395,0.0171,3,0.169,0.564,0.0243,22.6,0.947,0.97,0.918,35.2,34.2,103,2460
2017-07-23,2016,10,43,204,718.64,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,491.6,0.68,491.6,0,0,0,0,-11,11,58,11,11,0,147,572,990,966.8,23.2,0.251,0.131,0.00564,0.382,0.0165,2,0.274,0.657,0.0283,22.6,0.956,0.98,0.937,52,48.2,96.4,2310
2017-07-24,2016,10,43,205,707.42,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,480.4,0.68,480.4,0,0,0,0,-11,11,58,11,11,0,147,560,990,966.7,23.3,0.245,0.126,0.0054,0.371,0.0159,2,0.267,0.638,0.0274,22.6,0.957,0.98,0.937,51,48.2,96.4,2310
2017-07-25,2016,10,43,206,697.31,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,470.3,0.67,470.3,0,0,0,0,-11,11,58,11,11,0,147,550,990,966.7,23.3,0.239,0.121,0.00519,0.36,0.0155,2,0.26,0.62,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2017-07-26,2016,10,43,207,686.64,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,459.6,0.67,459.6,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.233,0.116,0.00497,0.349,0.015,2,0.253,0.602,0.0258,22.8,0.957,0.98,0.938,49.1,48.1,96.2,2310
2017-07-27,2016,10,43,208,675.98,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,449,0.66,449,0,0,0,0,-11,11,58,11,11,0,147,529,990,966.6,23.4,0.227,0.111,0.00474,0.338,0.0144,2,0.246,0.584,0.0249,22.8,0.958,0.98,0.939,48.1,47.1,94.3,2260
2017-07-28,2016,10,43,209,665.86,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,438.9,0.66,438.9,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.221,0.106,0.00453,0.328,0.014,2,0.239,0.566,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.3,2220
2017-07-29,2016,10,44,210,656.84,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,429.8,0.65,429.8,0,0,0,0,-11,11,58,11,11,0,147,510,990,966.5,23.5,0.216,0.102,0.00434,0.318,0.0136,2,0.233,0.551,0.0235,22.9,0.957,0.98,0.938,46.2,45.3,90.6,2170
2017-07-30,2016,10,44,211,647.27,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,420.3,0.65,420.3,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0974,0.00414,0.309,0.0132,2,0.226,0.536,0.0228,23,0.956,0.98,0.937,45.3,44.4,88.7,2130
2017-07-31,2016,10,44,212,637.7,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,410.7,0.64,410.7,0,0,0,0,-11,11,58,11,11,0,147,491,990,966.5,23.5,0.209,0.0929,0.00394,0.302,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2017-08-01,2016,11,44,213,628.67,0.42,2,Mod_Wet,54,9,8,6,107,184,0.29,444.7,0.71,444.7,0,0,0,0,-6,6,54,9,8,0,113,516,990,966.4,23.6,0.22,0.109,0.00462,0.328,0.0139,2,0.243,0.571,0.0242,23,0.958,0.98,0.939,48.1,47.1,94.2,2260
2017-08-02,2016,11,44,214,618.01,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,434,0.7,434,0,0,0,0,-6,6,54,9,8,0,113,505,990,966.4,23.6,0.214,0.104,0.0044,0.318,0.0134,2,0.235,0.553,0.0234,23.1,0.957,0.98,0.938,47,46.1,92.1,2210
2017-08-03,2016,11,44,215,608.99,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,425,0.7,425,0,0,0,0,-6,6,54,9,8,0,113,496,990,966.3,23.7,0.211,0.0996,0.00421,0.31,0.0131,2,0.229,0.54,0.0228,23.1,0.956,0.98,0.937,46.1,45.2,90.3,2170
2017-08-04,2016,11,44,216,599.42,0.43,2,Mod_Wet,54,9,8,6,107,184,0.31,415.4,0.69,415.4,0,0,0,0,-6,6,54,9,8,0,113,486,990,966.3,23.7,0.207,0.0951,0.00401,0.302,0.0128,2,0.223,0.525,0.0222,23.2,0.956,0.98,0.937,45.1,44.2,88.4,2120
2017-08-05,2016,11,45,217,589.85,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,405.9,0.69,405.9,0,0,0,0,-6,6,54,9,8,0,113,477,990,966.3,23.7,0.204,0.0906,0.00381,0.294,0.0124,2,0.216,0.511,0.0215,23.2,0.955,0.98,0.936,44.2,43.3,86.6,2080
