date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2017-08-06,2016,11,45,218,580.82,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,396.8,0.68,396.8,0,0,0,0,-6,6,54,9,8,0,113,468,990,966.2,23.8,0.201,0.0863,0.00363,0.287,0.0121,2,0.21,0.497,0.0209,23.3,0.954,0.98,0.935,43.3,42.4,84.8,2030
2017-08-07,2016,11,45,219,572.89,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,388.9,0.68,388.9,0,0,0,0,-6,6,54,9,8,0,113,460,990,966.2,23.8,0.198,0.0826,0.00347,0.28,0.0118,2,0.205,0.485,0.0204,23.3,0.953,0.98,0.934,42.4,41.6,83.2,2000
2017-08-08,2016,11,45,220,564.42,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,380.4,0.67,380.4,0,0,0,0,-6,6,54,9,8,0,113,451,990,966.1,23.9,0.195,0.0786,0.00329,0.273,0.0115,2,0.199,0.473,0.0198,23.4,0.952,0.979,0.933,41.6,40.7,81.4,1950
2017-08-09,2016,11,45,221,555.94,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,371.9,0.67,371.9,0,0,0,0,-6,6,54,9,8,0,113,443,990,966.1,23.9,0.192,0.0746,0.00312,0.266,0.0111,2,0.194,0.46,0.0192,23.4,0.951,0.977,0.93,40.7,39.8,79.5,1910
2017-08-10,2016,11,45,222,548.01,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,364,0.66,364,0,0,0,0,-6,6,54,9,8,0,113,435,990,966.1,23.9,0.189,0.0708,0.00296,0.26,0.0109,2,0.188,0.448,0.0187,23.5,0.95,0.976,0.927,39.8,38.9,77.7,1870
2017-08-11,2016,11,45,223,540.08,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,356.1,0.66,356.1,0,0,0,0,-6,6,54,9,8,0,113,427,990,966,24,0.186,0.0671,0.0028,0.253,0.0106,2,0.183,0.436,0.0182,23.5,0.949,0.974,0.925,39,38,76,1820
2017-08-12,2016,11,46,224,533.24,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,349.2,0.66,349.2,0,0,0,0,-6,6,54,9,8,0,113,420,990,966,24,0.184,0.0638,0.00266,0.248,0.0103,2,0.178,0.426,0.0177,23.6,0.948,0.972,0.922,38.3,37.2,74.5,1790
2017-08-13,2016,11,46,225,525.86,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,341.9,0.65,341.9,0,0,0,0,-6,6,54,9,8,0,113,413,990,966,24,0.181,0.0604,0.00251,0.242,0.0101,2,0.173,0.415,0.0173,23.6,0.947,0.971,0.92,37.5,36.4,72.8,1750
2017-08-14,2016,11,46,226,518.48,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,334.5,0.65,334.5,0,0,0,0,-6,6,54,9,8,0,113,405,990,965.9,24.1,0.179,0.0569,0.00236,0.236,0.00979,2,0.168,0.404,0.0168,23.7,0.946,0.97,0.918,36.7,35.6,71.2,1710
2017-08-15,2016,11,46,227,511.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,327.1,0.64,327.1,0,0,0,0,-6,6,54,9,8,0,113,398,990,965.9,24.1,0.176,0.0534,0.00222,0.229,0.00952,2,0.163,0.393,0.0163,23.7,0.945,0.97,0.917,35.9,34.9,69.7,1670
2017-08-16,2016,11,46,228,504.26,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,320.3,0.64,320.3,0,0,0,0,-6,6,54,9,8,0,113,391,990,965.9,24.1,0.174,0.0502,0.00208,0.224,0.00927,2,0.159,0.382,0.0158,23.7,0.944,0.97,0.916,35.2,34.2,68.3,1640
2017-08-17,2016,11,46,229,497.42,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,313.4,0.63,313.4,0,0,0,0,-6,6,54,9,8,0,113,384,990,965.8,24.2,0.171,0.0469,0.00194,0.218,0.00903,2,0.154,0.372,0.0154,23.8,0.943,0.97,0.915,34.5,33.4,66.9,1610
2017-08-18,2016,11,46,230,491.68,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,307.7,0.63,307.7,0,0,0,0,-6,6,54,9,8,0,113,379,990,965.8,24.2,0.169,0.0442,0.00183,0.213,0.00882,2,0.15,0.364,0.015,23.8,0.942,0.97,0.914,33.9,32.8,65.7,1580
2017-08-19,2016,11,47,231,485.39,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,301.4,0.62,301.4,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0413,0.0017,0.208,0.0086,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.4,1550
2017-08-20,2016,11,47,232,479.1,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,295.1,0.62,295.1,0,0,0,0,-6,6,54,9,8,0,113,366,990,965.8,24.2,0.165,0.0383,0.00158,0.203,0.00837,2,0.142,0.345,0.0142,23.9,0.94,0.97,0.912,32.5,31.5,63.1,1510
2017-08-21,2016,11,47,233,472.81,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,288.8,0.61,288.8,0,0,0,0,-6,6,54,9,8,0,113,360,990,965.7,24.3,0.163,0.0353,0.00146,0.198,0.00815,2,0.137,0.335,0.0138,23.9,0.939,0.97,0.91,31.8,30.9,61.7,1480
2017-08-22,2016,11,47,234,466.53,0.51,2,Mod_Wet,54,9,8,6,107,184,0.39,282.5,0.61,282.5,0,0,0,0,-6,6,54,9,8,0,113,354,990,965.7,24.3,0.16,0.0324,0.00133,0.193,0.00793,2,0.133,0.326,0.0134,24,0.937,0.97,0.909,31.1,30.2,60.4,1450
2017-08-23,2016,11,47,235,460.78,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,276.8,0.6,276.8,0,0,0,0,-6,6,54,9,8,0,113,348,990,965.7,24.3,0.158,0.0296,0.00122,0.188,0.00772,2,0.129,0.317,0.013,24,0.936,0.97,0.908,30.5,29.6,59.2,1420
2017-08-24,2016,11,47,236,455.04,0.52,2,Mod_Wet,54,9,8,6,107,184,0.4,271,0.6,271,0,0,0,0,-6,6,54,9,8,0,113,342,990,965.6,24.4,0.156,0.0269,0.00111,0.183,0.00752,2,0.125,0.309,0.0127,24,0.935,0.97,0.907,29.9,29,57.9,1390
2017-08-25,2016,11,47,237,449.3,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,265.3,0.59,265.3,0,0,0,0,-6,6,54,9,8,0,113,336,990,965.6,24.4,0.154,0.0242,0.000994,0.178,0.00732,2,0.122,0.3,0.0123,24.1,0.933,0.97,0.905,29.2,28.4,56.7,1360
2017-08-26,2016,11,48,238,444.65,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,260.6,0.59,260.6,0,0,0,0,-6,6,54,9,8,0,113,332,990,965.6,24.4,0.153,0.022,0.000903,0.175,0.00716,2,0.118,0.293,0.012,24.1,0.932,0.97,0.904,28.7,27.9,55.7,1340
2017-08-27,2016,11,48,239,439.46,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,255.5,0.58,255.5,0,0,0,0,-6,6,54,9,8,0,113,326,990,965.6,24.4,0.151,0.0196,0.000802,0.17,0.00697,2,0.115,0.285,0.0117,24.1,0.931,0.97,0.903,28.2,27.3,54.6,1310
2017-08-28,2016,11,48,240,434.26,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,250.3,0.58,250.3,0,0,0,0,-6,6,54,9,8,0,113,321,990,965.6,24.4,0.149,0.0171,0.0007,0.166,0.00679,2,0.111,0.277,0.0114,24.2,0.93,0.97,0.902,27.6,26.8,53.5,1280
2017-08-29,2016,11,48,241,429.06,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,245.1,0.57,245.1,0,0,0,0,-6,6,54,9,8,0,113,316,990,965.5,24.5,0.147,0.0166,0.000678,0.164,0.00669,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.9,27,26.2,52.4,1260
2017-08-30,2016,11,48,242,423.87,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,239.9,0.57,239.9,0,0,0,0,-6,6,54,9,8,0,113,311,990,965.5,24.5,0.145,0.0161,0.000659,0.161,0.00659,2,0.104,0.266,0.0109,24.2,0.926,0.97,0.899,26.4,25.6,51.2,1230
2017-08-31,2016,11,48,243,418.67,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,234.7,0.56,234.7,0,0,0,0,-6,6,54,9,8,0,113,306,990,965.5,24.5,0.143,0.0157,0.00064,0.159,0.00649,2,0.101,0.26,0.0106,24.3,0.925,0.97,0.897,25.8,25,50.1,1200
2017-09-01,2016,12,48,244,412.93,0.55,2,Mod_Wet,46,7,6,4,75,138,0.33,274.9,0.67,274.9,0,0,0,0,-4,4,46,7,6,0,79,334,990,965.5,24.5,0.153,0.0288,0.00117,0.182,0.00742,2,0.128,0.31,0.0126,24.2,0.935,0.97,0.907,30.6,29.6,59.3,1420
2017-09-02,2016,12,49,245,407.19,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,269.2,0.66,269.2,0,0,0,0,-4,4,46,7,6,0,79,328,990,965.4,24.6,0.151,0.0261,0.00106,0.177,0.00722,2,0.124,0.302,0.0123,24.3,0.934,0.97,0.906,29.9,29,58,1390
2017-09-03,2016,12,49,246,400.9,0.56,2,Mod_Wet,46,7,6,4,75,138,0.34,262.9,0.66,262.9,0,0,0,0,-4,4,46,7,6,0,79,322,990,965.4,24.6,0.149,0.0231,0.000939,0.172,0.007,2,0.12,0.292,0.0119,24.3,0.933,0.97,0.905,29.2,28.3,56.7,1360
2017-09-04,2016,12,49,247,394.61,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,256.6,0.65,256.6,0,0,0,0,-4,4,46,7,6,0,79,316,990,965.4,24.6,0.147,0.0201,0.000817,0.167,0.00678,2,0.116,0.283,0.0115,24.3,0.931,0.97,0.903,28.5,27.7,55.3,1330
2017-09-05,2016,12,49,248,388.87,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,250.9,0.65,250.9,0,0,0,0,-4,4,46,7,6,0,79,310,990,965.3,24.7,0.145,0.0174,0.000706,0.162,0.00658,2,0.112,0.274,0.0111,24.4,0.93,0.97,0.902,27.9,27.1,54.1,1300
2017-09-06,2016,12,49,249,383.13,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,245.1,0.64,245.1,0,0,0,0,-4,4,46,7,6,0,79,304,990,965.3,24.7,0.143,0.0166,0.000672,0.159,0.00646,2,0.108,0.267,0.0108,24.4,0.928,0.97,0.9,27.2,26.4,52.8,1270
2017-09-07,2016,12,49,250,378.48,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,240.5,0.64,240.5,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000655,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.927,0.97,0.899,26.7,25.9,51.8,1240
2017-09-08,2016,12,49,251,373.28,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,235.3,0.63,235.3,0,0,0,0,-4,4,46,7,6,0,79,294,990,965.3,24.7,0.139,0.0157,0.000637,0.155,0.00627,2,0.101,0.256,0.0104,24.5,0.925,0.97,0.897,26.1,25.3,50.7,1220
2017-09-09,2016,12,50,252,368.09,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,230.1,0.63,230.1,0,0,0,0,-4,4,46,7,6,0,79,289,990,965.2,24.8,0.138,0.0153,0.000618,0.153,0.00617,1,0.253,0.406,0.0164,24.4,0.958,0.98,0.939,52.6,48.2,48.2,1160
2017-09-10,2016,12,50,253,362.89,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,224.9,0.62,224.9,0,0,0,0,-4,4,46,7,6,0,79,284,990,965.2,24.8,0.136,0.0149,0.0006,0.151,0.00608,1,0.246,0.397,0.016,24.4,0.959,0.98,0.94,51.6,48.2,48.2,1160
2017-09-11,2016,12,50,254,357.7,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,219.7,0.61,219.7,0,0,0,0,-4,4,46,7,6,0,79,279,990,965.2,24.8,0.134,0.0144,0.000581,0.148,0.00598,1,0.239,0.387,0.0156,24.4,0.958,0.98,0.939,50.4,48.2,48.2,1160
2017-09-12,2016,12,50,255,353.05,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,215.1,0.61,215.1,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000565,0.146,0.00589,1,0.233,0.379,0.0153,24.5,0.957,0.98,0.938,49.4,48.2,48.2,1160
2017-09-13,2016,12,50,256,348.4,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,210.4,0.6,210.4,0,0,0,0,-4,4,46,7,6,0,79,269,990,965.1,24.9,0.131,0.0136,0.000548,0.144,0.0058,1,0.227,0.371,0.0149,24.5,0.957,0.98,0.937,48.3,47.4,47.4,1140
2017-09-14,2016,12,50,257,343.75,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,205.8,0.6,205.8,0,0,0,0,-4,4,46,7,6,0,79,265,990,965.1,24.9,0.129,0.0132,0.000532,0.142,0.00572,1,0.22,0.362,0.0146,24.5,0.956,0.98,0.937,47.3,46.3,46.3,1110
2017-09-15,2016,12,50,258,340.2,0.61,2,Mod_Wet,46,7,6,4,75,138,0.41,202.2,0.59,202.2,0,0,0,0,-4,4,46,7,6,0,79,261,990,965.1,24.9,0.128,0.0129,0.00052,0.141,0.00565,1,0.215,0.356,0.0143,24.5,0.955,0.98,0.936,46.5,45.6,45.6,1090
2017-09-16,2016,12,51,259,336.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.1,0.59,198.1,0,0,0,0,-4,4,46,7,6,0,79,257,990,965.1,24.9,0.126,0.0126,0.000505,0.139,0.00557,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.6,44.6,44.6,1070
2017-09-17,2016,12,51,260,331.99,0.62,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2017-09-18,2016,12,51,261,327.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2017-09-19,2016,12,51,262,323.79,0.63,2,Mod_Wet,46,7,6,4,75,138,0.43,185.8,0.57,185.8,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0115,0.000462,0.133,0.00534,1,0.193,0.327,0.0131,24.7,0.951,0.98,0.932,42.7,41.8,41.8,1000
2017-09-20,2016,12,51,263,319.69,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,181.7,0.57,181.7,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.12,0.0112,0.000448,0.132,0.00527,1,0.188,0.319,0.0128,24.7,0.949,0.98,0.93,41.7,40.9,40.9,982
2017-09-21,2016,12,51,264,316.14,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2017-09-22,2016,12,51,265,312.58,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174.6,0.56,174.6,0,0,0,0,-4,4,46,7,6,0,79,234,990,965,25,0.118,0.0106,0.000423,0.129,0.00513,1,0.178,0.307,0.0123,24.7,0.947,0.976,0.925,40.1,39.1,39.1,940
2017-09-23,2016,12,52,266,309.03,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,171,0.55,171,0,0,0,0,-4,4,46,7,6,0,79,230,990,964.9,25.1,0.117,0.0103,0.000411,0.127,0.00507,1,0.173,0.3,0.012,24.8,0.946,0.974,0.922,39.3,38.3,38.3,919
2017-09-24,2016,12,52,267,305.47,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2017-09-25,2016,12,52,268,301.92,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,163.9,0.54,163.9,0,0,0,0,-4,4,46,7,6,0,79,223,990,964.9,25.1,0.114,0.00968,0.000386,0.124,0.00494,1,0.164,0.288,0.0115,24.8,0.944,0.971,0.916,37.6,36.5,36.5,877
2017-09-26,2016,12,52,269,298.36,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,160.4,0.54,160.4,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00938,0.000374,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.8,35.7,35.7,857
2017-09-27,2016,12,52,270,295.9,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,157.9,0.53,157.9,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00917,0.000365,0.121,0.00483,1,0.156,0.277,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,843
2017-09-28,2016,12,52,271,292.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.47,154.9,0.53,154.9,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00892,0.000355,0.12,0.00477,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.5,34.5,34.5,827
2017-09-29,2016,12,52,272,289.89,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,151.9,0.52,151.9,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00866,0.000344,0.119,0.00472,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.8,33.8,811
2017-09-30,2016,12,53,273,286.88,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,148.9,0.52,148.9,0,0,0,0,-4,4,46,7,6,0,79,208,990,964.8,25.2,0.109,0.0084,0.000334,0.117,0.00466,1,0.143,0.261,0.0104,24.9,0.939,0.97,0.911,34.1,33.1,33.1,794
2017-10-01,2017,1,1,274,283.87,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,173.9,0.61,173.9,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0105,0.000418,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.1,39.2,39.2,940
2017-10-02,2017,1,1,275,281.41,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,171.4,0.61,171.4,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.00041,0.124,0.00494,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.6,38.6,38.6,926
2017-10-03,2017,1,1,276,280.04,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,170,0.61,170,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.114,0.0102,0.000405,0.124,0.00491,1,0.172,0.296,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,917
2017-10-04,2017,1,1,277,277.03,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,167,0.6,167,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00995,0.000395,0.122,0.00486,1,0.168,0.29,0.0115,24.9,0.945,0.973,0.919,38.5,37.5,37.5,900
2017-10-05,2017,1,1,278,275.67,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,165.7,0.6,165.7,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00983,0.00039,0.122,0.00484,1,0.166,0.288,0.0114,24.9,0.944,0.972,0.918,38.2,37.1,37.1,892
2017-10-06,2017,1,1,279,273.75,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,163.8,0.6,163.8,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00967,0.000384,0.121,0.0048,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,880
2017-10-07,2017,1,1,280,271.84,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,161.8,0.59,161.8,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,869
2017-10-08,2017,1,2,281,272.11,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2017-10-09,2017,1,2,282,274.03,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,164,0.6,164,0,0,0,0,-3,3,41,6,4,0,59,215,990,964.8,25.2,0.111,0.00969,0.000385,0.121,0.00481,1,0.164,0.285,0.0113,24.9,0.944,0.971,0.917,37.8,36.7,36.7,882
2017-10-10,2017,1,2,283,272.11,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2017-10-11,2017,1,2,284,269.1,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.1,0.59,159.1,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.00927,0.000368,0.119,0.00472,1,0.157,0.276,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,854
2017-10-12,2017,1,2,285,266.64,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,156.6,0.59,156.6,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00906,0.000359,0.118,0.00467,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.1,35,35,840
2017-10-13,2017,1,2,286,264.18,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,154.2,0.58,154.2,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00886,0.000351,0.117,0.00463,1,0.151,0.267,0.0106,25,0.941,0.97,0.912,35.5,34.5,34.5,827
2017-10-14,2017,1,2,287,262.81,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.8,0.58,152.8,0,0,0,0,-3,3,41,6,4,0,59,204,990,964.8,25.2,0.107,0.00874,0.000346,0.116,0.0046,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-10-15,2017,1,3,288,260.9,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,150.9,0.58,150.9,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00858,0.00034,0.115,0.00457,1,0.146,0.262,0.0104,25,0.939,0.97,0.911,34.8,33.7,33.7,809
2017-10-16,2017,1,3,289,257.89,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,147.9,0.57,147.9,0,0,0,0,-3,3,41,6,4,0,59,199,990,964.7,25.3,0.106,0.00832,0.000329,0.114,0.00451,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
2017-10-17,2017,1,3,290,255.43,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,145.4,0.57,145.4,0,0,0,0,-3,3,41,6,4,0,59,196,990,964.7,25.3,0.105,0.00811,0.000321,0.113,0.00447,1,0.139,0.252,0.00996,25,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-10-18,2017,1,3,291,252.97,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,143,0.56,143,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.136,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
2017-10-19,2017,1,3,292,250.51,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,140.5,0.56,140.5,0,0,0,0,-3,3,41,6,4,0,59,192,990,964.7,25.3,0.103,0.00769,0.000304,0.111,0.00438,1,0.132,0.243,0.00961,25.1,0.935,0.97,0.907,32.3,31.3,31.3,752
2017-10-20,2017,1,3,293,249.14,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2017-10-21,2017,1,3,294,247.23,0.76,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2017-10-22,2017,1,4,295,245.31,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,135.3,0.55,135.3,0,0,0,0,-3,3,41,6,4,0,59,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00429,1,0.125,0.234,0.00923,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2017-10-23,2017,1,4,296,243.4,0.78,2,Mod_Wet,41,6,4,3,56,110,0.45,133.4,0.55,133.4,0,0,0,0,-3,3,41,6,4,0,59,184,990,964.7,25.3,0.101,0.00709,0.00028,0.108,0.00425,1,0.123,0.23,0.00909,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
2017-10-24,2017,1,4,297,240.39,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2017-10-25,2017,1,4,298,239.03,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2017-10-26,2017,1,4,299,237.11,0.8,2,Mod_Wet,41,6,4,3,56,110,0.46,127.1,0.54,127.1,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0984,0.00655,0.000258,0.105,0.00414,1,0.114,0.219,0.00863,25.2,0.93,0.97,0.902,29.2,28.3,28.3,679
2017-10-27,2017,1,4,300,235.2,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2017-10-28,2017,1,4,301,236.02,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126,0.53,126,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.098,0.00646,0.000255,0.104,0.00412,1,0.113,0.217,0.00855,25.2,0.929,0.97,0.901,28.9,28,28,673
2017-10-29,2017,1,5,302,236.29,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2017-10-30,2017,1,5,303,234.38,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,124.4,0.53,124.4,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0974,0.00632,0.000249,0.104,0.00409,1,0.11,0.214,0.00843,25.2,0.928,0.97,0.9,28.5,27.7,27.7,664
2017-10-31,2017,1,5,304,234.1,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,124.1,0.53,124.1,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0973,0.0063,0.000248,0.104,0.00408,1,0.11,0.214,0.00841,25.2,0.928,0.97,0.9,28.4,27.6,27.6,662
2017-11-01,2017,2,5,305,233.28,0.81,3,Normal,36,5,3,2,47,93,0.4,140.3,0.6,140.3,0,0,0,0,-2,2,36,5,3,0,49,184,990,964.6,25.4,0.101,0.00767,0.000302,0.108,0.00426,1,0.132,0.24,0.00945,25.2,0.935,0.97,0.907,32.4,31.4,31.4,753
2017-11-02,2017,2,5,306,233.56,0.81,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2017-11-03,2017,2,5,307,237.11,0.8,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2017-11-04,2017,2,5,308,239.57,0.79,3,Normal,36,5,3,2,47,93,0.39,146.6,0.61,146.6,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00821,0.000324,0.111,0.00438,1,0.14,0.251,0.00991,25.1,0.938,0.97,0.909,33.8,32.8,32.8,788
2017-11-05,2017,2,6,309,237.66,0.79,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2017-11-06,2017,2,6,310,236.29,0.8,3,Normal,36,5,3,2,47,93,0.39,143.3,0.61,143.3,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00793,0.000312,0.11,0.00432,1,0.136,0.246,0.00967,25.1,0.936,0.97,0.908,33.1,32.1,32.1,770
2017-11-07,2017,2,6,311,234.92,0.8,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2017-11-08,2017,2,6,312,234.65,0.8,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2017-11-09,2017,2,6,313,237.11,0.8,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2017-11-10,2017,2,6,314,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-11-11,2017,2,6,315,246.41,0.77,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2017-11-12,2017,2,7,316,246.68,0.77,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2017-11-13,2017,2,7,317,245.31,0.77,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2017-11-14,2017,2,7,318,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-11-15,2017,2,7,319,241.49,0.78,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2017-11-16,2017,2,7,320,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2017-11-17,2017,2,7,321,243.13,0.78,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2017-11-18,2017,2,7,322,241.76,0.78,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2017-11-19,2017,2,8,323,239.85,0.79,3,Normal,36,5,3,2,47,93,0.39,146.8,0.61,146.8,0,0,0,0,-2,2,36,5,3,0,49,191,990,964.6,25.4,0.103,0.00823,0.000325,0.111,0.00438,1,0.141,0.252,0.00993,25.1,0.938,0.97,0.91,33.9,32.9,32.9,789
2017-11-20,2017,2,8,324,237.93,0.79,3,Normal,36,5,3,2,47,93,0.39,144.9,0.61,144.9,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00807,0.000318,0.11,0.00435,1,0.138,0.248,0.00979,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
2017-11-21,2017,2,8,325,236.02,0.8,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2017-11-22,2017,2,8,326,237.39,0.79,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2017-11-23,2017,2,8,327,242.58,0.78,3,Normal,36,5,3,2,47,93,0.38,149.6,0.62,149.6,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00846,0.000334,0.112,0.00443,1,0.144,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.5,33.5,804
2017-11-24,2017,2,8,328,247.23,0.76,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2017-11-25,2017,2,8,329,250.78,0.76,3,Normal,36,5,3,2,47,93,0.37,157.8,0.63,157.8,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00916,0.000362,0.116,0.00458,1,0.156,0.271,0.0107,25,0.942,0.97,0.913,36.5,35.4,35.4,849
2017-11-26,2017,2,9,330,251.6,0.75,3,Normal,36,5,3,2,47,93,0.37,158.6,0.63,158.6,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00923,0.000365,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,853
2017-11-27,2017,2,9,331,249.69,0.76,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2017-11-28,2017,2,9,332,247.78,0.76,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2017-11-29,2017,2,9,333,244.77,0.77,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2017-11-30,2017,2,9,334,241.76,0.78,3,Normal,36,5,3,2,47,93,0.39,148.8,0.61,148.8,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00839,0.000331,0.112,0.00442,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
2017-12-01,2017,3,9,335,240.39,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,163.4,0.68,163.4,0,0,0,0,-2,2,31,5,3,0,38,202,990,964.6,25.4,0.107,0.00964,0.00038,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,37.9,36.8,36.8,884
2017-12-02,2017,3,9,336,240.67,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2017-12-03,2017,3,10,337,241.49,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,164.5,0.68,164.5,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,890
2017-12-04,2017,3,10,338,242.85,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,165.8,0.68,165.8,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00985,0.000389,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2017-12-05,2017,3,10,339,248.05,0.76,4,Mod_Dry,31,5,3,2,36,77,0.31,171.1,0.69,171.1,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.173,0.293,0.0116,25,0.946,0.975,0.922,39.7,38.7,38.7,929
2017-12-06,2017,3,10,340,252.7,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,175.7,0.69,175.7,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000422,0.122,0.00482,1,0.18,0.302,0.0119,25,0.947,0.978,0.926,40.8,39.9,39.9,957
2017-12-07,2017,3,10,341,254.06,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,177.1,0.7,177.1,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000427,0.123,0.00485,1,0.182,0.304,0.012,25,0.947,0.978,0.927,41.1,40.2,40.2,965
2017-12-08,2017,3,10,342,255.43,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,178.4,0.7,178.4,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00487,1,0.183,0.307,0.0121,25,0.948,0.979,0.928,41.4,40.6,40.6,973
2017-12-09,2017,3,10,343,258.99,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,182,0.7,182,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.114,0.0112,0.000444,0.125,0.00494,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.4,41.4,994
2017-12-10,2017,3,11,344,263.09,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,186.1,0.71,186.1,0,0,0,0,-2,2,31,5,3,0,38,225,990,964.8,25.2,0.115,0.0116,0.000458,0.127,0.00501,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.2,42.4,42.4,1020
2017-12-11,2017,3,11,345,266.1,0.72,5,Dry,26,4,3,2,24,59,0.22,207.1,0.78,207.1,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.000529,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.3,47.3,47.3,1140
2017-12-12,2017,3,11,346,268.56,0.72,5,Dry,26,4,3,2,24,59,0.22,209.6,0.78,209.6,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000538,0.135,0.00534,1,0.225,0.36,0.0143,24.9,0.956,0.98,0.937,48.9,47.9,47.9,1150
2017-12-13,2017,3,11,347,269.92,0.71,5,Dry,26,4,3,2,24,59,0.22,210.9,0.78,210.9,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000542,0.135,0.00536,1,0.227,0.363,0.0144,24.9,0.957,0.98,0.938,49.2,48.2,48.2,1160
2017-12-14,2017,3,11,348,269.65,0.71,5,Dry,26,4,3,2,24,59,0.22,210.7,0.78,210.7,0,0,0,0,-2,2,26,4,3,0,26,244,990,964.8,25.2,0.122,0.0137,0.000541,0.135,0.00536,1,0.227,0.362,0.0144,24.9,0.957,0.98,0.938,49.1,48.1,48.1,1160
2017-12-15,2017,3,11,349,269.38,0.71,5,Dry,26,4,3,2,24,59,0.22,210.4,0.78,210.4,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.00054,0.135,0.00535,1,0.227,0.362,0.0143,24.9,0.957,0.98,0.937,49.1,48.1,48.1,1150
2017-12-16,2017,3,11,350,272.39,0.71,5,Dry,26,4,3,2,24,59,0.22,213.4,0.78,213.4,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0139,0.000551,0.136,0.00541,1,0.231,0.367,0.0146,24.8,0.957,0.98,0.938,49.8,48.2,48.2,1160
2017-12-17,2017,3,12,351,277.03,0.7,5,Dry,26,4,3,2,24,59,0.21,218,0.79,218,0,0,0,0,-2,2,26,4,3,0,26,251,990,964.8,25.2,0.124,0.0143,0.000567,0.138,0.00549,1,0.237,0.375,0.0149,24.8,0.958,0.98,0.939,50.8,48.2,48.2,1160
2017-12-18,2017,3,12,352,282.23,0.69,5,Dry,26,4,3,2,24,59,0.21,223.2,0.79,223.2,0,0,0,0,-2,2,26,4,3,0,26,256,990,964.8,25.2,0.126,0.0147,0.000585,0.141,0.00559,1,0.244,0.385,0.0153,24.8,0.959,0.98,0.94,52,48.2,48.2,1160
2017-12-19,2017,3,12,353,287.42,0.68,5,Dry,26,4,3,2,24,59,0.2,228.4,0.8,228.4,0,0,0,0,-2,2,26,4,3,0,26,261,990,964.8,25.2,0.128,0.0152,0.000603,0.143,0.00568,2,0.0967,0.24,0.00953,24.9,0.922,0.97,0.895,25.7,25,49.9,1200
2017-12-20,2017,3,12,354,291.53,0.68,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2017-12-21,2017,3,12,355,294.53,0.67,5,Dry,26,4,3,2,24,59,0.2,235.5,0.8,235.5,0,0,0,0,-2,2,26,4,3,0,26,269,990,964.9,25.1,0.13,0.0158,0.000628,0.146,0.00581,2,0.101,0.248,0.00985,24.9,0.925,0.97,0.897,26.6,25.8,51.5,1240
2017-12-22,2017,3,12,356,295.9,0.67,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2017-12-23,2017,3,12,357,299.46,0.66,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2017-12-24,2017,3,13,358,306.84,0.65,5,Dry,26,4,3,2,24,59,0.19,247.8,0.81,247.8,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000671,0.151,0.00604,2,0.11,0.261,0.0104,24.8,0.928,0.97,0.901,28,27.1,54.3,1300
2017-12-25,2017,3,13,359,315.31,0.64,5,Dry,26,4,3,2,24,59,0.19,256.3,0.81,256.3,0,0,0,0,-2,2,26,4,3,0,26,289,990,965,25,0.138,0.02,0.000798,0.158,0.0063,2,0.116,0.273,0.0109,24.8,0.931,0.97,0.903,28.9,28.1,56.2,1350
2017-12-26,2017,3,13,360,322.15,0.63,5,Dry,26,4,3,2,24,59,0.18,263.1,0.82,263.1,0,0,0,0,-2,2,26,4,3,0,26,296,990,965,25,0.14,0.0232,0.000929,0.163,0.00653,2,0.12,0.283,0.0113,24.7,0.932,0.97,0.904,29.7,28.8,57.6,1380
2017-12-27,2017,3,13,361,330.63,0.62,5,Dry,26,4,3,2,24,59,0.18,271.6,0.82,271.6,0,0,0,0,-2,2,26,4,3,0,26,305,990,965.1,24.9,0.143,0.0272,0.00109,0.17,0.00682,2,0.126,0.296,0.0119,24.7,0.934,0.97,0.906,30.7,29.7,59.5,1430
2017-12-28,2017,3,13,362,339.65,0.61,5,Dry,26,4,3,2,24,59,0.17,280.6,0.83,280.6,0,0,0,0,-2,2,26,4,3,0,26,314,990,965.1,24.9,0.146,0.0315,0.00126,0.178,0.00714,2,0.132,0.31,0.0124,24.6,0.936,0.97,0.908,31.7,30.7,61.4,1470
2017-12-29,2017,3,13,363,348.13,0.61,5,Dry,26,4,3,2,24,59,0.17,289.1,0.83,289.1,0,0,0,0,-2,2,26,4,3,0,26,322,990,965.1,24.9,0.149,0.0355,0.00143,0.185,0.00743,2,0.138,0.322,0.013,24.5,0.938,0.97,0.91,32.6,31.6,63.3,1520
2017-12-30,2017,3,13,364,356.06,0.6,5,Dry,26,4,3,2,24,59,0.17,297.1,0.83,297.1,0,0,0,0,-2,2,26,4,3,0,26,330,990,965.2,24.8,0.152,0.0392,0.00158,0.191,0.0077,2,0.143,0.334,0.0135,24.5,0.939,0.97,0.911,33.5,32.5,65,1560
2017-12-31,2017,3,14,365,363.99,0.59,5,Dry,26,4,3,2,24,59,0.16,305,0.84,305,0,0,0,0,-2,2,26,4,3,0,26,338,990,965.2,24.8,0.155,0.043,0.00173,0.198,0.00798,2,0.148,0.346,0.014,24.4,0.941,0.97,0.913,34.4,33.4,66.7,1600
2018-01-01,2017,4,14,1,375.74,0.58,5,Dry,29,5,4,2,33,73,0.19,302.7,0.81,302.7,0,0,0,0,-2,2,29,5,4,0,35,341,990,965.3,24.7,0.156,0.0419,0.00169,0.198,0.008,2,0.147,0.345,0.0139,24.4,0.941,0.97,0.912,34,33,66,1580
2018-01-02,2017,4,14,2,389.14,0.57,5,Dry,29,5,4,2,33,73,0.19,316.1,0.81,316.1,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.161,0.0482,0.00196,0.209,0.00847,2,0.156,0.365,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.9,1650
2018-01-03,2017,4,14,3,400.35,0.56,5,Dry,29,5,4,2,33,73,0.18,327.4,0.82,327.4,0,0,0,0,-2,2,29,5,4,0,35,365,990,965.4,24.6,0.164,0.0535,0.00218,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.7,35.6,71.2,1710
2018-01-04,2017,4,14,4,410.47,0.55,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2018-01-05,2017,4,14,5,419.49,0.54,5,Dry,29,5,4,2,33,73,0.17,346.5,0.83,346.5,0,0,0,0,-2,2,29,5,4,0,35,384,990,965.5,24.5,0.171,0.0625,0.00255,0.234,0.00954,2,0.176,0.41,0.0167,24.1,0.948,0.973,0.923,38.8,37.8,75.6,1810
2018-01-06,2017,4,14,6,429.06,0.53,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2018-01-07,2017,4,15,7,438.09,0.53,5,Dry,29,5,4,2,33,73,0.17,365.1,0.83,365.1,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
2018-01-08,2017,4,15,8,447.66,0.52,5,Dry,29,5,4,2,33,73,0.16,374.7,0.84,374.7,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0758,0.00311,0.257,0.0105,2,0.195,0.452,0.0186,23.9,0.952,0.98,0.933,41.8,41,82,1970
2018-01-09,2017,4,15,9,459.42,0.51,5,Dry,29,5,4,2,33,73,0.16,386.4,0.84,386.4,0,0,0,0,-2,2,29,5,4,0,35,424,990,965.7,24.3,0.185,0.0814,0.00334,0.267,0.011,2,0.203,0.47,0.0193,23.9,0.953,0.98,0.934,43.1,42.2,84.5,2030
2018-01-10,2017,4,15,10,474.46,0.5,5,Dry,29,5,4,2,33,73,0.15,401.5,0.85,401.5,0,0,0,0,-2,2,29,5,4,0,35,439,990,965.7,24.3,0.191,0.0885,0.00365,0.279,0.0115,2,0.213,0.493,0.0203,23.8,0.955,0.98,0.936,44.7,43.8,87.6,2100
2018-01-11,2017,4,15,11,486.76,0.49,4,Mod_Dry,34,5,4,3,45,91,0.19,395.8,0.81,395.8,0,0,0,0,-3,3,34,5,4,0,48,439,990,965.8,24.2,0.19,0.0858,0.00354,0.276,0.0114,2,0.21,0.486,0.0201,23.7,0.954,0.98,0.935,43.9,43.1,86.1,2070
2018-01-12,2017,4,15,12,494.69,0.49,4,Mod_Dry,34,5,4,3,45,91,0.18,403.7,0.82,403.7,0,0,0,0,-3,3,34,5,4,0,48,447,990,965.8,24.2,0.193,0.0895,0.0037,0.283,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.8,43.9,87.7,2110
2018-01-13,2017,4,15,13,503.17,0.48,4,Mod_Dry,34,5,4,3,45,91,0.18,412.2,0.82,412.2,0,0,0,0,-3,3,34,5,4,0,48,455,990,965.9,24.1,0.196,0.0935,0.00388,0.29,0.012,2,0.221,0.51,0.0211,23.6,0.956,0.98,0.937,45.6,44.7,89.4,2150
2018-01-14,2017,4,16,14,513.83,0.48,4,Mod_Dry,34,5,4,3,45,91,0.18,422.8,0.82,422.8,0,0,0,0,-3,3,34,5,4,0,48,466,990,965.9,24.1,0.2,0.0986,0.00409,0.299,0.0124,2,0.228,0.526,0.0219,23.6,0.956,0.98,0.937,46.7,45.8,91.6,2200
2018-01-15,2017,4,16,15,523.4,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,432.4,0.83,432.4,0,0,0,0,-3,3,34,5,4,0,48,475,990,966,24,0.203,0.103,0.00429,0.306,0.0127,2,0.234,0.541,0.0225,23.5,0.957,0.98,0.938,47.7,46.7,93.5,2240
2018-01-16,2017,4,16,16,532.97,0.47,4,Mod_Dry,34,5,4,3,45,91,0.17,442,0.83,442,0,0,0,0,-3,3,34,5,4,0,48,485,990,966,24,0.207,0.108,0.00448,0.314,0.0131,2,0.241,0.555,0.0231,23.4,0.958,0.98,0.939,48.7,47.7,95.4,2290
2018-01-17,2017,4,16,17,545.82,0.46,4,Mod_Dry,34,5,4,3,45,91,0.17,454.8,0.83,454.8,0,0,0,0,-3,3,34,5,4,0,48,498,990,966.1,23.9,0.211,0.114,0.00475,0.325,0.0136,2,0.25,0.574,0.024,23.4,0.958,0.98,0.939,49.9,48.2,96.4,2310
2018-01-18,2017,4,16,18,554.85,0.46,4,Mod_Dry,34,5,4,3,45,91,0.16,463.9,0.84,463.9,0,0,0,0,-3,3,34,5,4,0,48,507,990,966.1,23.9,0.215,0.118,0.00493,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.8,48.2,96.4,2310
2018-01-19,2017,4,16,19,560.59,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,469.6,0.84,469.6,0,0,0,0,-3,3,34,5,4,0,48,513,990,966.1,23.9,0.218,0.121,0.00505,0.338,0.0142,2,0.259,0.598,0.025,23.3,0.957,0.98,0.938,51.3,48.2,96.4,2310
2018-01-20,2017,4,16,20,566.33,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,475.3,0.84,475.3,0,0,0,0,-3,3,34,5,4,0,48,518,990,966.1,23.9,0.221,0.123,0.00517,0.344,0.0144,2,0.263,0.608,0.0255,23.2,0.956,0.98,0.937,51.8,48.2,96.4,2310
2018-01-21,2017,4,17,21,572.62,0.45,4,Mod_Dry,34,5,4,3,45,91,0.16,481.6,0.84,481.6,0,0,0,0,-3,3,34,5,4,0,48,525,990,966.2,23.8,0.225,0.126,0.0053,0.351,0.0147,2,0.268,0.619,0.026,23.2,0.956,0.98,0.937,52.4,48.2,96.4,2310
2018-01-22,2017,4,17,22,579.46,0.44,4,Mod_Dry,34,5,4,3,45,91,0.16,488.5,0.84,488.5,0,0,0,0,-3,3,34,5,4,0,48,531,990,966.2,23.8,0.229,0.13,0.00545,0.358,0.0151,3,0.162,0.52,0.0219,23.3,0.945,0.97,0.917,35.1,34.1,102,2450
2018-01-23,2017,4,17,23,587.93,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,496.9,0.84,496.9,0,0,0,0,-3,3,34,5,4,0,48,540,990,966.2,23.8,0.233,0.134,0.00562,0.367,0.0154,3,0.166,0.533,0.0224,23.2,0.946,0.97,0.917,35.7,34.6,104,2490
2018-01-24,2017,4,17,24,595.31,0.44,4,Mod_Dry,34,5,4,3,45,91,0.15,504.3,0.85,504.3,0,0,0,0,-3,3,34,5,4,0,48,547,990,966.3,23.7,0.238,0.138,0.00581,0.375,0.0158,3,0.169,0.545,0.023,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
2018-01-25,2017,4,17,25,599.96,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,509,0.85,509,0,0,0,0,-3,3,34,5,4,0,48,552,990,966.3,23.7,0.24,0.141,0.00595,0.381,0.0161,3,0.172,0.553,0.0233,23.1,0.947,0.97,0.919,36.5,35.4,106,2550
2018-01-26,2017,4,17,26,606.25,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,515.3,0.85,515.3,0,0,0,0,-3,3,34,5,4,0,48,558,990,966.3,23.7,0.244,0.145,0.00613,0.389,0.0164,3,0.174,0.563,0.0238,23.1,0.948,0.97,0.919,36.9,35.8,107,2580
2018-01-27,2017,4,17,27,613.09,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,522.1,0.85,522.1,0,0,0,0,-3,3,34,5,4,0,48,565,990,966.4,23.6,0.248,0.15,0.00633,0.397,0.0168,3,0.177,0.575,0.0243,23.1,0.948,0.97,0.92,37.3,36.2,109,2610
2018-01-28,2017,4,18,28,619.38,0.43,4,Mod_Dry,34,5,4,3,45,91,0.15,528.4,0.85,528.4,0,0,0,0,-3,3,34,5,4,0,48,571,990,966.4,23.6,0.251,0.154,0.00652,0.405,0.0172,3,0.18,0.585,0.0248,23,0.949,0.971,0.922,37.8,36.7,110,2640
2018-01-29,2017,4,18,29,625.12,0.42,4,Mod_Dry,34,5,4,3,45,91,0.15,534.1,0.85,534.1,0,0,0,0,-3,3,34,5,4,0,48,577,990,966.4,23.6,0.254,0.158,0.00669,0.412,0.0175,3,0.183,0.595,0.0252,23,0.95,0.972,0.923,38.1,37.1,111,2670
2018-01-30,2017,4,18,30,630.86,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,539.9,0.86,539.9,0,0,0,0,-3,3,34,5,4,0,48,583,990,966.4,23.6,0.258,0.162,0.00686,0.419,0.0178,3,0.185,0.605,0.0257,23,0.95,0.973,0.924,38.5,37.5,112,2700
2018-01-31,2017,4,18,31,638.24,0.42,4,Mod_Dry,34,5,4,3,45,91,0.14,547.2,0.86,547.2,0,0,0,0,-3,3,34,5,4,0,48,590,990,966.5,23.5,0.262,0.167,0.00707,0.429,0.0182,3,0.189,0.617,0.0262,22.9,0.951,0.974,0.926,39,38,114,2730
2018-02-01,2017,5,18,32,648.91,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,543.9,0.84,543.9,0,0,0,0,-4,4,36,6,5,0,58,591,990,966.5,23.5,0.262,0.164,0.00699,0.427,0.0182,3,0.187,0.614,0.0261,22.9,0.95,0.973,0.925,38.7,37.6,113,2710
2018-02-02,2017,5,18,33,660.67,0.41,4,Mod_Dry,36,6,5,4,54,105,0.16,555.7,0.84,555.7,0,0,0,0,-4,4,36,6,5,0,58,603,990,966.5,23.5,0.269,0.172,0.00734,0.441,0.0188,3,0.193,0.634,0.027,22.8,0.951,0.975,0.927,39.4,38.4,115,2770
2018-02-03,2017,5,18,34,669.69,0.4,4,Mod_Dry,36,6,5,4,54,105,0.16,564.7,0.84,564.7,0,0,0,0,-4,4,36,6,5,0,58,612,990,966.6,23.4,0.274,0.178,0.00761,0.452,0.0193,3,0.197,0.649,0.0277,22.8,0.952,0.976,0.929,40,39.1,117,2810
2018-02-04,2017,5,19,35,680.35,0.4,4,Mod_Dry,36,6,5,4,54,105,0.15,575.4,0.85,575.4,0,0,0,0,-4,4,36,6,5,0,58,622,990,966.6,23.4,0.28,0.185,0.00793,0.466,0.0199,3,0.201,0.667,0.0285,22.7,0.953,0.978,0.931,40.7,39.8,119,2860
2018-02-05,2017,5,19,36,695.39,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,590.4,0.85,590.4,0,0,0,0,-4,4,36,6,5,0,58,637,990,966.7,23.3,0.289,0.195,0.00838,0.484,0.0208,3,0.208,0.692,0.0297,22.6,0.954,0.98,0.934,41.6,40.8,122,2940
2018-02-06,2017,5,19,37,710.98,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,606,0.85,606,0,0,0,0,-4,4,36,6,5,0,58,653,990,966.7,23.3,0.298,0.206,0.00885,0.503,0.0216,3,0.215,0.719,0.0309,22.5,0.955,0.98,0.936,42.6,41.8,125,3010
2018-02-07,2017,5,19,38,729.3,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,624.3,0.86,624.3,0,0,0,0,-4,4,36,6,5,0,58,671,990,966.8,23.2,0.308,0.218,0.0094,0.526,0.0227,3,0.223,0.749,0.0323,22.4,0.955,0.98,0.936,43.7,42.9,129,3090
2018-02-08,2017,5,19,39,748.71,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,643.7,0.86,643.7,0,0,0,0,-4,4,36,6,5,0,58,691,990,966.9,23.1,0.319,0.231,0.01,0.55,0.0238,3,0.232,0.782,0.0339,22.3,0.956,0.98,0.937,44.9,44,132,3170
2018-02-09,2017,5,19,40,769.22,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,664.2,0.86,664.2,0,0,0,0,-4,4,36,6,5,0,58,711,990,967,23,0.331,0.245,0.0106,0.575,0.025,3,0.241,0.817,0.0355,22.2,0.957,0.98,0.938,46.1,45.2,136,3260
2018-02-10,2017,5,19,41,779.74,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,674.7,0.86,674.7,0,0,0,0,-4,4,36,6,5,0,58,722,990,967,23,0.337,0.252,0.011,0.588,0.0256,3,0.246,0.835,0.0363,22.1,0.957,0.98,0.938,46.8,45.8,137,3300
2018-02-11,2017,5,20,42,795.7,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,690.7,0.87,690.7,0,0,0,0,-4,4,36,6,5,0,58,738,990,967.1,22.9,0.346,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.7,46.7,140,3360
2018-02-12,2017,5,20,43,814.09,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,709.1,0.87,709.1,0,0,0,0,-4,4,36,6,5,0,58,756,990,967.2,22.8,0.356,0.275,0.012,0.631,0.0276,3,0.262,0.892,0.0391,22,0.957,0.98,0.938,48.7,47.7,143,3440
2018-02-13,2017,5,20,44,838.06,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,733.1,0.88,733.1,0,0,0,0,-4,4,36,6,5,0,58,780,990,967.3,22.7,0.37,0.291,0.0128,0.661,0.029,3,0.272,0.933,0.041,21.8,0.957,0.98,0.938,50,48.2,145,3470
2018-02-14,2017,5,20,45,868.06,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,763.1,0.88,763.1,0,0,0,0,-4,4,36,6,5,0,58,810,990,967.4,22.6,0.397,0.308,0.0136,0.705,0.0311,3,0.283,0.988,0.0437,21.6,0.956,0.98,0.937,51.6,48.2,145,3470
2018-02-15,2017,5,20,46,904.54,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,799.5,0.88,799.5,0,0,0,0,-4,4,36,6,5,0,58,847,990,967.5,22.5,0.43,0.326,0.0145,0.756,0.0336,4,0.212,0.968,0.0431,21.5,0.953,0.976,0.931,40.2,39.3,157,3770
2018-02-16,2017,5,20,47,943.24,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,838.2,0.89,838.2,0,0,0,0,-4,4,36,6,5,0,58,885,990,967.7,22.3,0.465,0.345,0.0154,0.81,0.0363,4,0.225,1.04,0.0464,21.3,0.954,0.98,0.935,41.8,40.9,164,3930
2018-02-17,2017,5,20,48,993.69,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,888.7,0.89,888.7,0,0,0,0,-4,4,36,6,5,0,58,936,990,967.9,22.1,0.511,0.369,0.0167,0.881,0.0398,4,0.242,1.12,0.0508,21,0.955,0.98,0.936,43.7,42.8,171,4110
2018-02-18,2017,5,21,49,1046.7,0.28,4,Mod_Dry,36,6,5,4,54,105,0.1,941.7,0.9,941.7,0,0,0,0,-4,4,36,6,5,0,58,989,990,968,22,0.56,0.395,0.018,0.955,0.0435,4,0.26,1.22,0.0553,20.7,0.956,0.98,0.937,45.8,44.8,179,4300
2018-02-19,2017,5,21,50,1112.7,0.26,4,Mod_Dry,36,6,5,4,54,105,0.094,1008,0.91,1008,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.3,21.7,0.632,0.44,0.0202,1.07,0.0493,4,0.282,1.35,0.0623,20.4,0.956,0.98,0.937,48.1,47.2,189,4530
2018-02-20,2017,5,21,51,1187.2,0.25,4,Mod_Dry,36,6,5,4,54,105,0.088,1082,0.91,1082,0,0,0,0,-4,4,36,6,5,0,58,1130,990,968.5,21.5,0.741,0.608,0.0283,1.35,0.0627,4,0.296,1.65,0.0765,19.9,0.955,0.98,0.936,50.3,48.2,193,4630
2018-02-21,2017,5,21,52,1264.7,0.24,3,Normal,43,7,5,4,78,137,0.11,1128,0.89,1100,28,6,1,1,-3,23,49,8,6,1,101,1160,990,968.7,21.3,0.791,0.648,0.0305,1.44,0.0677,4,0.3,1.74,0.0818,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2018-02-22,2017,5,21,53,1356.9,0.23,3,Normal,43,7,5,4,78,137,0.1,1220,0.9,1100,120,27,4,4,0,85,70,11,9,4,163,1190,990,969,21,0.83,0.648,0.0309,1.48,0.0705,4,0.3,1.78,0.0848,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
2018-02-23,2017,5,21,54,1421.3,0.21,3,Normal,43,7,5,4,78,137,0.096,1284,0.9,1100,184,42,6,6,2,128,85,13,11,6,206,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0725,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2018-02-24,2017,5,21,55,1480.7,0.2,3,Normal,43,7,5,4,78,137,0.092,1344,0.91,1100,244,55,7,7,3,172,98,14,12,7,250,1220,990,969.4,20.6,0.88,0.648,0.0315,1.53,0.0743,4,0.3,1.83,0.0888,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2018-02-25,2017,5,22,56,1541.3,0.19,3,Normal,43,7,5,4,78,137,0.089,1404,0.91,1100,304,57,9,9,5,224,100,16,14,9,302,1230,990,969.6,20.4,0.893,0.648,0.0318,1.54,0.0756,4,0.3,1.84,0.0903,18.5,0.952,0.98,0.933,47.6,46.7,187,4480
2018-02-26,2017,5,22,57,1609.4,0.18,3,Normal,43,7,5,4,78,137,0.085,1472,0.92,1100,372,57,11,11,7,286,100,18,16,11,364,1230,990,969.8,20.2,0.903,0.648,0.0321,1.55,0.0769,4,0.3,1.85,0.0918,18.3,0.952,0.98,0.933,47,46.1,184,4420
2018-02-27,2017,5,22,58,1678.8,0.17,3,Normal,43,7,5,4,78,137,0.082,1542,0.92,1100,442,57,11,13,9,352,100,18,18,13,430,1240,990,970.1,19.9,0.908,0.648,0.0325,1.56,0.0781,4,0.3,1.86,0.0931,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2018-02-28,2017,5,22,59,1756.1,0.16,3,Normal,43,7,5,4,78,137,0.078,1619,0.92,1100,519,57,11,16,12,423,100,18,21,16,501,1240,990,970.3,19.7,0.916,0.648,0.0329,1.56,0.0794,4,0.3,1.86,0.0947,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2018-03-01,2017,6,22,60,1834.7,0.15,2,Mod_Wet,59,11,12,13,144,239,0.13,1596,0.87,1100,496,41,7,13,2,433,100,18,25,15,577,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2018-03-02,2017,6,22,61,1914.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.13,1676,0.88,1100,576,41,7,13,4,511,100,18,25,17,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-03-03,2017,6,22,62,1988.7,0.14,2,Mod_Wet,59,11,12,13,144,239,0.12,1750,0.88,1100,650,41,7,13,7,582,100,18,25,20,726,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2018-03-04,2017,6,23,63,2063.8,0.13,2,Mod_Wet,59,11,12,13,144,239,0.12,1825,0.88,1100,725,41,7,13,9,655,100,18,25,22,799,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2018-03-05,2017,6,23,64,2132.5,0.13,2,Mod_Wet,59,11,12,13,144,239,0.11,1894,0.89,1100,794,41,7,13,11,722,100,18,25,24,866,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2018-03-06,2017,6,23,65,2194.7,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,1956,0.89,1100,856,41,7,13,13,782,100,18,25,26,926,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2018-03-07,2017,6,23,66,2257.4,0.12,2,Mod_Wet,59,11,12,13,144,239,0.11,2018,0.89,1100,918,41,7,13,15,842,100,18,25,28,986,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
