date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-03-08,2017,6,23,67,2298.3,0.12,2,Mod_Wet,59,11,12,13,144,239,0.1,2059,0.9,1100,959,41,7,13,16,882,100,18,25,29,1030,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2018-03-09,2017,6,23,68,2339.5,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2100,0.9,1100,1000,41,7,13,17,922,100,18,25,30,1070,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.5,162,3880
2018-03-10,2017,6,23,69,2388.4,0.11,2,Mod_Wet,59,11,12,13,144,239,0.1,2149,0.9,1100,1050,41,7,13,18,970,100,18,25,31,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,160,3850
2018-03-11,2017,6,24,70,2437.7,0.1,3,Normal,49,9,9,9,107,183,0.075,2255,0.93,1100,1160,51,9,16,26,1050,100,18,25,35,1160,1240,990,972.2,17.8,0.926,0.648,0.0363,1.57,0.0882,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.7,39.8,159,3820
2018-03-12,2017,6,24,71,2494.9,0.098,3,Normal,49,9,9,9,107,183,0.073,2312,0.93,1100,1210,51,9,16,27,1110,100,18,25,36,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0889,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,158,3780
2018-03-13,2017,6,24,72,2544.9,0.094,3,Normal,49,9,9,9,107,183,0.072,2362,0.93,1100,1260,51,9,16,29,1160,100,18,25,38,1260,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2018-03-14,2017,6,24,73,2595.1,0.091,3,Normal,49,9,9,9,107,183,0.07,2412,0.93,1100,1310,51,9,16,30,1210,100,18,25,39,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3710
2018-03-15,2017,6,24,74,2645.7,0.087,3,Normal,49,9,9,9,107,183,0.069,2463,0.93,1100,1360,51,9,16,32,1260,100,18,25,41,1360,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2018-03-16,2017,6,24,75,2696.6,0.083,3,Normal,49,9,9,9,107,183,0.068,2514,0.93,1100,1410,51,9,16,33,1310,100,18,25,42,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0914,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,39,38,152,3650
2018-03-17,2017,6,24,76,2747.7,0.079,3,Normal,49,9,9,9,107,183,0.067,2565,0.93,1100,1470,51,9,16,35,1350,100,18,25,44,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2018-03-18,2017,6,25,77,2807.1,0.073,3,Normal,49,9,9,9,107,183,0.065,2624,0.94,1100,1520,51,9,16,37,1410,100,18,25,46,1520,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2018-03-19,2017,6,25,78,2858.9,0.068,3,Normal,49,9,9,9,107,183,0.064,2676,0.94,1100,1580,51,9,16,38,1460,100,18,25,47,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2018-03-20,2017,6,25,79,2911,0.062,3,Normal,49,9,9,9,107,183,0.063,2728,0.94,1100,1630,51,9,16,40,1510,100,18,25,49,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2018-03-21,2017,6,25,80,2963.3,0.058,2,Mod_Wet,59,11,12,13,144,239,0.081,2724,0.92,1100,1620,41,7,13,36,1530,100,18,25,49,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.095,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3470
2018-03-22,2017,6,25,81,3007.8,0.056,2,Mod_Wet,59,11,12,13,144,239,0.08,2769,0.92,1100,1670,41,7,13,37,1570,100,18,25,50,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0956,4,0.3,1.87,0.114,14.6,0.939,0.97,0.91,36.9,35.8,143,3440
2018-03-23,2017,6,25,82,3052.5,0.053,2,Mod_Wet,59,11,12,13,144,239,0.078,2814,0.92,1100,1710,41,7,13,38,1620,100,18,25,51,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.6,35.5,142,3410
2018-03-24,2017,6,25,83,3089.3,0.051,2,Mod_Wet,59,11,12,13,144,239,0.077,2850,0.92,1100,1750,41,7,13,40,1650,100,18,25,53,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-03-25,2017,6,26,84,3117.9,0.05,2,Mod_Wet,59,11,12,13,144,239,0.077,2879,0.92,1100,1780,41,7,13,40,1680,100,18,25,53,1820,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2018-03-26,2017,6,26,85,3146.6,0.048,2,Mod_Wet,59,11,12,13,144,239,0.076,2908,0.92,1100,1810,41,7,13,41,1710,100,18,25,54,1850,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0976,4,0.3,1.87,0.116,14.3,0.937,0.97,0.908,36,34.9,140,3350
2018-03-27,2017,6,26,86,3175.4,0.047,2,Mod_Wet,59,11,12,13,144,239,0.075,2936,0.93,1100,1840,41,7,13,42,1730,100,18,25,55,1880,1240,990,973.9,16.1,0.926,0.648,0.0403,1.57,0.098,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.8,139,3340
2018-03-28,2017,6,26,87,3204.3,0.045,2,Mod_Wet,59,11,12,13,144,239,0.075,2965,0.93,1100,1870,41,7,13,43,1760,100,18,25,56,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0984,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,138,3320
2018-03-29,2017,6,26,88,3233.3,0.044,2,Mod_Wet,59,11,12,13,144,239,0.074,2994,0.93,1100,1890,41,7,13,44,1790,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2018-03-30,2017,6,26,89,3262.3,0.042,2,Mod_Wet,59,11,12,13,144,239,0.073,3023,0.93,1100,1920,41,7,13,45,1820,100,18,25,58,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.0991,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.3,137,3290
2018-03-31,2017,6,26,90,3291.4,0.041,2,Mod_Wet,59,11,12,13,144,239,0.073,3052,0.93,1100,1950,41,7,13,46,1850,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2018-04-01,2017,7,27,91,3320.6,0.039,3,Normal,54,13,14,19,117,217,0.065,3104,0.94,1100,2000,46,5,11,41,1900,100,18,25,60,2020,1240,990,974.2,15.8,0.926,0.648,0.0411,1.57,0.0999,4,0.3,1.87,0.119,13.9,0.934,0.97,0.906,35,33.9,136,3260
2018-04-02,2017,7,27,92,3349.8,0.038,3,Normal,54,13,14,19,117,217,0.065,3133,0.94,1100,2030,46,5,11,42,1930,100,18,25,61,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2018-04-03,2017,7,27,93,3379.2,0.037,3,Normal,54,13,14,19,117,217,0.064,3162,0.94,1100,2060,46,5,11,43,1960,100,18,25,62,2070,1240,990,974.4,15.6,0.926,0.648,0.0414,1.57,0.101,4,0.3,1.87,0.12,13.8,0.934,0.97,0.906,34.6,33.6,134,3230
2018-04-04,2017,7,27,94,3417,0.036,3,Normal,54,13,14,19,117,217,0.064,3200,0.94,1100,2100,46,5,11,44,1990,100,18,25,63,2110,1240,990,974.4,15.6,0.926,0.648,0.0417,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.4,33.4,134,3210
2018-04-05,2017,7,27,95,3454.9,0.035,3,Normal,54,13,14,19,117,217,0.063,3238,0.94,1100,2140,46,5,11,45,2030,100,18,25,64,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2018-04-06,2017,7,27,96,3492.9,0.033,3,Normal,54,13,14,19,117,217,0.062,3276,0.94,1100,2180,46,5,11,46,2070,100,18,25,65,2190,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,34,33,132,3160
2018-04-07,2017,7,27,97,3539.6,0.032,3,Normal,54,13,14,19,117,217,0.061,3323,0.94,1100,2220,46,5,11,48,2110,100,18,25,67,2230,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.932,0.97,0.904,33.7,32.7,131,3140
2018-04-08,2017,7,28,98,3586.4,0.03,3,Normal,54,13,14,19,117,217,0.06,3369,0.94,1100,2270,46,5,11,49,2160,100,18,25,68,2280,1240,990,974.8,15.2,0.926,0.648,0.0426,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2018-04-09,2017,7,28,99,3642,0.028,3,Normal,54,13,14,19,117,217,0.06,3425,0.94,1100,2330,46,5,11,51,2210,100,18,25,70,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2018-04-10,2017,7,28,100,3689.2,0.027,3,Normal,54,13,14,19,117,217,0.059,3472,0.94,1100,2370,46,5,11,52,2260,100,18,25,71,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2018-04-11,2017,7,28,101,3745.2,0.025,2,Mod_Wet,70,14,18,25,168,295,0.079,3450,0.92,1100,2350,30,4,7,46,2260,100,18,25,71,2430,1240,990,975.1,14.9,0.926,0.648,0.0436,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.5,31.6,126,3030
2018-04-12,2017,7,28,102,3792.8,0.024,2,Mod_Wet,70,14,18,25,168,295,0.078,3498,0.92,1100,2400,30,4,7,47,2310,100,18,25,72,2480,1240,990,975.2,14.8,0.926,0.648,0.0439,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.3,125,3000
2018-04-13,2017,7,28,103,3840.6,0.022,2,Mod_Wet,70,14,18,25,168,295,0.077,3546,0.92,1100,2450,30,4,7,48,2360,100,18,25,73,2530,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2018-04-14,2017,7,28,104,3879.7,0.021,2,Mod_Wet,70,14,18,25,168,295,0.076,3585,0.92,1100,2490,30,4,7,50,2390,100,18,25,75,2560,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.899,31.7,30.8,123,2950
2018-04-15,2017,7,29,105,3910.3,0.02,2,Mod_Wet,70,14,18,25,168,295,0.075,3615,0.93,1100,2520,30,4,7,50,2420,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2018-04-16,2017,7,29,106,3940.9,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3646,0.93,1100,2550,30,4,7,51,2450,100,18,25,76,2620,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2018-04-17,2017,7,29,107,3962.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.074,3668,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2018-04-18,2017,7,29,108,3976,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2018-04-19,2017,7,29,109,3989.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2018-04-20,2017,7,29,110,3993.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3699,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2018-04-21,2017,7,29,111,3997.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3703,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2018-04-22,2017,7,30,112,4002.3,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3707,0.93,1100,2610,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2018-04-23,2017,7,30,113,4006.7,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3712,0.93,1100,2610,30,4,7,53,2520,100,18,25,78,2690,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2880
2018-04-24,2017,7,30,114,4002.3,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3707,0.93,1100,2610,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0453,1.57,0.11,4,0.3,1.87,0.131,12.4,0.924,0.97,0.896,31,30.1,120,2890
2018-04-25,2017,7,30,115,3997.9,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3703,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2680,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31,30.1,120,2890
2018-04-26,2017,7,30,116,3993.6,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3699,0.93,1100,2600,30,4,7,53,2510,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,120,2890
2018-04-27,2017,7,30,117,3989.2,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3694,0.93,1100,2590,30,4,7,53,2500,100,18,25,78,2670,1240,990,975.7,14.3,0.926,0.648,0.0452,1.57,0.11,4,0.3,1.87,0.131,12.5,0.924,0.97,0.896,31.1,30.1,121,2890
2018-04-28,2017,7,30,118,3976,0.018,2,Mod_Wet,70,14,18,25,168,295,0.074,3681,0.93,1100,2580,30,4,7,52,2490,100,18,25,77,2660,1240,990,975.6,14.4,0.926,0.648,0.0451,1.57,0.11,4,0.3,1.87,0.13,12.5,0.924,0.97,0.897,31.2,30.2,121,2900
2018-04-29,2017,7,31,119,3962.8,0.019,2,Mod_Wet,70,14,18,25,168,295,0.074,3668,0.93,1100,2570,30,4,7,52,2480,100,18,25,77,2640,1240,990,975.6,14.4,0.926,0.648,0.045,1.57,0.109,4,0.3,1.87,0.13,12.5,0.925,0.97,0.897,31.2,30.3,121,2910
2018-04-30,2017,7,31,120,3949.7,0.019,2,Mod_Wet,70,14,18,25,168,295,0.075,3655,0.93,1100,2560,30,4,7,52,2460,100,18,25,77,2630,1240,990,975.6,14.4,0.926,0.648,0.0449,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.3,30.4,121,2920
2018-05-01,2017,8,31,121,3936.5,0.019,2,Mod_Wet,65,14,17,23,202,321,0.082,3616,0.92,1100,2520,35,4,8,52,2420,100,18,25,75,2620,1240,990,975.5,14.5,0.926,0.648,0.0448,1.57,0.109,4,0.3,1.87,0.13,12.6,0.925,0.97,0.897,31.4,30.4,122,2920
2018-05-02,2017,8,31,122,3923.4,0.02,2,Mod_Wet,65,14,17,23,202,321,0.082,3602,0.92,1100,2500,35,4,8,52,2400,100,18,25,75,2610,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.109,4,0.3,1.87,0.129,12.6,0.925,0.97,0.898,31.5,30.5,122,2930
2018-05-03,2017,8,31,123,3910.3,0.02,2,Mod_Wet,65,14,17,23,202,321,0.082,3589,0.92,1100,2490,35,4,8,52,2390,100,18,25,75,2590,1240,990,975.5,14.5,0.926,0.648,0.0447,1.57,0.108,4,0.3,1.87,0.129,12.6,0.926,0.97,0.898,31.5,30.6,122,2940
2018-05-04,2017,8,31,124,3888.5,0.021,2,Mod_Wet,65,14,17,23,202,321,0.083,3567,0.92,1100,2470,35,4,8,51,2370,100,18,25,74,2570,1240,990,975.4,14.6,0.926,0.648,0.0445,1.57,0.108,4,0.3,1.87,0.129,12.7,0.926,0.97,0.898,31.7,30.7,123,2950
2018-05-05,2017,8,31,125,3866.7,0.021,2,Mod_Wet,65,14,17,23,202,321,0.083,3546,0.92,1100,2450,35,4,8,50,2350,100,18,25,73,2550,1240,990,975.4,14.6,0.926,0.648,0.0444,1.57,0.108,4,0.3,1.87,0.128,12.7,0.927,0.97,0.899,31.8,30.9,123,2960
2018-05-06,2017,8,32,126,3836.2,0.022,2,Mod_Wet,65,14,17,23,202,321,0.084,3515,0.92,1100,2420,35,4,8,49,2320,100,18,25,72,2520,1240,990,975.3,14.7,0.926,0.648,0.0442,1.57,0.107,4,0.3,1.87,0.128,12.8,0.927,0.97,0.899,32,31,124,2980
2018-05-07,2017,8,32,127,3805.8,0.023,2,Mod_Wet,65,14,17,23,202,321,0.084,3485,0.92,1100,2390,35,4,8,49,2290,100,18,25,72,2490,1240,990,975.3,14.7,0.926,0.648,0.044,1.57,0.107,4,0.3,1.87,0.127,12.9,0.928,0.97,0.9,32.2,31.2,125,3000
2018-05-08,2017,8,32,128,3766.8,0.024,2,Mod_Wet,65,14,17,23,202,321,0.085,3446,0.92,1100,2350,35,4,8,47,2250,100,18,25,70,2450,1240,990,975.2,14.8,0.926,0.648,0.0437,1.57,0.106,4,0.3,1.87,0.127,12.9,0.928,0.97,0.901,32.4,31.4,126,3020
2018-05-09,2017,8,32,129,3728,0.026,2,Mod_Wet,65,14,17,23,202,321,0.086,3407,0.91,1100,2310,35,4,8,46,2210,100,18,25,69,2420,1240,990,975.1,14.9,0.926,0.648,0.0435,1.57,0.106,4,0.3,1.87,0.126,13,0.929,0.97,0.901,32.6,31.7,127,3040
2018-05-10,2017,8,32,130,3689.2,0.027,2,Mod_Wet,65,14,17,23,202,321,0.087,3368,0.91,1100,2270,35,4,8,45,2180,100,18,25,68,2380,1240,990,975,15,0.926,0.648,0.0433,1.57,0.105,4,0.3,1.87,0.125,13.1,0.93,0.97,0.902,32.9,31.9,127,3060
2018-05-11,2017,8,32,131,3642,0.028,1,Wet,71,14,18,24,213,340,0.093,3302,0.91,1100,2200,29,4,7,42,2120,100,18,25,66,2330,1240,990,974.9,15.1,0.926,0.648,0.043,1.57,0.104,4,0.3,1.87,0.124,13.2,0.93,0.97,0.902,33.1,32.1,129,3080
2018-05-12,2017,8,32,132,3595,0.03,1,Wet,71,14,18,24,213,340,0.095,3255,0.91,1100,2160,29,4,7,41,2070,100,18,25,65,2290,1240,990,974.8,15.2,0.926,0.648,0.0427,1.57,0.104,4,0.3,1.87,0.123,13.3,0.931,0.97,0.903,33.4,32.4,130,3110
2018-05-13,2017,8,33,133,3548.1,0.031,1,Wet,71,14,18,24,213,340,0.096,3208,0.9,1100,2110,29,4,7,39,2030,100,18,25,63,2240,1240,990,974.7,15.3,0.926,0.648,0.0424,1.57,0.103,4,0.3,1.87,0.123,13.4,0.931,0.97,0.903,33.7,32.7,131,3140
2018-05-14,2017,8,33,134,3501.4,0.033,1,Wet,71,14,18,24,213,340,0.097,3161,0.9,1100,2060,29,4,7,38,1980,100,18,25,62,2200,1240,990,974.6,15.4,0.926,0.648,0.0421,1.57,0.102,4,0.3,1.87,0.122,13.5,0.932,0.97,0.904,33.9,32.9,132,3160
2018-05-15,2017,8,33,135,3454.9,0.035,1,Wet,71,14,18,24,213,340,0.098,3115,0.9,1100,2020,29,4,7,36,1940,100,18,25,60,2150,1240,990,974.5,15.5,0.926,0.648,0.0419,1.57,0.102,4,0.3,1.87,0.121,13.6,0.933,0.97,0.905,34.2,33.2,133,3190
2018-05-16,2017,8,33,136,3400.2,0.037,1,Wet,71,14,18,24,213,340,0.1,3060,0.9,1100,1960,29,4,7,35,1890,100,18,25,59,2100,1240,990,974.4,15.6,0.926,0.648,0.0416,1.57,0.101,4,0.3,1.87,0.12,13.7,0.933,0.97,0.905,34.5,33.5,134,3220
2018-05-17,2017,8,33,137,3345.7,0.038,1,Wet,71,14,18,24,213,340,0.1,3006,0.9,1100,1910,29,4,7,33,1830,100,18,25,57,2050,1240,990,974.3,15.7,0.926,0.648,0.0413,1.57,0.1,4,0.3,1.87,0.119,13.8,0.934,0.97,0.906,34.8,33.8,135,3240
2018-05-18,2017,8,33,138,3291.4,0.041,1,Wet,71,14,18,24,213,340,0.1,2951,0.9,1100,1850,29,4,7,32,1780,100,18,25,56,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2018-05-19,2017,8,33,139,3229.1,0.044,1,Wet,71,14,18,24,213,340,0.1,2889,0.9,1100,1790,29,4,7,30,1720,100,18,25,54,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.117,14.1,0.935,0.97,0.907,35.5,34.5,138,3310
2018-05-20,2017,8,34,140,3159,0.047,1,Wet,71,14,18,24,213,340,0.11,2819,0.89,1100,1720,29,4,7,28,1650,100,18,25,52,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2018-05-21,2017,8,34,141,3089.3,0.051,1,Wet,71,14,18,24,213,340,0.11,2749,0.89,1100,1650,29,4,7,25,1580,100,18,25,49,1800,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0968,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2018-05-22,2017,8,34,142,3020,0.055,1,Wet,71,14,18,24,213,340,0.11,2680,0.89,1100,1580,29,4,7,23,1520,100,18,25,47,1730,1240,990,973.6,16.4,0.926,0.648,0.0394,1.57,0.0958,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3430
2018-05-23,2017,8,34,143,2959.3,0.059,1,Wet,71,14,18,24,213,340,0.12,2619,0.89,1100,1520,29,4,7,22,1460,100,18,25,46,1670,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0949,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.1,145,3470
2018-05-24,2017,8,34,144,2898.9,0.064,1,Wet,71,14,18,24,213,340,0.12,2559,0.88,1100,1460,29,4,7,20,1400,100,18,25,44,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2018-05-25,2017,8,34,145,2839,0.07,1,Wet,71,14,18,24,213,340,0.12,2499,0.88,1100,1400,29,4,7,18,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2018-05-26,2017,8,34,146,2779.4,0.076,1,Wet,71,14,18,24,213,340,0.12,2439,0.88,1100,1340,29,4,7,16,1280,100,18,25,40,1500,1240,990,973,17,0.926,0.648,0.0381,1.57,0.0925,4,0.3,1.87,0.11,15.1,0.942,0.973,0.916,38.5,37.4,150,3590
2018-05-27,2017,8,35,147,2720.1,0.081,1,Wet,71,14,18,24,213,340,0.13,2380,0.88,1100,1280,29,4,7,14,1230,100,18,25,38,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0917,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.8,37.8,151,3630
2018-05-28,2017,8,35,148,2661.3,0.086,1,Wet,71,14,18,24,213,340,0.13,2321,0.87,1100,1220,29,4,7,13,1170,100,18,25,37,1380,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.2,38.2,153,3670
2018-05-29,2017,8,35,149,2602.9,0.09,1,Wet,71,14,18,24,213,340,0.13,2263,0.87,1100,1160,29,4,7,11,1110,100,18,25,35,1330,1240,990,972.6,17.4,0.926,0.648,0.0371,1.57,0.0902,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.6,38.6,155,3710
2018-05-30,2017,8,35,150,2552.6,0.094,1,Wet,71,14,18,24,213,340,0.13,2213,0.87,1100,1110,29,4,7,9,1060,100,18,25,33,1280,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2018-05-31,2017,8,35,151,2502.6,0.098,1,Wet,71,14,18,24,213,340,0.14,2163,0.86,1100,1060,29,4,7,8,1020,100,18,25,32,1230,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.3,157,3780
2018-06-01,2017,9,35,152,2452.9,0.1,2,Mod_Wet,62,12,14,16,153,257,0.1,2196,0.9,1100,1100,38,6,11,17,1020,100,18,25,33,1180,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0884,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.6,39.7,159,3810
2018-06-02,2017,9,35,153,2403.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2147,0.89,1100,1050,38,6,11,15,977,100,18,25,31,1130,1240,990,972.1,17.9,0.926,0.648,0.0361,1.57,0.0878,4,0.3,1.87,0.105,16.1,0.945,0.978,0.924,40.9,40,160,3840
2018-06-03,2017,9,36,154,2354.5,0.11,2,Mod_Wet,62,12,14,16,153,257,0.11,2097,0.89,1100,997,38,6,11,14,928,100,18,25,30,1080,1240,990,972,18,0.926,0.648,0.0359,1.57,0.0872,4,0.3,1.87,0.104,16.2,0.946,0.979,0.925,41.2,40.4,161,3870
2018-06-04,2017,9,36,155,2305.8,0.12,2,Mod_Wet,62,12,14,16,153,257,0.11,2049,0.89,1100,949,38,6,11,12,882,100,18,25,28,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3910
2018-06-05,2017,9,36,156,2257.4,0.12,2,Mod_Wet,62,12,14,16,153,257,0.11,2000,0.89,1100,900,38,6,11,11,834,100,18,25,27,987,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0861,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.9,41,164,3940
2018-06-06,2017,9,36,157,2194.7,0.12,2,Mod_Wet,62,12,14,16,153,257,0.12,1938,0.88,1100,838,38,6,11,9,774,100,18,25,25,927,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0854,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.4,166,3980
2018-06-07,2017,9,36,158,2132.5,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1876,0.88,1100,776,38,6,11,7,714,100,18,25,23,867,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0847,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.8,167,4010
2018-06-08,2017,9,36,159,2071,0.13,2,Mod_Wet,62,12,14,16,153,257,0.12,1814,0.88,1100,714,38,6,11,5,654,100,18,25,21,807,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.0841,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.2,169,4050
2018-06-09,2017,9,36,160,2017.2,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1760,0.87,1100,660,38,6,11,4,601,100,18,25,20,754,1240,990,971.1,18.9,0.926,0.648,0.0344,1.57,0.0835,4,0.3,1.87,0.0994,17,0.948,0.98,0.929,43.4,42.6,170,4090
2018-06-10,2017,9,37,161,1963.9,0.14,2,Mod_Wet,62,12,14,16,153,257,0.13,1707,0.87,1100,607,38,6,11,2,550,100,18,25,18,703,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0828,4,0.3,1.87,0.0986,17.1,0.948,0.98,0.93,43.8,43,172,4130
2018-06-11,2017,9,37,162,1911.2,0.15,2,Mod_Wet,62,12,14,16,153,257,0.13,1654,0.87,1100,554,38,6,11,1,498,100,18,25,17,651,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0977,17.3,0.949,0.98,0.93,44.3,43.4,174,4170
2018-06-12,2017,9,37,163,1858.9,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1602,0.86,1100,502,38,6,11,-1,448,100,18,25,15,601,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,175,4210
2018-06-13,2017,9,37,164,1814.1,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1557,0.86,1100,457,38,6,11,-2,404,100,18,25,14,557,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0807,4,0.3,1.87,0.0961,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2018-06-14,2017,9,37,165,1769.7,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1513,0.85,1100,413,38,6,11,-4,362,100,18,25,12,515,1240,990,970.4,19.6,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0954,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2018-06-15,2017,9,37,166,1725.7,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1469,0.85,1100,369,38,6,11,-5,319,100,18,25,11,472,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2018-06-16,2017,9,37,167,1682.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2018-06-17,2017,9,38,168,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2018-06-18,2017,9,38,169,1609.4,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1352,0.84,1100,252,38,6,8,-8,208,100,18,22,8,361,1240,990,969.8,20.2,0.919,0.648,0.0321,1.57,0.0777,4,0.3,1.87,0.0926,18.3,0.952,0.98,0.933,47,46,184,4420
2018-06-19,2017,9,38,170,1573.6,0.19,2,Mod_Wet,62,12,14,16,153,257,0.16,1317,0.84,1100,217,38,6,7,-9,175,100,18,21,7,328,1240,990,969.7,20.3,0.916,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
2018-06-20,2017,9,38,171,1538.1,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1281,0.83,1100,181,38,5,6,-11,143,100,17,20,5,296,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0764,4,0.3,1.86,0.0911,18.5,0.952,0.98,0.933,47.6,46.6,187,4480
2018-06-21,2017,9,38,172,1502.9,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1246,0.83,1100,146,33,4,4,-12,117,95,16,18,4,270,1230,990,969.5,20.5,0.89,0.648,0.0316,1.54,0.075,4,0.3,1.84,0.0896,18.7,0.952,0.98,0.933,47.9,47,188,4510
2018-06-22,2017,9,38,173,1468.1,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1211,0.82,1100,111,25,3,3,-13,93,87,15,17,3,246,1220,990,969.4,20.6,0.873,0.648,0.0314,1.52,0.0738,4,0.3,1.82,0.0883,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2018-06-23,2017,9,38,174,1440,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1183,0.82,1100,83,19,2,3,-14,73,81,14,17,2,226,1210,990,969.3,20.7,0.863,0.648,0.0313,1.51,0.0729,4,0.3,1.81,0.0874,18.9,0.952,0.98,0.933,48.5,47.6,190,4570
2018-06-24,2017,9,39,175,1412,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1155,0.82,1100,55,12,2,2,-14,53,74,14,16,2,206,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2018-06-25,2017,9,39,176,1378.2,0.22,2,Mod_Wet,62,12,14,16,153,257,0.19,1121,0.81,1100,21,5,1,1,-15,29,67,13,15,1,182,1200,990,969.1,20.9,0.838,0.648,0.031,1.49,0.0711,4,0.3,1.79,0.0854,19.1,0.953,0.98,0.934,49.1,48.2,193,4620
2018-06-26,2017,9,39,177,1320.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1064,0.81,1064,0,0,0,0,-16,16,62,12,14,0,169,1150,990,968.9,21.1,0.774,0.567,0.0269,1.34,0.0636,4,0.293,1.63,0.0775,19.5,0.954,0.98,0.935,48.4,47.4,190,4550
2018-06-27,2017,9,39,178,1270.5,0.24,2,Mod_Wet,62,12,14,16,153,257,0.2,1014,0.8,1014,0,0,0,0,-16,16,62,12,14,0,169,1100,990,968.8,21.2,0.701,0.453,0.0213,1.15,0.0543,4,0.283,1.44,0.0676,19.8,0.955,0.98,0.936,47,46.1,184,4420
2018-06-28,2017,9,39,179,1227,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,970,0.79,970,0,0,0,0,-16,16,62,12,14,0,169,1060,990,968.6,21.4,0.637,0.408,0.0191,1.05,0.0489,4,0.27,1.32,0.0615,20.1,0.955,0.98,0.936,45.6,44.7,179,4290
2018-06-29,2017,9,39,180,1184.4,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,927.4,0.78,927.4,0,0,0,0,-16,16,62,12,14,0,169,1020,990,968.5,21.5,0.584,0.388,0.018,0.972,0.0452,4,0.255,1.23,0.057,20.3,0.955,0.98,0.936,44.1,43.2,173,4140
2018-06-30,2017,9,39,181,1148.2,0.26,2,Mod_Wet,62,12,14,16,153,257,0.22,891.2,0.78,891.2,0,0,0,0,-16,16,62,12,14,0,169,979,990,968.4,21.6,0.551,0.37,0.0171,0.922,0.0426,4,0.243,1.16,0.0538,20.5,0.955,0.98,0.935,42.7,41.8,167,4020
2018-07-01,2017,10,40,182,1112.7,0.26,2,Mod_Wet,58,11,11,11,136,227,0.2,885.7,0.8,885.7,0,0,0,0,-11,11,58,11,11,0,147,966,990,968.3,21.7,0.539,0.368,0.0169,0.907,0.0417,4,0.241,1.15,0.0528,20.6,0.955,0.98,0.936,42.7,41.8,167,4020
2018-07-02,2017,10,40,183,1083.3,0.27,2,Mod_Wet,58,11,11,11,136,227,0.21,856.3,0.79,856.3,0,0,0,0,-11,11,58,11,11,0,147,936,990,968.2,21.8,0.512,0.353,0.0162,0.865,0.0396,4,0.231,1.1,0.0502,20.7,0.954,0.979,0.934,41.5,40.7,163,3910
2018-07-03,2017,10,40,184,1054.4,0.27,2,Mod_Wet,58,11,11,11,136,227,0.21,827.4,0.79,827.4,0,0,0,0,-11,11,58,11,11,0,147,907,990,968.1,21.9,0.486,0.339,0.0155,0.825,0.0376,4,0.222,1.05,0.0477,20.9,0.953,0.977,0.931,40.4,39.5,158,3790
2018-07-04,2017,10,40,185,1026.2,0.28,2,Mod_Wet,58,11,11,11,136,227,0.22,799.2,0.78,799.2,0,0,0,0,-11,11,58,11,11,0,147,879,990,968,22,0.46,0.326,0.0148,0.786,0.0357,4,0.212,0.998,0.0453,21,0.953,0.974,0.928,39.2,38.2,153,3670
2018-07-05,2017,10,40,186,1003.6,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,776.6,0.77,776.6,0,0,0,0,-11,11,58,11,11,0,147,857,990,967.9,22.1,0.439,0.315,0.0143,0.754,0.0341,3,0.287,1.04,0.0471,21,0.956,0.98,0.937,51.1,48.2,145,3470
2018-07-06,2017,10,40,187,981.43,0.29,2,Mod_Wet,58,11,11,11,136,227,0.23,754.4,0.77,754.4,0,0,0,0,-11,11,58,11,11,0,147,834,990,967.8,22.2,0.419,0.304,0.0137,0.723,0.0326,3,0.281,1,0.0453,21.2,0.957,0.98,0.937,49.9,48.2,145,3470
2018-07-07,2017,10,40,188,959.75,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,732.8,0.76,732.8,0,0,0,0,-11,11,58,11,11,0,147,813,990,967.7,22.3,0.399,0.29,0.013,0.689,0.031,3,0.272,0.962,0.0432,21.3,0.957,0.98,0.937,48.8,47.8,143,3440
2018-07-08,2017,10,41,189,938.59,0.3,2,Mod_Wet,58,11,11,11,136,227,0.24,711.6,0.76,711.6,0,0,0,0,-11,11,58,11,11,0,147,792,990,967.7,22.3,0.38,0.276,0.0124,0.656,0.0294,3,0.263,0.919,0.0411,21.4,0.957,0.98,0.937,47.7,46.7,140,3360
2018-07-09,2017,10,41,190,922.5,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,695.5,0.75,695.5,0,0,0,0,-11,11,58,11,11,0,147,776,990,967.6,22.4,0.367,0.266,0.0119,0.633,0.0282,3,0.255,0.888,0.0396,21.5,0.956,0.98,0.937,46.8,45.9,138,3300
2018-07-10,2017,10,41,191,906.76,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,679.8,0.75,679.8,0,0,0,0,-11,11,58,11,11,0,147,760,990,967.5,22.5,0.358,0.255,0.0114,0.613,0.0273,3,0.248,0.862,0.0383,21.6,0.957,0.98,0.937,45.9,45,135,3240
2018-07-11,2017,10,41,192,891.39,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,664.4,0.74,664.4,0,0,0,0,-11,11,58,11,11,0,147,744,990,967.5,22.5,0.35,0.245,0.0109,0.594,0.0264,3,0.241,0.836,0.0371,21.7,0.956,0.98,0.937,45.1,44.2,132,3180
2018-07-12,2017,10,41,193,876.42,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,649.4,0.74,649.4,0,0,0,0,-11,11,58,11,11,0,147,729,990,967.4,22.6,0.341,0.235,0.0104,0.576,0.0255,3,0.235,0.811,0.0359,21.8,0.956,0.98,0.937,44.2,43.3,130,3120
2018-07-13,2017,10,41,194,861.88,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,634.9,0.74,634.9,0,0,0,0,-11,11,58,11,11,0,147,715,990,967.3,22.7,0.333,0.225,0.00994,0.558,0.0246,3,0.228,0.786,0.0347,21.9,0.955,0.98,0.936,43.4,42.5,127,3060
2018-07-14,2017,10,41,195,847.8,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,620.8,0.73,620.8,0,0,0,0,-11,11,58,11,11,0,147,701,990,967.3,22.7,0.325,0.216,0.0095,0.54,0.0238,3,0.222,0.762,0.0336,21.9,0.955,0.98,0.936,42.5,41.7,125,3000
2018-07-15,2017,10,42,196,834.24,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,607.2,0.73,607.2,0,0,0,0,-11,11,58,11,11,0,147,687,990,967.2,22.8,0.317,0.207,0.00908,0.524,0.023,3,0.216,0.739,0.0325,22,0.954,0.98,0.935,41.7,40.9,123,2940
2018-07-16,2017,10,42,197,821.24,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,594.2,0.72,594.2,0,0,0,0,-11,11,58,11,11,0,147,674,990,967.2,22.8,0.31,0.198,0.00868,0.508,0.0223,3,0.21,0.718,0.0315,22.1,0.954,0.978,0.933,40.9,40,120,2880
2018-07-17,2017,10,42,198,812.34,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2018-07-18,2017,10,42,199,803.82,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,576.8,0.72,576.8,0,0,0,0,-11,11,58,11,11,0,147,657,990,967.1,22.9,0.3,0.186,0.00814,0.486,0.0212,3,0.202,0.688,0.0301,22.2,0.952,0.976,0.929,39.9,38.9,117,2800
2018-07-19,2017,10,42,200,795.7,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,568.7,0.71,568.7,0,0,0,0,-11,11,58,11,11,0,147,649,990,967.1,22.9,0.295,0.181,0.00789,0.476,0.0208,3,0.198,0.674,0.0294,22.2,0.952,0.975,0.928,39.4,38.4,115,2760
2018-07-20,2017,10,42,201,788.08,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,561.1,0.71,561.1,0,0,0,0,-11,11,58,11,11,0,147,641,990,967.1,22.9,0.291,0.176,0.00766,0.467,0.0203,3,0.195,0.662,0.0288,22.3,0.951,0.974,0.926,38.9,37.9,114,2730
2018-07-21,2017,10,42,202,781.06,0.36,1,Wet,63,12,13,13,155,256,0.33,525.1,0.67,525.1,0,0,0,0,-13,13,63,12,13,0,168,613,990,967,23,0.275,0.152,0.0066,0.427,0.0186,3,0.179,0.605,0.0264,22.4,0.949,0.97,0.92,36.4,35.3,106,2540
2018-07-22,2017,10,43,203,774.84,0.36,1,Wet,63,12,13,13,155,256,0.33,518.8,0.67,518.8,0,0,0,0,-13,13,63,12,13,0,168,607,990,967,23,0.271,0.148,0.00642,0.419,0.0182,3,0.176,0.595,0.0259,22.4,0.948,0.97,0.92,36,34.9,105,2520
2018-07-23,2017,10,43,204,768.67,0.36,1,Wet,63,12,13,13,155,256,0.33,512.7,0.67,512.7,0,0,0,0,-13,13,63,12,13,0,168,601,990,967,23,0.268,0.143,0.00623,0.411,0.0179,3,0.173,0.585,0.0254,22.4,0.947,0.97,0.919,35.6,34.6,104,2490
2018-07-24,2017,10,43,205,755.82,0.37,1,Wet,63,12,13,13,155,256,0.34,499.8,0.66,499.8,0,0,0,0,-13,13,63,12,13,0,168,588,990,966.9,23.1,0.261,0.135,0.00585,0.395,0.0171,2,0.28,0.675,0.0293,22.4,0.956,0.98,0.937,52.5,48.2,96.4,2310
2018-07-25,2017,10,43,206,744.61,0.37,1,Wet,63,12,13,13,155,256,0.34,488.6,0.66,488.6,0,0,0,0,-13,13,63,12,13,0,168,577,990,966.9,23.1,0.254,0.13,0.00561,0.384,0.0166,2,0.272,0.656,0.0284,22.5,0.956,0.98,0.937,51.5,48.2,96.4,2310
2018-07-26,2017,10,43,207,732.85,0.38,1,Wet,63,12,13,13,155,256,0.35,476.9,0.65,476.9,0,0,0,0,-13,13,63,12,13,0,168,565,990,966.8,23.2,0.248,0.124,0.00536,0.372,0.016,2,0.264,0.636,0.0274,22.5,0.957,0.98,0.938,50.4,48.2,96.4,2310
2018-07-27,2017,10,43,208,721.1,0.38,1,Wet,63,12,13,13,155,256,0.35,465.1,0.65,465.1,0,0,0,0,-13,13,63,12,13,0,168,553,990,966.8,23.2,0.241,0.119,0.00511,0.359,0.0155,2,0.256,0.616,0.0265,22.6,0.957,0.98,0.938,49.3,48.2,96.4,2310
2018-07-28,2017,10,43,209,709.89,0.39,1,Wet,63,12,13,13,155,256,0.36,453.9,0.64,453.9,0,0,0,0,-13,13,63,12,13,0,168,542,990,966.7,23.3,0.234,0.113,0.00487,0.348,0.0149,2,0.249,0.597,0.0256,22.7,0.958,0.98,0.938,48.3,47.3,94.7,2270
2018-07-29,2017,10,44,210,699.77,0.39,1,Wet,63,12,13,13,155,256,0.37,443.8,0.63,443.8,0,0,0,0,-13,13,63,12,13,0,168,532,990,966.7,23.3,0.229,0.108,0.00465,0.337,0.0145,2,0.242,0.579,0.0249,22.7,0.957,0.98,0.938,47.3,46.4,92.8,2230
2018-07-30,2017,10,44,211,689.1,0.39,1,Wet,63,12,13,13,155,256,0.37,433.1,0.63,433.1,0,0,0,0,-13,13,63,12,13,0,168,521,990,966.7,23.3,0.223,0.103,0.00443,0.326,0.014,2,0.235,0.561,0.024,22.8,0.957,0.98,0.938,46.3,45.4,90.7,2180
2018-07-31,2017,10,44,212,678.44,0.4,1,Wet,63,12,13,13,155,256,0.38,422.4,0.62,422.4,0,0,0,0,-13,13,63,12,13,0,168,510,990,966.6,23.4,0.217,0.0984,0.00421,0.315,0.0135,2,0.228,0.543,0.0232,22.8,0.956,0.98,0.937,45.2,44.3,88.7,2130
2018-08-01,2017,11,44,213,668.32,0.4,1,Wet,58,10,10,7,117,202,0.3,466.3,0.7,466.3,0,0,0,0,-7,7,58,10,10,0,124,544,990,966.6,23.4,0.236,0.119,0.00508,0.355,0.0152,2,0.257,0.612,0.0261,22.8,0.957,0.98,0.938,49.9,48.2,96.4,2310
2018-08-02,2017,11,44,214,658.21,0.41,1,Wet,58,10,10,7,117,202,0.31,456.2,0.69,456.2,0,0,0,0,-7,7,58,10,10,0,124,534,990,966.5,23.5,0.23,0.114,0.00487,0.344,0.0147,2,0.25,0.595,0.0253,22.9,0.958,0.98,0.938,49,48,96,2300
2018-08-03,2017,11,44,215,647.54,0.41,1,Wet,58,10,10,7,117,202,0.31,445.5,0.69,445.5,0,0,0,0,-7,7,58,10,10,0,124,524,990,966.5,23.5,0.224,0.109,0.00465,0.333,0.0142,2,0.243,0.577,0.0245,22.9,0.958,0.98,0.939,48,47,94,2260
2018-08-04,2017,11,44,216,637.42,0.42,1,Wet,58,10,10,7,117,202,0.32,435.4,0.68,435.4,0,0,0,0,-7,7,58,10,10,0,124,513,990,966.4,23.6,0.218,0.105,0.00444,0.323,0.0137,2,0.236,0.559,0.0237,23,0.957,0.98,0.938,47,46,92.1,2210
2018-08-05,2017,11,45,217,628.4,0.42,1,Wet,58,10,10,7,117,202,0.32,426.4,0.68,426.4,0,0,0,0,-7,7,58,10,10,0,124,504,990,966.4,23.6,0.214,0.1,0.00425,0.314,0.0133,2,0.23,0.544,0.0231,23,0.957,0.98,0.937,46.1,45.2,90.3,2170
2018-08-06,2017,11,45,218,618.83,0.43,1,Wet,58,10,10,7,117,202,0.33,416.8,0.67,416.8,0,0,0,0,-7,7,58,10,10,0,124,495,990,966.4,23.6,0.21,0.0957,0.00405,0.306,0.0129,2,0.224,0.53,0.0224,23.1,0.956,0.98,0.937,45.1,44.2,88.4,2120
2018-08-07,2017,11,45,219,609.26,0.43,1,Wet,58,10,10,7,117,202,0.33,407.3,0.67,407.3,0,0,0,0,-7,7,58,10,10,0,124,485,990,966.3,23.7,0.207,0.0912,0.00386,0.298,0.0126,2,0.217,0.515,0.0218,23.1,0.955,0.98,0.936,44.2,43.3,86.5,2080
2018-08-08,2017,11,45,220,599.69,0.43,1,Wet,58,10,10,7,117,202,0.34,397.7,0.66,397.7,0,0,0,0,-7,7,58,10,10,0,124,476,990,966.3,23.7,0.203,0.0867,0.00366,0.29,0.0122,2,0.211,0.501,0.0211,23.2,0.955,0.98,0.935,43.2,42.3,84.6,2030
2018-08-09,2017,11,45,221,590.67,0.44,1,Wet,58,10,10,7,117,202,0.34,388.7,0.66,388.7,0,0,0,0,-7,7,58,10,10,0,124,467,990,966.3,23.7,0.2,0.0825,0.00347,0.283,0.0119,2,0.205,0.488,0.0205,23.3,0.953,0.98,0.934,42.3,41.4,82.8,1990
2018-08-10,2017,11,45,222,582.74,0.44,1,Wet,58,10,10,7,117,202,0.35,380.7,0.65,380.7,0,0,0,0,-7,7,58,10,10,0,124,459,990,966.2,23.8,0.197,0.0787,0.00331,0.276,0.0116,2,0.199,0.476,0.02,23.3,0.952,0.979,0.933,41.4,40.6,81.1,1950
2018-08-11,2017,11,45,223,574.26,0.45,1,Wet,58,10,10,7,117,202,0.35,372.3,0.65,372.3,0,0,0,0,-7,7,58,10,10,0,124,450,990,966.2,23.8,0.194,0.0747,0.00314,0.269,0.0113,2,0.194,0.463,0.0194,23.4,0.951,0.977,0.93,40.6,39.6,79.3,1900
2018-08-12,2017,11,46,224,565.78,0.45,1,Wet,58,10,10,7,117,202,0.36,363.8,0.64,363.8,0,0,0,0,-7,7,58,10,10,0,124,442,990,966.1,23.9,0.191,0.0707,0.00296,0.262,0.011,2,0.188,0.45,0.0189,23.4,0.95,0.975,0.927,39.7,38.7,77.4,1860
2018-08-13,2017,11,46,225,557.85,0.45,1,Wet,58,10,10,7,117,202,0.36,355.9,0.64,355.9,0,0,0,0,-7,7,58,10,10,0,124,434,990,966.1,23.9,0.189,0.067,0.0028,0.256,0.0107,2,0.183,0.438,0.0183,23.5,0.949,0.974,0.924,38.8,37.8,75.6,1820
2018-08-14,2017,11,46,226,549.92,0.46,1,Wet,58,10,10,7,117,202,0.37,347.9,0.63,347.9,0,0,0,0,-7,7,58,10,10,0,124,426,990,966.1,23.9,0.186,0.0632,0.00264,0.249,0.0104,2,0.177,0.426,0.0178,23.5,0.948,0.972,0.922,38,36.9,73.9,1770
2018-08-15,2017,11,46,227,543.09,0.46,1,Wet,58,10,10,7,117,202,0.37,341.1,0.63,341.1,0,0,0,0,-7,7,58,10,10,0,124,419,990,966,24,0.183,0.06,0.0025,0.243,0.0102,2,0.173,0.416,0.0174,23.5,0.947,0.97,0.919,37.3,36.2,72.4,1740
2018-08-16,2017,11,46,228,535.71,0.47,1,Wet,58,10,10,7,117,202,0.38,333.7,0.62,333.7,0,0,0,0,-7,7,58,10,10,0,124,412,990,966,24,0.181,0.0565,0.00236,0.237,0.00989,2,0.168,0.405,0.0169,23.6,0.946,0.97,0.918,36.5,35.4,70.8,1700
2018-08-17,2017,11,46,229,528.32,0.47,1,Wet,58,10,10,7,117,202,0.38,326.3,0.62,326.3,0,0,0,0,-7,7,58,10,10,0,124,404,990,966,24,0.178,0.053,0.00221,0.231,0.00963,2,0.163,0.394,0.0164,23.6,0.945,0.97,0.917,35.7,34.7,69.3,1660
2018-08-18,2017,11,46,230,520.94,0.47,1,Wet,58,10,10,7,117,202,0.39,318.9,0.61,318.9,0,0,0,0,-7,7,58,10,10,0,124,397,990,965.9,24.1,0.176,0.0495,0.00206,0.225,0.00936,2,0.158,0.383,0.0159,23.7,0.944,0.97,0.916,34.9,33.9,67.8,1630
2018-08-19,2017,11,47,231,514.1,0.48,1,Wet,58,10,10,7,117,202,0.39,312.1,0.61,312.1,0,0,0,0,-7,7,58,10,10,0,124,390,990,965.9,24.1,0.173,0.0463,0.00192,0.22,0.00911,2,0.153,0.373,0.0155,23.7,0.943,0.97,0.915,34.2,33.2,66.4,1590
2018-08-20,2017,11,47,232,507.27,0.48,1,Wet,58,10,10,7,117,202,0.4,305.3,0.6,305.3,0,0,0,0,-7,7,58,10,10,0,124,383,990,965.9,24.1,0.171,0.0431,0.00179,0.214,0.00887,2,0.149,0.362,0.015,23.8,0.942,0.97,0.914,33.5,32.5,65,1560
2018-08-21,2017,11,47,233,501.53,0.49,1,Wet,58,10,10,7,117,202,0.4,299.5,0.6,299.5,0,0,0,0,-7,7,58,10,10,0,124,378,990,965.9,24.1,0.169,0.0404,0.00167,0.209,0.00866,2,0.145,0.354,0.0147,23.8,0.941,0.97,0.913,32.9,31.9,63.8,1530
2018-08-22,2017,11,47,234,495.24,0.49,1,Wet,58,10,10,7,117,202,0.41,293.2,0.59,293.2,0,0,0,0,-7,7,58,10,10,0,124,371,990,965.8,24.2,0.167,0.0374,0.00155,0.204,0.00844,2,0.14,0.344,0.0142,23.8,0.94,0.97,0.911,32.2,31.2,62.4,1500
2018-08-23,2017,11,47,235,488.95,0.49,1,Wet,58,10,10,7,117,202,0.41,286.9,0.59,286.9,0,0,0,0,-7,7,58,10,10,0,124,365,990,965.8,24.2,0.164,0.0344,0.00142,0.199,0.00821,2,0.136,0.335,0.0138,23.9,0.938,0.97,0.91,31.5,30.6,61.1,1470
2018-08-24,2017,11,47,236,482.66,0.5,1,Wet,58,10,10,7,117,202,0.42,280.7,0.58,280.7,0,0,0,0,-7,7,58,10,10,0,124,359,990,965.8,24.2,0.162,0.0315,0.0013,0.194,0.00799,2,0.132,0.326,0.0134,23.9,0.937,0.97,0.909,30.8,29.9,59.8,1430
2018-08-25,2017,11,47,237,476.37,0.5,1,Wet,58,10,10,7,117,202,0.42,274.4,0.58,274.4,0,0,0,0,-7,7,58,10,10,0,124,352,990,965.7,24.3,0.16,0.0285,0.00118,0.188,0.00777,2,0.128,0.316,0.013,23.9,0.935,0.97,0.907,30.1,29.2,58.5,1400
2018-08-26,2017,11,48,238,470.63,0.5,1,Wet,58,10,10,7,117,202,0.43,268.6,0.57,268.6,0,0,0,0,-7,7,58,10,10,0,124,347,990,965.7,24.3,0.158,0.0258,0.00106,0.184,0.00756,2,0.124,0.307,0.0127,24,0.934,0.97,0.906,29.5,28.6,57.2,1370
2018-08-27,2017,11,48,239,464.89,0.51,1,Wet,58,10,10,7,117,202,0.43,262.9,0.56,262.9,0,0,0,0,-7,7,58,10,10,0,124,341,990,965.7,24.3,0.156,0.0231,0.00095,0.179,0.00736,2,0.12,0.299,0.0123,24,0.933,0.97,0.905,28.9,28,56,1340
2018-08-28,2017,11,48,240,459.14,0.51,1,Wet,58,10,10,7,117,202,0.44,257.1,0.56,257.1,0,0,0,0,-7,7,58,10,10,0,124,335,990,965.7,24.3,0.154,0.0204,0.000837,0.174,0.00716,2,0.116,0.29,0.0119,24,0.932,0.97,0.904,28.2,27.4,54.8,1320
2018-08-29,2017,11,48,241,454.49,0.52,1,Wet,58,10,10,7,117,202,0.44,252.5,0.56,252.5,0,0,0,0,-7,7,58,10,10,0,124,330,990,965.6,24.4,0.152,0.0182,0.000746,0.17,0.00699,2,0.113,0.283,0.0116,24.1,0.931,0.97,0.903,27.7,26.9,53.8,1290
2018-08-30,2017,11,48,242,449.3,0.52,1,Wet,58,10,10,7,117,202,0.45,247.3,0.55,247.3,0,0,0,0,-7,7,58,10,10,0,124,325,990,965.6,24.4,0.15,0.0168,0.000688,0.167,0.00685,2,0.109,0.277,0.0113,24.1,0.929,0.97,0.901,27.2,26.3,52.7,1260
2018-08-31,2017,11,48,243,444.1,0.52,1,Wet,58,10,10,7,117,202,0.46,242.1,0.55,242.1,0,0,0,0,-7,7,58,10,10,0,124,320,990,965.6,24.4,0.149,0.0163,0.000669,0.165,0.00676,2,0.106,0.271,0.0111,24.1,0.927,0.97,0.899,26.6,25.8,51.5,1240
2018-09-01,2017,12,48,244,437.81,0.53,1,Wet,48,8,7,4,79,146,0.33,291.8,0.67,291.8,0,0,0,0,-4,4,48,8,7,0,83,355,990,965.6,24.4,0.161,0.0367,0.0015,0.197,0.00808,2,0.139,0.337,0.0138,24.1,0.939,0.97,0.911,32.4,31.4,62.8,1510
2018-09-02,2017,12,49,245,432.07,0.53,1,Wet,48,8,7,4,79,146,0.34,286.1,0.66,286.1,0,0,0,0,-4,4,48,8,7,0,83,349,990,965.5,24.5,0.159,0.034,0.00139,0.193,0.00788,2,0.136,0.328,0.0134,24.1,0.938,0.97,0.91,31.7,30.8,61.6,1480
2018-09-03,2017,12,49,246,425.78,0.54,1,Wet,48,8,7,4,79,146,0.34,279.8,0.66,279.8,0,0,0,0,-4,4,48,8,7,0,83,343,990,965.5,24.5,0.157,0.0311,0.00127,0.188,0.00766,2,0.131,0.319,0.013,24.2,0.936,0.97,0.908,31,30.1,60.2,1450
2018-09-04,2017,12,49,247,420.04,0.54,1,Wet,48,8,7,4,79,146,0.35,274,0.65,274,0,0,0,0,-4,4,48,8,7,0,83,337,990,965.5,24.5,0.154,0.0283,0.00116,0.183,0.00746,2,0.127,0.31,0.0127,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
2018-09-05,2017,12,49,248,415.39,0.55,1,Wet,48,8,7,4,79,146,0.35,269.4,0.65,269.4,0,0,0,0,-4,4,48,8,7,0,83,332,990,965.5,24.5,0.153,0.0262,0.00107,0.179,0.0073,2,0.124,0.303,0.0124,24.2,0.934,0.97,0.906,29.9,29,58,1390
2018-09-06,2017,12,49,249,410.2,0.55,1,Wet,48,8,7,4,79,146,0.36,264.2,0.64,264.2,0,0,0,0,-4,4,48,8,7,0,83,327,990,965.4,24.6,0.151,0.0237,0.000965,0.175,0.00712,2,0.121,0.296,0.012,24.3,0.933,0.97,0.905,29.3,28.4,56.9,1370
2018-09-07,2017,12,49,250,405,0.55,1,Wet,48,8,7,4,79,146,0.36,259,0.64,259,0,0,0,0,-4,4,48,8,7,0,83,322,990,965.4,24.6,0.149,0.0212,0.000865,0.17,0.00693,2,0.117,0.288,0.0117,24.3,0.932,0.97,0.904,28.7,27.9,55.8,1340
2018-09-08,2017,12,49,251,400.35,0.56,1,Wet,48,8,7,4,79,146,0.36,254.3,0.64,254.3,0,0,0,0,-4,4,48,8,7,0,83,317,990,965.4,24.6,0.148,0.0191,0.000775,0.167,0.00677,2,0.114,0.281,0.0114,24.3,0.931,0.97,0.903,28.2,27.4,54.8,1310
2018-09-09,2017,12,50,252,396.8,0.56,1,Wet,48,8,7,4,79,146,0.37,250.8,0.63,250.8,0,0,0,0,-4,4,48,8,7,0,83,314,990,965.4,24.6,0.146,0.0174,0.000706,0.164,0.00665,2,0.112,0.275,0.0112,24.3,0.93,0.97,0.902,27.8,27,54,1300
2018-09-10,2017,12,50,253,392.7,0.56,1,Wet,48,8,7,4,79,146,0.37,246.7,0.63,246.7,0,0,0,0,-4,4,48,8,7,0,83,310,990,965.4,24.6,0.145,0.0167,0.000679,0.162,0.00656,2,0.109,0.271,0.011,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1270
2018-09-11,2017,12,50,254,388.6,0.57,1,Wet,48,8,7,4,79,146,0.38,242.6,0.62,242.6,0,0,0,0,-4,4,48,8,7,0,83,306,990,965.3,24.7,0.143,0.0164,0.000664,0.16,0.00648,2,0.106,0.266,0.0108,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2018-09-12,2017,12,50,255,384.49,0.57,1,Wet,48,8,7,4,79,146,0.38,238.5,0.62,238.5,0,0,0,0,-4,4,48,8,7,0,83,301,990,965.3,24.7,0.142,0.016,0.000649,0.158,0.0064,2,0.103,0.261,0.0106,24.4,0.926,0.97,0.898,26.4,25.6,51.3,1230
2018-09-13,2017,12,50,256,380.94,0.57,1,Wet,48,8,7,4,79,146,0.38,234.9,0.62,234.9,0,0,0,0,-4,4,48,8,7,0,83,298,990,965.3,24.7,0.141,0.0157,0.000637,0.156,0.00633,2,0.101,0.257,0.0104,24.4,0.925,0.97,0.897,26,25.3,50.5,1210
2018-09-14,2017,12,50,257,377.39,0.58,1,Wet,48,8,7,4,79,146,0.39,231.4,0.61,231.4,0,0,0,0,-4,4,48,8,7,0,83,294,990,965.3,24.7,0.139,0.0154,0.000624,0.155,0.00627,2,0.0987,0.254,0.0103,24.5,0.924,0.97,0.896,25.6,24.9,49.7,1190
2018-09-15,2017,12,50,258,373.83,0.58,1,Wet,48,8,7,4,79,146,0.39,227.8,0.61,227.8,0,0,0,0,-4,4,48,8,7,0,83,291,990,965.3,24.7,0.138,0.0151,0.000611,0.153,0.0062,1,0.25,0.403,0.0163,24.3,0.958,0.98,0.939,52.1,48.2,48.2,1160
2018-09-16,2017,12,51,259,370.28,0.58,1,Wet,48,8,7,4,79,146,0.39,224.3,0.61,224.3,0,0,0,0,-4,4,48,8,7,0,83,287,990,965.3,24.7,0.137,0.0148,0.000599,0.152,0.00613,1,0.245,0.397,0.016,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2018-09-17,2017,12,51,260,366.72,0.59,1,Wet,48,8,7,4,79,146,0.4,220.7,0.6,220.7,0,0,0,0,-4,4,48,8,7,0,83,284,990,965.2,24.8,0.136,0.0145,0.000586,0.15,0.00606,1,0.24,0.391,0.0158,24.4,0.958,0.98,0.939,50.6,48.2,48.2,1160
2018-09-18,2017,12,51,261,363.17,0.59,1,Wet,48,8,7,4,79,146,0.4,217.2,0.6,217.2,0,0,0,0,-4,4,48,8,7,0,83,280,990,965.2,24.8,0.134,0.0142,0.000573,0.149,0.006,1,0.236,0.384,0.0155,24.4,0.958,0.98,0.938,49.8,48.2,48.2,1160
2018-09-19,2017,12,51,262,359.61,0.59,1,Wet,48,8,7,4,79,146,0.41,213.6,0.59,213.6,0,0,0,0,-4,4,48,8,7,0,83,277,990,965.2,24.8,0.133,0.0139,0.000561,0.147,0.00593,1,0.231,0.378,0.0152,24.4,0.957,0.98,0.938,49,48,48,1150
2018-09-20,2017,12,51,263,356.06,0.6,1,Wet,48,8,7,4,79,146,0.41,210.1,0.59,210.1,0,0,0,0,-4,4,48,8,7,0,83,273,990,965.2,24.8,0.132,0.0136,0.000548,0.146,0.00586,1,0.226,0.372,0.015,24.4,0.957,0.98,0.937,48.2,47.2,47.2,1130
2018-09-21,2017,12,51,264,352.5,0.6,1,Wet,48,8,7,4,79,146,0.41,206.5,0.59,206.5,0,0,0,0,-4,4,48,8,7,0,83,270,990,965.2,24.8,0.131,0.0133,0.000536,0.144,0.0058,1,0.221,0.365,0.0147,24.5,0.956,0.98,0.937,47.4,46.4,46.4,1110
2018-09-22,2017,12,51,265,348.95,0.61,1,Wet,48,8,7,4,79,146,0.42,202.9,0.58,202.9,0,0,0,0,-4,4,48,8,7,0,83,266,990,965.1,24.9,0.129,0.013,0.000523,0.142,0.00573,1,0.216,0.359,0.0144,24.5,0.955,0.98,0.936,46.6,45.6,45.6,1100
2018-09-23,2017,12,52,266,345.39,0.61,1,Wet,48,8,7,4,79,146,0.42,199.4,0.58,199.4,0,0,0,0,-4,4,48,8,7,0,83,262,990,965.1,24.9,0.128,0.0127,0.000511,0.141,0.00566,1,0.212,0.353,0.0142,24.5,0.955,0.98,0.936,45.8,44.9,44.9,1080
2018-09-24,2017,12,52,267,341.84,0.61,1,Wet,48,8,7,4,79,146,0.43,195.8,0.57,195.8,0,0,0,0,-4,4,48,8,7,0,83,259,990,965.1,24.9,0.127,0.0124,0.000498,0.139,0.0056,1,0.207,0.346,0.0139,24.5,0.954,0.98,0.935,45,44.1,44.1,1060
2018-09-25,2017,12,52,268,338.28,0.62,1,Wet,48,8,7,4,79,146,0.43,192.3,0.57,192.3,0,0,0,0,-4,4,48,8,7,0,83,255,990,965.1,24.9,0.126,0.0121,0.000486,0.138,0.00553,1,0.202,0.34,0.0136,24.6,0.953,0.98,0.934,44.1,43.2,43.2,1040
2018-09-26,2017,12,52,269,334.73,0.62,1,Wet,48,8,7,4,79,146,0.44,188.7,0.56,188.7,0,0,0,0,-4,4,48,8,7,0,83,252,990,965.1,24.9,0.124,0.0118,0.000473,0.136,0.00546,1,0.197,0.333,0.0134,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
2018-09-27,2017,12,52,270,331.17,0.62,1,Wet,48,8,7,4,79,146,0.44,185.2,0.56,185.2,0,0,0,0,-4,4,48,8,7,0,83,248,990,965.1,24.9,0.123,0.0115,0.000461,0.135,0.0054,1,0.192,0.327,0.0131,24.6,0.95,0.98,0.931,42.5,41.6,41.6,999
2018-09-28,2017,12,52,271,327.62,0.63,1,Wet,48,8,7,4,79,146,0.45,181.6,0.55,181.6,0,0,0,0,-4,4,48,8,7,0,83,245,990,965,25,0.122,0.0112,0.000448,0.133,0.00533,1,0.188,0.321,0.0128,24.6,0.949,0.98,0.93,41.7,40.8,40.8,980
2018-09-29,2017,12,52,272,324.06,0.63,1,Wet,48,8,7,4,79,146,0.45,178.1,0.55,178.1,0,0,0,0,-4,4,48,8,7,0,83,241,990,965,25,0.121,0.0109,0.000436,0.131,0.00526,1,0.183,0.314,0.0126,24.7,0.948,0.978,0.927,40.8,39.9,39.9,958
2018-09-30,2017,12,53,273,320.51,0.64,1,Wet,48,8,7,4,79,146,0.46,174.5,0.54,174.5,0,0,0,0,-4,4,48,8,7,0,83,238,990,965,25,0.119,0.0106,0.000423,0.13,0.0052,1,0.178,0.308,0.0123,24.7,0.947,0.976,0.924,40,39.1,39.1,938
2018-10-01,2018,1,1,274,316.96,0.64,2,Mod_Wet,41,6,4,3,56,110,0.35,207,0.65,207,0,0,0,0,-3,3,41,6,4,0,59,258,990,965,25,0.127,0.0133,0.000533,0.14,0.00559,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.8,46.9,46.9,1130
2018-10-02,2018,1,1,275,313.4,0.65,2,Mod_Wet,41,6,4,3,56,110,0.35,203.4,0.65,203.4,0,0,0,0,-3,3,41,6,4,0,59,254,990,965,25,0.125,0.013,0.000521,0.138,0.00553,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
