date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2018-10-03,2018,1,1,276,309.85,0.65,2,Mod_Wet,41,6,4,3,56,110,0.35,199.8,0.65,199.8,0,0,0,0,-3,3,41,6,4,0,59,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2018-10-04,2018,1,1,277,306.29,0.65,2,Mod_Wet,41,6,4,3,56,110,0.36,196.3,0.64,196.3,0,0,0,0,-3,3,41,6,4,0,59,247,990,964.9,25.1,0.123,0.0124,0.000496,0.135,0.00539,1,0.207,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
2018-10-05,2018,1,1,278,303.83,0.66,2,Mod_Wet,41,6,4,3,56,110,0.36,193.8,0.64,193.8,0,0,0,0,-3,3,41,6,4,0,59,245,990,964.9,25.1,0.122,0.0122,0.000487,0.134,0.00535,1,0.204,0.338,0.0135,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
2018-10-06,2018,1,1,279,300.82,0.66,2,Mod_Wet,41,6,4,3,56,110,0.37,190.8,0.63,190.8,0,0,0,0,-3,3,41,6,4,0,59,242,990,964.9,25.1,0.121,0.012,0.000477,0.133,0.00529,1,0.2,0.333,0.0133,24.8,0.952,0.98,0.933,44.1,43.2,43.2,1040
2018-10-07,2018,1,1,280,297.81,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,187.8,0.63,187.8,0,0,0,0,-3,3,41,6,4,0,59,239,990,964.9,25.1,0.12,0.0117,0.000467,0.132,0.00524,1,0.196,0.328,0.013,24.8,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-10-08,2018,1,2,281,294.81,0.67,2,Mod_Wet,41,6,4,3,56,110,0.37,184.8,0.63,184.8,0,0,0,0,-3,3,41,6,4,0,59,236,990,964.9,25.1,0.119,0.0115,0.000456,0.13,0.00518,1,0.192,0.322,0.0128,24.8,0.95,0.98,0.931,42.7,41.8,41.8,1000
2018-10-09,2018,1,2,282,291.8,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,181.8,0.62,181.8,0,0,0,0,-3,3,41,6,4,0,59,233,990,964.9,25.1,0.118,0.0112,0.000446,0.129,0.00513,1,0.188,0.317,0.0126,24.8,0.949,0.98,0.93,42,41.2,41.2,988
2018-10-10,2018,1,2,283,288.79,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,178.8,0.62,178.8,0,0,0,0,-3,3,41,6,4,0,59,230,990,964.9,25.1,0.117,0.0109,0.000435,0.128,0.00507,1,0.184,0.311,0.0124,24.8,0.948,0.979,0.928,41.3,40.4,40.4,970
2018-10-11,2018,1,2,284,285.78,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,175.8,0.61,175.8,0,0,0,0,-3,3,41,6,4,0,59,227,990,964.8,25.2,0.116,0.0107,0.000425,0.126,0.00502,1,0.18,0.306,0.0122,24.9,0.947,0.977,0.926,40.6,39.7,39.7,952
2018-10-12,2018,1,2,285,282.78,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,172.8,0.61,172.8,0,0,0,0,-3,3,41,6,4,0,59,224,990,964.8,25.2,0.115,0.0104,0.000415,0.125,0.00496,1,0.176,0.301,0.0119,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2018-10-13,2018,1,2,286,279.77,0.7,2,Mod_Wet,41,6,4,3,56,110,0.39,169.8,0.61,169.8,0,0,0,0,-3,3,41,6,4,0,59,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
2018-10-14,2018,1,2,287,276.76,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,166.8,0.6,166.8,0,0,0,0,-3,3,41,6,4,0,59,218,990,964.8,25.2,0.112,0.00992,0.000394,0.122,0.00485,1,0.168,0.29,0.0115,24.9,0.944,0.973,0.919,38.5,37.4,37.4,898
2018-10-15,2018,1,3,288,277.58,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,167.6,0.6,167.6,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.00999,0.000397,0.123,0.00487,1,0.169,0.291,0.0116,24.9,0.945,0.973,0.919,38.7,37.6,37.6,903
2018-10-16,2018,1,3,289,278.4,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,168.4,0.6,168.4,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00488,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,908
2018-10-17,2018,1,3,290,275.94,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,165.9,0.6,165.9,0,0,0,0,-3,3,41,6,4,0,59,217,990,964.8,25.2,0.112,0.00985,0.000391,0.122,0.00484,1,0.167,0.288,0.0114,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
2018-10-18,2018,1,3,291,272.93,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,162.9,0.6,162.9,0,0,0,0,-3,3,41,6,4,0,59,214,990,964.8,25.2,0.111,0.0096,0.000381,0.121,0.00479,1,0.162,0.283,0.0112,24.9,0.943,0.971,0.916,37.6,36.5,36.5,875
2018-10-19,2018,1,3,292,269.92,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2018-10-20,2018,1,3,293,266.92,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,156.9,0.59,156.9,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00909,0.00036,0.118,0.00468,1,0.154,0.272,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,842
2018-10-21,2018,1,3,294,263.91,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,153.9,0.58,153.9,0,0,0,0,-3,3,41,6,4,0,59,205,990,964.8,25.2,0.108,0.00883,0.00035,0.117,0.00462,1,0.15,0.267,0.0106,25,0.94,0.97,0.912,35.5,34.4,34.4,825
2018-10-22,2018,1,4,295,261.45,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,151.4,0.58,151.4,0,0,0,0,-3,3,41,6,4,0,59,202,990,964.7,25.3,0.107,0.00862,0.000341,0.116,0.00458,1,0.147,0.263,0.0104,25,0.94,0.97,0.911,34.9,33.8,33.8,812
2018-10-23,2018,1,4,296,258.99,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149,0.57,149,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00841,0.000333,0.115,0.00453,1,0.144,0.258,0.0102,25,0.939,0.97,0.911,34.3,33.3,33.3,799
2018-10-24,2018,1,4,297,256.53,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146.5,0.57,146.5,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.105,0.00821,0.000325,0.113,0.00449,1,0.14,0.254,0.01,25,0.938,0.97,0.91,33.7,32.7,32.7,785
2018-10-25,2018,1,4,298,254.06,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2018-10-26,2018,1,4,299,251.6,0.75,2,Mod_Wet,41,6,4,3,56,110,0.44,141.6,0.56,141.6,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00779,0.000308,0.111,0.0044,1,0.134,0.245,0.00968,25,0.936,0.97,0.908,32.5,31.6,31.6,758
2018-10-27,2018,1,4,300,249.14,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,139.1,0.56,139.1,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00758,0.000299,0.11,0.00436,1,0.13,0.241,0.00951,25.1,0.935,0.97,0.907,32,31,31,744
2018-10-28,2018,1,4,301,246.68,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,136.7,0.55,136.7,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00737,0.000291,0.109,0.00431,1,0.127,0.236,0.00933,25.1,0.934,0.97,0.906,31.4,30.4,30.4,731
2018-10-29,2018,1,5,302,244.22,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2018-10-30,2018,1,5,303,241.76,0.78,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2018-10-31,2018,1,5,304,239.3,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2018-11-01,2018,2,5,305,237.93,0.79,2,Mod_Wet,40,6,4,3,53,106,0.45,131.9,0.55,131.9,0,0,0,0,-3,3,40,6,4,0,56,182,990,964.6,25.4,0.0997,0.00696,0.000274,0.107,0.00421,1,0.121,0.227,0.00896,25.1,0.932,0.97,0.904,30.3,29.4,29.4,706
2018-11-02,2018,2,5,306,238.75,0.79,2,Mod_Wet,40,6,4,3,53,106,0.44,132.8,0.56,132.8,0,0,0,0,-3,3,40,6,4,0,56,183,990,964.6,25.4,0.1,0.00703,0.000277,0.107,0.00422,1,0.122,0.229,0.00902,25.1,0.932,0.97,0.904,30.5,29.6,29.6,710
2018-11-03,2018,2,5,307,240.12,0.79,2,Mod_Wet,40,6,4,3,53,106,0.44,134.1,0.56,134.1,0,0,0,0,-3,3,40,6,4,0,56,184,990,964.6,25.4,0.101,0.00715,0.000282,0.108,0.00425,1,0.124,0.231,0.00912,25.1,0.932,0.97,0.904,30.8,29.9,29.9,717
2018-11-04,2018,2,5,308,242.03,0.78,2,Mod_Wet,40,6,4,3,53,106,0.44,136,0.56,136,0,0,0,0,-3,3,40,6,4,0,56,186,990,964.7,25.3,0.101,0.00731,0.000288,0.108,0.00428,1,0.126,0.235,0.00926,25.1,0.933,0.97,0.905,31.3,30.3,30.3,728
2018-11-05,2018,2,6,309,243.95,0.77,2,Mod_Wet,40,6,4,3,53,106,0.43,137.9,0.56,137.9,0,0,0,0,-3,3,40,6,4,0,56,188,990,964.7,25.3,0.102,0.00748,0.000295,0.109,0.00432,1,0.129,0.238,0.0094,25.1,0.934,0.97,0.906,31.7,30.8,30.8,738
2018-11-06,2018,2,6,310,245.86,0.77,2,Mod_Wet,40,6,4,3,53,106,0.43,139.9,0.57,139.9,0,0,0,0,-3,3,40,6,4,0,56,190,990,964.7,25.3,0.103,0.00764,0.000302,0.11,0.00435,1,0.131,0.241,0.00954,25.1,0.935,0.97,0.907,32.2,31.2,31.2,749
2018-11-07,2018,2,6,311,246.68,0.77,2,Mod_Wet,40,6,4,3,53,106,0.43,140.7,0.57,140.7,0,0,0,0,-3,3,40,6,4,0,56,191,990,964.7,25.3,0.103,0.00771,0.000304,0.111,0.00437,1,0.132,0.243,0.0096,25.1,0.935,0.97,0.907,32.4,31.4,31.4,753
2018-11-08,2018,2,6,312,248.6,0.76,2,Mod_Wet,40,6,4,3,53,106,0.43,142.6,0.57,142.6,0,0,0,0,-3,3,40,6,4,0,56,193,990,964.7,25.3,0.104,0.00787,0.000311,0.111,0.0044,1,0.135,0.246,0.00974,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2018-11-09,2018,2,6,313,250.51,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,144.5,0.58,144.5,0,0,0,0,-3,3,40,6,4,0,56,195,990,964.7,25.3,0.104,0.00803,0.000318,0.112,0.00444,1,0.138,0.25,0.00987,25,0.937,0.97,0.909,33.3,32.3,32.3,774
2018-11-10,2018,2,6,314,250.24,0.76,2,Mod_Wet,40,6,4,3,53,106,0.42,144.2,0.58,144.2,0,0,0,0,-3,3,40,6,4,0,56,194,990,964.7,25.3,0.104,0.00801,0.000317,0.112,0.00443,1,0.137,0.249,0.00985,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2018-11-11,2018,2,6,315,248.32,0.76,3,Normal,36,5,3,2,47,93,0.38,155.3,0.63,155.3,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00895,0.000354,0.115,0.00454,1,0.152,0.267,0.0105,25,0.941,0.97,0.913,35.9,34.8,34.8,835
2018-11-12,2018,2,7,316,248.6,0.76,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2018-11-13,2018,2,7,317,248.87,0.76,3,Normal,36,5,3,2,47,93,0.37,155.9,0.63,155.9,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.009,0.000356,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,838
2018-11-14,2018,2,7,318,247.5,0.76,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2018-11-15,2018,2,7,319,245.04,0.77,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2018-11-16,2018,2,7,320,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2018-11-17,2018,2,7,321,243.95,0.77,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2018-11-18,2018,2,7,322,244.77,0.77,3,Normal,36,5,3,2,47,93,0.38,151.8,0.62,151.8,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00865,0.000341,0.113,0.00447,1,0.147,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34,34,816
2018-11-19,2018,2,8,323,243.4,0.78,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2018-11-20,2018,2,8,324,241.49,0.78,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2018-11-21,2018,2,8,325,241.21,0.78,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2018-11-22,2018,2,8,326,242.03,0.78,3,Normal,36,5,3,2,47,93,0.38,149,0.62,149,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00842,0.000332,0.112,0.00442,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.91,34.4,33.4,33.4,801
2018-11-23,2018,2,8,327,241.21,0.78,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2018-11-24,2018,2,8,328,243.13,0.78,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2018-11-25,2018,2,8,329,245.04,0.77,3,Normal,36,5,3,2,47,93,0.38,152,0.62,152,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.00867,0.000342,0.113,0.00448,1,0.148,0.261,0.0103,25.1,0.94,0.97,0.911,35.1,34.1,34.1,818
2018-11-26,2018,2,9,330,246.41,0.77,3,Normal,36,5,3,2,47,93,0.38,153.4,0.62,153.4,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00879,0.000347,0.114,0.0045,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.4,34.4,34.4,825
2018-11-27,2018,2,9,331,247.78,0.76,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2018-11-28,2018,2,9,332,249.14,0.76,3,Normal,36,5,3,2,47,93,0.37,156.1,0.63,156.1,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00902,0.000357,0.115,0.00455,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36.1,35,35,840
2018-11-29,2018,2,9,333,250.51,0.76,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2018-11-30,2018,2,9,334,249.69,0.76,3,Normal,36,5,3,2,47,93,0.37,156.7,0.63,156.7,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00907,0.000358,0.115,0.00456,1,0.154,0.269,0.0106,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2018-12-01,2018,3,9,335,251.6,0.75,4,Mod_Dry,31,5,3,2,36,77,0.31,174.6,0.69,174.6,0,0,0,0,-2,2,31,5,3,0,38,214,990,964.7,25.3,0.111,0.0106,0.000419,0.122,0.0048,1,0.178,0.3,0.0118,25,0.947,0.977,0.925,40.5,39.6,39.6,950
2018-12-02,2018,3,9,336,253.52,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,176.5,0.7,176.5,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000425,0.122,0.00484,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,962
2018-12-03,2018,3,10,337,253.79,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,176.8,0.7,176.8,0,0,0,0,-2,2,31,5,3,0,38,216,990,964.7,25.3,0.112,0.0108,0.000426,0.122,0.00484,1,0.181,0.304,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
2018-12-04,2018,3,10,338,256.8,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,179.8,0.7,179.8,0,0,0,0,-2,2,31,5,3,0,38,219,990,964.7,25.3,0.113,0.011,0.000437,0.124,0.0049,1,0.185,0.309,0.0122,25,0.948,0.98,0.929,41.7,40.9,40.9,982
2018-12-05,2018,3,10,339,258.71,0.74,4,Mod_Dry,31,5,3,2,36,77,0.3,181.7,0.7,181.7,0,0,0,0,-2,2,31,5,3,0,38,221,990,964.7,25.3,0.113,0.0112,0.000443,0.125,0.00493,1,0.188,0.312,0.0124,25,0.949,0.98,0.93,42.2,41.4,41.4,992
2018-12-06,2018,3,10,340,260.63,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,183.6,0.7,183.6,0,0,0,0,-2,2,31,5,3,0,38,223,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00497,1,0.19,0.316,0.0125,24.9,0.95,0.98,0.931,42.7,41.8,41.8,1000
2018-12-07,2018,3,10,341,263.64,0.73,4,Mod_Dry,31,5,3,2,36,77,0.29,186.6,0.71,186.6,0,0,0,0,-2,2,31,5,3,0,38,226,990,964.8,25.2,0.115,0.0116,0.00046,0.127,0.00502,1,0.194,0.321,0.0127,24.9,0.951,0.98,0.932,43.4,42.5,42.5,1020
2018-12-08,2018,3,10,342,266.64,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.6,0.71,189.6,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.00047,0.128,0.00508,1,0.199,0.327,0.0129,24.9,0.951,0.98,0.932,44.1,43.2,43.2,1040
2018-12-09,2018,3,10,343,266.92,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.9,0.71,189.9,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000471,0.128,0.00508,1,0.199,0.327,0.013,24.9,0.952,0.98,0.933,44.1,43.3,43.3,1040
2018-12-10,2018,3,11,344,265,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,188,0.71,188,0,0,0,0,-2,2,31,5,3,0,38,227,990,964.8,25.2,0.116,0.0117,0.000465,0.127,0.00505,1,0.196,0.324,0.0128,24.9,0.951,0.98,0.932,43.7,42.8,42.8,1030
2018-12-11,2018,3,11,345,263.09,0.73,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2018-12-12,2018,3,11,346,261.72,0.73,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2018-12-13,2018,3,11,347,258.71,0.74,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2018-12-14,2018,3,11,348,257.35,0.74,5,Dry,26,4,3,2,24,59,0.23,198.3,0.77,198.3,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000499,0.13,0.00514,1,0.21,0.34,0.0135,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2018-12-15,2018,3,11,349,257.62,0.74,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2018-12-16,2018,3,11,350,258.44,0.74,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2018-12-17,2018,3,12,351,257.07,0.74,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2018-12-18,2018,3,12,352,255.71,0.75,5,Dry,26,4,3,2,24,59,0.23,196.7,0.77,196.7,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000493,0.129,0.00511,1,0.208,0.337,0.0133,24.9,0.954,0.98,0.935,45.9,45,45,1080
2018-12-19,2018,3,12,353,254.34,0.75,5,Dry,26,4,3,2,24,59,0.23,195.3,0.77,195.3,0,0,0,0,-2,2,26,4,3,0,26,228,990,964.7,25.3,0.116,0.0124,0.000489,0.128,0.00508,1,0.206,0.335,0.0132,24.9,0.953,0.98,0.934,45.6,44.6,44.6,1070
2018-12-20,2018,3,12,354,256.25,0.74,5,Dry,26,4,3,2,24,59,0.23,197.3,0.77,197.3,0,0,0,0,-2,2,26,4,3,0,26,230,990,964.7,25.3,0.117,0.0125,0.000495,0.129,0.00512,1,0.209,0.338,0.0134,24.9,0.954,0.98,0.935,46,45.1,45.1,1080
2018-12-21,2018,3,12,355,257.62,0.74,5,Dry,26,4,3,2,24,59,0.23,198.6,0.77,198.6,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0126,0.0005,0.13,0.00514,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2018-12-22,2018,3,12,356,257.89,0.74,5,Dry,26,4,3,2,24,59,0.23,198.9,0.77,198.9,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.117,0.0127,0.000501,0.13,0.00515,1,0.211,0.341,0.0135,24.9,0.954,0.98,0.935,46.4,45.5,45.5,1090
2018-12-23,2018,3,12,357,259.26,0.74,5,Dry,26,4,3,2,24,59,0.23,200.3,0.77,200.3,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0128,0.000506,0.131,0.00517,1,0.213,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2018-12-24,2018,3,13,358,258.99,0.74,5,Dry,26,4,3,2,24,59,0.23,200,0.77,200,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000505,0.131,0.00517,1,0.212,0.343,0.0136,24.9,0.955,0.98,0.936,46.7,45.7,45.7,1100
2018-12-25,2018,3,13,359,258.71,0.74,5,Dry,26,4,3,2,24,59,0.23,199.7,0.77,199.7,0,0,0,0,-2,2,26,4,3,0,26,233,990,964.7,25.3,0.118,0.0127,0.000504,0.13,0.00516,1,0.212,0.342,0.0136,24.9,0.955,0.98,0.935,46.6,45.7,45.7,1100
2018-12-26,2018,3,13,360,261.72,0.73,5,Dry,26,4,3,2,24,59,0.23,202.7,0.78,202.7,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000514,0.132,0.00522,1,0.216,0.348,0.0138,24.9,0.955,0.98,0.936,47.3,46.3,46.3,1110
2018-12-27,2018,3,13,361,262.54,0.73,5,Dry,26,4,3,2,24,59,0.23,203.5,0.78,203.5,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000517,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.5,46.5,46.5,1120
2018-12-28,2018,3,13,362,263.36,0.73,5,Dry,26,4,3,2,24,59,0.22,204.4,0.78,204.4,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.00052,0.132,0.00525,1,0.218,0.351,0.0139,24.9,0.955,0.98,0.936,47.7,46.7,46.7,1120
2018-12-29,2018,3,13,363,266.37,0.72,5,Dry,26,4,3,2,24,59,0.22,207.4,0.78,207.4,0,0,0,0,-2,2,26,4,3,0,26,240,990,964.8,25.2,0.12,0.0134,0.00053,0.134,0.0053,1,0.222,0.356,0.0141,24.9,0.956,0.98,0.937,48.4,47.4,47.4,1140
2018-12-30,2018,3,13,364,268.83,0.72,5,Dry,26,4,3,2,24,59,0.22,209.8,0.78,209.8,0,0,0,0,-2,2,26,4,3,0,26,243,990,964.8,25.2,0.121,0.0136,0.000539,0.135,0.00534,1,0.226,0.361,0.0143,24.9,0.957,0.98,0.937,48.9,48,48,1150
2018-12-31,2018,3,14,365,271.29,0.71,5,Dry,26,4,3,2,24,59,0.22,212.3,0.78,212.3,0,0,0,0,-2,2,26,4,3,0,26,245,990,964.8,25.2,0.122,0.0138,0.000547,0.136,0.00539,1,0.229,0.365,0.0145,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
2019-01-01,2018,4,14,1,270.47,0.71,5,Dry,29,5,4,2,33,73,0.27,197.5,0.73,197.5,0,0,0,0,-2,2,29,5,4,0,35,235,990,964.8,25.2,0.119,0.0125,0.000497,0.131,0.0052,1,0.209,0.34,0.0135,24.9,0.954,0.98,0.935,46,45,45,1080
2019-01-02,2018,4,14,2,271.29,0.71,5,Dry,29,5,4,2,33,73,0.27,198.3,0.73,198.3,0,0,0,0,-2,2,29,5,4,0,35,236,990,964.8,25.2,0.119,0.0126,0.0005,0.132,0.00522,1,0.21,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.2,45.2,1090
2019-01-03,2018,4,14,3,273.75,0.71,5,Dry,29,5,4,2,33,73,0.27,200.8,0.73,200.8,0,0,0,0,-2,2,29,5,4,0,35,239,990,964.8,25.2,0.12,0.0128,0.000508,0.133,0.00526,1,0.214,0.346,0.0137,24.9,0.955,0.98,0.936,46.7,45.8,45.8,1100
2019-01-04,2018,4,14,4,276.21,0.7,5,Dry,29,5,4,2,33,73,0.26,203.2,0.74,203.2,0,0,0,0,-2,2,29,5,4,0,35,241,990,964.8,25.2,0.121,0.013,0.000517,0.134,0.00531,1,0.217,0.351,0.0139,24.8,0.955,0.98,0.936,47.3,46.4,46.4,1110
2019-01-05,2018,4,14,5,278.67,0.7,5,Dry,29,5,4,2,33,73,0.26,205.7,0.74,205.7,0,0,0,0,-2,2,29,5,4,0,35,244,990,964.8,25.2,0.122,0.0132,0.000525,0.135,0.00535,1,0.22,0.355,0.0141,24.8,0.956,0.98,0.937,47.9,46.9,46.9,1130
2019-01-06,2018,4,14,6,280.04,0.7,5,Dry,29,5,4,2,33,73,0.26,207,0.74,207,0,0,0,0,-2,2,29,5,4,0,35,245,990,964.8,25.2,0.122,0.0133,0.00053,0.135,0.00538,1,0.222,0.357,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2019-01-07,2018,4,15,7,281.41,0.69,5,Dry,29,5,4,2,33,73,0.26,208.4,0.74,208.4,0,0,0,0,-2,2,29,5,4,0,35,246,990,964.8,25.2,0.122,0.0135,0.000535,0.136,0.0054,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.5,47.5,47.5,1140
2019-01-08,2018,4,15,8,283.87,0.69,5,Dry,29,5,4,2,33,73,0.26,210.9,0.74,210.9,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000543,0.137,0.00545,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1150
2019-01-09,2018,4,15,9,284.14,0.69,5,Dry,29,5,4,2,33,73,0.26,211.1,0.74,211.1,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000544,0.137,0.00545,1,0.228,0.365,0.0145,24.8,0.957,0.98,0.938,49.1,48.1,48.1,1160
2019-01-10,2018,4,15,10,282.78,0.69,5,Dry,29,5,4,2,33,73,0.26,209.8,0.74,209.8,0,0,0,0,-2,2,29,5,4,0,35,248,990,964.8,25.2,0.123,0.0136,0.00054,0.137,0.00543,1,0.226,0.362,0.0144,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
2019-01-11,2018,4,15,11,283.6,0.69,5,Dry,29,5,4,2,33,73,0.26,210.6,0.74,210.6,0,0,0,0,-2,2,29,5,4,0,35,249,990,964.8,25.2,0.123,0.0137,0.000542,0.137,0.00544,1,0.227,0.364,0.0145,24.8,0.957,0.98,0.938,49,48,48,1150
2019-01-12,2018,4,15,12,287.7,0.68,5,Dry,29,5,4,2,33,73,0.25,214.7,0.75,214.7,0,0,0,0,-2,2,29,5,4,0,35,253,990,964.9,25.1,0.125,0.014,0.000557,0.139,0.00552,1,0.232,0.371,0.0148,24.8,0.957,0.98,0.938,49.9,48.2,48.2,1160
2019-01-13,2018,4,15,13,291.8,0.68,5,Dry,29,5,4,2,33,73,0.25,218.8,0.75,218.8,0,0,0,0,-2,2,29,5,4,0,35,257,990,964.9,25.1,0.126,0.0143,0.000571,0.141,0.00559,1,0.238,0.378,0.0151,24.8,0.958,0.98,0.939,50.9,48.2,48.2,1160
2019-01-14,2018,4,16,14,296.99,0.67,5,Dry,29,5,4,2,33,73,0.25,224,0.75,224,0,0,0,0,-2,2,29,5,4,0,35,262,990,964.9,25.1,0.128,0.0148,0.000589,0.143,0.00569,1,0.245,0.388,0.0154,24.7,0.959,0.98,0.94,52.1,48.2,48.2,1160
2019-01-15,2018,4,16,15,299.46,0.66,5,Dry,29,5,4,2,33,73,0.24,226.5,0.76,226.5,0,0,0,0,-2,2,29,5,4,0,35,264,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00573,1,0.248,0.392,0.0156,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2019-01-16,2018,4,16,16,299.73,0.66,5,Dry,29,5,4,2,33,73,0.24,226.7,0.76,226.7,0,0,0,0,-2,2,29,5,4,0,35,265,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00574,1,0.249,0.393,0.0156,24.7,0.959,0.98,0.94,52.7,48.2,48.2,1160
2019-01-17,2018,4,16,17,303.28,0.66,5,Dry,29,5,4,2,33,73,0.24,230.3,0.76,230.3,0,0,0,0,-2,2,29,5,4,0,35,268,990,964.9,25.1,0.13,0.0153,0.000611,0.146,0.0058,2,0.0979,0.243,0.00971,24.8,0.923,0.97,0.895,25.9,25.1,50.2,1210
2019-01-18,2018,4,16,18,306.84,0.65,5,Dry,29,5,4,2,33,73,0.24,233.8,0.76,233.8,0,0,0,0,-2,2,29,5,4,0,35,272,990,964.9,25.1,0.131,0.0156,0.000623,0.147,0.00587,2,0.1,0.247,0.00987,24.8,0.924,0.97,0.896,26.3,25.5,51,1220
2019-01-19,2018,4,16,19,309.85,0.65,5,Dry,29,5,4,2,33,73,0.24,236.8,0.76,236.8,0,0,0,0,-2,2,29,5,4,0,35,275,990,964.9,25.1,0.133,0.0159,0.000634,0.148,0.00592,2,0.102,0.251,0.01,24.8,0.925,0.97,0.897,26.6,25.8,51.7,1240
2019-01-20,2018,4,16,20,314.49,0.64,5,Dry,29,5,4,2,33,73,0.23,241.5,0.77,241.5,0,0,0,0,-2,2,29,5,4,0,35,279,990,965,25,0.134,0.0163,0.00065,0.15,0.00601,2,0.106,0.256,0.0102,24.8,0.927,0.97,0.899,27.2,26.4,52.7,1270
2019-01-21,2018,4,17,21,322.42,0.63,5,Dry,29,5,4,2,33,73,0.23,249.4,0.77,249.4,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.017,0.000678,0.154,0.00616,2,0.111,0.265,0.0106,24.7,0.929,0.97,0.901,28.1,27.3,54.5,1310
2019-01-22,2018,4,17,22,330.35,0.63,5,Dry,29,5,4,2,33,73,0.22,257.4,0.78,257.4,0,0,0,0,-2,2,29,5,4,0,35,295,990,965.1,24.9,0.14,0.0205,0.00082,0.16,0.00642,2,0.116,0.276,0.0111,24.7,0.931,0.97,0.903,29,28.1,56.2,1350
2019-01-23,2018,4,17,23,336.1,0.62,5,Dry,29,5,4,2,33,73,0.22,263.1,0.78,263.1,0,0,0,0,-2,2,29,5,4,0,35,301,990,965.1,24.9,0.142,0.0232,0.00093,0.165,0.00662,2,0.12,0.285,0.0114,24.6,0.932,0.97,0.904,29.6,28.7,57.5,1380
2019-01-24,2018,4,17,24,341.84,0.61,5,Dry,29,5,4,2,33,73,0.21,268.8,0.79,268.8,0,0,0,0,-2,2,29,5,4,0,35,307,990,965.1,24.9,0.144,0.0259,0.00104,0.17,0.00682,2,0.124,0.294,0.0118,24.6,0.933,0.97,0.905,30.3,29.4,58.7,1410
2019-01-25,2018,4,17,25,350.31,0.6,5,Dry,29,5,4,2,33,73,0.21,277.3,0.79,277.3,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.2,24.8,0.147,0.0299,0.0012,0.177,0.00711,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.3,60.5,1450
2019-01-26,2018,4,17,26,359.34,0.59,5,Dry,29,5,4,2,33,73,0.2,286.3,0.8,286.3,0,0,0,0,-2,2,29,5,4,0,35,324,990,965.2,24.8,0.15,0.0342,0.00138,0.184,0.00742,2,0.136,0.32,0.0129,24.5,0.937,0.97,0.909,32.2,31.3,62.5,1500
2019-01-27,2018,4,17,27,369.46,0.59,5,Dry,29,5,4,2,33,73,0.2,296.5,0.8,296.5,0,0,0,0,-2,2,29,5,4,0,35,334,990,965.2,24.8,0.154,0.0389,0.00157,0.193,0.00778,2,0.143,0.335,0.0135,24.4,0.939,0.97,0.911,33.3,32.3,64.7,1550
2019-01-28,2018,4,18,28,383.4,0.57,5,Dry,29,5,4,2,33,73,0.19,310.4,0.81,310.4,0,0,0,0,-2,2,29,5,4,0,35,348,990,965.3,24.7,0.158,0.0455,0.00184,0.204,0.00826,2,0.152,0.356,0.0144,24.3,0.942,0.97,0.914,34.9,33.8,67.7,1620
2019-01-29,2018,4,18,29,397.89,0.56,5,Dry,29,5,4,2,33,73,0.18,324.9,0.82,324.9,0,0,0,0,-2,2,29,5,4,0,35,363,990,965.4,24.6,0.164,0.0523,0.00213,0.216,0.00877,2,0.162,0.378,0.0153,24.2,0.944,0.97,0.916,36.5,35.4,70.7,1700
2019-01-30,2018,4,18,30,412.93,0.55,5,Dry,29,5,4,2,33,73,0.18,339.9,0.82,339.9,0,0,0,0,-2,2,29,5,4,0,35,378,990,965.5,24.5,0.169,0.0594,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38.1,37,74,1780
2019-01-31,2018,4,18,31,425.78,0.54,5,Dry,29,5,4,2,33,73,0.17,352.8,0.83,352.8,0,0,0,0,-2,2,29,5,4,0,35,391,990,965.5,24.5,0.173,0.0655,0.00268,0.239,0.00976,2,0.181,0.42,0.0171,24.1,0.949,0.975,0.925,39.5,38.5,77,1850
2019-02-01,2018,5,18,32,438.64,0.53,5,Dry,31,6,4,3,41,85,0.19,353.6,0.81,353.6,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.0659,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
2019-02-02,2018,5,18,33,454.22,0.52,5,Dry,31,6,4,3,41,85,0.19,369.2,0.81,369.2,0,0,0,0,-3,3,31,6,4,0,44,410,990,965.6,24.4,0.18,0.0733,0.00301,0.254,0.0104,2,0.192,0.445,0.0183,23.9,0.951,0.979,0.931,41.2,40.3,80.6,1930
2019-02-03,2018,5,18,34,469.81,0.51,5,Dry,31,6,4,3,41,85,0.18,384.8,0.82,384.8,0,0,0,0,-3,3,31,6,4,0,44,426,990,965.7,24.3,0.186,0.0806,0.00332,0.266,0.011,2,0.202,0.469,0.0193,23.8,0.953,0.98,0.934,42.8,42,83.9,2010
2019-02-04,2018,5,19,35,485.39,0.5,5,Dry,31,6,4,3,41,85,0.17,400.4,0.82,400.4,0,0,0,0,-3,3,31,6,4,0,44,441,990,965.8,24.2,0.191,0.088,0.00363,0.279,0.0115,2,0.213,0.492,0.0203,23.7,0.955,0.98,0.936,44.5,43.6,87.2,2090
2019-02-05,2018,5,19,36,502.07,0.49,5,Dry,31,6,4,3,41,85,0.17,417.1,0.83,417.1,0,0,0,0,-3,3,31,6,4,0,44,458,990,965.9,24.1,0.197,0.0959,0.00397,0.293,0.0121,2,0.224,0.517,0.0214,23.6,0.956,0.98,0.937,46.2,45.3,90.5,2170
2019-02-06,2018,5,19,37,517.66,0.48,5,Dry,31,6,4,3,41,85,0.16,432.7,0.84,432.7,0,0,0,0,-3,3,31,6,4,0,44,474,990,965.9,24.1,0.203,0.103,0.00429,0.306,0.0127,2,0.235,0.54,0.0225,23.5,0.957,0.98,0.938,47.8,46.8,93.6,2250
2019-02-07,2018,5,19,38,531.06,0.47,5,Dry,31,6,4,3,41,85,0.16,446.1,0.84,446.1,0,0,0,0,-3,3,31,6,4,0,44,487,990,966,24,0.207,0.11,0.00456,0.317,0.0132,2,0.244,0.561,0.0233,23.4,0.958,0.98,0.939,49.1,48.2,96.3,2310
2019-02-08,2018,5,19,39,542.27,0.46,5,Dry,31,6,4,3,41,85,0.16,457.3,0.84,457.3,0,0,0,0,-3,3,31,6,4,0,44,498,990,966,24,0.211,0.115,0.00479,0.326,0.0136,2,0.251,0.577,0.0241,23.4,0.958,0.98,0.938,50.2,48.2,96.4,2310
2019-02-09,2018,5,19,40,556.21,0.46,5,Dry,31,6,4,3,41,85,0.15,471.2,0.85,471.2,0,0,0,0,-3,3,31,6,4,0,44,512,990,966.1,23.9,0.218,0.121,0.00508,0.339,0.0142,2,0.261,0.6,0.0251,23.3,0.957,0.98,0.937,51.5,48.2,96.4,2310
2019-02-10,2018,5,19,41,571.8,0.45,5,Dry,31,6,4,3,41,85,0.15,486.8,0.85,486.8,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.226,0.129,0.0054,0.355,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.916,35,34,102,2450
2019-02-11,2018,5,20,42,587.93,0.44,5,Dry,31,6,4,3,41,85,0.14,502.9,0.85,502.9,0,0,0,0,-3,3,31,6,4,0,44,544,990,966.2,23.8,0.236,0.137,0.00577,0.373,0.0157,3,0.169,0.541,0.0228,23.2,0.946,0.97,0.918,36.1,35,105,2520
2019-02-12,2018,5,20,43,605.16,0.43,5,Dry,31,6,4,3,41,85,0.14,520.2,0.86,520.2,0,0,0,0,-3,3,31,6,4,0,44,561,990,966.3,23.7,0.245,0.148,0.00627,0.394,0.0166,3,0.177,0.57,0.0241,23.1,0.948,0.97,0.92,37.3,36.1,108,2600
2019-02-13,2018,5,20,44,624.57,0.42,5,Dry,31,6,4,3,41,85,0.14,539.6,0.86,539.6,0,0,0,0,-3,3,31,6,4,0,44,581,990,966.4,23.6,0.256,0.161,0.00684,0.418,0.0177,3,0.185,0.603,0.0256,23,0.95,0.973,0.924,38.5,37.5,112,2700
2019-02-14,2018,5,20,45,642.35,0.42,5,Dry,31,6,4,3,41,85,0.13,557.4,0.87,557.4,0,0,0,0,-3,3,31,6,4,0,44,598,990,966.5,23.5,0.267,0.173,0.00737,0.44,0.0187,3,0.193,0.633,0.0269,22.9,0.951,0.975,0.928,39.7,38.7,116,2790
2019-02-15,2018,5,20,46,661.21,0.41,5,Dry,31,6,4,3,41,85,0.13,576.2,0.87,576.2,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.186,0.00793,0.463,0.0197,3,0.202,0.665,0.0284,22.8,0.953,0.978,0.932,40.9,40,120,2880
2019-02-16,2018,5,20,47,681.72,0.4,5,Dry,31,6,4,3,41,85,0.13,596.7,0.88,596.7,0,0,0,0,-3,3,31,6,4,0,44,638,990,966.6,23.4,0.289,0.2,0.00854,0.489,0.0209,3,0.211,0.7,0.0299,22.7,0.954,0.98,0.935,42.2,41.4,124,2980
2019-02-17,2018,5,20,48,700.59,0.39,5,Dry,31,6,4,3,41,85,0.12,615.6,0.88,615.6,0,0,0,0,-3,3,31,6,4,0,44,657,990,966.7,23.3,0.3,0.212,0.00911,0.512,0.022,3,0.22,0.731,0.0314,22.6,0.955,0.98,0.936,43.4,42.5,128,3060
2019-02-18,2018,5,21,49,724.92,0.38,5,Dry,31,6,4,3,41,85,0.12,639.9,0.88,639.9,0,0,0,0,-3,3,31,6,4,0,44,681,990,966.8,23.2,0.313,0.228,0.00985,0.542,0.0234,3,0.23,0.772,0.0333,22.4,0.956,0.98,0.937,44.9,44,132,3160
2019-02-19,2018,5,21,50,750.35,0.37,5,Dry,31,6,4,3,41,85,0.11,665.4,0.89,665.4,0,0,0,0,-3,3,31,6,4,0,44,706,990,966.9,23.1,0.328,0.245,0.0106,0.573,0.0248,3,0.242,0.815,0.0353,22.3,0.957,0.98,0.938,46.4,45.5,136,3270
2019-02-20,2018,5,21,51,771.69,0.36,5,Dry,31,6,4,3,41,85,0.11,686.7,0.89,686.7,0,0,0,0,-3,3,31,6,4,0,44,728,990,967,23,0.34,0.26,0.0113,0.6,0.0261,3,0.252,0.851,0.037,22.2,0.957,0.98,0.938,47.6,46.7,140,3360
2019-02-21,2018,5,21,52,785.19,0.36,5,Dry,31,6,4,3,41,85,0.11,700.2,0.89,700.2,0,0,0,0,-3,3,31,6,4,0,44,741,990,967,23,0.348,0.269,0.0117,0.616,0.0269,3,0.258,0.874,0.0381,22.1,0.957,0.98,0.938,48.4,47.4,142,3410
2019-02-22,2018,5,21,53,802.16,0.35,5,Dry,31,6,4,3,41,85,0.11,717.2,0.89,717.2,0,0,0,0,-3,3,31,6,4,0,44,758,990,967.1,22.9,0.357,0.28,0.0122,0.637,0.0278,3,0.265,0.903,0.0394,22,0.957,0.98,0.938,49.3,48.2,145,3470
2019-02-23,2018,5,21,54,821.24,0.34,5,Dry,31,6,4,3,41,85,0.1,736.2,0.9,736.2,0,0,0,0,-3,3,31,6,4,0,44,777,990,967.2,22.8,0.368,0.293,0.0128,0.661,0.029,3,0.274,0.935,0.041,21.9,0.957,0.98,0.938,50.4,48.2,145,3470
2019-02-24,2018,5,21,55,838.06,0.33,5,Dry,31,6,4,3,41,85,0.1,753.1,0.9,753.1,0,0,0,0,-3,3,31,6,4,0,44,794,990,967.3,22.7,0.382,0.303,0.0133,0.685,0.0301,3,0.281,0.966,0.0425,21.8,0.957,0.98,0.938,51.3,48.2,145,3470
2019-02-25,2018,5,22,56,855.79,0.33,5,Dry,31,6,4,3,41,85,0.099,770.8,0.9,770.8,0,0,0,0,-3,3,31,6,4,0,44,812,990,967.3,22.7,0.398,0.312,0.0138,0.71,0.0313,3,0.286,0.996,0.0439,21.7,0.956,0.98,0.937,52.2,48.2,145,3470
2019-02-26,2018,5,22,57,870.14,0.32,5,Dry,31,6,4,3,41,85,0.098,785.1,0.9,785.1,0,0,0,0,-3,3,31,6,4,0,44,826,990,967.4,22.6,0.411,0.319,0.0141,0.73,0.0323,4,0.207,0.938,0.0415,21.7,0.953,0.976,0.93,39.8,38.8,155,3720
2019-02-27,2018,5,22,58,884.93,0.32,5,Dry,31,6,4,3,41,85,0.096,799.9,0.9,799.9,0,0,0,0,-3,3,31,6,4,0,44,841,990,967.4,22.6,0.425,0.326,0.0145,0.751,0.0333,4,0.212,0.963,0.0427,21.6,0.954,0.977,0.931,40.4,39.5,158,3790
2019-02-28,2018,5,22,59,904.54,0.31,5,Dry,31,6,4,3,41,85,0.094,819.5,0.91,819.5,0,0,0,0,-3,3,31,6,4,0,44,861,990,967.5,22.5,0.443,0.336,0.0149,0.778,0.0346,4,0.219,0.997,0.0444,21.5,0.954,0.979,0.934,41.2,40.3,161,3870
2019-03-01,2018,6,22,60,924.78,0.31,4,Mod_Dry,41,8,7,6,67,129,0.14,795.8,0.86,795.8,0,0,0,0,-6,6,41,8,7,0,73,852,990,967.6,22.4,0.435,0.324,0.0145,0.759,0.0339,4,0.211,0.97,0.0433,21.4,0.953,0.976,0.93,39.9,38.9,156,3730
2019-03-02,2018,6,22,61,945.58,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,816.6,0.86,816.6,0,0,0,0,-6,6,41,8,7,0,73,873,990,967.7,22.3,0.454,0.334,0.015,0.788,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2019-03-03,2018,6,22,62,966.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2019-03-04,2018,6,23,63,988.77,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,859.8,0.87,859.8,0,0,0,0,-6,6,41,8,7,0,73,916,990,967.9,22.1,0.493,0.355,0.016,0.848,0.0383,4,0.233,1.08,0.0488,21.1,0.955,0.98,0.936,42.4,41.5,166,3990
2019-03-05,2018,6,23,64,1011.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2019-03-06,2018,6,23,65,1033.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,904.9,0.88,904.9,0,0,0,0,-6,6,41,8,7,0,73,961,990,968,22,0.534,0.377,0.0171,0.911,0.0414,4,0.248,1.16,0.0527,20.8,0.955,0.98,0.936,44.2,43.3,173,4150
2019-03-07,2018,6,23,66,1051.8,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,922.9,0.88,922.9,0,0,0,0,-6,6,41,8,7,0,73,979,990,968.1,21.9,0.551,0.386,0.0176,0.937,0.0427,4,0.254,1.19,0.0543,20.7,0.955,0.98,0.936,44.9,44,176,4220
2019-03-08,2018,6,23,67,1070.1,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,941.1,0.88,941.1,0,0,0,0,-6,6,41,8,7,0,73,997,990,968.1,21.9,0.568,0.394,0.018,0.962,0.044,4,0.26,1.22,0.0559,20.7,0.956,0.98,0.936,45.5,44.6,179,4280
2019-03-09,2018,6,23,68,1088.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,959.6,0.88,959.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2019-03-10,2018,6,23,69,1096.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,967.6,0.88,967.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2019-03-11,2018,6,24,70,1104.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-12,2018,6,24,71,1112.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2019-03-13,2018,6,24,72,1115.4,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,986.4,0.88,986.4,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.614,0.416,0.0192,1.03,0.0474,4,0.275,1.31,0.0601,20.4,0.956,0.98,0.936,47.2,46.3,185,4440
2019-03-14,2018,6,24,73,1112.7,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,983.7,0.88,983.7,0,0,0,0,-6,6,41,8,7,0,73,1040,990,968.3,21.7,0.61,0.415,0.0191,1.03,0.0471,4,0.274,1.3,0.0598,20.4,0.956,0.98,0.936,47.1,46.2,185,4430
2019-03-15,2018,6,24,74,1104.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,975.6,0.88,975.6,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.599,0.411,0.0189,1.01,0.0464,4,0.272,1.28,0.0589,20.5,0.956,0.98,0.936,46.8,45.9,184,4410
2019-03-16,2018,6,24,75,1096.6,0.26,4,Mod_Dry,41,8,7,6,67,129,0.12,967.6,0.88,967.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.592,0.407,0.0187,0.999,0.0458,4,0.269,1.27,0.0582,20.5,0.956,0.98,0.936,46.5,45.6,182,4380
2019-03-17,2018,6,24,76,1088.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,959.6,0.88,959.6,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.585,0.403,0.0185,0.988,0.0453,4,0.266,1.25,0.0575,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
2019-03-18,2018,6,25,77,1080.6,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,951.6,0.88,951.6,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.577,0.4,0.0183,0.977,0.0447,4,0.264,1.24,0.0568,20.6,0.956,0.98,0.936,45.9,45,180,4320
2019-03-19,2018,6,25,78,1067.5,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,938.5,0.88,938.5,0,0,0,0,-6,6,41,8,7,0,73,994,990,968.1,21.9,0.565,0.393,0.018,0.958,0.0438,4,0.259,1.22,0.0556,20.7,0.956,0.98,0.936,45.4,44.5,178,4280
2019-03-20,2018,6,25,79,1054.4,0.27,4,Mod_Dry,41,8,7,6,67,129,0.12,925.4,0.88,925.4,0,0,0,0,-6,6,41,8,7,0,73,981,990,968.1,21.9,0.553,0.387,0.0176,0.94,0.0429,4,0.255,1.2,0.0545,20.7,0.955,0.98,0.936,45,44.1,176,4230
2019-03-21,2018,6,25,80,1041.5,0.28,4,Mod_Dry,41,8,7,6,67,129,0.12,912.5,0.88,912.5,0,0,0,0,-6,6,41,8,7,0,73,969,990,968,22,0.542,0.381,0.0173,0.922,0.042,4,0.25,1.17,0.0534,20.8,0.955,0.98,0.936,44.5,43.6,174,4180
2019-03-22,2018,6,25,81,1028.8,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,899.8,0.88,899.8,0,0,0,0,-6,6,41,8,7,0,73,956,990,968,22,0.53,0.374,0.017,0.904,0.0411,4,0.246,1.15,0.0523,20.9,0.955,0.98,0.936,44,43.1,172,4140
2019-03-23,2018,6,25,82,1011.1,0.28,4,Mod_Dry,41,8,7,6,67,129,0.13,882.1,0.87,882.1,0,0,0,0,-6,6,41,8,7,0,73,938,990,967.9,22.1,0.514,0.366,0.0166,0.88,0.0399,4,0.24,1.12,0.0507,20.9,0.955,0.98,0.936,43.3,42.4,170,4070
2019-03-24,2018,6,25,83,998.63,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,869.6,0.87,869.6,0,0,0,0,-6,6,41,8,7,0,73,926,990,967.9,22.1,0.502,0.36,0.0163,0.862,0.039,4,0.236,1.1,0.0497,21,0.955,0.98,0.936,42.8,41.9,168,4020
2019-03-25,2018,6,26,84,986.32,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,857.3,0.87,857.3,0,0,0,0,-6,6,41,8,7,0,73,913,990,967.8,22.2,0.491,0.354,0.016,0.845,0.0381,4,0.232,1.08,0.0486,21.1,0.955,0.98,0.935,42.3,41.4,166,3980
2019-03-26,2018,6,26,85,974.15,0.29,4,Mod_Dry,41,8,7,6,67,129,0.13,845.1,0.87,845.1,0,0,0,0,-6,6,41,8,7,0,73,901,990,967.8,22.2,0.48,0.348,0.0157,0.828,0.0373,4,0.228,1.06,0.0475,21.1,0.954,0.98,0.935,41.8,41,164,3930
2019-03-27,2018,6,26,86,966.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,837.9,0.87,837.9,0,0,0,0,-6,6,41,8,7,0,73,894,990,967.8,22.2,0.473,0.345,0.0155,0.818,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2019-03-28,2018,6,26,87,959.75,0.3,4,Mod_Dry,41,8,7,6,67,129,0.13,830.8,0.87,830.8,0,0,0,0,-6,6,41,8,7,0,73,887,990,967.7,22.3,0.467,0.341,0.0153,0.808,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-03-29,2018,6,26,88,952.64,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,823.6,0.86,823.6,0,0,0,0,-6,6,41,8,7,0,73,880,990,967.7,22.3,0.46,0.338,0.0151,0.798,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2019-03-30,2018,6,26,89,950.28,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,821.3,0.86,821.3,0,0,0,0,-6,6,41,8,7,0,73,877,990,967.7,22.3,0.458,0.336,0.0151,0.795,0.0356,4,0.22,1.01,0.0455,21.3,0.954,0.978,0.933,40.9,40,160,3840
2019-03-31,2018,6,26,90,947.93,0.3,4,Mod_Dry,41,8,7,6,67,129,0.14,818.9,0.86,818.9,0,0,0,0,-6,6,41,8,7,0,73,875,990,967.7,22.3,0.456,0.335,0.015,0.791,0.0355,4,0.219,1.01,0.0453,21.3,0.954,0.978,0.932,40.8,39.9,159,3830
2019-04-01,2018,7,27,91,950.28,0.3,5,Dry,40,10,8,5,62,125,0.13,825.3,0.87,825.3,0,0,0,0,-5,5,40,10,8,0,67,883,990,967.7,22.3,0.464,0.338,0.0152,0.802,0.036,4,0.221,1.02,0.0459,21.3,0.954,0.978,0.933,41.1,40.2,161,3860
2019-04-02,2018,7,27,92,952.64,0.3,5,Dry,40,10,8,5,62,125,0.13,827.6,0.87,827.6,0,0,0,0,-5,5,40,10,8,0,67,886,990,967.7,22.3,0.466,0.34,0.0152,0.805,0.0361,4,0.222,1.03,0.0461,21.3,0.954,0.979,0.933,41.2,40.3,161,3870
2019-04-03,2018,7,27,93,955,0.3,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-04-04,2018,7,27,94,957.38,0.3,5,Dry,40,10,8,5,62,125,0.13,832.4,0.87,832.4,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.47,0.342,0.0154,0.812,0.0365,4,0.223,1.04,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2019-04-05,2018,7,27,95,955,0.3,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-04-06,2018,7,27,96,957.38,0.3,5,Dry,40,10,8,5,62,125,0.13,832.4,0.87,832.4,0,0,0,0,-5,5,40,10,8,0,67,890,990,967.7,22.3,0.47,0.342,0.0154,0.812,0.0365,4,0.223,1.04,0.0465,21.2,0.954,0.979,0.934,41.3,40.5,162,3890
2019-04-07,2018,7,27,97,964.53,0.3,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2019-04-08,2018,7,28,98,966.93,0.3,5,Dry,40,10,8,5,62,125,0.13,841.9,0.87,841.9,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2019-04-09,2018,7,28,99,969.33,0.29,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2019-04-10,2018,7,28,100,971.74,0.29,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2019-04-11,2018,7,28,101,974.15,0.29,5,Dry,40,10,8,5,62,125,0.13,849.1,0.87,849.1,0,0,0,0,-5,5,40,10,8,0,67,907,990,967.8,22.2,0.485,0.35,0.0158,0.835,0.0376,4,0.229,1.06,0.0479,21.1,0.954,0.98,0.935,42,41.2,165,3950
2019-04-12,2018,7,28,102,971.74,0.29,5,Dry,40,10,8,5,62,125,0.13,846.7,0.87,846.7,0,0,0,0,-5,5,40,10,8,0,67,905,990,967.8,22.2,0.483,0.349,0.0157,0.832,0.0375,4,0.228,1.06,0.0477,21.2,0.954,0.98,0.935,41.9,41.1,164,3940
2019-04-13,2018,7,28,103,969.33,0.29,5,Dry,40,10,8,5,62,125,0.13,844.3,0.87,844.3,0,0,0,0,-5,5,40,10,8,0,67,902,990,967.8,22.2,0.481,0.348,0.0156,0.829,0.0373,4,0.227,1.06,0.0475,21.2,0.954,0.98,0.935,41.8,41,164,3930
2019-04-14,2018,7,28,104,966.93,0.3,5,Dry,40,10,8,5,62,125,0.13,841.9,0.87,841.9,0,0,0,0,-5,5,40,10,8,0,67,900,990,967.8,22.2,0.479,0.346,0.0156,0.825,0.0371,4,0.227,1.05,0.0473,21.2,0.954,0.98,0.935,41.7,40.9,163,3920
2019-04-15,2018,7,29,105,964.53,0.3,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2019-04-16,2018,7,29,106,962.14,0.3,5,Dry,40,10,8,5,62,125,0.13,837.1,0.87,837.1,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2019-04-17,2018,7,29,107,964.53,0.3,5,Dry,40,10,8,5,62,125,0.13,839.5,0.87,839.5,0,0,0,0,-5,5,40,10,8,0,67,898,990,967.8,22.2,0.477,0.345,0.0155,0.822,0.037,4,0.226,1.05,0.0471,21.2,0.954,0.98,0.935,41.6,40.8,163,3910
2019-04-18,2018,7,29,108,962.14,0.3,5,Dry,40,10,8,5,62,125,0.13,837.1,0.87,837.1,0,0,0,0,-5,5,40,10,8,0,67,895,990,967.7,22.3,0.474,0.344,0.0155,0.819,0.0368,4,0.225,1.04,0.0469,21.2,0.954,0.979,0.934,41.5,40.7,163,3900
2019-04-19,2018,7,29,109,955,0.3,5,Dry,40,10,8,5,62,125,0.13,830,0.87,830,0,0,0,0,-5,5,40,10,8,0,67,888,990,967.7,22.3,0.468,0.341,0.0153,0.809,0.0363,4,0.223,1.03,0.0463,21.2,0.954,0.979,0.934,41.3,40.4,161,3880
2019-04-20,2018,7,29,110,947.93,0.3,5,Dry,40,10,8,5,62,125,0.13,822.9,0.87,822.9,0,0,0,0,-5,5,40,10,8,0,67,881,990,967.7,22.3,0.461,0.337,0.0151,0.799,0.0358,4,0.22,1.02,0.0457,21.3,0.954,0.978,0.933,41,40.1,160,3850
2019-04-21,2018,7,29,111,940.91,0.3,5,Dry,40,10,8,5,62,125,0.13,815.9,0.87,815.9,0,0,0,0,-5,5,40,10,8,0,67,874,990,967.7,22.3,0.455,0.334,0.0149,0.789,0.0353,4,0.218,1.01,0.0451,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
2019-04-22,2018,7,30,112,938.59,0.3,5,Dry,40,10,8,5,62,125,0.13,813.6,0.87,813.6,0,0,0,0,-5,5,40,10,8,0,67,872,990,967.7,22.3,0.453,0.333,0.0149,0.786,0.0352,4,0.217,1,0.0449,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
2019-04-23,2018,7,30,113,936.27,0.3,5,Dry,40,10,8,5,62,125,0.13,811.3,0.87,811.3,0,0,0,0,-5,5,40,10,8,0,67,869,990,967.6,22.4,0.451,0.332,0.0148,0.782,0.035,4,0.216,0.999,0.0447,21.4,0.954,0.977,0.932,40.5,39.6,158,3800
2019-04-24,2018,7,30,114,929.35,0.31,5,Dry,40,10,8,5,62,125,0.14,804.4,0.86,804.4,0,0,0,0,-5,5,40,10,8,0,67,862,990,967.6,22.4,0.444,0.328,0.0147,0.773,0.0345,4,0.214,0.987,0.0441,21.4,0.953,0.977,0.931,40.2,39.3,157,3770
2019-04-25,2018,7,30,115,922.5,0.31,5,Dry,40,10,8,5,62,125,0.14,797.5,0.86,797.5,0,0,0,0,-5,5,40,10,8,0,67,856,990,967.6,22.4,0.438,0.325,0.0145,0.763,0.0341,4,0.212,0.975,0.0435,21.4,0.953,0.976,0.93,40,39,156,3740
2019-04-26,2018,7,30,116,915.71,0.31,5,Dry,40,10,8,5,62,125,0.14,790.7,0.86,790.7,0,0,0,0,-5,5,40,10,8,0,67,849,990,967.6,22.4,0.432,0.322,0.0143,0.754,0.0336,4,0.209,0.963,0.0429,21.5,0.953,0.975,0.929,39.7,38.7,155,3710
2019-04-27,2018,7,30,117,908.99,0.31,5,Dry,40,10,8,5,62,125,0.14,784,0.86,784,0,0,0,0,-5,5,40,10,8,0,67,842,990,967.5,22.5,0.426,0.318,0.0142,0.744,0.0331,4,0.207,0.951,0.0423,21.5,0.953,0.975,0.928,39.4,38.4,154,3690
2019-04-28,2018,7,30,118,902.33,0.31,5,Dry,40,10,8,5,62,125,0.14,777.3,0.86,777.3,0,0,0,0,-5,5,40,10,8,0,67,835,990,967.5,22.5,0.42,0.315,0.014,0.735,0.0327,3,0.287,1.02,0.0454,21.5,0.956,0.98,0.937,52.2,48.2,145,3470
2019-04-29,2018,7,31,119,895.74,0.31,5,Dry,40,10,8,5,62,125,0.14,770.7,0.86,770.7,0,0,0,0,-5,5,40,10,8,0,67,829,990,967.5,22.5,0.414,0.312,0.0139,0.726,0.0322,3,0.286,1.01,0.0449,21.5,0.956,0.98,0.937,51.8,48.2,145,3470
2019-04-30,2018,7,31,120,889.23,0.32,5,Dry,40,10,8,5,62,125,0.14,764.2,0.86,764.2,0,0,0,0,-5,5,40,10,8,0,67,822,990,967.5,22.5,0.408,0.309,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
2019-05-01,2018,8,31,121,882.79,0.32,5,Dry,42,9,8,6,82,147,0.17,735.8,0.83,735.8,0,0,0,0,-6,6,42,9,8,0,88,795,990,967.4,22.6,0.383,0.293,0.013,0.675,0.0299,3,0.274,0.949,0.042,21.6,0.957,0.98,0.938,49.8,48.2,145,3470
2019-05-02,2018,8,31,122,876.42,0.32,5,Dry,42,9,8,6,82,147,0.17,729.4,0.83,729.4,0,0,0,0,-6,6,42,9,8,0,88,788,990,967.4,22.6,0.377,0.288,0.0128,0.665,0.0294,3,0.271,0.936,0.0414,21.7,0.957,0.98,0.938,49.4,48.2,145,3470
2019-05-03,2018,8,31,123,870.14,0.32,5,Dry,42,9,8,6,82,147,0.17,723.1,0.83,723.1,0,0,0,0,-6,6,42,9,8,0,88,782,990,967.4,22.6,0.371,0.284,0.0126,0.655,0.029,3,0.268,0.923,0.0408,21.7,0.957,0.98,0.938,49.1,48.1,144,3460
2019-05-04,2018,8,31,124,863.93,0.32,5,Dry,42,9,8,6,82,147,0.17,716.9,0.83,716.9,0,0,0,0,-6,6,42,9,8,0,88,776,990,967.4,22.6,0.367,0.28,0.0124,0.647,0.0286,3,0.265,0.913,0.0403,21.7,0.957,0.98,0.938,48.7,47.8,143,3440
2019-05-05,2018,8,31,125,857.81,0.33,5,Dry,42,9,8,6,82,147,0.17,710.8,0.83,710.8,0,0,0,0,-6,6,42,9,8,0,88,770,990,967.3,22.7,0.364,0.276,0.0122,0.64,0.0282,3,0.262,0.902,0.0398,21.8,0.957,0.98,0.938,48.4,47.4,142,3410
2019-05-06,2018,8,32,126,851.78,0.33,5,Dry,42,9,8,6,82,147,0.17,704.8,0.83,704.8,0,0,0,0,-6,6,42,9,8,0,88,764,990,967.3,22.7,0.361,0.272,0.012,0.632,0.0279,3,0.26,0.892,0.0393,21.8,0.957,0.98,0.938,48.1,47.1,141,3390
2019-05-07,2018,8,32,127,845.83,0.33,5,Dry,42,9,8,6,82,147,0.17,698.8,0.83,698.8,0,0,0,0,-6,6,42,9,8,0,88,758,990,967.3,22.7,0.357,0.268,0.0118,0.625,0.0275,3,0.257,0.882,0.0388,21.8,0.957,0.98,0.938,47.7,46.8,140,3370
2019-05-08,2018,8,32,128,839.99,0.33,5,Dry,42,9,8,6,82,147,0.17,693,0.82,693,0,0,0,0,-6,6,42,9,8,0,88,752,990,967.3,22.7,0.354,0.264,0.0116,0.618,0.0272,3,0.254,0.872,0.0384,21.9,0.957,0.98,0.938,47.4,46.5,139,3340
