date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2019-05-09,2018,8,32,129,834.24,0.33,5,Dry,42,9,8,6,82,147,0.18,687.2,0.82,687.2,0,0,0,0,-6,6,42,9,8,0,88,746,990,967.2,22.8,0.351,0.26,0.0114,0.611,0.0268,3,0.252,0.862,0.0379,21.9,0.957,0.98,0.938,47.1,46.1,138,3320
2019-05-10,2018,8,32,130,828.59,0.34,5,Dry,42,9,8,6,82,147,0.18,681.6,0.82,681.6,0,0,0,0,-6,6,42,9,8,0,88,741,990,967.2,22.8,0.347,0.256,0.0112,0.604,0.0265,3,0.249,0.853,0.0374,21.9,0.957,0.98,0.938,46.8,45.8,137,3300
2019-05-11,2018,8,32,131,823.06,0.34,5,Dry,42,9,8,6,82,147,0.18,676.1,0.82,676.1,0,0,0,0,-6,6,42,9,8,0,88,735,990,967.2,22.8,0.344,0.253,0.0111,0.597,0.0262,3,0.247,0.844,0.037,22,0.957,0.98,0.938,46.5,45.5,137,3280
2019-05-12,2018,8,32,132,814.09,0.34,5,Dry,42,9,8,6,82,147,0.18,667.1,0.82,667.1,0,0,0,0,-6,6,42,9,8,0,88,726,990,967.2,22.8,0.339,0.247,0.0108,0.586,0.0256,3,0.243,0.828,0.0363,22,0.957,0.98,0.938,45.9,45,135,3240
2019-05-13,2018,8,33,133,805.49,0.35,5,Dry,42,9,8,6,82,147,0.18,658.5,0.82,658.5,0,0,0,0,-6,6,42,9,8,0,88,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0356,22.1,0.956,0.98,0.937,45.4,44.5,134,3210
2019-05-14,2018,8,33,134,797.29,0.35,5,Dry,42,9,8,6,82,147,0.18,650.3,0.82,650.3,0,0,0,0,-6,6,42,9,8,0,88,709,990,967.1,22.9,0.33,0.235,0.0103,0.565,0.0247,3,0.235,0.8,0.0349,22.1,0.956,0.98,0.937,44.9,44,132,3170
2019-05-15,2018,8,33,135,789.56,0.35,5,Dry,42,9,8,6,82,147,0.19,642.6,0.81,642.6,0,0,0,0,-6,6,42,9,8,0,88,702,990,967.1,22.9,0.325,0.23,0.01,0.555,0.0242,3,0.232,0.787,0.0343,22.2,0.956,0.98,0.937,44.5,43.6,131,3140
2019-05-16,2018,8,33,136,782.41,0.36,5,Dry,42,9,8,6,82,147,0.19,635.4,0.81,635.4,0,0,0,0,-6,6,42,9,8,0,88,694,990,967,23,0.321,0.225,0.00981,0.547,0.0238,3,0.228,0.775,0.0337,22.2,0.956,0.98,0.936,44.1,43.2,130,3110
2019-05-17,2018,8,33,137,776,0.36,5,Dry,42,9,8,6,82,147,0.19,629,0.81,629,0,0,0,0,-6,6,42,9,8,0,88,688,990,967,23,0.318,0.221,0.00962,0.539,0.0234,3,0.226,0.764,0.0332,22.2,0.955,0.98,0.936,43.7,42.8,128,3080
2019-05-18,2018,8,33,138,770.04,0.36,5,Dry,42,9,8,6,82,147,0.19,623,0.81,623,0,0,0,0,-6,6,42,9,8,0,88,682,990,967,23,0.314,0.217,0.00943,0.531,0.0231,3,0.223,0.754,0.0328,22.3,0.955,0.98,0.936,43.3,42.4,127,3060
2019-05-19,2018,8,33,139,759.92,0.37,5,Dry,42,9,8,6,82,147,0.19,612.9,0.81,612.9,0,0,0,0,-6,6,42,9,8,0,88,672,990,966.9,23.1,0.308,0.21,0.00913,0.519,0.0225,3,0.218,0.737,0.032,22.3,0.955,0.98,0.936,42.7,41.9,126,3010
2019-05-20,2018,8,34,140,747.07,0.37,5,Dry,42,9,8,6,82,147,0.2,600.1,0.8,600.1,0,0,0,0,-6,6,42,9,8,0,88,659,990,966.9,23.1,0.301,0.202,0.00873,0.503,0.0218,3,0.213,0.715,0.031,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2019-05-21,2018,8,34,141,734.22,0.38,5,Dry,42,9,8,6,82,147,0.2,587.2,0.8,587.2,0,0,0,0,-6,6,42,9,8,0,88,646,990,966.8,23.2,0.294,0.193,0.00834,0.487,0.021,3,0.207,0.694,0.03,22.5,0.953,0.978,0.933,41.1,40.2,121,2900
2019-05-22,2018,8,34,142,721.37,0.38,5,Dry,42,9,8,6,82,147,0.2,574.4,0.8,574.4,0,0,0,0,-6,6,42,9,8,0,88,633,990,966.8,23.2,0.286,0.185,0.00796,0.471,0.0203,3,0.201,0.672,0.029,22.5,0.952,0.977,0.93,40.3,39.4,118,2830
2019-05-23,2018,8,34,143,708.52,0.39,5,Dry,42,9,8,6,82,147,0.21,561.5,0.79,561.5,0,0,0,0,-6,6,42,9,8,0,88,621,990,966.7,23.3,0.279,0.176,0.00757,0.455,0.0196,3,0.195,0.65,0.028,22.6,0.952,0.975,0.928,39.5,38.5,116,2770
2019-05-24,2018,8,34,144,695.67,0.39,5,Dry,42,9,8,6,82,147,0.21,548.7,0.79,548.7,0,0,0,0,-6,6,42,9,8,0,88,608,990,966.7,23.3,0.272,0.168,0.00718,0.439,0.0188,3,0.189,0.629,0.027,22.7,0.951,0.973,0.925,38.7,37.6,113,2710
2019-05-25,2018,8,34,145,683.36,0.4,5,Dry,42,9,8,6,82,147,0.21,536.4,0.79,536.4,0,0,0,0,-6,6,42,9,8,0,88,595,990,966.6,23.4,0.265,0.159,0.00682,0.424,0.0182,3,0.184,0.608,0.026,22.8,0.95,0.971,0.923,37.9,36.8,110,2650
2019-05-26,2018,8,34,146,671.06,0.4,5,Dry,42,9,8,6,82,147,0.22,524.1,0.78,524.1,0,0,0,0,-6,6,42,9,8,0,88,583,990,966.6,23.4,0.258,0.151,0.00645,0.409,0.0175,3,0.178,0.587,0.0251,22.8,0.949,0.97,0.92,37.1,36,108,2590
2019-05-27,2018,8,35,147,659.85,0.41,5,Dry,42,9,8,6,82,147,0.22,512.9,0.78,512.9,0,0,0,0,-6,6,42,9,8,0,88,572,990,966.5,23.5,0.251,0.144,0.00612,0.395,0.0168,3,0.173,0.568,0.0242,22.9,0.948,0.97,0.919,36.4,35.3,106,2540
2019-05-28,2018,8,35,148,648.09,0.41,5,Dry,42,9,8,6,82,147,0.23,501.1,0.77,501.1,0,0,0,0,-6,6,42,9,8,0,88,560,990,966.5,23.5,0.245,0.136,0.00577,0.381,0.0162,3,0.168,0.549,0.0233,23,0.946,0.97,0.918,35.6,34.5,104,2490
2019-05-29,2018,8,35,149,636.33,0.42,5,Dry,42,9,8,6,82,147,0.23,489.3,0.77,489.3,0,0,0,0,-6,6,42,9,8,0,88,548,990,966.4,23.6,0.238,0.13,0.00552,0.368,0.0156,2,0.273,0.641,0.0272,22.9,0.956,0.98,0.937,52.6,48.2,96.4,2310
2019-05-30,2018,8,35,150,625.12,0.42,5,Dry,42,9,8,6,82,147,0.23,478.1,0.77,478.1,0,0,0,0,-6,6,42,9,8,0,88,537,990,966.4,23.6,0.232,0.125,0.00528,0.356,0.0151,2,0.265,0.622,0.0263,23,0.956,0.98,0.937,51.5,48.2,96.4,2310
2019-05-31,2018,8,35,151,613.91,0.43,5,Dry,42,9,8,6,82,147,0.24,466.9,0.76,466.9,0,0,0,0,-6,6,42,9,8,0,88,526,990,966.4,23.6,0.225,0.119,0.00505,0.345,0.0146,2,0.258,0.602,0.0255,23,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-06-01,2018,9,35,152,603.79,0.43,5,Dry,39,9,7,5,59,119,0.2,484.8,0.8,484.8,0,0,0,0,-5,5,39,9,7,0,64,540,990,966.3,23.7,0.233,0.128,0.0054,0.361,0.0152,2,0.27,0.631,0.0266,23.1,0.956,0.98,0.937,52.4,48.2,96.4,2310
2019-06-02,2018,9,35,153,593.13,0.44,5,Dry,39,9,7,5,59,119,0.2,474.1,0.8,474.1,0,0,0,0,-5,5,39,9,7,0,64,529,990,966.3,23.7,0.227,0.123,0.00517,0.35,0.0147,2,0.263,0.613,0.0258,23.1,0.956,0.98,0.937,51.4,48.2,96.4,2310
2019-06-03,2018,9,36,154,583.01,0.44,5,Dry,39,9,7,5,59,119,0.2,464,0.8,464,0,0,0,0,-5,5,39,9,7,0,64,519,990,966.2,23.8,0.221,0.118,0.00496,0.339,0.0143,2,0.256,0.595,0.025,23.2,0.957,0.98,0.938,50.5,48.2,96.4,2310
2019-06-04,2018,9,36,155,573.99,0.45,5,Dry,39,9,7,5,59,119,0.21,455,0.79,455,0,0,0,0,-5,5,39,9,7,0,64,510,990,966.2,23.8,0.216,0.114,0.00478,0.33,0.0139,2,0.25,0.58,0.0243,23.2,0.958,0.98,0.939,49.7,48.2,96.4,2310
2019-06-05,2018,9,36,156,564.42,0.45,5,Dry,39,9,7,5,59,119,0.21,445.4,0.79,445.4,0,0,0,0,-5,5,39,9,7,0,64,500,990,966.1,23.9,0.212,0.109,0.00458,0.321,0.0135,2,0.243,0.565,0.0237,23.3,0.958,0.98,0.939,48.7,47.8,95.5,2290
2019-06-06,2018,9,36,157,554.85,0.46,5,Dry,39,9,7,5,59,119,0.21,435.9,0.79,435.9,0,0,0,0,-5,5,39,9,7,0,64,491,990,966.1,23.9,0.209,0.105,0.00438,0.313,0.0131,2,0.237,0.55,0.023,23.4,0.957,0.98,0.938,47.8,46.8,93.6,2250
2019-06-07,2018,9,36,158,545.82,0.46,5,Dry,39,9,7,5,59,119,0.22,426.8,0.78,426.8,0,0,0,0,-5,5,39,9,7,0,64,482,990,966.1,23.9,0.206,0.1,0.0042,0.306,0.0128,2,0.231,0.537,0.0224,23.4,0.957,0.98,0.938,46.9,45.9,91.9,2200
2019-06-08,2018,9,36,159,536.8,0.47,5,Dry,39,9,7,5,59,119,0.22,417.8,0.78,417.8,0,0,0,0,-5,5,39,9,7,0,64,473,990,966,24,0.202,0.0962,0.00401,0.299,0.0124,2,0.225,0.523,0.0218,23.5,0.956,0.98,0.937,46,45,90.1,2160
2019-06-09,2018,9,36,160,528.87,0.47,5,Dry,39,9,7,5,59,119,0.23,409.9,0.78,409.9,0,0,0,0,-5,5,39,9,7,0,64,465,990,966,24,0.2,0.0925,0.00385,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45.1,44.2,88.5,2120
2019-06-10,2018,9,37,161,520.39,0.47,5,Dry,39,9,7,5,59,119,0.23,401.4,0.77,401.4,0,0,0,0,-5,5,39,9,7,0,64,456,990,965.9,24.1,0.197,0.0885,0.00368,0.285,0.0118,2,0.213,0.499,0.0207,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
2019-06-11,2018,9,37,162,511.92,0.48,5,Dry,39,9,7,5,59,119,0.23,392.9,0.77,392.9,0,0,0,0,-5,5,39,9,7,0,64,448,990,965.9,24.1,0.194,0.0845,0.00351,0.278,0.0115,2,0.208,0.486,0.0202,23.6,0.954,0.98,0.935,43.4,42.5,85.1,2040
2019-06-12,2018,9,37,163,503.99,0.48,5,Dry,39,9,7,5,59,119,0.24,385,0.76,385,0,0,0,0,-5,5,39,9,7,0,64,440,990,965.9,24.1,0.191,0.0807,0.00334,0.272,0.0113,2,0.202,0.474,0.0196,23.7,0.953,0.98,0.934,42.6,41.7,83.4,2000
2019-06-13,2018,9,37,164,496.06,0.49,5,Dry,39,9,7,5,59,119,0.24,377.1,0.76,377.1,0,0,0,0,-5,5,39,9,7,0,64,432,990,965.8,24.2,0.188,0.077,0.00318,0.265,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.933,41.7,40.9,81.8,1960
2019-06-14,2018,9,37,165,489.22,0.49,5,Dry,39,9,7,5,59,119,0.24,370.2,0.76,370.2,0,0,0,0,-5,5,39,9,7,0,64,425,990,965.8,24.2,0.186,0.0737,0.00305,0.259,0.0107,2,0.192,0.452,0.0187,23.7,0.951,0.978,0.93,41,40.1,80.2,1930
2019-06-15,2018,9,37,166,481.84,0.5,5,Dry,39,9,7,5,59,119,0.25,362.8,0.75,362.8,0,0,0,0,-5,5,39,9,7,0,64,418,990,965.8,24.2,0.183,0.0703,0.0029,0.253,0.0105,2,0.187,0.441,0.0182,23.8,0.95,0.976,0.928,40.2,39.3,78.5,1890
2019-06-16,2018,9,37,167,474.46,0.5,5,Dry,39,9,7,5,59,119,0.25,355.5,0.75,355.5,0,0,0,0,-5,5,39,9,7,0,64,410,990,965.7,24.3,0.18,0.0668,0.00275,0.247,0.0102,2,0.182,0.43,0.0177,23.8,0.949,0.975,0.925,39.4,38.4,76.9,1850
2019-06-17,2018,9,38,168,467.07,0.51,5,Dry,39,9,7,5,59,119,0.26,348.1,0.74,348.1,0,0,0,0,-5,5,39,9,7,0,64,403,990,965.7,24.3,0.178,0.0633,0.0026,0.241,0.00992,2,0.177,0.419,0.0172,23.9,0.948,0.973,0.923,38.6,37.6,75.2,1810
2019-06-18,2018,9,38,169,460.24,0.51,5,Dry,39,9,7,5,59,119,0.26,341.2,0.74,341.2,0,0,0,0,-5,5,39,9,7,0,64,396,990,965.7,24.3,0.175,0.0601,0.00247,0.235,0.00968,2,0.173,0.408,0.0168,23.9,0.947,0.972,0.92,37.9,36.8,73.7,1770
2019-06-19,2018,9,38,170,453.4,0.52,5,Dry,39,9,7,5,59,119,0.26,334.4,0.74,334.4,0,0,0,0,-5,5,39,9,7,0,64,389,990,965.6,24.4,0.173,0.0568,0.00233,0.23,0.00943,2,0.168,0.398,0.0163,24,0.946,0.97,0.918,37.2,36.1,72.1,1730
2019-06-20,2018,9,38,171,447.66,0.52,5,Dry,39,9,7,5,59,119,0.27,328.7,0.73,328.7,0,0,0,0,-5,5,39,9,7,0,64,384,990,965.6,24.4,0.171,0.0541,0.00222,0.225,0.00923,2,0.164,0.389,0.016,24,0.945,0.97,0.917,36.6,35.5,70.9,1700
2019-06-21,2018,9,38,172,441.37,0.53,5,Dry,39,9,7,5,59,119,0.27,322.4,0.73,322.4,0,0,0,0,-5,5,39,9,7,0,64,377,990,965.6,24.4,0.169,0.0512,0.0021,0.22,0.00901,2,0.16,0.38,0.0156,24,0.944,0.97,0.916,35.9,34.8,69.6,1670
2019-06-22,2018,9,38,173,435.08,0.53,5,Dry,39,9,7,5,59,119,0.27,316.1,0.73,316.1,0,0,0,0,-5,5,39,9,7,0,64,371,990,965.6,24.4,0.166,0.0482,0.00197,0.215,0.00878,2,0.156,0.371,0.0152,24.1,0.943,0.97,0.915,35.2,34.1,68.3,1640
2019-06-23,2018,9,38,174,428.79,0.53,5,Dry,39,9,7,5,59,119,0.28,309.8,0.72,309.8,0,0,0,0,-5,5,39,9,7,0,64,365,990,965.5,24.5,0.164,0.0452,0.00185,0.209,0.00856,2,0.152,0.361,0.0148,24.1,0.942,0.97,0.914,34.5,33.5,66.9,1610
2019-06-24,2018,9,39,175,422.5,0.54,5,Dry,39,9,7,5,59,119,0.28,303.5,0.72,303.5,0,0,0,0,-5,5,39,9,7,0,64,359,990,965.5,24.5,0.162,0.0423,0.00172,0.204,0.00834,2,0.147,0.352,0.0144,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
2019-06-25,2018,9,39,176,416.76,0.54,5,Dry,39,9,7,5,59,119,0.29,297.8,0.71,297.8,0,0,0,0,-5,5,39,9,7,0,64,353,990,965.5,24.5,0.16,0.0395,0.00161,0.2,0.00814,2,0.143,0.343,0.014,24.2,0.94,0.97,0.912,33.2,32.2,64.4,1550
2019-06-26,2018,9,39,177,411.02,0.55,5,Dry,39,9,7,5,59,119,0.29,292,0.71,292,0,0,0,0,-5,5,39,9,7,0,64,347,990,965.4,24.6,0.158,0.0368,0.0015,0.195,0.00794,2,0.14,0.334,0.0136,24.2,0.939,0.97,0.911,32.6,31.6,63.2,1520
2019-06-27,2018,9,39,178,405.28,0.55,5,Dry,39,9,7,5,59,119,0.29,286.3,0.71,286.3,0,0,0,0,-5,5,39,9,7,0,64,341,990,965.4,24.6,0.156,0.0341,0.00139,0.19,0.00774,2,0.136,0.326,0.0133,24.3,0.938,0.97,0.909,31.9,31,61.9,1490
2019-06-28,2018,9,39,179,400.63,0.56,5,Dry,39,9,7,5,59,119,0.3,281.6,0.7,281.6,0,0,0,0,-5,5,39,9,7,0,64,337,990,965.4,24.6,0.154,0.0319,0.0013,0.186,0.00757,2,0.133,0.319,0.013,24.3,0.937,0.97,0.908,31.4,30.5,60.9,1460
2019-06-29,2018,9,39,180,395.43,0.56,5,Dry,39,9,7,5,59,119,0.3,276.4,0.7,276.4,0,0,0,0,-5,5,39,9,7,0,64,331,990,965.4,24.6,0.153,0.0295,0.0012,0.182,0.00739,2,0.129,0.311,0.0126,24.3,0.935,0.97,0.907,30.8,29.9,59.8,1440
2019-06-30,2018,9,39,181,390.24,0.57,5,Dry,39,9,7,5,59,119,0.3,271.2,0.69,271.2,0,0,0,0,-5,5,39,9,7,0,64,326,990,965.4,24.6,0.151,0.027,0.0011,0.178,0.00721,2,0.126,0.303,0.0123,24.3,0.934,0.97,0.906,30.3,29.3,58.7,1410
2019-07-01,2018,10,40,182,385.04,0.57,5,Dry,37,8,6,4,53,108,0.28,277,0.72,277,0,0,0,0,-4,4,37,8,6,0,57,328,990,965.3,24.7,0.151,0.0298,0.00121,0.181,0.00734,2,0.13,0.311,0.0126,24.4,0.935,0.97,0.907,31,30,60.1,1440
2019-07-02,2018,10,40,183,378.75,0.58,5,Dry,37,8,6,4,53,108,0.28,270.8,0.71,270.8,0,0,0,0,-4,4,37,8,6,0,57,322,990,965.3,24.7,0.149,0.0268,0.00108,0.176,0.00712,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
2019-07-03,2018,10,40,184,374.1,0.58,5,Dry,37,8,6,4,53,108,0.29,266.1,0.71,266.1,0,0,0,0,-4,4,37,8,6,0,57,317,990,965.3,24.7,0.147,0.0246,0.000995,0.172,0.00696,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.9,57.7,1390
2019-07-04,2018,10,40,185,368.91,0.59,5,Dry,37,8,6,4,53,108,0.29,260.9,0.71,260.9,0,0,0,0,-4,4,37,8,6,0,57,312,990,965.2,24.8,0.146,0.0221,0.000895,0.168,0.00678,2,0.119,0.286,0.0116,24.5,0.932,0.97,0.904,29.2,28.3,56.6,1360
2019-07-05,2018,10,40,186,363.71,0.59,5,Dry,37,8,6,4,53,108,0.3,255.7,0.7,255.7,0,0,0,0,-4,4,37,8,6,0,57,307,990,965.2,24.8,0.144,0.0197,0.000795,0.163,0.0066,2,0.115,0.279,0.0112,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
2019-07-06,2018,10,40,187,358.52,0.6,5,Dry,37,8,6,4,53,108,0.3,250.5,0.7,250.5,0,0,0,0,-4,4,37,8,6,0,57,302,990,965.2,24.8,0.142,0.0172,0.000695,0.159,0.00642,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.4,1300
2019-07-07,2018,10,40,188,353.32,0.6,5,Dry,37,8,6,4,53,108,0.31,245.3,0.69,245.3,0,0,0,0,-4,4,37,8,6,0,57,296,990,965.2,24.8,0.14,0.0166,0.000669,0.157,0.00631,2,0.108,0.265,0.0107,24.6,0.928,0.97,0.9,27.4,26.6,53.2,1280
2019-07-08,2018,10,41,189,348.67,0.61,5,Dry,37,8,6,4,53,108,0.31,240.7,0.69,240.7,0,0,0,0,-4,4,37,8,6,0,57,292,990,965.1,24.9,0.138,0.0162,0.000652,0.155,0.00622,2,0.105,0.26,0.0104,24.6,0.926,0.97,0.899,26.9,26.1,52.2,1250
2019-07-09,2018,10,41,190,344.03,0.61,5,Dry,37,8,6,4,53,108,0.31,236,0.69,236,0,0,0,0,-4,4,37,8,6,0,57,287,990,965.1,24.9,0.137,0.0158,0.000636,0.153,0.00614,2,0.102,0.254,0.0102,24.6,0.925,0.97,0.897,26.4,25.6,51.1,1230
2019-07-10,2018,10,41,191,339.38,0.62,5,Dry,37,8,6,4,53,108,0.32,231.4,0.68,231.4,0,0,0,0,-4,4,37,8,6,0,57,282,990,965.1,24.9,0.135,0.0154,0.000619,0.151,0.00605,2,0.0987,0.249,0.01,24.7,0.923,0.97,0.896,25.8,25.1,50.1,1200
2019-07-11,2018,10,41,192,335.82,0.62,5,Dry,37,8,6,4,53,108,0.32,227.8,0.68,227.8,0,0,0,0,-4,4,37,8,6,0,57,279,990,965.1,24.9,0.134,0.0151,0.000607,0.149,0.00598,1,0.25,0.399,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
2019-07-12,2018,10,41,193,331.72,0.62,5,Dry,37,8,6,4,53,108,0.33,223.7,0.67,223.7,0,0,0,0,-4,4,37,8,6,0,57,275,990,965.1,24.9,0.132,0.0148,0.000592,0.147,0.0059,1,0.245,0.392,0.0157,24.5,0.959,0.98,0.94,51.6,48.2,48.2,1160
2019-07-13,2018,10,41,194,327.62,0.63,5,Dry,37,8,6,4,53,108,0.33,219.6,0.67,219.6,0,0,0,0,-4,4,37,8,6,0,57,271,990,965,25,0.131,0.0144,0.000578,0.145,0.00583,1,0.239,0.384,0.0154,24.6,0.958,0.98,0.939,50.7,48.2,48.2,1160
2019-07-14,2018,10,41,195,323.52,0.63,5,Dry,37,8,6,4,53,108,0.33,215.5,0.67,215.5,0,0,0,0,-4,4,37,8,6,0,57,267,990,965,25,0.13,0.0141,0.000563,0.144,0.00575,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.8,48.2,48.2,1160
2019-07-15,2018,10,42,196,319.42,0.64,5,Dry,37,8,6,4,53,108,0.34,211.4,0.66,211.4,0,0,0,0,-4,4,37,8,6,0,57,262,990,965,25,0.128,0.0137,0.000549,0.142,0.00567,1,0.228,0.37,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
2019-07-16,2018,10,42,197,315.31,0.64,5,Dry,37,8,6,4,53,108,0.34,207.3,0.66,207.3,0,0,0,0,-4,4,37,8,6,0,57,258,990,965,25,0.127,0.0134,0.000534,0.14,0.0056,1,0.222,0.362,0.0145,24.7,0.956,0.98,0.937,47.9,47,47,1130
2019-07-17,2018,10,42,198,311.21,0.65,5,Dry,37,8,6,4,53,108,0.35,203.2,0.65,203.2,0,0,0,0,-4,4,37,8,6,0,57,254,990,965,25,0.125,0.013,0.00052,0.138,0.00552,1,0.217,0.355,0.0142,24.7,0.955,0.98,0.936,47,46.1,46.1,1110
2019-07-18,2018,10,42,199,307.66,0.65,5,Dry,37,8,6,4,53,108,0.35,199.7,0.65,199.7,0,0,0,0,-4,4,37,8,6,0,57,251,990,964.9,25.1,0.124,0.0127,0.000508,0.137,0.00546,1,0.212,0.349,0.0139,24.7,0.955,0.98,0.936,46.2,45.3,45.3,1090
2019-07-19,2018,10,42,200,304.1,0.66,5,Dry,37,8,6,4,53,108,0.35,196.1,0.65,196.1,0,0,0,0,-4,4,37,8,6,0,57,247,990,964.9,25.1,0.123,0.0124,0.000495,0.135,0.00539,1,0.207,0.342,0.0137,24.7,0.954,0.98,0.934,45.4,44.5,44.5,1070
2019-07-20,2018,10,42,201,300.55,0.66,5,Dry,37,8,6,4,53,108,0.36,192.6,0.64,192.6,0,0,0,0,-4,4,37,8,6,0,57,244,990,964.9,25.1,0.121,0.0121,0.000483,0.134,0.00532,1,0.202,0.336,0.0134,24.8,0.952,0.98,0.933,44.5,43.6,43.6,1050
2019-07-21,2018,10,42,202,296.99,0.67,5,Dry,37,8,6,4,53,108,0.36,189,0.64,189,0,0,0,0,-4,4,37,8,6,0,57,240,990,964.9,25.1,0.12,0.0118,0.00047,0.132,0.00526,1,0.198,0.33,0.0131,24.8,0.951,0.98,0.932,43.7,42.8,42.8,1030
2019-07-22,2018,10,43,203,293.44,0.67,5,Dry,37,8,6,4,53,108,0.37,185.4,0.63,185.4,0,0,0,0,-4,4,37,8,6,0,57,236,990,964.9,25.1,0.119,0.0115,0.000458,0.13,0.00519,1,0.193,0.323,0.0129,24.8,0.95,0.98,0.931,42.9,42,42,1010
2019-07-23,2018,10,43,204,290.98,0.68,5,Dry,37,8,6,4,53,108,0.37,183,0.63,183,0,0,0,0,-4,4,37,8,6,0,57,234,990,964.9,25.1,0.118,0.0113,0.00045,0.129,0.00515,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
2019-07-24,2018,10,43,205,287.97,0.68,5,Dry,37,8,6,4,53,108,0.38,180,0.63,180,0,0,0,0,-4,4,37,8,6,0,57,231,990,964.9,25.1,0.117,0.011,0.000439,0.128,0.00509,1,0.185,0.314,0.0125,24.8,0.949,0.979,0.929,41.6,40.7,40.7,977
2019-07-25,2018,10,43,206,284.96,0.69,5,Dry,37,8,6,4,53,108,0.38,177,0.62,177,0,0,0,0,-4,4,37,8,6,0,57,228,990,964.8,25.2,0.116,0.0108,0.000429,0.127,0.00504,1,0.181,0.308,0.0122,24.9,0.948,0.978,0.927,40.9,40,40,959
2019-07-26,2018,10,43,207,281.96,0.69,5,Dry,37,8,6,4,53,108,0.38,174,0.62,174,0,0,0,0,-4,4,37,8,6,0,57,225,990,964.8,25.2,0.115,0.0105,0.000419,0.125,0.00498,1,0.177,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,941
2019-07-27,2018,10,43,208,278.95,0.7,5,Dry,37,8,6,4,53,108,0.39,170.9,0.61,170.9,0,0,0,0,-4,4,37,8,6,0,57,222,990,964.8,25.2,0.114,0.0103,0.000408,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,923
2019-07-28,2018,10,43,209,275.94,0.7,5,Dry,37,8,6,4,53,108,0.39,167.9,0.61,167.9,0,0,0,0,-4,4,37,8,6,0,57,219,990,964.8,25.2,0.113,0.01,0.000398,0.123,0.00487,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.7,37.7,905
2019-07-29,2018,10,44,210,272.93,0.71,5,Dry,37,8,6,4,53,108,0.4,164.9,0.6,164.9,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00977,0.000388,0.122,0.00482,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38,37,37,887
2019-07-30,2018,10,44,211,269.92,0.71,5,Dry,37,8,6,4,53,108,0.4,161.9,0.6,161.9,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00951,0.000377,0.12,0.00477,1,0.161,0.281,0.0112,24.9,0.943,0.97,0.915,37.3,36.2,36.2,870
2019-07-31,2018,10,44,212,266.92,0.72,5,Dry,37,8,6,4,53,108,0.41,158.9,0.59,158.9,0,0,0,0,-4,4,37,8,6,0,57,210,990,964.8,25.2,0.11,0.00926,0.000367,0.119,0.00471,1,0.157,0.276,0.0109,25,0.942,0.97,0.914,36.6,35.5,35.5,853
2019-08-01,2018,11,44,213,263.91,0.73,5,Dry,34,7,5,3,44,93,0.35,170.9,0.65,170.9,0,0,0,0,-3,3,34,7,5,0,47,217,990,964.8,25.2,0.112,0.0103,0.000407,0.122,0.00485,1,0.173,0.296,0.0117,24.9,0.946,0.975,0.922,39.5,38.6,38.6,925
2019-08-02,2018,11,44,214,259.81,0.74,5,Dry,34,7,5,3,44,93,0.36,166.8,0.64,166.8,0,0,0,0,-3,3,34,7,5,0,47,213,990,964.7,25.3,0.111,0.00993,0.000393,0.121,0.00477,1,0.168,0.288,0.0114,25,0.944,0.973,0.919,38.6,37.5,37.5,901
2019-08-03,2018,11,44,215,256.25,0.74,5,Dry,34,7,5,3,44,93,0.36,163.3,0.64,163.3,0,0,0,0,-3,3,34,7,5,0,47,209,990,964.7,25.3,0.109,0.00963,0.000381,0.119,0.00471,1,0.163,0.282,0.0112,25,0.943,0.971,0.916,37.7,36.7,36.7,880
2019-08-04,2018,11,44,216,252.7,0.75,5,Dry,34,7,5,3,44,93,0.37,159.7,0.63,159.7,0,0,0,0,-3,3,34,7,5,0,47,206,990,964.7,25.3,0.108,0.00932,0.000369,0.117,0.00464,1,0.158,0.276,0.0109,25,0.942,0.97,0.914,36.9,35.8,35.8,859
2019-08-05,2018,11,45,217,250.24,0.76,5,Dry,34,7,5,3,44,93,0.37,157.2,0.63,157.2,0,0,0,0,-3,3,34,7,5,0,47,203,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.0046,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2019-08-06,2018,11,45,218,247.23,0.76,5,Dry,34,7,5,3,44,93,0.38,154.2,0.62,154.2,0,0,0,0,-3,3,34,7,5,0,47,200,990,964.7,25.3,0.106,0.00886,0.00035,0.115,0.00454,1,0.151,0.266,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,829
2019-08-07,2018,11,45,219,244.22,0.77,5,Dry,34,7,5,3,44,93,0.38,151.2,0.62,151.2,0,0,0,0,-3,3,34,7,5,0,47,197,990,964.7,25.3,0.105,0.0086,0.00034,0.114,0.00449,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2019-08-08,2018,11,45,220,241.21,0.78,5,Dry,34,7,5,3,44,93,0.39,148.2,0.61,148.2,0,0,0,0,-3,3,34,7,5,0,47,194,990,964.6,25.4,0.104,0.00835,0.000329,0.112,0.00443,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2019-08-09,2018,11,45,221,238.21,0.79,5,Dry,34,7,5,3,44,93,0.39,145.2,0.61,145.2,0,0,0,0,-3,3,34,7,5,0,47,191,990,964.6,25.4,0.103,0.00809,0.000319,0.111,0.00438,1,0.139,0.25,0.00984,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2019-08-10,2018,11,45,222,235.2,0.8,5,Dry,34,7,5,3,44,93,0.4,142.2,0.6,142.2,0,0,0,0,-3,3,34,7,5,0,47,188,990,964.6,25.4,0.102,0.00784,0.000309,0.11,0.00432,1,0.134,0.244,0.00962,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2019-08-11,2018,11,45,223,232.19,0.81,5,Dry,34,7,5,3,44,93,0.4,139.2,0.6,139.2,0,0,0,0,-3,3,34,7,5,0,47,185,990,964.6,25.4,0.101,0.00758,0.000298,0.108,0.00427,1,0.13,0.239,0.0094,25.2,0.934,0.97,0.906,32.1,31.1,31.1,747
2019-08-12,2018,11,46,224,229.73,0.82,5,Dry,34,7,5,3,44,93,0.41,136.7,0.59,136.7,0,0,0,0,-3,3,34,7,5,0,47,183,990,964.6,25.4,0.1,0.00737,0.00029,0.107,0.00422,1,0.127,0.234,0.00922,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
2019-08-13,2018,11,46,225,227.27,0.82,5,Dry,34,7,5,3,44,93,0.41,134.3,0.59,134.3,0,0,0,0,-3,3,34,7,5,0,47,180,990,964.6,25.4,0.0992,0.00716,0.000282,0.106,0.00418,1,0.124,0.23,0.00905,25.2,0.932,0.97,0.904,30.9,30,30,720
2019-08-14,2018,11,46,226,224.81,0.83,5,Dry,34,7,5,3,44,93,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,7,5,0,47,178,990,964.5,25.5,0.0983,0.00695,0.000273,0.105,0.00413,1,0.12,0.226,0.00887,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
2019-08-15,2018,11,46,227,222.35,0.84,5,Dry,34,7,5,3,44,93,0.42,129.3,0.58,129.3,0,0,0,0,-3,3,34,7,5,0,47,175,990,964.5,25.5,0.0974,0.00674,0.000265,0.104,0.00409,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.902,29.8,28.9,28.9,694
2019-08-16,2018,11,46,228,219.89,0.84,5,Dry,34,7,5,3,44,93,0.42,126.9,0.58,126.9,0,0,0,0,-3,3,34,7,5,0,47,173,990,964.5,25.5,0.0965,0.00654,0.000256,0.103,0.00405,1,0.114,0.217,0.00851,25.3,0.929,0.97,0.901,29.2,28.3,28.3,680
2019-08-17,2018,11,46,229,217.42,0.85,5,Dry,34,7,5,3,44,93,0.43,124.4,0.57,124.4,0,0,0,0,-3,3,34,7,5,0,47,170,990,964.5,25.5,0.0957,0.00633,0.000248,0.102,0.004,1,0.11,0.212,0.00833,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
2019-08-18,2018,11,46,230,214.96,0.86,5,Dry,34,7,5,3,44,93,0.43,122,0.57,122,0,0,0,0,-3,3,34,7,5,0,47,168,990,964.5,25.5,0.0948,0.00612,0.00024,0.101,0.00396,1,0.107,0.208,0.00816,25.3,0.926,0.97,0.899,28,27.2,27.2,653
2019-08-19,2018,11,47,231,213.6,0.86,5,Dry,34,7,5,3,44,93,0.43,120.6,0.56,120.6,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0943,0.006,0.000235,0.1,0.00393,1,0.105,0.206,0.00806,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
2019-08-20,2018,11,47,232,211.68,0.87,5,Dry,34,7,5,3,44,93,0.44,118.7,0.56,118.7,0,0,0,0,-3,3,34,7,5,0,47,165,990,964.5,25.5,0.0937,0.00584,0.000229,0.0995,0.0039,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.896,27.2,26.4,26.4,634
2019-08-21,2018,11,47,233,209.77,0.87,5,Dry,34,7,5,3,44,93,0.44,116.8,0.56,116.8,0,0,0,0,-3,3,34,7,5,0,47,163,990,964.5,25.5,0.093,0.00568,0.000222,0.0987,0.00386,1,0.1,0.199,0.00778,25.3,0.923,0.97,0.895,26.8,26,26,623
2019-08-22,2018,11,47,234,207.85,0.88,5,Dry,34,7,5,3,44,93,0.45,114.8,0.55,114.8,0,0,0,0,-3,3,34,7,5,0,47,161,990,964.4,25.6,0.0923,0.00551,0.000216,0.0978,0.00383,1,0.0975,0.195,0.00765,25.4,0.921,0.97,0.894,26.3,25.5,25.5,613
2019-08-23,2018,11,47,235,205.94,0.89,5,Dry,34,7,5,3,44,93,0.45,112.9,0.55,112.9,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0916,0.00535,0.000209,0.097,0.00379,1,0.095,0.192,0.00751,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2019-08-24,2018,11,47,236,204.03,0.89,5,Dry,34,7,5,3,44,93,0.46,111,0.54,111,0,0,0,0,-3,3,34,7,5,0,47,157,990,964.4,25.6,0.091,0.00519,0.000203,0.0961,0.00376,1,0.0924,0.189,0.00737,25.4,0.918,0.97,0.891,25.4,24.6,24.6,591
2019-08-25,2018,11,47,237,202.11,0.9,5,Dry,34,7,5,3,44,93,0.46,109.1,0.54,109.1,0,0,0,0,-3,3,34,7,5,0,47,155,990,964.4,25.6,0.0903,0.00502,0.000196,0.0953,0.00372,1,0.0898,0.185,0.00723,25.4,0,0,0,0,0,0,0
2019-08-26,2018,11,48,238,200.2,0.9,5,Dry,34,7,5,3,44,93,0.47,107.2,0.54,107.2,0,0,0,0,-3,3,34,7,5,0,47,153,990,964.4,25.6,0.0896,0.00486,0.00019,0.0945,0.00369,1,0.0872,0.182,0.0071,25.4,0,0,0,0,0,0,0
2019-08-27,2018,11,48,239,198.28,0.91,5,Dry,34,7,5,3,44,93,0.47,105.3,0.53,105.3,0,0,0,0,-3,3,34,7,5,0,47,151,990,964.4,25.6,0.0889,0.0047,0.000184,0.0936,0.00366,1,0.0846,0.178,0.00696,25.4,0,0,0,0,0,0,0
2019-08-28,2018,11,48,240,196.92,0.91,5,Dry,34,7,5,3,44,93,0.47,103.9,0.53,103.9,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0884,0.00458,0.000179,0.093,0.00363,1,0.0828,0.176,0.00687,25.4,0,0,0,0,0,0,0
2019-08-29,2018,11,48,241,195.55,0.91,5,Dry,34,7,5,3,44,93,0.48,102.5,0.52,102.5,0,0,0,0,-3,3,34,7,5,0,47,149,990,964.4,25.6,0.088,0.00447,0.000175,0.0924,0.00361,1,0.0809,0.173,0.00677,25.4,0,0,0,0,0,0,0
2019-08-30,2018,11,48,242,193.64,0.91,5,Dry,34,7,5,3,44,93,0.48,100.6,0.52,100.6,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0873,0.0043,0.000168,0.0916,0.00358,1,0.0784,0.17,0.00664,25.4,0,0,0,0,0,0,0
2019-08-31,2018,11,48,243,191.72,0.92,5,Dry,34,7,5,3,44,93,0.48,98.72,0.52,98.72,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00414,0.000162,0.0907,0.00355,1,0.0758,0.167,0.00651,25.4,0,0,0,0,0,0,0
2019-09-01,2018,12,48,244,188.71,0.92,5,Dry,30,6,4,2,30,72,0.38,116.7,0.62,116.7,0,0,0,0,-2,2,30,6,4,0,32,157,990,964.4,25.6,0.0908,0.00567,0.000222,0.0965,0.00377,1,0.1,0.197,0.00769,25.4,0.923,0.97,0.895,26.8,26,26,624
2019-09-02,2018,12,49,245,186.25,0.93,5,Dry,30,6,4,2,30,72,0.39,114.3,0.61,114.3,0,0,0,0,-2,2,30,6,4,0,32,154,990,964.4,25.6,0.09,0.00546,0.000214,0.0954,0.00373,1,0.0967,0.192,0.00751,25.4,0.921,0.97,0.893,26.2,25.4,25.4,610
2019-09-03,2018,12,49,246,183.24,0.93,5,Dry,30,6,4,2,30,72,0.39,111.2,0.61,111.2,0,0,0,0,-2,2,30,6,4,0,32,151,990,964.4,25.6,0.0889,0.00521,0.000204,0.0941,0.00368,1,0.0927,0.187,0.00731,25.4,0.919,0.97,0.891,25.4,24.7,24.7,592
2019-09-04,2018,12,49,247,180.24,0.94,5,Dry,30,6,4,2,30,72,0.4,108.2,0.6,108.2,0,0,0,0,-2,2,30,6,4,0,32,148,990,964.4,25.6,0.0878,0.00495,0.000194,0.0928,0.00363,1,0.0886,0.181,0.0071,25.4,0.916,0.97,0.889,24.7,23.9,23.9,575
2019-09-05,2018,12,49,248,177.78,0.94,5,Dry,30,6,4,2,30,72,0.41,105.8,0.59,105.8,0,0,0,0,-2,2,30,6,4,0,32,146,990,964.4,25.6,0.087,0.00474,0.000186,0.0917,0.00359,1,0.0853,0.177,0.00693,25.4,0.915,0.97,0.887,24.1,23.4,23.4,561
2019-09-06,2018,12,49,249,175.31,0.94,5,Dry,30,6,4,2,30,72,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,30,6,4,0,32,143,990,964.4,25.6,0.0861,0.00453,0.000177,0.0906,0.00355,1,0.082,0.173,0.00676,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
2019-09-07,2018,12,49,250,172.85,0.95,5,Dry,30,6,4,2,30,72,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,30,6,4,0,32,141,990,964.5,25.5,0.0852,0.00432,0.000169,0.0896,0.00351,1,0.0786,0.168,0.00658,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
2019-09-08,2018,12,49,251,170.39,0.95,5,Dry,30,6,4,2,30,72,0.42,98.39,0.58,98.39,0,0,0,0,-2,2,30,6,4,0,32,138,990,964.5,25.5,0.0844,0.00411,0.000161,0.0885,0.00346,1,0.0753,0.164,0.00641,25.4,0.912,0.968,0.883,22.3,21.6,21.6,519
2019-09-09,2018,12,50,252,167.93,0.95,5,Dry,30,6,4,2,30,72,0.43,95.93,0.57,95.93,0,0,0,0,-2,2,30,6,4,0,32,136,990,964.5,25.5,0.0835,0.0039,0.000153,0.0874,0.00342,1,0.072,0.159,0.00624,25.4,0.915,0.967,0.885,21.9,21.1,21.1,507
2019-09-10,2018,12,50,253,166.56,0.95,5,Dry,30,6,4,2,30,72,0.43,94.56,0.57,94.56,0,0,0,0,-2,2,30,6,4,0,32,135,990,964.5,25.5,0.083,0.00379,0.000148,0.0868,0.0034,1,0.0702,0.157,0.00615,25.4,0.917,0.966,0.886,21.6,20.9,20.9,500
2019-09-11,2018,12,50,254,164.65,0.96,5,Dry,30,6,4,2,30,72,0.44,92.65,0.56,92.65,0,0,0,0,-2,2,30,6,4,0,32,133,990,964.5,25.5,0.0823,0.00363,0.000142,0.086,0.00337,1,0.0676,0.154,0.00601,25.4,0.919,0.966,0.888,21.2,20.5,20.5,491
2019-09-12,2018,12,50,255,162.74,0.96,5,Dry,30,6,4,2,30,72,0.44,90.74,0.56,90.74,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0817,0.00346,0.000136,0.0851,0.00334,1,0.065,0.15,0.00588,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
2019-09-13,2018,12,50,256,160.82,0.96,5,Dry,30,6,4,2,30,72,0.45,88.82,0.55,88.82,0,0,0,0,-2,2,30,6,4,0,32,129,990,964.5,25.5,0.081,0.0033,0.000129,0.0843,0.0033,1,0.0624,0.147,0.00575,25.4,0.924,0.964,0.89,20.4,19.7,19.7,472
2019-09-14,2018,12,50,257,158.91,0.96,5,Dry,30,6,4,2,30,72,0.45,86.91,0.55,86.91,0,0,0,0,-2,2,30,6,4,0,32,127,990,964.5,25.5,0.0803,0.00314,0.000123,0.0835,0.00327,1,0.0598,0.143,0.00562,25.4,0.926,0.963,0.892,20,19.3,19.3,463
2019-09-15,2018,12,50,258,156.99,0.96,5,Dry,30,6,4,2,30,72,0.46,84.99,0.54,84.99,0,0,0,0,-2,2,30,6,4,0,32,125,990,964.5,25.5,0.0796,0.00297,0.000117,0.0826,0.00324,1,0.0572,0.14,0.00548,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
2019-09-16,2018,12,51,259,155.08,0.97,5,Dry,30,6,4,2,30,72,0.46,83.08,0.54,83.08,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.079,0.00281,0.00011,0.0818,0.00321,1,0.0547,0.136,0.00535,25.4,0.93,0.961,0.894,19.2,18.5,18.5,444
2019-09-17,2018,12,51,260,153.17,0.97,5,Dry,30,6,4,2,30,72,0.47,81.17,0.53,81.17,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0783,0.00265,0.000104,0.0809,0.00317,1,0.0521,0.133,0.00522,25.4,0.932,0.96,0.895,18.8,18.1,18.1,434
2019-09-18,2018,12,51,261,151.25,0.97,5,Dry,30,6,4,2,30,72,0.48,79.25,0.52,79.25,0,0,0,0,-2,2,30,6,4,0,32,119,990,964.5,25.5,0.0776,0.00249,0.0000975,0.0801,0.00314,1,0.0495,0.13,0.00508,25.4,0.934,0.96,0.897,18.4,17.7,17.7,425
2019-09-19,2018,12,51,262,149.89,0.97,5,Dry,30,6,4,2,30,72,0.48,77.89,0.52,77.89,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00237,0.000093,0.0795,0.00312,1,0.0477,0.127,0.00499,25.4,0.936,0.96,0.899,18.1,17.4,17.4,418
2019-09-20,2018,12,51,263,148.52,0.97,5,Dry,30,6,4,2,30,72,0.48,76.52,0.52,76.52,0,0,0,0,-2,2,30,6,4,0,32,117,990,964.5,25.5,0.0767,0.00225,0.0000884,0.0789,0.00309,1,0.0458,0.125,0.00489,25.4,0.938,0.96,0.9,17.9,17.1,17.1,412
2019-09-21,2018,12,51,264,147.15,0.97,5,Dry,30,6,4,2,30,72,0.49,75.15,0.51,75.15,0,0,0,0,-2,2,30,6,4,0,32,115,990,964.5,25.5,0.0762,0.00214,0.0000838,0.0783,0.00307,1,0.044,0.122,0.00479,25.4,0.94,0.96,0.902,17.6,16.9,16.9,405
2019-09-22,2018,12,51,265,145.78,0.97,5,Dry,30,6,4,2,30,72,0.49,73.78,0.51,73.78,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00202,0.0000793,0.0777,0.00305,1,0.0421,0.12,0.0047,25.4,0.933,0.96,0.896,17.1,16.5,16.5,395
2019-09-23,2018,12,52,266,144.42,0.98,5,Dry,30,6,4,2,30,72,0.5,72.42,0.5,72.42,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0752,0.00191,0.0000747,0.0771,0.00302,1,0.0403,0.117,0.0046,25.4,0.926,0.96,0.889,16.7,16,16,385
2019-09-24,2018,12,52,267,143.05,0.98,5,Dry,30,6,4,2,30,72,0.5,71.05,0.5,71.05,0,0,0,0,-2,2,30,6,4,0,32,111,990,964.5,25.5,0.0747,0.00179,0.0000702,0.0765,0.003,1,0.0384,0.115,0.00451,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
2019-09-25,2018,12,52,268,141.68,0.98,5,Dry,30,6,4,2,30,72,0.51,69.68,0.49,69.68,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0742,0.00167,0.0000656,0.0759,0.00298,1,0.0366,0.112,0.00441,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
2019-09-26,2018,12,52,269,140.31,0.98,5,Dry,30,6,4,2,30,72,0.51,68.31,0.49,68.31,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0738,0.00156,0.000061,0.0753,0.00295,1,0.0347,0.11,0.00431,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
2019-09-27,2018,12,52,270,138.95,0.98,5,Dry,30,6,4,2,30,72,0.52,66.95,0.48,66.95,0,0,0,0,-2,2,30,6,4,0,32,107,990,964.5,25.5,0.0733,0.00144,0.0000565,0.0747,0.00293,1,0.0329,0.108,0.00422,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
2019-09-28,2018,12,52,271,137.58,0.98,5,Dry,30,6,4,2,30,72,0.52,65.58,0.48,65.58,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.0728,0.00132,0.0000519,0.0741,0.00291,1,0.031,0.105,0.00412,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
2019-09-29,2018,12,52,272,136.21,0.98,5,Dry,30,6,4,2,30,72,0.53,64.21,0.47,64.21,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0723,0.00121,0.0000474,0.0735,0.00288,1,0.0292,0.103,0.00403,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-09-30,2018,12,53,273,134.85,0.98,5,Dry,30,6,4,2,30,72,0.53,62.85,0.47,62.85,0,0,0,0,-2,2,30,6,4,0,32,103,990,964.5,25.5,0.0718,0.00109,0.0000428,0.0729,0.00286,1,0.0273,0.1,0.00393,25.4,0.873,0.96,0.838,13.7,13.1,13.1,315
2019-10-01,2019,1,1,274,133.48,0.98,5,Dry,24,4,2,2,20,52,0.39,81.48,0.61,81.48,0,0,0,0,-2,2,24,4,2,0,22,111,990,964.5,25.5,0.0749,0.00268,0.000105,0.0776,0.00304,1,0.0525,0.13,0.0051,25.4,0.932,0.961,0.895,18.9,18.1,18.1,435
2019-10-02,2019,1,1,275,132.11,0.98,5,Dry,24,4,2,2,20,52,0.39,80.11,0.61,80.11,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0744,0.00256,0.0001,0.077,0.00302,1,0.0506,0.128,0.005,25.4,0.933,0.96,0.896,18.6,17.9,17.9,429
2019-10-03,2019,1,1,276,130.74,0.99,5,Dry,24,4,2,2,20,52,0.4,78.74,0.6,78.74,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000958,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-10-04,2019,1,1,277,130.47,0.99,5,Dry,24,4,2,2,20,52,0.4,78.47,0.6,78.47,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0738,0.00242,0.0000949,0.0762,0.00299,1,0.0484,0.125,0.00489,25.4,0.936,0.96,0.898,18.3,17.5,17.5,421
2019-10-05,2019,1,1,278,129.65,0.99,5,Dry,24,4,2,2,20,52,0.4,77.65,0.6,77.65,0,0,0,0,-2,2,24,4,2,0,22,108,990,964.5,25.5,0.0735,0.00235,0.0000922,0.0759,0.00298,1,0.0473,0.123,0.00483,25.4,0.937,0.96,0.899,18.1,17.4,17.4,417
2019-10-06,2019,1,1,279,127.74,0.99,5,Dry,24,4,2,2,20,52,0.41,75.74,0.59,75.74,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00219,0.0000858,0.075,0.00294,1,0.0447,0.12,0.0047,25.4,0.939,0.96,0.902,17.7,17,17,408
2019-10-07,2019,1,1,280,126.37,0.99,5,Dry,24,4,2,2,20,52,0.41,74.37,0.59,74.37,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0724,0.00207,0.0000812,0.0744,0.00292,1,0.0429,0.117,0.0046,25.4,0.937,0.96,0.9,17.3,16.7,16.7,400
2019-10-08,2019,1,2,281,125,0.99,5,Dry,24,4,2,2,20,52,0.42,73,0.58,73,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.0719,0.00196,0.0000767,0.0738,0.0029,1,0.0411,0.115,0.00451,25.4,0.93,0.96,0.892,16.9,16.2,16.2,389
2019-10-09,2019,1,2,282,125.82,0.99,5,Dry,24,4,2,2,20,52,0.41,73.82,0.59,73.82,0,0,0,0,-2,2,24,4,2,0,22,104,990,964.5,25.5,0.0722,0.00202,0.0000794,0.0742,0.00291,1,0.0422,0.116,0.00456,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
2019-10-10,2019,1,2,283,129.38,0.99,5,Dry,24,4,2,2,20,52,0.4,77.38,0.6,77.38,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2019-10-11,2019,1,2,284,131.84,0.98,5,Dry,24,4,2,2,20,52,0.39,79.84,0.61,79.84,0,0,0,0,-2,2,24,4,2,0,22,110,990,964.5,25.5,0.0743,0.00254,0.0000995,0.0768,0.00301,1,0.0503,0.127,0.00499,25.4,0.934,0.96,0.896,18.6,17.8,17.8,427
2019-10-12,2019,1,2,285,131.02,0.98,5,Dry,24,4,2,2,20,52,0.4,79.02,0.6,79.02,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.074,0.00247,0.0000967,0.0765,0.003,1,0.0492,0.126,0.00493,25.4,0.935,0.96,0.898,18.4,17.6,17.6,424
2019-10-13,2019,1,2,286,130.74,0.99,5,Dry,24,4,2,2,20,52,0.4,78.74,0.6,78.74,0,0,0,0,-2,2,24,4,2,0,22,109,990,964.5,25.5,0.0739,0.00244,0.0000958,0.0764,0.00299,1,0.0488,0.125,0.00491,25.4,0.935,0.96,0.898,18.3,17.6,17.6,422
2019-10-14,2019,1,2,287,129.38,0.99,5,Dry,24,4,2,2,20,52,0.4,77.38,0.6,77.38,0,0,0,0,-2,2,24,4,2,0,22,107,990,964.5,25.5,0.0734,0.00233,0.0000913,0.0758,0.00297,1,0.047,0.123,0.00481,25.4,0.937,0.96,0.9,18,17.3,17.3,416
2019-10-15,2019,1,3,288,128.01,0.99,5,Dry,24,4,2,2,20,52,0.41,76.01,0.59,76.01,0,0,0,0,-2,2,24,4,2,0,22,106,990,964.5,25.5,0.0729,0.00221,0.0000867,0.0752,0.00295,1,0.0451,0.12,0.00472,25.4,0.939,0.96,0.901,17.8,17.1,17.1,409
2019-10-16,2019,1,3,289,126.64,0.99,5,Dry,24,4,2,2,20,52,0.41,74.64,0.59,74.64,0,0,0,0,-2,2,24,4,2,0,22,105,990,964.5,25.5,0.0725,0.00209,0.0000821,0.0746,0.00292,1,0.0433,0.118,0.00462,25.4,0.939,0.96,0.901,17.4,16.7,16.7,402
2019-10-17,2019,1,3,290,125.28,0.99,5,Dry,24,4,2,2,20,52,0.41,73.28,0.58,73.28,0,0,0,0,-2,2,24,4,2,0,22,103,990,964.5,25.5,0.072,0.00198,0.0000776,0.074,0.0029,1,0.0414,0.115,0.00453,25.4,0.931,0.96,0.894,17,16.3,16.3,391
2019-10-18,2019,1,3,291,123.91,0.99,5,Dry,24,4,2,2,20,52,0.42,71.91,0.58,71.91,0,0,0,0,-2,2,24,4,2,0,22,102,990,964.5,25.5,0.0715,0.00186,0.000073,0.0734,0.00288,1,0.0396,0.113,0.00443,25.4,0.924,0.96,0.887,16.5,15.9,15.9,381
2019-10-19,2019,1,3,292,121.99,0.99,5,Dry,24,4,2,2,20,52,0.43,69.99,0.57,69.99,0,0,0,0,-2,2,24,4,2,0,22,100,990,964.5,25.5,0.0708,0.0017,0.0000666,0.0725,0.00284,1,0.037,0.11,0.00429,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
2019-10-20,2019,1,3,293,120.08,0.99,5,Dry,24,4,2,2,20,52,0.43,68.08,0.57,68.08,0,0,0,0,-2,2,24,4,2,0,22,98.1,990,964.5,25.5,0.0708,0.00154,0.0000603,0.0724,0.00284,1,0.0344,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-10-21,2019,1,3,294,118.17,0.99,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2019-10-22,2019,1,4,295,116.8,0.99,5,Dry,24,4,2,2,20,52,0.45,64.8,0.56,64.8,0,0,0,0,-2,2,24,4,2,0,22,94.8,990,964.5,25.5,0.0708,0.00126,0.0000493,0.0721,0.00283,1,0.03,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
2019-10-23,2019,1,4,296,115.43,0.99,5,Dry,24,4,2,2,20,52,0.45,63.43,0.55,63.43,0,0,0,0,-2,2,24,4,2,0,22,93.4,990,964.5,25.5,0.0708,0.00114,0.0000448,0.072,0.00282,1,0.0281,0.1,0.00393,25.4,0.877,0.96,0.842,13.9,13.3,13.3,319
2019-10-24,2019,1,4,297,116.25,0.99,5,Dry,24,4,2,2,20,52,0.45,64.25,0.55,64.25,0,0,0,0,-2,2,24,4,2,0,22,94.3,990,964.5,25.5,0.0708,0.00121,0.0000475,0.072,0.00282,1,0.0292,0.101,0.00397,25.4,0.881,0.96,0.846,14.1,13.5,13.5,325
2019-10-25,2019,1,4,298,117.62,0.99,5,Dry,24,4,2,2,20,52,0.44,65.62,0.56,65.62,0,0,0,0,-2,2,24,4,2,0,22,95.6,990,964.5,25.5,0.0708,0.00133,0.0000521,0.0722,0.00283,1,0.0311,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,335
2019-10-26,2019,1,4,299,117.89,0.99,5,Dry,24,4,2,2,20,52,0.44,65.89,0.56,65.89,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
2019-10-27,2019,1,4,300,118.71,0.99,5,Dry,24,4,2,2,20,52,0.44,66.71,0.56,66.71,0,0,0,0,-2,2,24,4,2,0,22,96.7,990,964.5,25.5,0.0708,0.00142,0.0000557,0.0722,0.00283,1,0.0326,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,343
2019-10-28,2019,1,4,301,117.89,0.99,5,Dry,24,4,2,2,20,52,0.44,65.89,0.56,65.89,0,0,0,0,-2,2,24,4,2,0,22,95.9,990,964.5,25.5,0.0708,0.00135,0.000053,0.0722,0.00283,1,0.0315,0.104,0.00406,25.4,0.891,0.96,0.855,14.6,14,14,337
2019-10-29,2019,1,5,302,118.17,0.99,5,Dry,24,4,2,2,20,52,0.44,66.17,0.56,66.17,0,0,0,0,-2,2,24,4,2,0,22,96.2,990,964.5,25.5,0.0708,0.00137,0.0000539,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,339
2019-10-30,2019,1,5,303,118.44,0.99,5,Dry,24,4,2,2,20,52,0.44,66.44,0.56,66.44,0,0,0,0,-2,2,24,4,2,0,22,96.4,990,964.5,25.5,0.0708,0.0014,0.0000548,0.0722,0.00283,1,0.0322,0.104,0.00409,25.4,0.894,0.96,0.858,14.8,14.2,14.2,341
2019-10-31,2019,1,5,304,116.53,0.99,5,Dry,24,4,2,2,20,52,0.45,64.53,0.55,64.53,0,0,0,0,-2,2,24,4,2,0,22,94.5,990,964.5,25.5,0.0708,0.00124,0.0000484,0.0721,0.00283,1,0.0296,0.102,0.00399,25.4,0.883,0.96,0.848,14.2,13.6,13.6,327
2019-11-01,2019,2,5,305,116.25,0.99,5,Dry,23,4,2,2,19,50,0.43,66.25,0.57,66.25,0,0,0,0,-2,2,23,4,2,0,21,95.3,990,964.5,25.5,0.0708,0.00138,0.0000542,0.0722,0.00283,1,0.0319,0.104,0.00408,25.4,0.893,0.96,0.857,14.7,14.1,14.1,339
2019-11-02,2019,2,5,306,117.07,0.99,5,Dry,23,4,2,2,19,50,0.43,67.07,0.57,67.07,0,0,0,0,-2,2,23,4,2,0,21,96.1,990,964.5,25.5,0.0708,0.00145,0.0000569,0.0723,0.00283,1,0.033,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,345
2019-11-03,2019,2,5,307,117.89,0.99,5,Dry,23,4,2,2,19,50,0.42,67.89,0.58,67.89,0,0,0,0,-2,2,23,4,2,0,21,96.9,990,964.5,25.5,0.0708,0.00152,0.0000596,0.0723,0.00284,1,0.0342,0.106,0.00418,25.4,0.902,0.96,0.866,15.2,14.6,14.6,351
2019-11-04,2019,2,5,308,118.17,0.99,5,Dry,23,4,2,2,19,50,0.42,68.17,0.58,68.17,0,0,0,0,-2,2,23,4,2,0,21,97.2,990,964.5,25.5,0.0708,0.00154,0.0000606,0.0724,0.00284,1,0.0345,0.107,0.00419,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
2019-11-05,2019,2,6,309,118.44,0.99,5,Dry,23,4,2,2,19,50,0.42,68.44,0.58,68.44,0,0,0,0,-2,2,23,4,2,0,21,97.4,990,964.5,25.5,0.0708,0.00157,0.0000615,0.0724,0.00284,1,0.0349,0.107,0.00421,25.4,0.905,0.96,0.869,15.4,14.8,14.8,355
2019-11-06,2019,2,6,310,119.26,0.99,5,Dry,23,4,2,2,19,50,0.42,69.26,0.58,69.26,0,0,0,0,-2,2,23,4,2,0,21,98.3,990,964.5,25.5,0.0708,0.00164,0.0000642,0.0725,0.00284,1,0.036,0.108,0.00425,25.4,0.909,0.96,0.873,15.7,15.1,15.1,361
2019-11-07,2019,2,6,311,120.08,0.99,5,Dry,23,4,2,2,19,50,0.42,70.08,0.58,70.08,0,0,0,0,-2,2,23,4,2,0,21,99.1,990,964.5,25.5,0.0708,0.00171,0.0000669,0.0725,0.00284,1,0.0371,0.11,0.0043,25.4,0.914,0.96,0.877,15.9,15.3,15.3,367
2019-11-08,2019,2,6,312,123.64,0.99,5,Dry,23,4,2,2,19,50,0.4,73.64,0.6,73.64,0,0,0,0,-2,2,23,4,2,0,21,103,990,964.5,25.5,0.0718,0.00201,0.0000788,0.0738,0.00289,1,0.0419,0.116,0.00454,25.4,0.933,0.96,0.896,17.1,16.4,16.4,394
2019-11-09,2019,2,6,313,127.19,0.99,5,Dry,23,4,2,2,19,50,0.39,77.19,0.61,77.19,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.073,0.00231,0.0000906,0.0753,0.00295,1,0.0467,0.122,0.00479,25.4,0.937,0.96,0.9,18,17.3,17.3,415
2019-11-10,2019,2,6,314,127.46,0.99,5,Dry,23,4,2,2,19,50,0.39,77.46,0.61,77.46,0,0,0,0,-2,2,23,4,2,0,21,106,990,964.5,25.5,0.0731,0.00233,0.0000915,0.0754,0.00296,1,0.0471,0.123,0.0048,25.4,0.937,0.96,0.9,18.1,17.3,17.3,416
2019-11-11,2019,2,6,315,128.28,0.99,5,Dry,23,4,2,2,19,50,0.39,78.28,0.61,78.28,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0734,0.0024,0.0000943,0.0758,0.00297,1,0.0482,0.124,0.00486,25.4,0.936,0.96,0.899,18.2,17.5,17.5,420
2019-11-12,2019,2,7,316,128.56,0.99,5,Dry,23,4,2,2,19,50,0.39,78.56,0.61,78.56,0,0,0,0,-2,2,23,4,2,0,21,108,990,964.5,25.5,0.0735,0.00243,0.0000952,0.0759,0.00298,1,0.0486,0.124,0.00488,25.4,0.936,0.96,0.898,18.3,17.6,17.6,421
2019-11-13,2019,2,7,317,132.11,0.98,5,Dry,23,4,2,2,19,50,0.38,82.11,0.62,82.11,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0747,0.00273,0.000107,0.0775,0.00304,1,0.0533,0.131,0.00513,25.4,0.931,0.961,0.894,19,18.3,18.3,439
2019-11-14,2019,2,7,318,134.57,0.98,5,Dry,23,4,2,2,19,50,0.37,84.57,0.63,84.57,0,0,0,0,-2,2,23,4,2,0,21,114,990,964.5,25.5,0.0756,0.00294,0.000115,0.0786,0.00308,1,0.0567,0.135,0.0053,25.4,0.928,0.962,0.892,19.5,18.8,18.8,451
2019-11-15,2019,2,7,319,133.75,0.98,5,Dry,23,4,2,2,19,50,0.37,83.75,0.63,83.75,0,0,0,0,-2,2,23,4,2,0,21,113,990,964.5,25.5,0.0753,0.00287,0.000113,0.0782,0.00307,1,0.0556,0.134,0.00525,25.4,0.929,0.962,0.893,19.4,18.6,18.6,447
2019-11-16,2019,2,7,320,136.21,0.98,5,Dry,23,4,2,2,19,50,0.37,86.21,0.63,86.21,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00308,0.000121,0.0793,0.00311,1,0.0589,0.138,0.00542,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
2019-11-17,2019,2,7,321,139.22,0.98,5,Dry,23,4,2,2,19,50,0.36,89.22,0.64,89.22,0,0,0,0,-2,2,23,4,2,0,21,118,990,964.5,25.5,0.0773,0.00333,0.000131,0.0806,0.00316,1,0.0629,0.144,0.00563,25.4,0.922,0.964,0.889,20.5,19.7,19.7,473
2019-11-18,2019,2,7,322,140.59,0.98,5,Dry,23,4,2,2,19,50,0.36,90.59,0.64,90.59,0,0,0,0,-2,2,23,4,2,0,21,120,990,964.5,25.5,0.0777,0.00345,0.000135,0.0812,0.00318,1,0.0648,0.146,0.00572,25.4,0.921,0.965,0.888,20.7,20,20,480
2019-11-19,2019,2,8,323,146.88,0.97,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2019-11-20,2019,2,8,324,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-11-21,2019,2,8,325,146.88,0.97,5,Dry,23,4,2,2,19,50,0.34,96.88,0.66,96.88,0,0,0,0,-2,2,23,4,2,0,21,126,990,964.5,25.5,0.08,0.00398,0.000156,0.0839,0.00329,1,0.0733,0.157,0.00617,25.3,0.914,0.967,0.884,22,21.3,21.3,511
2019-11-22,2019,2,8,326,148.24,0.97,5,Dry,23,4,2,2,19,50,0.34,98.24,0.66,98.24,0,0,0,0,-2,2,23,4,2,0,21,127,990,964.5,25.5,0.0804,0.0041,0.000161,0.0845,0.00332,1,0.0751,0.16,0.00626,25.3,0.913,0.968,0.883,22.3,21.6,21.6,518
2019-11-23,2019,2,8,327,151.25,0.97,5,Dry,23,4,2,2,19,50,0.33,101.3,0.67,101.3,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0815,0.00436,0.000171,0.0859,0.00337,1,0.0792,0.165,0.00647,25.3,0.912,0.969,0.884,22.9,22.2,22.2,534
2019-11-24,2019,2,8,328,150.43,0.97,5,Dry,23,4,2,2,19,50,0.33,100.4,0.67,100.4,0,0,0,0,-2,2,23,4,2,0,21,129,990,964.5,25.5,0.0812,0.00429,0.000168,0.0855,0.00335,1,0.0781,0.164,0.00641,25.3,0.911,0.969,0.883,22.7,22,22,529
2019-11-25,2019,2,8,329,150.71,0.97,5,Dry,23,4,2,2,19,50,0.33,100.7,0.67,100.7,0,0,0,0,-2,2,23,4,2,0,21,130,990,964.5,25.5,0.0813,0.00431,0.000169,0.0856,0.00336,1,0.0785,0.164,0.00643,25.3,0.911,0.969,0.883,22.8,22.1,22.1,530
2019-11-26,2019,2,9,330,154.26,0.97,5,Dry,23,4,2,2,19,50,0.32,104.3,0.68,104.3,0,0,0,0,-2,2,23,4,2,0,21,133,990,964.5,25.5,0.0826,0.00461,0.000181,0.0872,0.00342,1,0.0833,0.17,0.00668,25.3,0.914,0.97,0.887,23.7,23,23,551
2019-11-27,2019,2,9,331,156.72,0.96,5,Dry,23,4,2,2,19,50,0.32,106.7,0.68,106.7,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0834,0.00482,0.000189,0.0883,0.00346,1,0.0866,0.175,0.00685,25.3,0.916,0.97,0.888,24.3,23.6,23.6,565
2019-11-28,2019,2,9,332,156.45,0.96,5,Dry,23,4,2,2,19,50,0.32,106.5,0.68,106.5,0,0,0,0,-2,2,23,4,2,0,21,135,990,964.5,25.5,0.0833,0.0048,0.000188,0.0881,0.00345,1,0.0862,0.174,0.00683,25.3,0.915,0.97,0.888,24.2,23.5,23.5,564
2019-11-29,2019,2,9,333,157.27,0.96,5,Dry,23,4,2,2,19,50,0.32,107.3,0.68,107.3,0,0,0,0,-2,2,23,4,2,0,21,136,990,964.5,25.5,0.0836,0.00487,0.000191,0.0885,0.00347,1,0.0873,0.176,0.00689,25.3,0.916,0.97,0.889,24.4,23.7,23.7,568
2019-11-30,2019,2,9,334,158.09,0.96,5,Dry,23,4,2,2,19,50,0.32,108.1,0.68,108.1,0,0,0,0,-2,2,23,4,2,0,21,137,990,964.5,25.5,0.0839,0.00494,0.000194,0.0889,0.00348,1,0.0884,0.177,0.00695,25.3,0.917,0.97,0.889,24.6,23.9,23.9,573
2019-12-01,2019,3,9,335,158.91,0.96,5,Dry,26,4,3,2,24,59,0.37,99.91,0.63,99.91,0,0,0,0,-2,2,26,4,3,0,26,133,990,964.5,25.5,0.0824,0.00424,0.000166,0.0867,0.0034,1,0.0774,0.164,0.00643,25.4,0.911,0.969,0.882,22.6,21.9,21.9,526
2019-12-02,2019,3,9,336,161.92,0.96,5,Dry,26,4,3,2,24,59,0.36,102.9,0.64,102.9,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.0045,0.000176,0.088,0.00345,1,0.0814,0.169,0.00664,25.4,0.913,0.97,0.885,23.4,22.7,22.7,544
2019-12-03,2019,3,10,337,167.11,0.95,5,Dry,26,4,3,2,24,59,0.35,108.1,0.65,108.1,0,0,0,0,-2,2,26,4,3,0,26,141,990,964.5,25.5,0.0853,0.00494,0.000193,0.0903,0.00354,1,0.0884,0.179,0.007,25.4,0.917,0.97,0.889,24.6,23.9,23.9,574
2019-12-04,2019,3,10,338,171.76,0.95,5,Dry,26,4,3,2,24,59,0.34,112.8,0.66,112.8,0,0,0,0,-2,2,26,4,3,0,26,146,990,964.5,25.5,0.087,0.00533,0.000209,0.0923,0.00361,1,0.0947,0.187,0.00732,25.4,0.92,0.97,0.892,25.8,25,25,600
2019-12-05,2019,3,10,339,176.41,0.94,5,Dry,26,4,3,2,24,59,0.33,117.4,0.67,117.4,0,0,0,0,-2,2,26,4,3,0,26,150,990,964.4,25.6,0.0886,0.00573,0.000224,0.0943,0.00369,1,0.101,0.195,0.00764,25.4,0.923,0.97,0.895,27,26.1,26.1,627
2019-12-06,2019,3,10,340,179.96,0.94,5,Dry,26,4,3,2,24,59,0.33,121,0.67,121,0,0,0,0,-2,2,26,4,3,0,26,154,990,964.4,25.6,0.0899,0.00603,0.000236,0.0959,0.00375,1,0.106,0.202,0.00789,25.4,0.926,0.97,0.898,27.8,27,27,648
2019-12-07,2019,3,10,341,184.06,0.93,5,Dry,26,4,3,2,24,59,0.32,125.1,0.68,125.1,0,0,0,0,-2,2,26,4,3,0,26,158,990,964.4,25.6,0.0913,0.00638,0.00025,0.0977,0.00382,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.901,28.9,28,28,672
2019-12-08,2019,3,10,342,187.07,0.93,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
2019-12-09,2019,3,10,343,187.35,0.93,5,Dry,26,4,3,2,24,59,0.32,128.3,0.69,128.3,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0925,0.00666,0.00026,0.0991,0.00388,1,0.116,0.215,0.0084,25.4,0.93,0.97,0.902,29.7,28.8,28.8,691
2019-12-10,2019,3,11,344,187.07,0.93,5,Dry,26,4,3,2,24,59,0.32,128.1,0.69,128.1,0,0,0,0,-2,2,26,4,3,0,26,161,990,964.4,25.6,0.0924,0.00664,0.000259,0.099,0.00387,1,0.115,0.214,0.00838,25.4,0.93,0.97,0.902,29.6,28.7,28.7,689
