date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2020-07-09,2019,10,41,191,880.66,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,653.7,0.74,653.7,0,0,0,0,-11,11,58,11,11,0,147,734,990,967.4,22.6,0.343,0.238,0.0105,0.581,0.0257,3,0.237,0.818,0.0362,21.8,0.956,0.98,0.937,44.4,43.6,131,3140
2020-07-10,2019,10,41,192,865.99,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,639,0.74,639,0,0,0,0,-11,11,58,11,11,0,147,719,990,967.4,22.6,0.335,0.228,0.0101,0.563,0.0249,3,0.23,0.793,0.035,21.8,0.955,0.98,0.936,43.6,42.7,128,3080
2020-07-11,2019,10,41,193,851.78,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,624.8,0.73,624.8,0,0,0,0,-11,11,58,11,11,0,147,705,990,967.3,22.7,0.327,0.218,0.00962,0.545,0.024,3,0.224,0.769,0.0339,21.9,0.955,0.98,0.936,42.8,41.9,126,3020
2020-07-12,2019,10,41,194,838.06,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,611.1,0.73,611.1,0,0,0,0,-11,11,58,11,11,0,147,691,990,967.3,22.7,0.319,0.209,0.0092,0.528,0.0232,3,0.217,0.746,0.0328,22,0.954,0.98,0.935,41.9,41.1,123,2960
2020-07-13,2019,10,41,195,824.89,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,597.9,0.72,597.9,0,0,0,0,-11,11,58,11,11,0,147,678,990,967.2,22.8,0.312,0.2,0.00879,0.512,0.0225,3,0.212,0.724,0.0317,22.1,0.954,0.979,0.933,41.2,40.3,121,2900
2020-07-14,2019,10,42,196,812.34,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,585.3,0.72,585.3,0,0,0,0,-11,11,58,11,11,0,147,665,990,967.1,22.9,0.305,0.192,0.0084,0.497,0.0217,3,0.206,0.703,0.0307,22.1,0.953,0.977,0.931,40.4,39.5,118,2840
2020-07-15,2019,10,42,197,800.52,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,573.5,0.72,573.5,0,0,0,0,-11,11,58,11,11,0,147,654,990,967.1,22.9,0.298,0.184,0.00804,0.482,0.0211,3,0.201,0.683,0.0298,22.2,0.952,0.975,0.929,39.7,38.7,116,2780
2020-07-16,2019,10,42,198,792.59,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,565.6,0.71,565.6,0,0,0,0,-11,11,58,11,11,0,147,646,990,967.1,22.9,0.293,0.179,0.0078,0.472,0.0206,3,0.197,0.669,0.0292,22.3,0.952,0.974,0.927,39.2,38.2,114,2750
2020-07-17,2019,10,42,199,785.19,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,558.2,0.71,558.2,0,0,0,0,-11,11,58,11,11,0,147,638,990,967,23,0.289,0.174,0.00757,0.463,0.0202,3,0.194,0.657,0.0286,22.3,0.951,0.973,0.926,38.7,37.7,113,2710
2020-07-18,2019,10,42,200,778.46,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,551.5,0.71,551.5,0,0,0,0,-11,11,58,11,11,0,147,631,990,967,23,0.285,0.169,0.00737,0.455,0.0198,3,0.191,0.645,0.0281,22.3,0.951,0.972,0.924,38.3,37.2,112,2680
2020-07-19,2019,10,42,201,770.59,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,543.6,0.7,543.6,0,0,0,0,-11,11,58,11,11,0,147,624,990,967,23,0.281,0.164,0.00713,0.445,0.0193,3,0.187,0.632,0.0275,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2020-07-20,2019,10,42,202,763.75,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,536.8,0.7,536.8,0,0,0,0,-11,11,58,11,11,0,147,617,990,967,23,0.277,0.16,0.00692,0.437,0.0189,3,0.184,0.621,0.0269,22.4,0.95,0.97,0.921,37.4,36.3,109,2610
2020-07-21,2019,10,43,203,751.45,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,524.5,0.7,524.5,0,0,0,0,-11,11,58,11,11,0,147,604,990,966.9,23.1,0.27,0.151,0.00655,0.421,0.0182,3,0.179,0.6,0.026,22.5,0.949,0.97,0.92,36.6,35.5,106,2560
2020-07-22,2019,10,43,204,739.14,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,512.1,0.69,512.1,0,0,0,0,-11,11,58,11,11,0,147,592,990,966.9,23.1,0.263,0.143,0.00618,0.406,0.0175,3,0.173,0.579,0.025,22.6,0.947,0.97,0.919,35.8,34.7,104,2500
2020-07-23,2019,10,43,205,727.93,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,500.9,0.69,500.9,0,0,0,0,-11,11,58,11,11,0,147,581,990,966.8,23.2,0.257,0.136,0.00585,0.392,0.0169,3,0.168,0.56,0.0242,22.6,0.946,0.97,0.918,35.1,34,102,2450
2020-07-24,2019,10,43,206,716.17,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,489.2,0.68,489.2,0,0,0,0,-11,11,58,11,11,0,147,569,990,966.8,23.2,0.25,0.13,0.00559,0.38,0.0163,2,0.273,0.653,0.0281,22.6,0.956,0.98,0.937,51.8,48.2,96.4,2310
2020-07-25,2019,10,43,207,704.96,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,478,0.68,478,0,0,0,0,-11,11,58,11,11,0,147,558,990,966.7,23.3,0.244,0.125,0.00535,0.368,0.0158,2,0.265,0.633,0.0272,22.6,0.957,0.98,0.937,50.8,48.2,96.4,2310
2020-07-26,2019,10,43,208,694.85,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,467.9,0.67,467.9,0,0,0,0,-11,11,58,11,11,0,147,548,990,966.7,23.3,0.238,0.12,0.00514,0.358,0.0153,2,0.258,0.616,0.0264,22.7,0.957,0.98,0.938,49.8,48.2,96.4,2310
2020-07-27,2019,10,43,209,684.18,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,457.2,0.67,457.2,0,0,0,0,-11,11,58,11,11,0,147,537,990,966.6,23.4,0.232,0.115,0.00491,0.347,0.0148,2,0.251,0.598,0.0256,22.8,0.958,0.98,0.938,48.9,47.9,95.8,2300
2020-07-28,2019,10,44,210,673.52,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,446.5,0.66,446.5,0,0,0,0,-11,11,58,11,11,0,147,527,990,966.6,23.4,0.226,0.11,0.00469,0.335,0.0143,2,0.244,0.579,0.0248,22.8,0.958,0.98,0.939,47.9,46.9,93.8,2250
2020-07-29,2019,10,44,211,662.85,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,435.9,0.66,435.9,0,0,0,0,-11,11,58,11,11,0,147,516,990,966.6,23.4,0.22,0.105,0.00447,0.324,0.0138,2,0.237,0.561,0.0239,22.9,0.957,0.98,0.938,46.8,45.9,91.8,2200
2020-07-30,2019,10,44,212,652.74,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,425.7,0.65,425.7,0,0,0,0,-11,11,58,11,11,0,147,506,990,966.5,23.5,0.214,0.0999,0.00426,0.314,0.0134,2,0.23,0.544,0.0232,22.9,0.956,0.98,0.937,45.8,44.9,89.8,2160
2020-07-31,2019,10,44,213,643.71,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,416.7,0.65,416.7,0,0,0,0,-11,11,58,11,11,0,147,497,990,966.5,23.5,0.211,0.0957,0.00407,0.307,0.013,2,0.224,0.53,0.0225,23,0.956,0.98,0.937,44.9,44,88,2110
2020-08-01,2019,11,44,214,633.05,0.42,2,Mod_Wet,54,9,8,6,107,184,0.29,449.1,0.71,449.1,0,0,0,0,-6,6,54,9,8,0,113,520,990,966.4,23.6,0.222,0.111,0.00471,0.333,0.0141,2,0.246,0.579,0.0246,23,0.958,0.98,0.939,48.5,47.5,95.1,2280
2020-08-02,2019,11,44,215,622.93,0.42,2,Mod_Wet,54,9,8,6,107,184,0.29,438.9,0.7,438.9,0,0,0,0,-6,6,54,9,8,0,113,510,990,966.4,23.6,0.216,0.106,0.0045,0.322,0.0137,2,0.239,0.561,0.0238,23,0.957,0.98,0.938,47.5,46.5,93.1,2230
2020-08-03,2019,11,44,216,612.81,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,428.8,0.7,428.8,0,0,0,0,-6,6,54,9,8,0,113,500,990,966.4,23.6,0.212,0.101,0.00429,0.313,0.0132,2,0.232,0.545,0.0231,23.1,0.957,0.98,0.938,46.5,45.5,91.1,2190
2020-08-04,2019,11,45,217,603.79,0.43,2,Mod_Wet,54,9,8,6,107,184,0.3,419.8,0.69,419.8,0,0,0,0,-6,6,54,9,8,0,113,491,990,966.3,23.7,0.209,0.0971,0.0041,0.306,0.0129,2,0.226,0.532,0.0225,23.2,0.956,0.98,0.937,45.6,44.7,89.3,2140
2020-08-05,2019,11,45,218,594.22,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,410.2,0.69,410.2,0,0,0,0,-6,6,54,9,8,0,113,481,990,966.3,23.7,0.205,0.0926,0.0039,0.298,0.0126,2,0.219,0.517,0.0218,23.2,0.955,0.98,0.936,44.6,43.7,87.4,2100
2020-08-06,2019,11,45,219,584.65,0.44,2,Mod_Wet,54,9,8,6,107,184,0.32,400.6,0.69,400.6,0,0,0,0,-6,6,54,9,8,0,113,472,990,966.2,23.8,0.202,0.0881,0.00371,0.29,0.0122,2,0.213,0.503,0.0212,23.3,0.955,0.98,0.936,43.6,42.8,85.5,2050
2020-08-07,2019,11,45,220,575.63,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,391.6,0.68,391.6,0,0,0,0,-6,6,54,9,8,0,113,463,990,966.2,23.8,0.199,0.0838,0.00352,0.283,0.0119,2,0.207,0.49,0.0206,23.3,0.954,0.98,0.935,42.7,41.9,83.7,2010
2020-08-08,2019,11,45,221,567.7,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,383.7,0.68,383.7,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0801,0.00336,0.276,0.0116,2,0.201,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.1,1970
2020-08-09,2019,11,45,222,559.22,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,375.2,0.67,375.2,0,0,0,0,-6,6,54,9,8,0,113,446,990,966.1,23.9,0.193,0.0761,0.00319,0.269,0.0113,2,0.196,0.465,0.0195,23.4,0.952,0.978,0.931,41,40.1,80.2,1930
2020-08-10,2019,11,45,223,550.74,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,366.7,0.67,366.7,0,0,0,0,-6,6,54,9,8,0,113,438,990,966.1,23.9,0.19,0.0721,0.00301,0.262,0.011,2,0.19,0.452,0.0189,23.5,0.951,0.976,0.928,40.1,39.2,78.3,1880
2020-08-11,2019,11,46,224,542.27,0.46,1,Wet,58,10,10,7,117,202,0.37,340.3,0.63,340.3,0,0,0,0,-7,7,58,10,10,0,124,418,990,966,24,0.183,0.0596,0.00249,0.243,0.0101,2,0.172,0.415,0.0173,23.5,0.947,0.97,0.919,37.2,36.1,72.2,1730
2020-08-12,2019,11,46,225,534.34,0.47,1,Wet,58,10,10,7,117,202,0.38,332.3,0.62,332.3,0,0,0,0,-7,7,58,10,10,0,124,410,990,966,24,0.18,0.0559,0.00233,0.236,0.00984,2,0.167,0.403,0.0168,23.6,0.946,0.97,0.918,36.4,35.3,70.6,1690
2020-08-13,2019,11,46,226,526.41,0.47,1,Wet,58,10,10,7,117,202,0.38,324.4,0.62,324.4,0,0,0,0,-7,7,58,10,10,0,124,402,990,966,24,0.178,0.0521,0.00217,0.23,0.00956,2,0.161,0.391,0.0163,23.6,0.945,0.97,0.916,35.5,34.5,68.9,1650
2020-08-14,2019,11,46,227,519.57,0.48,1,Wet,58,10,10,7,117,202,0.39,317.6,0.61,317.6,0,0,0,0,-7,7,58,10,10,0,124,396,990,965.9,24.1,0.175,0.0489,0.00203,0.224,0.00931,2,0.157,0.381,0.0158,23.7,0.944,0.97,0.915,34.8,33.8,67.5,1620
2020-08-15,2019,11,46,228,512.19,0.48,1,Wet,58,10,10,7,117,202,0.39,310.2,0.61,310.2,0,0,0,0,-7,7,58,10,10,0,124,388,990,965.9,24.1,0.173,0.0454,0.00188,0.218,0.00905,2,0.152,0.37,0.0153,23.7,0.943,0.97,0.914,34,33,66,1580
2020-08-16,2019,11,46,229,504.81,0.48,1,Wet,58,10,10,7,117,202,0.4,302.8,0.6,302.8,0,0,0,0,-7,7,58,10,10,0,124,381,990,965.9,24.1,0.17,0.0419,0.00174,0.212,0.00878,2,0.147,0.359,0.0149,23.8,0.941,0.97,0.913,33.2,32.2,64.5,1550
2020-08-17,2019,11,46,230,497.42,0.49,1,Wet,58,10,10,7,117,202,0.41,295.4,0.59,295.4,0,0,0,0,-7,7,58,10,10,0,124,373,990,965.8,24.2,0.167,0.0384,0.00159,0.206,0.00852,2,0.142,0.348,0.0144,23.8,0.94,0.97,0.912,32.4,31.5,62.9,1510
2020-08-18,2019,11,47,231,490.59,0.49,1,Wet,58,10,10,7,117,202,0.41,288.6,0.59,288.6,0,0,0,0,-7,7,58,10,10,0,124,367,990,965.8,24.2,0.165,0.0352,0.00146,0.2,0.00827,2,0.137,0.337,0.0139,23.9,0.939,0.97,0.91,31.7,30.7,61.5,1480
2020-08-19,2019,11,47,232,483.75,0.5,1,Wet,58,10,10,7,117,202,0.42,281.8,0.58,281.8,0,0,0,0,-7,7,58,10,10,0,124,360,990,965.8,24.2,0.162,0.032,0.00132,0.194,0.00803,2,0.133,0.327,0.0135,23.9,0.937,0.97,0.909,30.9,30,60,1440
2020-08-20,2019,11,47,233,478.01,0.5,1,Wet,58,10,10,7,117,202,0.42,276,0.58,276,0,0,0,0,-7,7,58,10,10,0,124,354,990,965.8,24.2,0.16,0.0293,0.00121,0.19,0.00783,2,0.129,0.319,0.0131,23.9,0.936,0.97,0.908,30.3,29.4,58.8,1410
2020-08-21,2019,11,47,234,471.72,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,287.7,0.61,287.7,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0348,0.00143,0.197,0.00811,2,0.137,0.334,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.5,1480
2020-08-22,2019,11,47,235,465.43,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,281.4,0.6,281.4,0,0,0,0,-6,6,54,9,8,0,113,352,990,965.7,24.3,0.16,0.0318,0.00131,0.192,0.00789,2,0.132,0.324,0.0133,24,0.937,0.97,0.909,31,30.1,60.2,1440
2020-08-23,2019,11,47,236,459.14,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,275.1,0.6,275.1,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.0289,0.00119,0.187,0.00767,2,0.128,0.315,0.0129,24,0.936,0.97,0.907,30.3,29.4,58.8,1410
2020-08-24,2019,11,47,237,452.85,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,268.9,0.59,268.9,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.155,0.0259,0.00106,0.181,0.00744,2,0.124,0.305,0.0125,24.1,0.934,0.97,0.906,29.6,28.7,57.5,1380
2020-08-25,2019,11,48,238,447.11,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,263.1,0.59,263.1,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0232,0.000951,0.177,0.00724,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.3,1350
2020-08-26,2019,11,48,239,441.37,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.4,0.58,257.4,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0205,0.000839,0.172,0.00704,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55,1320
2020-08-27,2019,11,48,240,436.72,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,252.7,0.58,252.7,0,0,0,0,-6,6,54,9,8,0,113,324,990,965.6,24.4,0.15,0.0183,0.000748,0.168,0.00688,2,0.113,0.281,0.0115,24.2,0.931,0.97,0.903,27.9,27,54,1300
2020-08-28,2019,11,48,241,431.53,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,247.5,0.57,247.5,0,0,0,0,-6,6,54,9,8,0,113,319,990,965.5,24.5,0.148,0.0168,0.000686,0.165,0.00674,2,0.11,0.274,0.0112,24.2,0.929,0.97,0.901,27.3,26.5,52.9,1270
2020-08-29,2019,11,48,242,426.33,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.3,0.57,242.3,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000668,0.162,0.00664,2,0.106,0.269,0.011,24.2,0.927,0.97,0.9,26.7,25.9,51.8,1240
2020-08-30,2019,11,48,243,421.14,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,237.1,0.56,237.1,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000649,0.16,0.00654,2,0.103,0.263,0.0107,24.2,0.926,0.97,0.898,26.1,25.3,50.6,1210
2020-08-31,2019,11,48,244,415.94,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.9,0.56,231.9,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0155,0.00063,0.158,0.00644,1,0.256,0.414,0.0169,24.1,0.957,0.98,0.938,52.5,48.2,48.2,1160
2020-09-01,2019,12,49,245,411.29,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,273.3,0.66,273.3,0,0,0,0,-4,4,46,7,6,0,79,332,990,965.5,24.5,0.153,0.028,0.00114,0.181,0.00736,2,0.127,0.308,0.0125,24.2,0.935,0.97,0.907,30.4,29.5,58.9,1410
2020-09-02,2019,12,49,246,405,0.55,2,Mod_Wet,46,7,6,4,75,138,0.34,267,0.66,267,0,0,0,0,-4,4,46,7,6,0,79,326,990,965.4,24.6,0.151,0.025,0.00102,0.176,0.00715,2,0.123,0.298,0.0121,24.3,0.933,0.97,0.905,29.7,28.8,57.6,1380
2020-09-03,2019,12,49,247,398.71,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,260.7,0.65,260.7,0,0,0,0,-4,4,46,7,6,0,79,320,990,965.4,24.6,0.148,0.0221,0.000896,0.17,0.00693,2,0.118,0.289,0.0117,24.3,0.932,0.97,0.904,29,28.1,56.2,1350
2020-09-04,2019,12,49,248,392.42,0.56,2,Mod_Wet,46,7,6,4,75,138,0.35,254.4,0.65,254.4,0,0,0,0,-4,4,46,7,6,0,79,313,990,965.4,24.6,0.146,0.0191,0.000775,0.165,0.00671,2,0.114,0.279,0.0113,24.4,0.931,0.97,0.903,28.3,27.4,54.9,1320
2020-09-05,2019,12,49,249,386.14,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,248.1,0.64,248.1,0,0,0,0,-4,4,46,7,6,0,79,307,990,965.3,24.7,0.144,0.0168,0.000683,0.161,0.00652,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
2020-09-06,2019,12,49,250,380.39,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,242.4,0.64,242.4,0,0,0,0,-4,4,46,7,6,0,79,301,990,965.3,24.7,0.142,0.0164,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.9,26.1,52.2,1250
2020-09-07,2019,12,49,251,375.74,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,237.7,0.63,237.7,0,0,0,0,-4,4,46,7,6,0,79,297,990,965.3,24.7,0.14,0.016,0.000646,0.156,0.00632,2,0.103,0.259,0.0105,24.5,0.926,0.97,0.898,26.4,25.6,51.2,1230
2020-09-08,2019,12,50,252,370.55,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,232.6,0.63,232.6,0,0,0,0,-4,4,46,7,6,0,79,292,990,965.3,24.7,0.138,0.0155,0.000627,0.154,0.00622,2,0.0995,0.253,0.0102,24.5,0.924,0.97,0.896,25.8,25,50.1,1200
2020-09-09,2019,12,50,253,365.35,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,227.3,0.62,227.3,0,0,0,0,-4,4,46,7,6,0,79,286,990,965.2,24.8,0.137,0.0151,0.000609,0.152,0.00612,1,0.249,0.401,0.0162,24.4,0.958,0.98,0.939,52.1,48.2,48.2,1160
2020-09-10,2019,12,50,254,360.16,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,222.2,0.62,222.2,0,0,0,0,-4,4,46,7,6,0,79,281,990,965.2,24.8,0.135,0.0146,0.00059,0.149,0.00602,1,0.242,0.392,0.0158,24.4,0.958,0.98,0.939,51,48.2,48.2,1160
2020-09-11,2019,12,50,255,355.51,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,217.5,0.61,217.5,0,0,0,0,-4,4,46,7,6,0,79,277,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.383,0.0154,24.4,0.958,0.98,0.939,49.9,48.2,48.2,1160
2020-09-12,2019,12,50,256,350.86,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,212.9,0.61,212.9,0,0,0,0,-4,4,46,7,6,0,79,272,990,965.2,24.8,0.131,0.0138,0.000557,0.145,0.00585,1,0.23,0.375,0.0151,24.5,0.957,0.98,0.938,48.9,47.9,47.9,1150
2020-09-13,2019,12,50,257,347.31,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,209.3,0.6,209.3,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000545,0.144,0.00578,1,0.225,0.369,0.0148,24.5,0.956,0.98,0.937,48.1,47.1,47.1,1130
2020-09-14,2019,12,50,258,343.21,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,205.2,0.6,205.2,0,0,0,0,-4,4,46,7,6,0,79,264,990,965.1,24.9,0.129,0.0132,0.00053,0.142,0.00571,1,0.22,0.362,0.0145,24.5,0.956,0.98,0.937,47.2,46.2,46.2,1110
2020-09-15,2019,12,51,259,339.1,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,201.1,0.59,201.1,0,0,0,0,-4,4,46,7,6,0,79,260,990,965.1,24.9,0.127,0.0128,0.000516,0.14,0.00563,1,0.214,0.354,0.0142,24.6,0.955,0.98,0.936,46.2,45.3,45.3,1090
2020-09-16,2019,12,51,260,335,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,197,0.59,197,0,0,0,0,-4,4,46,7,6,0,79,256,990,965.1,24.9,0.126,0.0125,0.000501,0.138,0.00555,1,0.208,0.347,0.0139,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
2020-09-17,2019,12,51,261,331.45,0.62,2,Mod_Wet,46,7,6,4,75,138,0.42,193.4,0.58,193.4,0,0,0,0,-4,4,46,7,6,0,79,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.204,0.34,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2020-09-18,2019,12,51,262,327.89,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,189.9,0.58,189.9,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.123,0.0119,0.000476,0.135,0.00542,1,0.199,0.334,0.0134,24.6,0.952,0.98,0.933,43.7,42.8,42.8,1030
2020-09-19,2019,12,51,263,324.34,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2020-09-20,2019,12,51,264,320.78,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.8,0.57,182.8,0,0,0,0,-4,4,46,7,6,0,79,242,990,965,25,0.121,0.0113,0.000452,0.132,0.00529,1,0.189,0.321,0.0129,24.7,0.95,0.98,0.931,42,41.2,41.2,988
2020-09-21,2019,12,51,265,317.23,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2020-09-22,2019,12,52,266,313.67,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2020-09-23,2019,12,52,267,310.12,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,172.1,0.56,172.1,0,0,0,0,-4,4,46,7,6,0,79,231,990,965,25,0.117,0.0104,0.000414,0.127,0.00509,1,0.175,0.302,0.0121,24.7,0.946,0.975,0.923,39.5,38.5,38.5,925
2020-09-24,2019,12,52,268,307.66,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,169.7,0.55,169.7,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000406,0.126,0.00504,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,37.9,37.9,911
2020-09-25,2019,12,52,269,303.56,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,165.6,0.55,165.6,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00982,0.000392,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38,36.9,36.9,886
2020-09-26,2019,12,52,270,301.1,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,163.1,0.54,163.1,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00961,0.000383,0.124,0.00492,1,0.163,0.286,0.0114,24.8,0.943,0.971,0.916,37.4,36.3,36.3,872
2020-09-27,2019,12,52,271,298.09,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,160.1,0.54,160.1,0,0,0,0,-4,4,46,7,6,0,79,219,990,964.9,25.1,0.113,0.00936,0.000373,0.122,0.00487,1,0.159,0.281,0.0112,24.8,0.943,0.97,0.914,36.7,35.6,35.6,855
2020-09-28,2019,12,52,272,295.63,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,157.6,0.53,157.6,0,0,0,0,-4,4,46,7,6,0,79,217,990,964.9,25.1,0.112,0.00915,0.000364,0.121,0.00482,1,0.155,0.276,0.011,24.8,0.942,0.97,0.914,36.2,35.1,35.1,842
2020-09-29,2019,12,53,273,293.17,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2020-09-30,2019,12,53,274,290.16,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,152.2,0.52,152.2,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00868,0.000345,0.119,0.00472,1,0.148,0.267,0.0106,24.9,0.94,0.97,0.912,34.9,33.8,33.8,812
2020-10-01,2020,1,1,275,287.15,0.68,2,Mod_Wet,41,6,4,3,56,110,0.38,177.2,0.62,177.2,0,0,0,0,-3,3,41,6,4,0,59,228,990,964.8,25.2,0.116,0.0108,0.00043,0.127,0.00504,1,0.182,0.309,0.0123,24.8,0.948,0.978,0.927,40.9,40,40,960
2020-10-02,2020,1,1,276,284.14,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,174.1,0.61,174.1,0,0,0,0,-3,3,41,6,4,0,59,225,990,964.8,25.2,0.115,0.0106,0.000419,0.126,0.00499,1,0.178,0.303,0.012,24.9,0.947,0.976,0.924,40.2,39.2,39.2,942
2020-10-03,2020,1,1,277,281.14,0.69,2,Mod_Wet,41,6,4,3,56,110,0.39,171.1,0.61,171.1,0,0,0,0,-3,3,41,6,4,0,59,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.174,0.298,0.0118,24.9,0.946,0.975,0.922,39.5,38.5,38.5,924
2020-10-04,2020,1,1,278,278.13,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,168.1,0.6,168.1,0,0,0,0,-3,3,41,6,4,0,59,219,990,964.8,25.2,0.113,0.01,0.000399,0.123,0.00488,1,0.169,0.292,0.0116,24.9,0.945,0.973,0.92,38.8,37.8,37.8,906
2020-10-05,2020,1,1,279,275.12,0.7,2,Mod_Wet,41,6,4,3,56,110,0.4,165.1,0.6,165.1,0,0,0,0,-3,3,41,6,4,0,59,216,990,964.8,25.2,0.112,0.00979,0.000388,0.122,0.00483,1,0.165,0.287,0.0114,24.9,0.944,0.972,0.917,38.1,37,37,888
2020-10-06,2020,1,1,280,272.11,0.71,2,Mod_Wet,41,6,4,3,56,110,0.4,162.1,0.6,162.1,0,0,0,0,-3,3,41,6,4,0,59,213,990,964.8,25.2,0.111,0.00953,0.000378,0.12,0.00477,1,0.161,0.282,0.0112,24.9,0.943,0.97,0.915,37.4,36.3,36.3,870
2020-10-07,2020,1,1,281,269.65,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2020-10-08,2020,1,2,282,267.19,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,157.2,0.59,157.2,0,0,0,0,-3,3,41,6,4,0,59,208,990,964.8,25.2,0.109,0.00911,0.000361,0.118,0.00468,1,0.155,0.273,0.0108,25,0.941,0.97,0.913,36.2,35.1,35.1,843
2020-10-09,2020,1,2,283,264.73,0.72,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2020-10-10,2020,1,2,284,262.27,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2020-10-11,2020,1,2,285,259.81,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.8,0.58,149.8,0,0,0,0,-3,3,41,6,4,0,59,201,990,964.7,25.3,0.106,0.00848,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.5,33.5,33.5,803
2020-10-12,2020,1,2,286,257.35,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,147.3,0.57,147.3,0,0,0,0,-3,3,41,6,4,0,59,198,990,964.7,25.3,0.106,0.00827,0.000327,0.114,0.0045,1,0.141,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,789
2020-10-13,2020,1,2,287,255.98,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146,0.57,146,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00816,0.000323,0.113,0.00448,1,0.14,0.253,0.01,25,0.937,0.97,0.909,33.6,32.6,32.6,782
2020-10-14,2020,1,2,288,254.06,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,144.1,0.57,144.1,0,0,0,0,-3,3,41,6,4,0,59,195,990,964.7,25.3,0.104,0.008,0.000316,0.112,0.00444,1,0.137,0.249,0.00986,25,0.937,0.97,0.909,33.1,32.1,32.1,771
2020-10-15,2020,1,3,289,252.15,0.75,2,Mod_Wet,41,6,4,3,56,110,0.44,142.2,0.56,142.2,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00783,0.00031,0.112,0.00441,1,0.134,0.246,0.00972,25,0.936,0.97,0.908,32.7,31.7,31.7,761
2020-10-16,2020,1,3,290,251.88,0.75,2,Mod_Wet,41,6,4,3,56,110,0.44,141.9,0.56,141.9,0,0,0,0,-3,3,41,6,4,0,59,193,990,964.7,25.3,0.104,0.00781,0.000309,0.111,0.00441,1,0.134,0.245,0.0097,25,0.936,0.97,0.908,32.6,31.6,31.6,759
2020-10-17,2020,1,3,291,248.87,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,138.9,0.56,138.9,0,0,0,0,-3,3,41,6,4,0,59,190,990,964.7,25.3,0.103,0.00755,0.000298,0.11,0.00435,1,0.13,0.24,0.00949,25.1,0.934,0.97,0.906,31.9,30.9,30.9,743
2020-10-18,2020,1,3,292,246.41,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,136.4,0.55,136.4,0,0,0,0,-3,3,41,6,4,0,59,187,990,964.7,25.3,0.102,0.00734,0.00029,0.109,0.00431,1,0.127,0.236,0.00931,25.1,0.933,0.97,0.905,31.3,30.4,30.4,729
2020-10-19,2020,1,3,293,243.95,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,133.9,0.55,133.9,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00714,0.000282,0.108,0.00426,1,0.123,0.231,0.00913,25.1,0.932,0.97,0.904,30.8,29.8,29.8,716
2020-10-20,2020,1,3,294,241.49,0.78,2,Mod_Wet,41,6,4,3,56,110,0.46,131.5,0.54,131.5,0,0,0,0,-3,3,41,6,4,0,59,182,990,964.6,25.4,0.0999,0.00693,0.000273,0.107,0.00422,1,0.12,0.227,0.00895,25.1,0.931,0.97,0.903,30.2,29.3,29.3,702
2020-10-21,2020,1,3,295,239.03,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129,0.54,129,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0991,0.00672,0.000265,0.106,0.00417,1,0.117,0.222,0.00877,25.1,0.93,0.97,0.902,29.6,28.7,28.7,689
2020-10-22,2020,1,4,296,236.56,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2020-10-23,2020,1,4,297,235.2,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,125.2,0.53,125.2,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0977,0.00639,0.000252,0.104,0.0041,1,0.112,0.216,0.00849,25.2,0.929,0.97,0.901,28.7,27.8,27.8,668
2020-10-24,2020,1,4,298,233.28,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,123.3,0.53,123.3,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.097,0.00623,0.000245,0.103,0.00407,1,0.109,0.212,0.00835,25.2,0.928,0.97,0.9,28.2,27.4,27.4,658
2020-10-25,2020,1,4,299,230.28,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,120.3,0.52,120.3,0,0,0,0,-3,3,41,6,4,0,59,171,990,964.6,25.4,0.096,0.00597,0.000235,0.102,0.00401,1,0.105,0.207,0.00814,25.2,0.926,0.97,0.898,27.5,26.7,26.7,641
2020-10-26,2020,1,4,300,228.91,0.82,2,Mod_Wet,41,6,4,3,56,110,0.48,118.9,0.52,118.9,0,0,0,0,-3,3,41,6,4,0,59,170,990,964.6,25.4,0.0955,0.00586,0.00023,0.101,0.00399,1,0.103,0.204,0.00804,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
2020-10-27,2020,1,4,301,226.99,0.83,2,Mod_Wet,41,6,4,3,56,110,0.48,117,0.52,117,0,0,0,0,-3,3,41,6,4,0,59,168,990,964.6,25.4,0.0948,0.00569,0.000224,0.101,0.00395,1,0.1,0.201,0.0079,25.2,0.923,0.97,0.896,26.7,25.9,25.9,622
2020-10-28,2020,1,4,302,225.08,0.83,2,Mod_Wet,41,6,4,3,56,110,0.49,115.1,0.51,115.1,0,0,0,0,-3,3,41,6,4,0,59,166,990,964.6,25.4,0.0941,0.00553,0.000217,0.0997,0.00392,1,0.0979,0.198,0.00776,25.3,0.922,0.97,0.894,26.3,25.5,25.5,612
2020-10-29,2020,1,5,303,223.71,0.83,2,Mod_Wet,41,6,4,3,56,110,0.49,113.7,0.51,113.7,0,0,0,0,-3,3,41,6,4,0,59,165,990,964.5,25.5,0.0937,0.00542,0.000213,0.0991,0.00389,1,0.096,0.195,0.00766,25.3,0.921,0.97,0.893,25.9,25.2,25.2,604
2020-10-30,2020,1,5,304,222.35,0.84,2,Mod_Wet,41,6,4,3,56,110,0.49,112.3,0.51,112.3,0,0,0,0,-3,3,41,6,4,0,59,163,990,964.5,25.5,0.0932,0.0053,0.000208,0.0985,0.00387,1,0.0942,0.193,0.00757,25.3,0.92,0.97,0.892,25.6,24.8,24.8,596
2020-10-31,2020,1,5,305,220.98,0.84,2,Mod_Wet,41,6,4,3,56,110,0.5,111,0.5,111,0,0,0,0,-3,3,41,6,4,0,59,162,990,964.5,25.5,0.0927,0.00518,0.000203,0.0979,0.00384,1,0.0923,0.19,0.00747,25.3,0.919,0.97,0.891,25.3,24.5,24.5,589
2020-11-01,2020,2,5,306,220.16,0.84,3,Normal,36,5,3,2,47,93,0.42,127.2,0.58,127.2,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.0959,0.00656,0.000257,0.102,0.00402,1,0.114,0.217,0.0085,25.3,0.929,0.97,0.902,29.3,28.4,28.4,682
2020-11-02,2020,2,5,307,220.43,0.84,3,Normal,36,5,3,2,47,93,0.42,127.4,0.58,127.4,0,0,0,0,-2,2,36,5,3,0,49,171,990,964.5,25.5,0.096,0.00658,0.000258,0.103,0.00403,1,0.115,0.217,0.00852,25.3,0.93,0.97,0.902,29.3,28.5,28.5,683
2020-11-03,2020,2,5,308,220.71,0.84,3,Normal,36,5,3,2,47,93,0.42,127.7,0.58,127.7,0,0,0,0,-2,2,36,5,3,0,49,172,990,964.5,25.5,0.0961,0.00661,0.000259,0.103,0.00403,1,0.115,0.218,0.00854,25.3,0.93,0.97,0.902,29.4,28.5,28.5,685
2020-11-04,2020,2,5,309,223.71,0.83,3,Normal,36,5,3,2,47,93,0.42,130.7,0.58,130.7,0,0,0,0,-2,2,36,5,3,0,49,175,990,964.5,25.5,0.0972,0.00686,0.000269,0.104,0.00409,1,0.119,0.223,0.00876,25.2,0.931,0.97,0.903,30.1,29.2,29.2,701
2020-11-05,2020,2,6,310,225.63,0.83,3,Normal,36,5,3,2,47,93,0.41,132.6,0.59,132.6,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0979,0.00702,0.000276,0.105,0.00412,1,0.122,0.226,0.0089,25.2,0.932,0.97,0.904,30.6,29.6,29.6,712
2020-11-06,2020,2,6,311,228.64,0.82,3,Normal,36,5,3,2,47,93,0.41,135.6,0.59,135.6,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0989,0.00728,0.000286,0.106,0.00418,1,0.126,0.232,0.00912,25.2,0.933,0.97,0.905,31.3,30.3,30.3,728
2020-11-07,2020,2,6,312,231.64,0.81,3,Normal,36,5,3,2,47,93,0.4,138.6,0.6,138.6,0,0,0,0,-2,2,36,5,3,0,49,183,990,964.6,25.4,0.1,0.00753,0.000297,0.108,0.00423,1,0.13,0.237,0.00933,25.2,0.934,0.97,0.906,32,31,31,744
2020-11-08,2020,2,6,313,230.82,0.81,3,Normal,36,5,3,2,47,93,0.4,137.8,0.6,137.8,0,0,0,0,-2,2,36,5,3,0,49,182,990,964.6,25.4,0.0997,0.00746,0.000294,0.107,0.00422,1,0.129,0.236,0.00927,25.2,0.934,0.97,0.906,31.8,30.8,30.8,740
2020-11-09,2020,2,6,314,230,0.82,3,Normal,36,5,3,2,47,93,0.4,137,0.6,137,0,0,0,0,-2,2,36,5,3,0,49,181,990,964.6,25.4,0.0994,0.0074,0.000291,0.107,0.0042,1,0.127,0.234,0.00922,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2020-11-10,2020,2,6,315,228.09,0.82,3,Normal,36,5,3,2,47,93,0.41,135.1,0.59,135.1,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00417,1,0.125,0.231,0.00908,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2020-11-11,2020,2,6,316,229.46,0.82,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2020-11-12,2020,2,7,317,234.65,0.8,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2020-11-13,2020,2,7,318,237.66,0.79,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2020-11-14,2020,2,7,319,240.67,0.79,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2020-11-15,2020,2,7,320,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2020-11-16,2020,2,7,321,243.95,0.77,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2020-11-17,2020,2,7,322,246.96,0.77,3,Normal,36,5,3,2,47,93,0.38,154,0.62,154,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00884,0.000349,0.114,0.00451,1,0.15,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.5,34.5,828
2020-11-18,2020,2,7,323,250.51,0.76,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2020-11-19,2020,2,8,324,251.88,0.75,3,Normal,36,5,3,2,47,93,0.37,158.9,0.63,158.9,0,0,0,0,-2,2,36,5,3,0,49,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
2020-11-20,2020,2,8,325,249.96,0.76,3,Normal,36,5,3,2,47,93,0.37,157,0.63,157,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.106,0.00909,0.000359,0.116,0.00457,1,0.154,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,844
2020-11-21,2020,2,8,326,248.6,0.76,3,Normal,36,5,3,2,47,93,0.37,155.6,0.63,155.6,0,0,0,0,-2,2,36,5,3,0,49,200,990,964.7,25.3,0.106,0.00898,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25,0.941,0.97,0.913,36,34.9,34.9,837
2020-11-22,2020,2,8,327,250.51,0.76,3,Normal,36,5,3,2,47,93,0.37,157.5,0.63,157.5,0,0,0,0,-2,2,36,5,3,0,49,202,990,964.7,25.3,0.107,0.00914,0.000361,0.116,0.00458,1,0.155,0.271,0.0107,25,0.941,0.97,0.913,36.4,35.3,35.3,847
2020-11-23,2020,2,8,328,254.06,0.75,3,Normal,36,5,3,2,47,93,0.37,161.1,0.63,161.1,0,0,0,0,-2,2,36,5,3,0,49,205,990,964.7,25.3,0.108,0.00944,0.000373,0.117,0.00464,1,0.16,0.277,0.011,25,0.943,0.97,0.914,37.2,36.1,36.1,867
2020-11-24,2020,2,8,329,257.62,0.74,3,Normal,36,5,3,2,47,93,0.36,164.6,0.64,164.6,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00974,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
2020-11-25,2020,2,8,330,256.8,0.74,3,Normal,36,5,3,2,47,93,0.36,163.8,0.64,163.8,0,0,0,0,-2,2,36,5,3,0,49,208,990,964.7,25.3,0.109,0.00967,0.000383,0.119,0.00469,1,0.164,0.282,0.0112,25,0.943,0.971,0.916,37.9,36.8,36.8,883
2020-11-26,2020,2,9,331,255.43,0.75,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2020-11-27,2020,2,9,332,257.89,0.74,3,Normal,36,5,3,2,47,93,0.36,164.9,0.64,164.9,0,0,0,0,-2,2,36,5,3,0,49,209,990,964.7,25.3,0.109,0.00977,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
2020-11-28,2020,2,9,333,261.45,0.73,3,Normal,36,5,3,2,47,93,0.36,168.4,0.64,168.4,0,0,0,0,-2,2,36,5,3,0,49,212,990,964.7,25.3,0.111,0.0101,0.000399,0.121,0.00477,1,0.17,0.29,0.0115,25,0.945,0.974,0.92,39,37.9,37.9,911
2020-11-29,2020,2,9,334,264.46,0.72,3,Normal,36,5,3,2,47,93,0.35,171.5,0.65,171.5,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.112,0.0103,0.000409,0.122,0.00483,1,0.174,0.296,0.0117,24.9,0.946,0.975,0.922,39.7,38.7,38.7,929
2020-11-30,2020,2,9,335,264.18,0.73,3,Normal,36,5,3,2,47,93,0.35,171.2,0.65,171.2,0,0,0,0,-2,2,36,5,3,0,49,215,990,964.8,25.2,0.111,0.0103,0.000408,0.122,0.00482,1,0.174,0.295,0.0117,24.9,0.946,0.975,0.922,39.6,38.6,38.6,927
2020-12-01,2020,3,9,336,266.1,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.1,0.71,189.1,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,43.9,43.1,43.1,1030
2020-12-02,2020,3,9,337,270.74,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,193.7,0.72,193.7,0,0,0,0,-2,2,31,5,3,0,38,233,990,964.8,25.2,0.118,0.0122,0.000485,0.13,0.00515,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45,44.1,44.1,1060
2020-12-03,2020,3,10,338,275.94,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,198.9,0.72,198.9,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000502,0.132,0.00525,1,0.211,0.343,0.0136,24.9,0.954,0.98,0.935,46.3,45.3,45.3,1090
2020-12-04,2020,3,10,339,281.14,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,204.1,0.73,204.1,0,0,0,0,-2,2,31,5,3,0,38,243,990,964.8,25.2,0.121,0.0131,0.00052,0.134,0.00534,1,0.218,0.353,0.014,24.8,0.955,0.98,0.936,47.5,46.5,46.5,1120
2020-12-05,2020,3,10,340,285.24,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,208.2,0.73,208.2,0,0,0,0,-2,2,31,5,3,0,38,247,990,964.8,25.2,0.123,0.0135,0.000535,0.136,0.00542,1,0.224,0.36,0.0143,24.8,0.956,0.98,0.937,48.4,47.5,47.5,1140
2020-12-06,2020,3,10,341,290.43,0.68,4,Mod_Dry,31,5,3,2,36,77,0.27,213.4,0.73,213.4,0,0,0,0,-2,2,31,5,3,0,38,252,990,964.9,25.1,0.125,0.0139,0.000553,0.139,0.00551,1,0.231,0.369,0.0147,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2020-12-07,2020,3,10,342,296.17,0.67,4,Mod_Dry,31,5,3,2,36,77,0.26,219.2,0.74,219.2,0,0,0,0,-2,2,31,5,3,0,38,258,990,964.9,25.1,0.127,0.0144,0.000573,0.141,0.00562,1,0.238,0.379,0.0151,24.7,0.958,0.98,0.939,50.9,48.2,48.2,1160
2020-12-08,2020,3,10,343,303.56,0.66,4,Mod_Dry,31,5,3,2,36,77,0.25,226.6,0.75,226.6,0,0,0,0,-2,2,31,5,3,0,38,266,990,964.9,25.1,0.129,0.015,0.000598,0.144,0.00575,1,0.248,0.393,0.0157,24.7,0.959,0.98,0.94,52.6,48.2,48.2,1160
2020-12-09,2020,3,10,344,308.21,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,231.2,0.75,231.2,0,0,0,0,-2,2,31,5,3,0,38,270,990,964.9,25.1,0.131,0.0154,0.000615,0.146,0.00584,2,0.0986,0.245,0.00977,24.8,0.923,0.97,0.896,26,25.2,50.4,1210
2020-12-10,2020,3,11,345,314.49,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,237.5,0.76,237.5,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000637,0.149,0.00596,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.898,26.7,25.9,51.8,1240
2020-12-11,2020,3,11,346,321.33,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,244.3,0.76,244.3,0,0,0,0,-2,2,31,5,3,0,38,283,990,965,25,0.136,0.0165,0.000661,0.152,0.00608,2,0.107,0.259,0.0104,24.7,0.927,0.97,0.9,27.5,26.7,53.3,1280
2020-12-12,2020,3,11,347,327.62,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,250.6,0.77,250.6,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0173,0.000693,0.155,0.00621,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.7,1310
2020-12-13,2020,3,11,348,335,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,258,0.77,258,0,0,0,0,-2,2,31,5,3,0,38,297,990,965.1,24.9,0.14,0.0208,0.000834,0.161,0.00646,2,0.117,0.278,0.0111,24.6,0.931,0.97,0.903,29,28.2,56.3,1350
2020-12-14,2020,3,11,349,342.93,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,265.9,0.78,265.9,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0245,0.000985,0.168,0.00674,2,0.122,0.29,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2020-12-15,2020,3,11,350,352.5,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,275.5,0.78,275.5,0,0,0,0,-2,2,31,5,3,0,38,315,990,965.2,24.8,0.147,0.029,0.00117,0.176,0.00707,2,0.128,0.304,0.0122,24.5,0.935,0.97,0.907,31,30.1,60.1,1440
2020-12-16,2020,3,11,351,361.53,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,284.5,0.79,284.5,0,0,0,0,-2,2,31,5,3,0,38,324,990,965.2,24.8,0.15,0.0333,0.00134,0.183,0.00738,2,0.135,0.318,0.0128,24.5,0.937,0.97,0.909,32,31,62.1,1490
2020-12-17,2020,3,12,352,372.19,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,295.2,0.79,295.2,0,0,0,0,-2,2,31,5,3,0,38,334,990,965.3,24.7,0.153,0.0383,0.00155,0.192,0.00775,2,0.142,0.334,0.0135,24.4,0.939,0.97,0.911,33.2,32.2,64.4,1540
2020-12-18,2020,3,12,353,381.21,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,304.2,0.8,304.2,0,0,0,0,-2,2,31,5,3,0,38,343,990,965.3,24.7,0.157,0.0426,0.00172,0.199,0.00807,2,0.148,0.347,0.0141,24.3,0.941,0.97,0.913,34.2,33.1,66.3,1590
2020-12-19,2020,3,12,354,391.33,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,314.3,0.8,314.3,0,0,0,0,-2,2,31,5,3,0,38,353,990,965.4,24.6,0.16,0.0474,0.00192,0.208,0.00842,2,0.155,0.362,0.0147,24.3,0.943,0.97,0.914,35.3,34.2,68.4,1640
2020-12-20,2020,3,12,355,403.64,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,326.6,0.81,326.6,0,0,0,0,-2,2,31,5,3,0,38,366,990,965.4,24.6,0.165,0.0532,0.00216,0.218,0.00886,2,0.163,0.381,0.0155,24.2,0.945,0.97,0.916,36.6,35.5,71,1700
2020-12-21,2020,3,12,356,416.49,0.54,4,Mod_Dry,31,5,3,2,36,77,0.18,339.5,0.81,339.5,0,0,0,0,-2,2,31,5,3,0,38,378,990,965.5,24.5,0.169,0.0592,0.00242,0.228,0.00931,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,38,36.9,73.9,1770
2020-12-22,2020,3,12,357,432.07,0.53,4,Mod_Dry,31,5,3,2,36,77,0.18,355.1,0.82,355.1,0,0,0,0,-2,2,31,5,3,0,38,394,990,965.5,24.5,0.175,0.0666,0.00272,0.241,0.00986,2,0.182,0.423,0.0173,24,0.949,0.975,0.926,39.7,38.7,77.5,1860
2020-12-23,2020,3,12,358,452.03,0.52,4,Mod_Dry,31,5,3,2,36,77,0.17,375,0.83,375,0,0,0,0,-2,2,31,5,3,0,38,414,990,965.6,24.4,0.182,0.076,0.00312,0.258,0.0106,2,0.196,0.453,0.0186,23.9,0.952,0.98,0.933,41.9,41,82,1970
2020-12-24,2020,3,13,359,470.9,0.5,4,Mod_Dry,31,5,3,2,36,77,0.16,393.9,0.84,393.9,0,0,0,0,-2,2,31,5,3,0,38,433,990,965.7,24.3,0.188,0.0849,0.0035,0.273,0.0113,2,0.208,0.482,0.0198,23.8,0.954,0.98,0.935,43.9,43,86,2060
2020-12-25,2020,3,13,360,489.77,0.49,4,Mod_Dry,31,5,3,2,36,77,0.16,412.8,0.84,412.8,0,0,0,0,-2,2,31,5,3,0,38,452,990,965.8,24.2,0.195,0.0938,0.00388,0.289,0.0119,2,0.221,0.51,0.0211,23.7,0.956,0.98,0.937,45.8,44.9,89.8,2160
2020-12-26,2020,3,13,361,511.37,0.48,4,Mod_Dry,31,5,3,2,36,77,0.15,434.4,0.85,434.4,0,0,0,0,-2,2,31,5,3,0,38,473,990,965.9,24.1,0.203,0.104,0.00432,0.307,0.0127,2,0.236,0.542,0.0225,23.6,0.957,0.98,0.938,48,47.1,94.1,2260
2020-12-27,2020,3,13,362,532.42,0.47,4,Mod_Dry,31,5,3,2,36,77,0.14,455.4,0.85,455.4,0,0,0,0,-2,2,31,5,3,0,38,494,990,966,24,0.21,0.114,0.00475,0.324,0.0135,2,0.25,0.574,0.0239,23.4,0.958,0.98,0.939,50.1,48.2,96.4,2310
2020-12-28,2020,3,13,363,556.21,0.46,4,Mod_Dry,31,5,3,2,36,77,0.14,479.2,0.86,479.2,0,0,0,0,-2,2,31,5,3,0,38,518,990,966.1,23.9,0.221,0.125,0.00524,0.346,0.0145,2,0.266,0.612,0.0256,23.3,0.956,0.98,0.937,52.3,48.2,96.4,2310
2020-12-29,2020,3,13,364,577.81,0.44,4,Mod_Dry,31,5,3,2,36,77,0.13,500.8,0.87,500.8,0,0,0,0,-2,2,31,5,3,0,38,540,990,966.2,23.8,0.233,0.136,0.0057,0.369,0.0155,3,0.168,0.537,0.0226,23.3,0.946,0.97,0.918,36,35,105,2520
2020-12-30,2020,3,13,365,598.32,0.44,4,Mod_Dry,31,5,3,2,36,77,0.13,521.3,0.87,521.3,0,0,0,0,-2,2,31,5,3,0,38,560,990,966.3,23.7,0.245,0.149,0.0063,0.394,0.0166,3,0.177,0.571,0.0241,23.1,0.948,0.97,0.92,37.4,36.3,109,2610
2020-12-31,2020,3,14,366,621.56,0.42,4,Mod_Dry,31,5,3,2,36,77,0.12,544.6,0.88,544.6,0,0,0,0,-2,2,31,5,3,0,38,584,990,966.4,23.6,0.258,0.165,0.00698,0.423,0.0179,3,0.188,0.61,0.0259,23,0.95,0.974,0.925,38.9,37.9,114,2730
2021-01-01,2020,4,14,1,646.45,0.41,2,Mod_Wet,46,7,6,4,76,139,0.21,507.4,0.79,507.4,0,0,0,0,-4,4,46,7,6,0,80,566,990,966.5,23.5,0.248,0.14,0.00595,0.388,0.0165,3,0.171,0.559,0.0238,23,0.947,0.97,0.919,36.1,35,105,2520
2021-01-02,2020,4,14,2,669.69,0.4,2,Mod_Wet,46,7,6,4,76,139,0.21,530.7,0.79,530.7,0,0,0,0,-4,4,46,7,6,0,80,590,990,966.6,23.4,0.262,0.156,0.00664,0.417,0.0178,3,0.181,0.598,0.0256,22.8,0.949,0.971,0.922,37.6,36.5,109,2630
2021-01-03,2020,4,14,3,694.57,0.39,2,Mod_Wet,46,7,6,4,76,139,0.2,555.6,0.8,555.6,0,0,0,0,-4,4,46,7,6,0,80,615,990,966.7,23.3,0.276,0.172,0.00738,0.448,0.0192,3,0.193,0.64,0.0275,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
2021-01-04,2020,4,14,4,717.81,0.38,2,Mod_Wet,46,7,6,4,76,139,0.19,578.8,0.81,578.8,0,0,0,0,-4,4,46,7,6,0,80,638,990,966.8,23.2,0.289,0.188,0.00808,0.477,0.0205,3,0.203,0.68,0.0293,22.5,0.953,0.977,0.931,40.7,39.7,119,2860
2021-01-05,2020,4,14,5,737.78,0.38,2,Mod_Wet,46,7,6,4,76,139,0.19,598.8,0.81,598.8,0,0,0,0,-4,4,46,7,6,0,80,658,990,966.9,23.1,0.3,0.201,0.00868,0.501,0.0217,3,0.212,0.713,0.0308,22.4,0.954,0.98,0.935,41.9,41.1,123,2960
2021-01-06,2020,4,14,6,757.19,0.37,2,Mod_Wet,46,7,6,4,76,139,0.18,618.2,0.82,618.2,0,0,0,0,-4,4,46,7,6,0,80,677,990,966.9,23.1,0.311,0.214,0.00927,0.525,0.0228,3,0.221,0.746,0.0323,22.3,0.955,0.98,0.936,43.1,42.2,127,3040
2021-01-07,2020,4,15,7,772.67,0.36,2,Mod_Wet,46,7,6,4,76,139,0.18,633.7,0.82,633.7,0,0,0,0,-4,4,46,7,6,0,80,693,990,967,23,0.32,0.224,0.00975,0.544,0.0237,3,0.228,0.772,0.0336,22.2,0.956,0.98,0.936,44,43.1,129,3110
2021-01-08,2020,4,15,8,783.79,0.36,2,Mod_Wet,46,7,6,4,76,139,0.18,644.8,0.82,644.8,0,0,0,0,-4,4,46,7,6,0,80,704,990,967,23,0.326,0.232,0.0101,0.558,0.0243,3,0.233,0.791,0.0344,22.2,0.956,0.98,0.937,44.7,43.8,131,3150
2021-01-09,2020,4,15,9,797.29,0.35,2,Mod_Wet,46,7,6,4,76,139,0.17,658.3,0.83,658.3,0,0,0,0,-4,4,46,7,6,0,80,717,990,967.1,22.9,0.334,0.241,0.0105,0.575,0.0251,3,0.239,0.814,0.0355,22.1,0.956,0.98,0.937,45.5,44.6,134,3210
2021-01-10,2020,4,15,10,812.34,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,673.3,0.83,673.3,0,0,0,0,-4,4,46,7,6,0,80,732,990,967.1,22.9,0.343,0.251,0.011,0.593,0.026,3,0.246,0.839,0.0367,22,0.957,0.98,0.938,46.4,45.4,136,3270
2021-01-11,2020,4,15,11,828.59,0.34,2,Mod_Wet,46,7,6,4,76,139,0.17,689.6,0.83,689.6,0,0,0,0,-4,4,46,7,6,0,80,749,990,967.2,22.8,0.352,0.262,0.0115,0.614,0.0269,3,0.253,0.866,0.038,21.9,0.957,0.98,0.938,47.3,46.3,139,3340
2021-01-12,2020,4,15,12,849.78,0.33,2,Mod_Wet,46,7,6,4,76,139,0.16,710.8,0.84,710.8,0,0,0,0,-4,4,46,7,6,0,80,770,990,967.3,22.7,0.364,0.276,0.0121,0.64,0.0282,3,0.262,0.902,0.0397,21.8,0.957,0.98,0.938,48.5,47.5,142,3420
2021-01-13,2020,4,15,13,872.22,0.32,2,Mod_Wet,46,7,6,4,76,139,0.16,733.2,0.84,733.2,0,0,0,0,-4,4,46,7,6,0,80,792,990,967.4,22.6,0.38,0.291,0.0129,0.671,0.0297,3,0.272,0.943,0.0417,21.7,0.957,0.98,0.938,49.7,48.2,145,3470
2021-01-14,2020,4,16,14,895.74,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,756.7,0.84,756.7,0,0,0,0,-4,4,46,7,6,0,80,816,990,967.5,22.5,0.402,0.305,0.0136,0.707,0.0314,3,0.282,0.989,0.0439,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
2021-01-15,2020,4,16,15,920.23,0.31,2,Mod_Wet,46,7,6,4,76,139,0.15,781.2,0.85,781.2,0,0,0,0,-4,4,46,7,6,0,80,840,990,967.6,22.4,0.424,0.317,0.0141,0.741,0.0331,3,0.288,1.03,0.0459,21.4,0.956,0.98,0.937,52.2,48.2,145,3470
2021-01-16,2020,4,16,16,940.91,0.3,2,Mod_Wet,46,7,6,4,76,139,0.15,801.9,0.85,801.9,0,0,0,0,-4,4,46,7,6,0,80,861,990,967.7,22.3,0.443,0.327,0.0146,0.77,0.0345,4,0.213,0.983,0.044,21.4,0.953,0.976,0.93,40,39.1,156,3750
2021-01-17,2020,4,16,17,962.14,0.3,2,Mod_Wet,46,7,6,4,76,139,0.14,823.1,0.86,823.1,0,0,0,0,-4,4,46,7,6,0,80,882,990,967.7,22.3,0.462,0.337,0.0152,0.8,0.0359,4,0.22,1.02,0.0458,21.2,0.954,0.978,0.933,40.9,40,160,3840
2021-01-18,2020,4,16,18,988.77,0.29,2,Mod_Wet,46,7,6,4,76,139,0.14,849.8,0.86,849.8,0,0,0,0,-4,4,46,7,6,0,80,909,990,967.9,22.1,0.487,0.35,0.0158,0.837,0.0378,4,0.229,1.07,0.0482,21.1,0.954,0.98,0.935,41.9,41.1,164,3940
2021-01-19,2020,4,16,19,1016.1,0.28,2,Mod_Wet,46,7,6,4,76,139,0.14,877.1,0.86,877.1,0,0,0,0,-4,4,46,7,6,0,80,936,990,968,22,0.512,0.364,0.0165,0.875,0.0397,4,0.239,1.11,0.0505,20.9,0.955,0.98,0.936,43,42.1,169,4040
2021-01-20,2020,4,16,20,1044.1,0.28,2,Mod_Wet,46,7,6,4,76,139,0.13,905.1,0.87,905.1,0,0,0,0,-4,4,46,7,6,0,80,964,990,968,22,0.537,0.377,0.0172,0.915,0.0416,4,0.248,1.16,0.0529,20.8,0.955,0.98,0.936,44.1,43.2,173,4150
2021-01-21,2020,4,17,21,1072.7,0.27,2,Mod_Wet,46,7,6,4,76,139,0.13,933.7,0.87,933.7,0,0,0,0,-4,4,46,7,6,0,80,993,990,968.1,21.9,0.564,0.391,0.0179,0.955,0.0436,4,0.258,1.21,0.0554,20.7,0.955,0.98,0.936,45.2,44.3,177,4250
2021-01-22,2020,4,17,22,1101.9,0.26,2,Mod_Wet,46,7,6,4,76,139,0.13,962.9,0.87,962.9,0,0,0,0,-4,4,46,7,6,0,80,1020,990,968.2,21.8,0.59,0.405,0.0186,0.995,0.0457,4,0.267,1.26,0.058,20.5,0.956,0.98,0.936,46.3,45.4,181,4350
2021-01-23,2020,4,17,23,1137.2,0.26,2,Mod_Wet,46,7,6,4,76,139,0.12,998.2,0.88,998.2,0,0,0,0,-4,4,46,7,6,0,80,1060,990,968.3,21.7,0.636,0.422,0.0195,1.06,0.0488,4,0.279,1.34,0.0617,20.3,0.956,0.98,0.936,47.5,46.6,186,4470
2021-01-24,2020,4,17,24,1178.8,0.25,2,Mod_Wet,46,7,6,4,76,139,0.12,1040,0.88,1040,0,0,0,0,-4,4,46,7,6,0,80,1100,990,968.5,21.5,0.697,0.512,0.0238,1.21,0.0561,4,0.288,1.5,0.0695,20,0.955,0.98,0.936,48.8,47.8,191,4590
2021-01-25,2020,4,17,25,1221.3,0.24,2,Mod_Wet,46,7,6,4,76,139,0.11,1082,0.89,1082,0,0,0,0,-4,4,46,7,6,0,80,1140,990,968.6,21.4,0.759,0.608,0.0284,1.37,0.0639,4,0.296,1.66,0.0777,19.7,0.954,0.98,0.935,50,48.2,193,4630
2021-01-26,2020,4,17,26,1264.7,0.24,2,Mod_Wet,46,7,6,4,76,139,0.11,1126,0.89,1100,26,6,1,1,-3,21,52,8,7,1,97,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
2021-01-27,2020,4,17,27,1308.9,0.23,2,Mod_Wet,46,7,6,4,76,139,0.11,1170,0.89,1100,70,16,2,2,-2,52,62,9,8,2,128,1180,990,968.9,21.1,0.814,0.648,0.0307,1.46,0.0692,4,0.3,1.76,0.0834,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2021-01-28,2020,4,18,28,1347.8,0.23,2,Mod_Wet,46,7,6,4,76,139,0.1,1209,0.9,1100,109,25,3,3,-1,79,71,10,9,3,155,1190,990,969,21,0.83,0.648,0.0308,1.48,0.0704,4,0.3,1.78,0.0847,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2021-01-29,2020,4,18,29,1387.4,0.22,2,Mod_Wet,46,7,6,4,76,139,0.1,1248,0.9,1100,148,33,4,5,0,106,79,11,11,4,182,1200,990,969.1,20.9,0.846,0.648,0.031,1.49,0.0716,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49,48.1,192,4610
2021-01-30,2020,4,18,30,1408.9,0.22,2,Mod_Wet,46,7,6,4,76,139,0.099,1270,0.9,1100,170,38,5,5,1,121,84,12,11,5,197,1210,990,969.2,20.8,0.855,0.648,0.0311,1.5,0.0722,4,0.3,1.8,0.0867,19,0.953,0.98,0.933,48.8,47.8,191,4590
2021-01-31,2020,4,18,31,1424.4,0.21,2,Mod_Wet,46,7,6,4,76,139,0.098,1285,0.9,1100,185,42,6,6,2,129,88,13,12,6,205,1210,990,969.2,20.8,0.864,0.648,0.0312,1.51,0.0728,4,0.3,1.81,0.0873,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2021-02-01,2020,5,18,32,1433.7,0.21,1,Wet,55,10,10,8,114,197,0.14,1237,0.86,1100,137,31,4,4,-4,102,86,14,14,4,216,1210,990,969.3,20.7,0.866,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.6,47.6,190,4570
2021-02-02,2020,5,18,33,1449.3,0.21,1,Wet,55,10,10,8,114,197,0.14,1252,0.86,1100,152,34,5,5,-3,111,89,15,15,5,225,1220,990,969.3,20.7,0.873,0.648,0.0313,1.52,0.0735,4,0.3,1.82,0.0881,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
2021-02-03,2020,5,18,34,1465,0.21,1,Wet,55,10,10,8,114,197,0.13,1268,0.87,1100,168,38,5,5,-3,123,93,15,15,5,237,1220,990,969.4,20.6,0.879,0.648,0.0314,1.53,0.074,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.3,189,4540
2021-02-04,2020,5,19,35,1480.7,0.2,1,Wet,55,10,10,8,114,197,0.13,1284,0.87,1100,184,42,6,6,-2,132,97,16,16,6,246,1230,990,969.4,20.6,0.89,0.648,0.0315,1.54,0.0747,4,0.3,1.84,0.0893,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2021-02-05,2020,5,19,36,1496.6,0.2,1,Wet,55,10,10,8,114,197,0.13,1300,0.87,1100,200,45,6,6,-2,145,100,16,16,6,259,1230,990,969.5,20.5,0.898,0.648,0.0316,1.55,0.0753,4,0.3,1.85,0.0899,18.7,0.952,0.98,0.933,48,47,188,4510
2021-02-06,2020,5,19,37,1512.5,0.2,1,Wet,55,10,10,8,114,197,0.13,1315,0.87,1100,215,45,6,7,-2,159,100,16,17,6,273,1230,990,969.5,20.5,0.9,0.648,0.0316,1.55,0.0756,4,0.3,1.85,0.0903,18.6,0.952,0.98,0.933,47.8,46.9,187,4500
