date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-02-07,2020,5,19,38,1528.5,0.19,1,Wet,55,10,10,8,114,197,0.13,1331,0.87,1100,231,45,7,7,-1,173,100,17,17,7,287,1230,990,969.6,20.4,0.903,0.648,0.0317,1.55,0.0759,4,0.3,1.85,0.0906,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2021-02-08,2020,5,19,39,1544.5,0.19,1,Wet,55,10,10,8,114,197,0.13,1348,0.87,1100,248,45,7,8,-1,189,100,17,18,7,303,1240,990,969.6,20.4,0.906,0.648,0.0318,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2021-02-09,2020,5,19,40,1560.6,0.19,1,Wet,55,10,10,8,114,197,0.13,1364,0.87,1100,264,45,8,8,0,203,100,18,18,8,317,1240,990,969.7,20.3,0.908,0.648,0.0319,1.56,0.0766,4,0.3,1.86,0.0913,18.5,0.952,0.98,0.933,47.4,46.4,186,4460
2021-02-10,2020,5,19,41,1583.3,0.18,1,Wet,55,10,10,8,114,197,0.12,1386,0.88,1100,286,45,8,9,1,223,100,18,19,9,337,1240,990,969.8,20.2,0.911,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2021-02-11,2020,5,20,42,1612.7,0.18,2,Mod_Wet,49,8,7,5,93,162,0.1,1451,0.9,1100,351,51,10,11,6,273,100,18,18,11,366,1240,990,969.8,20.2,0.908,0.648,0.0322,1.56,0.0772,4,0.3,1.86,0.0921,18.3,0.952,0.98,0.933,47,46,184,4420
2021-02-12,2020,5,20,43,1642.3,0.18,2,Mod_Wet,49,8,7,5,93,162,0.099,1480,0.9,1100,380,51,10,12,6,301,100,18,19,11,394,1240,990,969.9,20.1,0.911,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.7,45.8,183,4390
2021-02-13,2020,5,20,44,1678.8,0.17,2,Mod_Wet,49,8,7,5,93,162,0.097,1517,0.9,1100,417,51,10,13,8,335,100,18,20,13,428,1240,990,970.1,19.9,0.913,0.648,0.0325,1.56,0.0783,4,0.3,1.86,0.0934,18.1,0.951,0.98,0.932,46.4,45.5,182,4360
2021-02-14,2020,5,20,45,1722.3,0.17,2,Mod_Wet,49,8,7,5,93,162,0.094,1560,0.91,1100,460,51,10,14,9,376,100,18,21,14,469,1240,990,970.2,19.8,0.916,0.648,0.0327,1.56,0.079,4,0.3,1.86,0.0942,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-02-15,2020,5,20,46,1773.1,0.16,2,Mod_Wet,49,8,7,5,93,162,0.091,1611,0.91,1100,511,51,10,16,10,424,100,18,23,15,517,1240,990,970.4,19.6,0.921,0.648,0.033,1.57,0.0799,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.5,44.6,179,4280
2021-02-16,2020,5,20,47,1838.2,0.15,2,Mod_Wet,49,8,7,5,93,162,0.088,1676,0.91,1100,576,51,10,18,12,485,100,18,25,17,578,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0811,4,0.3,1.87,0.0965,17.5,0.95,0.98,0.931,45,44.1,176,4230
2021-02-17,2020,5,20,48,1918.2,0.14,2,Mod_Wet,49,8,7,5,93,162,0.085,1756,0.92,1100,656,51,10,18,15,562,100,18,25,20,655,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.0821,4,0.3,1.87,0.0978,17.3,0.949,0.98,0.93,44.3,43.4,173,4160
2021-02-18,2020,5,21,49,1999.4,0.14,2,Mod_Wet,49,8,7,5,93,162,0.081,1837,0.92,1100,737,51,10,18,17,641,100,18,25,22,734,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0833,4,0.3,1.87,0.0992,17,0.948,0.98,0.929,43.5,42.7,171,4100
2021-02-19,2020,5,21,50,2089,0.13,2,Mod_Wet,49,8,7,5,93,162,0.077,1927,0.92,1100,827,51,10,18,20,728,100,18,25,25,821,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2021-02-20,2020,5,21,51,2180,0.12,2,Mod_Wet,49,8,7,5,93,162,0.074,2018,0.93,1100,918,51,10,18,23,816,100,18,25,28,909,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.4,41.5,166,3990
2021-02-21,2020,5,21,52,2272.3,0.12,2,Mod_Wet,49,8,7,5,93,162,0.071,2110,0.93,1100,1010,51,10,18,25,906,100,18,25,30,999,1240,990,971.8,18.2,0.926,0.648,0.0355,1.57,0.0863,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,40.9,164,3930
2021-02-22,2020,5,21,53,2335.7,0.11,2,Mod_Wet,49,8,7,5,93,162,0.069,2174,0.93,1100,1070,51,10,18,27,968,100,18,25,32,1060,1240,990,971.9,18.1,0.926,0.648,0.0358,1.57,0.087,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.4,40.5,162,3890
2021-02-23,2020,5,21,54,2407.3,0.11,2,Mod_Wet,49,8,7,5,93,162,0.067,2245,0.93,1100,1150,51,10,18,29,1040,100,18,25,34,1130,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-02-24,2020,5,21,55,2487.3,0.099,2,Mod_Wet,49,8,7,5,93,162,0.065,2325,0.94,1100,1230,51,10,18,32,1110,100,18,25,37,1210,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.0888,4,0.3,1.87,0.106,15.8,0.944,0.977,0.923,40.4,39.4,158,3790
2021-02-25,2020,5,22,56,2568,0.093,2,Mod_Wet,49,8,7,5,93,162,0.063,2406,0.94,1100,1310,51,10,18,34,1190,100,18,25,39,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0898,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.8,38.9,155,3730
2021-02-26,2020,5,22,57,2649.6,0.086,2,Mod_Wet,49,8,7,5,93,162,0.061,2488,0.94,1100,1390,51,10,18,37,1270,100,18,25,42,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2021-02-27,2020,5,22,58,2731.9,0.08,2,Mod_Wet,49,8,7,5,93,162,0.059,2570,0.94,1100,1470,51,10,18,39,1350,100,18,25,44,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.7,151,3620
2021-02-28,2020,5,22,59,2799.2,0.074,2,Mod_Wet,49,8,7,5,93,162,0.058,2637,0.94,1100,1540,51,10,18,41,1420,100,18,25,46,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0928,4,0.3,1.87,0.11,15.1,0.941,0.972,0.915,38.3,37.3,149,3580
2021-03-01,2020,6,22,60,2850.9,0.069,2,Mod_Wet,59,11,12,13,144,239,0.084,2612,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-03-02,2020,6,22,61,2886.9,0.065,2,Mod_Wet,59,11,12,13,144,239,0.083,2648,0.92,1100,1550,41,7,13,33,1450,100,18,25,46,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2021-03-03,2020,6,22,62,2907,0.063,2,Mod_Wet,59,11,12,13,144,239,0.082,2668,0.92,1100,1570,41,7,13,34,1470,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-03-04,2020,6,23,63,2919,0.062,2,Mod_Wet,59,11,12,13,144,239,0.082,2680,0.92,1100,1580,41,7,13,34,1490,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2021-03-05,2020,6,23,64,2923,0.061,2,Mod_Wet,59,11,12,13,144,239,0.082,2684,0.92,1100,1580,41,7,13,35,1490,100,18,25,48,1630,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3490
2021-03-06,2020,6,23,65,2919,0.062,2,Mod_Wet,59,11,12,13,144,239,0.082,2680,0.92,1100,1580,41,7,13,34,1490,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0944,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.5,36.4,146,3500
2021-03-07,2020,6,23,66,2915,0.062,2,Mod_Wet,59,11,12,13,144,239,0.082,2676,0.92,1100,1580,41,7,13,34,1480,100,18,25,47,1630,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.912,37.6,36.5,146,3500
2021-03-08,2020,6,23,67,2911,0.062,2,Mod_Wet,59,11,12,13,144,239,0.082,2672,0.92,1100,1570,41,7,13,34,1480,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-03-09,2020,6,23,68,2907,0.063,2,Mod_Wet,59,11,12,13,144,239,0.082,2668,0.92,1100,1570,41,7,13,34,1470,100,18,25,47,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-03-10,2020,6,23,69,2902.9,0.063,2,Mod_Wet,59,11,12,13,144,239,0.082,2664,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-03-11,2020,6,24,70,2898.9,0.064,2,Mod_Wet,59,11,12,13,144,239,0.082,2660,0.92,1100,1560,41,7,13,34,1470,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.0941,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-03-12,2020,6,24,71,2894.9,0.064,2,Mod_Wet,59,11,12,13,144,239,0.083,2656,0.92,1100,1560,41,7,13,34,1460,100,18,25,47,1610,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,146,3510
2021-03-13,2020,6,24,72,2890.9,0.065,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2021-03-14,2020,6,24,73,2886.9,0.065,2,Mod_Wet,59,11,12,13,144,239,0.083,2648,0.92,1100,1550,41,7,13,33,1450,100,18,25,46,1600,1240,990,973.2,16.8,0.926,0.648,0.0387,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.7,147,3520
2021-03-15,2020,6,24,74,2882.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2644,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0939,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2021-03-16,2020,6,24,75,2878.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2640,0.92,1100,1540,41,7,13,33,1450,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.8,36.7,147,3520
2021-03-17,2020,6,24,76,2874.9,0.066,2,Mod_Wet,59,11,12,13,144,239,0.083,2636,0.92,1100,1540,41,7,13,33,1440,100,18,25,46,1590,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0938,4,0.3,1.87,0.112,14.9,0.94,0.971,0.914,37.8,36.7,147,3530
2021-03-18,2020,6,25,77,2870.9,0.067,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2021-03-19,2020,6,25,78,2858.9,0.068,2,Mod_Wet,59,11,12,13,144,239,0.084,2620,0.92,1100,1520,41,7,13,33,1430,100,18,25,46,1570,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0936,4,0.3,1.87,0.111,15,0.941,0.972,0.914,37.9,36.9,147,3540
2021-03-20,2020,6,25,79,2846.9,0.07,2,Mod_Wet,59,11,12,13,144,239,0.084,2608,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0934,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3550
2021-03-21,2020,6,25,80,2835,0.071,2,Mod_Wet,59,11,12,13,144,239,0.084,2596,0.92,1100,1500,41,7,13,32,1400,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-03-22,2020,6,25,81,2823,0.072,2,Mod_Wet,59,11,12,13,144,239,0.085,2584,0.92,1100,1480,41,7,13,32,1390,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,148,3560
2021-03-23,2020,6,25,82,2819.1,0.072,2,Mod_Wet,59,11,12,13,144,239,0.085,2580,0.92,1100,1480,41,7,13,31,1390,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.2,37.1,149,3560
2021-03-24,2020,6,25,83,2815.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.085,2576,0.92,1100,1480,41,7,13,31,1380,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2021-03-25,2020,6,26,84,2811.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.085,2572,0.92,1100,1470,41,7,13,31,1380,100,18,25,44,1520,1240,990,973.1,16.9,0.926,0.648,0.0382,1.57,0.0929,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.3,37.2,149,3570
2021-03-26,2020,6,26,85,2815.1,0.073,2,Mod_Wet,59,11,12,13,144,239,0.085,2576,0.92,1100,1480,41,7,13,31,1380,100,18,25,44,1530,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.093,4,0.3,1.87,0.111,15.1,0.941,0.972,0.915,38.2,37.2,149,3570
2021-03-27,2020,6,26,86,2827,0.071,2,Mod_Wet,59,11,12,13,144,239,0.085,2588,0.92,1100,1490,41,7,13,32,1400,100,18,25,45,1540,1240,990,973.1,16.9,0.926,0.648,0.0383,1.57,0.0931,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2021-03-28,2020,6,26,87,2839,0.07,2,Mod_Wet,59,11,12,13,144,239,0.084,2600,0.92,1100,1500,41,7,13,32,1410,100,18,25,45,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0933,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37,148,3550
2021-03-29,2020,6,26,88,2850.9,0.069,2,Mod_Wet,59,11,12,13,144,239,0.084,2612,0.92,1100,1510,41,7,13,32,1420,100,18,25,45,1560,1240,990,973.2,16.8,0.926,0.648,0.0385,1.57,0.0935,4,0.3,1.87,0.111,15,0.941,0.972,0.914,38,36.9,148,3540
2021-03-30,2020,6,26,89,2870.9,0.067,2,Mod_Wet,59,11,12,13,144,239,0.083,2632,0.92,1100,1530,41,7,13,33,1440,100,18,25,46,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2021-03-31,2020,6,26,90,2890.9,0.065,2,Mod_Wet,59,11,12,13,144,239,0.083,2652,0.92,1100,1550,41,7,13,34,1460,100,18,25,47,1600,1240,990,973.3,16.7,0.926,0.648,0.0387,1.57,0.094,4,0.3,1.87,0.112,14.9,0.94,0.971,0.913,37.7,36.6,147,3520
2021-04-01,2020,7,27,91,2911,0.062,3,Normal,54,13,14,19,117,217,0.074,2694,0.93,1100,1590,46,5,11,29,1500,100,18,25,48,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0943,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3500
2021-04-02,2020,7,27,92,2931.1,0.06,3,Normal,54,13,14,19,117,217,0.074,2714,0.93,1100,1610,46,5,11,29,1520,100,18,25,48,1640,1240,990,973.3,16.7,0.926,0.648,0.0389,1.57,0.0945,4,0.3,1.87,0.113,14.8,0.94,0.971,0.912,37.5,36.3,145,3490
2021-04-03,2020,7,27,93,2951.2,0.059,3,Normal,54,13,14,19,117,217,0.073,2734,0.93,1100,1630,46,5,11,30,1540,100,18,25,49,1660,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0948,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.3,36.2,145,3480
2021-04-04,2020,7,27,94,2971.4,0.058,3,Normal,54,13,14,19,117,217,0.073,2754,0.93,1100,1650,46,5,11,31,1560,100,18,25,50,1680,1240,990,973.4,16.6,0.926,0.648,0.0391,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36.1,144,3460
2021-04-05,2020,7,27,95,2991.6,0.057,3,Normal,54,13,14,19,117,217,0.072,2775,0.93,1100,1680,46,5,11,31,1580,100,18,25,50,1700,1240,990,973.5,16.5,0.926,0.648,0.0393,1.57,0.0954,4,0.3,1.87,0.114,14.6,0.939,0.97,0.911,37,35.9,144,3450
2021-04-06,2020,7,27,96,3011.9,0.056,3,Normal,54,13,14,19,117,217,0.072,2795,0.93,1100,1700,46,5,11,32,1600,100,18,25,51,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2021-04-07,2020,7,27,97,3040.3,0.054,3,Normal,54,13,14,19,117,217,0.071,2823,0.93,1100,1720,46,5,11,33,1630,100,18,25,52,1750,1240,990,973.6,16.4,0.926,0.648,0.0395,1.57,0.0961,4,0.3,1.87,0.114,14.5,0.938,0.97,0.91,36.7,35.6,142,3420
2021-04-08,2020,7,28,98,3068.8,0.052,3,Normal,54,13,14,19,117,217,0.071,2852,0.93,1100,1750,46,5,11,34,1660,100,18,25,53,1770,1240,990,973.7,16.3,0.926,0.648,0.0397,1.57,0.0965,4,0.3,1.87,0.115,14.4,0.938,0.97,0.91,36.5,35.4,142,3400
2021-04-09,2020,7,28,99,3097.4,0.051,3,Normal,54,13,14,19,117,217,0.07,2880,0.93,1100,1780,46,5,11,34,1680,100,18,25,53,1800,1240,990,973.7,16.3,0.926,0.648,0.0399,1.57,0.0969,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.3,35.3,141,3380
2021-04-10,2020,7,28,100,3126.1,0.049,3,Normal,54,13,14,19,117,217,0.069,2909,0.93,1100,1810,46,5,11,35,1710,100,18,25,54,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0973,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.1,35.1,140,3370
2021-04-11,2020,7,28,101,3154.9,0.048,3,Normal,54,13,14,19,117,217,0.069,2938,0.93,1100,1840,46,5,11,36,1740,100,18,25,55,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0977,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,36,34.9,140,3350
2021-04-12,2020,7,28,102,3183.7,0.046,3,Normal,54,13,14,19,117,217,0.068,2967,0.93,1100,1870,46,5,11,37,1770,100,18,25,56,1890,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0981,4,0.3,1.87,0.117,14.2,0.936,0.97,0.908,35.8,34.7,139,3330
2021-04-13,2020,7,28,103,3212.6,0.045,3,Normal,54,13,14,19,117,217,0.068,2996,0.93,1100,1900,46,5,11,38,1800,100,18,25,57,1910,1240,990,974,16,0.926,0.648,0.0405,1.57,0.0985,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.6,34.5,138,3320
2021-04-14,2020,7,28,104,3233.3,0.044,3,Normal,54,13,14,19,117,217,0.067,3016,0.93,1100,1920,46,5,11,38,1820,100,18,25,57,1930,1240,990,974.1,15.9,0.926,0.648,0.0406,1.57,0.0987,4,0.3,1.87,0.118,14.1,0.935,0.97,0.907,35.5,34.4,138,3310
2021-04-15,2020,7,29,105,3254,0.042,3,Normal,54,13,14,19,117,217,0.067,3037,0.93,1100,1940,46,5,11,39,1840,100,18,25,58,1950,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-04-16,2020,7,29,106,3274.8,0.041,3,Normal,54,13,14,19,117,217,0.066,3058,0.93,1100,1960,46,5,11,40,1860,100,18,25,59,1970,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2021-04-17,2020,7,29,107,3287.3,0.041,3,Normal,54,13,14,19,117,217,0.066,3070,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2021-04-18,2020,7,29,108,3291.4,0.041,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2021-04-19,2020,7,29,109,3295.6,0.04,3,Normal,54,13,14,19,117,217,0.066,3079,0.93,1100,1980,46,5,11,40,1880,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0996,4,0.3,1.87,0.119,13.9,0.935,0.97,0.907,35.1,34.1,136,3270
2021-04-20,2020,7,29,110,3291.4,0.041,3,Normal,54,13,14,19,117,217,0.066,3074,0.93,1100,1970,46,5,11,40,1870,100,18,25,59,1990,1240,990,974.2,15.8,0.926,0.648,0.041,1.57,0.0995,4,0.3,1.87,0.118,13.9,0.935,0.97,0.907,35.2,34.1,136,3270
2021-04-21,2020,7,29,111,3287.3,0.041,2,Mod_Wet,70,14,18,25,168,295,0.09,2992,0.91,1100,1890,30,4,7,32,1820,100,18,25,57,1990,1240,990,974.2,15.8,0.926,0.648,0.0409,1.57,0.0994,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.2,34.1,137,3280
2021-04-22,2020,7,30,112,3274.8,0.041,2,Mod_Wet,70,14,18,25,168,295,0.09,2980,0.91,1100,1880,30,4,7,31,1810,100,18,25,56,1980,1240,990,974.1,15.9,0.926,0.648,0.0409,1.57,0.0993,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.3,34.2,137,3280
2021-04-23,2020,7,30,113,3254,0.042,2,Mod_Wet,70,14,18,25,168,295,0.091,2959,0.91,1100,1860,30,4,7,31,1790,100,18,25,56,1960,1240,990,974.1,15.9,0.926,0.648,0.0408,1.57,0.099,4,0.3,1.87,0.118,14,0.935,0.97,0.907,35.4,34.3,137,3290
2021-04-24,2020,7,30,114,3225,0.044,2,Mod_Wet,70,14,18,25,168,295,0.091,2930,0.91,1100,1830,30,4,7,30,1760,100,18,25,55,1930,1240,990,974,16,0.926,0.648,0.0406,1.57,0.0986,4,0.3,1.87,0.117,14.1,0.936,0.97,0.907,35.5,34.5,138,3310
2021-04-25,2020,7,30,115,3196.1,0.046,2,Mod_Wet,70,14,18,25,168,295,0.092,2901,0.91,1100,1800,30,4,7,29,1730,100,18,25,54,1900,1240,990,974,16,0.926,0.648,0.0404,1.57,0.0982,4,0.3,1.87,0.117,14.1,0.936,0.97,0.908,35.7,34.6,139,3330
2021-04-26,2020,7,30,116,3159,0.047,2,Mod_Wet,70,14,18,25,168,295,0.093,2864,0.91,1100,1760,30,4,7,28,1700,100,18,25,53,1860,1240,990,973.9,16.1,0.926,0.648,0.0402,1.57,0.0978,4,0.3,1.87,0.116,14.2,0.936,0.97,0.908,35.9,34.9,139,3350
2021-04-27,2020,7,30,117,3122,0.049,2,Mod_Wet,70,14,18,25,168,295,0.095,2827,0.91,1100,1730,30,4,7,27,1660,100,18,25,52,1830,1240,990,973.8,16.2,0.926,0.648,0.04,1.57,0.0972,4,0.3,1.87,0.116,14.3,0.937,0.97,0.909,36.2,35.1,140,3370
2021-04-28,2020,7,30,118,3085.2,0.051,2,Mod_Wet,70,14,18,25,168,295,0.096,2790,0.9,1100,1690,30,4,7,26,1620,100,18,25,51,1790,1240,990,973.7,16.3,0.926,0.648,0.0398,1.57,0.0967,4,0.3,1.87,0.115,14.4,0.937,0.97,0.909,36.4,35.3,141,3390
2021-04-29,2020,7,31,119,3048.5,0.053,2,Mod_Wet,70,14,18,25,168,295,0.097,2753,0.9,1100,1650,30,4,7,25,1590,100,18,25,50,1760,1240,990,973.6,16.4,0.926,0.648,0.0396,1.57,0.0962,4,0.3,1.87,0.115,14.5,0.938,0.97,0.91,36.7,35.6,142,3410
2021-04-30,2020,7,31,120,3011.9,0.056,2,Mod_Wet,70,14,18,25,168,295,0.098,2717,0.9,1100,1620,30,4,7,24,1550,100,18,25,49,1720,1240,990,973.5,16.5,0.926,0.648,0.0394,1.57,0.0957,4,0.3,1.87,0.114,14.6,0.938,0.97,0.91,36.9,35.8,143,3440
2021-05-01,2020,8,31,121,2975.4,0.058,2,Mod_Wet,65,14,17,23,202,321,0.11,2654,0.89,1100,1550,35,4,8,24,1480,100,18,25,47,1690,1240,990,973.5,16.5,0.926,0.648,0.0392,1.57,0.0951,4,0.3,1.87,0.113,14.7,0.939,0.97,0.911,37.2,36,144,3460
2021-05-02,2020,8,31,122,2939.1,0.06,2,Mod_Wet,65,14,17,23,202,321,0.11,2618,0.89,1100,1520,35,4,8,23,1450,100,18,25,46,1650,1240,990,973.4,16.6,0.926,0.648,0.039,1.57,0.0946,4,0.3,1.87,0.113,14.8,0.94,0.97,0.912,37.4,36.3,145,3480
2021-05-03,2020,8,31,123,2902.9,0.063,2,Mod_Wet,65,14,17,23,202,321,0.11,2582,0.89,1100,1480,35,4,8,21,1410,100,18,25,44,1620,1240,990,973.3,16.7,0.926,0.648,0.0388,1.57,0.0942,4,0.3,1.87,0.112,14.8,0.94,0.971,0.913,37.6,36.5,146,3510
2021-05-04,2020,8,31,124,2866.9,0.067,2,Mod_Wet,65,14,17,23,202,321,0.11,2546,0.89,1100,1450,35,4,8,20,1380,100,18,25,43,1580,1240,990,973.2,16.8,0.926,0.648,0.0386,1.57,0.0937,4,0.3,1.87,0.112,14.9,0.941,0.971,0.914,37.9,36.8,147,3530
2021-05-05,2020,8,31,125,2831,0.071,2,Mod_Wet,65,14,17,23,202,321,0.11,2510,0.89,1100,1410,35,4,8,19,1340,100,18,25,42,1550,1240,990,973.1,16.9,0.926,0.648,0.0384,1.57,0.0932,4,0.3,1.87,0.111,15,0.941,0.972,0.915,38.1,37.1,148,3560
2021-05-06,2020,8,32,126,2795.2,0.074,2,Mod_Wet,65,14,17,23,202,321,0.12,2474,0.89,1100,1370,35,4,8,18,1310,100,18,25,41,1510,1240,990,973,17,0.926,0.648,0.0382,1.57,0.0927,4,0.3,1.87,0.11,15.1,0.941,0.972,0.916,38.4,37.3,149,3580
2021-05-07,2020,8,32,127,2759.6,0.078,2,Mod_Wet,65,14,17,23,202,321,0.12,2439,0.88,1100,1340,35,4,8,17,1280,100,18,25,40,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2021-05-08,2020,8,32,128,2724.1,0.081,2,Mod_Wet,65,14,17,23,202,321,0.12,2403,0.88,1100,1300,35,4,8,16,1240,100,18,25,39,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2021-05-09,2020,8,32,129,2688.7,0.083,2,Mod_Wet,65,14,17,23,202,321,0.12,2368,0.88,1100,1270,35,4,8,15,1210,100,18,25,38,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2021-05-10,2020,8,32,130,2653.5,0.086,2,Mod_Wet,65,14,17,23,202,321,0.12,2333,0.88,1100,1230,35,4,8,14,1170,100,18,25,37,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2021-05-11,2020,8,32,131,2618.4,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2297,0.88,1100,1200,35,4,8,13,1140,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2021-05-12,2020,8,32,132,2583.5,0.091,2,Mod_Wet,65,14,17,23,202,321,0.12,2263,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1310,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.8,155,3720
2021-05-13,2020,8,33,133,2548.7,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2228,0.87,1100,1130,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3740
2021-05-14,2020,8,33,134,2514.1,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2193,0.87,1100,1090,35,4,8,10,1040,100,18,25,33,1240,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.2,157,3770
2021-05-15,2020,8,33,135,2479.6,0.099,2,Mod_Wet,65,14,17,23,202,321,0.13,2159,0.87,1100,1060,35,4,8,9,1000,100,18,25,32,1210,1240,990,972.3,17.7,0.926,0.648,0.0365,1.57,0.0887,4,0.3,1.87,0.106,15.9,0.944,0.977,0.923,40.4,39.5,158,3790
2021-05-16,2020,8,33,136,2445.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2124,0.87,1100,1020,35,4,8,8,969,100,18,25,31,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2021-05-17,2020,8,33,137,2411.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.13,2090,0.87,1100,990,35,4,8,7,936,100,18,25,30,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2021-05-18,2020,8,33,138,2377.1,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2056,0.86,1100,956,35,4,8,6,903,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2021-05-19,2020,8,33,139,2343.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2021-05-20,2020,8,34,140,2317,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,1996,0.86,1100,896,35,4,8,4,845,100,18,25,27,1050,1240,990,971.9,18.1,0.926,0.648,0.0357,1.57,0.0868,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.6,162,3900
2021-05-21,2020,8,34,141,2290.9,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1970,0.86,1100,870,35,4,8,3,820,100,18,25,26,1020,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0865,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.6,40.8,163,3920
2021-05-22,2020,8,34,142,2264.8,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1944,0.86,1100,844,35,4,8,2,795,100,18,25,25,997,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2021-05-23,2020,8,34,143,2224.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1903,0.86,1100,803,35,4,8,1,755,100,18,25,24,957,1240,990,971.6,18.4,0.926,0.648,0.0353,1.57,0.0858,4,0.3,1.87,0.102,16.5,0.946,0.98,0.928,42.1,41.2,165,3960
2021-05-24,2020,8,34,144,2183.6,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1863,0.85,1100,763,35,4,8,0,716,100,18,25,23,918,1240,990,971.5,18.5,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
2021-05-25,2020,8,34,145,2143.4,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1822,0.85,1100,722,35,4,8,-1,676,100,18,25,22,878,1240,990,971.4,18.6,0.926,0.648,0.0349,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4010
2021-05-26,2020,8,34,146,2103.5,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1782,0.85,1100,682,35,4,8,-3,638,100,18,25,20,840,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0844,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4030
2021-05-27,2020,8,35,147,2063.8,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1743,0.84,1100,643,35,4,8,-4,600,100,18,25,19,802,1240,990,971.3,18.7,0.926,0.648,0.0346,1.57,0.084,4,0.3,1.87,0.1,16.9,0.948,0.98,0.929,43.1,42.3,169,4060
2021-05-28,2020,8,35,148,2024.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1703,0.84,1100,603,35,4,8,-5,561,100,18,25,18,763,1240,990,971.2,18.8,0.926,0.648,0.0344,1.57,0.0836,4,0.3,1.87,0.0995,17,0.948,0.98,0.929,43.4,42.5,170,4080
2021-05-29,2020,8,35,149,1985.2,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1664,0.84,1100,564,35,4,8,-6,523,100,18,25,17,725,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.0989,17.1,0.948,0.98,0.929,43.7,42.8,171,4110
2021-05-30,2020,8,35,150,1946.3,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1625,0.83,1100,525,35,4,8,-7,485,100,18,25,16,687,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0983,17.2,0.949,0.98,0.93,44,43.1,172,4140
2021-05-31,2020,8,35,151,1907.7,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1587,0.83,1100,487,35,4,8,-8,448,100,18,25,15,650,1240,990,970.8,19.2,0.926,0.648,0.0338,1.57,0.082,4,0.3,1.87,0.0976,17.3,0.949,0.98,0.93,44.3,43.5,174,4170
2021-06-01,2020,9,35,152,1869.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1612,0.86,1100,512,38,6,11,-1,458,100,18,25,15,611,1240,990,970.7,19.3,0.926,0.648,0.0335,1.57,0.0815,4,0.3,1.87,0.097,17.4,0.949,0.98,0.93,44.7,43.8,175,4200
2021-06-02,2020,9,35,153,1831.3,0.15,2,Mod_Wet,62,12,14,16,153,257,0.14,1574,0.86,1100,474,38,6,11,-2,421,100,18,25,14,574,1240,990,970.6,19.4,0.926,0.648,0.0333,1.57,0.081,4,0.3,1.87,0.0964,17.6,0.95,0.98,0.931,45,44.1,176,4230
2021-06-03,2020,9,36,154,1793.5,0.16,2,Mod_Wet,62,12,14,16,153,257,0.14,1537,0.86,1100,437,38,6,11,-3,385,100,18,25,13,538,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2021-06-04,2020,9,36,155,1756.1,0.16,2,Mod_Wet,62,12,14,16,153,257,0.15,1499,0.85,1100,399,38,6,11,-4,348,100,18,25,12,501,1240,990,970.3,19.7,0.926,0.648,0.0329,1.57,0.08,4,0.3,1.87,0.0952,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2021-06-05,2020,9,36,156,1719,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1462,0.85,1100,362,38,6,11,-5,312,100,18,25,11,465,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0795,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,46,45.1,180,4330
2021-06-06,2020,9,36,157,1682.1,0.17,2,Mod_Wet,62,12,14,16,153,257,0.15,1425,0.85,1100,325,38,6,10,-6,277,100,18,24,10,430,1240,990,970.1,19.9,0.924,0.648,0.0325,1.57,0.0789,4,0.3,1.87,0.0939,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2021-06-07,2020,9,36,158,1645.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1389,0.84,1100,289,38,6,9,-7,243,100,18,23,9,396,1240,990,970,20,0.921,0.648,0.0323,1.57,0.0783,4,0.3,1.87,0.0932,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2021-06-08,2020,9,36,159,1616,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1359,0.84,1100,259,38,6,8,-8,215,100,18,22,8,368,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0778,4,0.3,1.87,0.0927,18.3,0.952,0.98,0.933,46.9,46,184,4410
2021-06-09,2020,9,36,160,1586.6,0.18,2,Mod_Wet,62,12,14,16,153,257,0.16,1330,0.84,1100,230,38,6,7,-9,188,100,18,21,7,341,1240,990,969.8,20.2,0.916,0.648,0.032,1.56,0.0773,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2021-06-10,2020,9,37,161,1557.4,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1300,0.83,1100,200,38,6,6,-10,160,100,18,20,6,313,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.0768,4,0.3,1.86,0.0916,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2021-06-11,2020,9,37,162,1528.5,0.19,2,Mod_Wet,62,12,14,16,153,257,0.17,1271,0.83,1100,171,38,5,5,-11,134,100,17,19,5,287,1240,990,969.6,20.4,0.908,0.648,0.0317,1.56,0.0762,4,0.3,1.86,0.0909,18.6,0.952,0.98,0.933,47.7,46.7,187,4480
2021-06-12,2020,9,37,163,1499.8,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1243,0.83,1100,143,32,4,4,-12,115,94,16,18,4,268,1230,990,969.5,20.5,0.887,0.648,0.0316,1.54,0.0748,4,0.3,1.84,0.0895,18.7,0.952,0.98,0.933,48,47,188,4510
2021-06-13,2020,9,37,164,1471.3,0.2,2,Mod_Wet,62,12,14,16,153,257,0.17,1214,0.82,1100,114,26,3,3,-13,95,88,15,17,3,248,1220,990,969.4,20.6,0.874,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0884,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2021-06-14,2020,9,37,165,1443.1,0.21,2,Mod_Wet,62,12,14,16,153,257,0.18,1186,0.82,1100,86,19,3,3,-13,74,81,15,17,3,227,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.073,4,0.3,1.81,0.0875,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2021-06-15,2020,9,37,166,1415.1,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1158,0.82,1100,58,13,2,2,-14,55,75,14,16,2,208,1210,990,969.2,20.8,0.852,0.648,0.0312,1.5,0.0722,4,0.3,1.8,0.0866,19,0.952,0.98,0.933,48.8,47.8,191,4590
2021-06-16,2020,9,37,167,1387.4,0.22,2,Mod_Wet,62,12,14,16,153,257,0.18,1130,0.81,1100,30,7,1,1,-15,36,69,13,15,1,189,1200,990,969.1,20.9,0.841,0.648,0.031,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
2021-06-17,2020,9,38,168,1335.8,0.23,2,Mod_Wet,62,12,14,16,153,257,0.19,1079,0.81,1079,0,0,0,0,-16,16,62,12,14,0,169,1170,990,969,21,0.796,0.6,0.0285,1.4,0.0664,4,0.296,1.69,0.0804,19.4,0.953,0.98,0.934,48.8,47.8,191,4590
2021-06-18,2020,9,38,169,1291.1,0.23,2,Mod_Wet,62,12,14,16,153,257,0.2,1034,0.8,1034,0,0,0,0,-16,16,62,12,14,0,169,1120,990,968.8,21.2,0.731,0.5,0.0236,1.23,0.0581,4,0.287,1.52,0.0716,19.7,0.954,0.98,0.935,47.6,46.6,187,4480
2021-06-19,2020,9,38,170,1247.2,0.24,2,Mod_Wet,62,12,14,16,153,257,0.21,990.2,0.79,990.2,0,0,0,0,-16,16,62,12,14,0,169,1080,990,968.7,21.3,0.667,0.418,0.0196,1.08,0.0509,4,0.277,1.36,0.0638,20,0.955,0.98,0.936,46.3,45.4,181,4350
2021-06-20,2020,9,38,171,1209.8,0.25,2,Mod_Wet,62,12,14,16,153,257,0.21,952.9,0.79,952.9,0,0,0,0,-16,16,62,12,14,0,169,1040,990,968.6,21.4,0.612,0.4,0.0187,1.01,0.0472,4,0.264,1.28,0.0595,20.2,0.955,0.98,0.936,45,44.1,176,4230
2021-06-21,2020,9,38,172,1173.2,0.25,2,Mod_Wet,62,12,14,16,153,257,0.22,916.2,0.78,916.2,0,0,0,0,-16,16,62,12,14,0,169,1000,990,968.4,21.6,0.574,0.382,0.0177,0.957,0.0444,4,0.252,1.21,0.0561,20.3,0.955,0.98,0.936,43.6,42.8,171,4110
2021-06-22,2020,9,38,173,1142.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,885.7,0.78,885.7,0,0,0,0,-16,16,62,12,14,0,169,974,990,968.3,21.7,0.546,0.368,0.017,0.914,0.0422,4,0.241,1.16,0.0534,20.5,0.954,0.98,0.935,42.5,41.6,167,4000
2021-06-23,2020,9,38,174,1112.7,0.26,2,Mod_Wet,62,12,14,16,153,257,0.23,855.7,0.77,855.7,0,0,0,0,-16,16,62,12,14,0,169,944,990,968.3,21.7,0.519,0.353,0.0162,0.872,0.0401,4,0.231,1.1,0.0507,20.6,0.954,0.979,0.934,41.3,40.4,162,3880
2021-06-24,2020,9,39,175,1083.3,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,826.3,0.76,826.3,0,0,0,0,-16,16,62,12,14,0,169,914,990,968.2,21.8,0.492,0.339,0.0155,0.831,0.038,4,0.221,1.05,0.0482,20.8,0.953,0.976,0.931,40.1,39.2,157,3760
2021-06-25,2020,9,39,176,1054.4,0.27,2,Mod_Wet,62,12,14,16,153,257,0.24,797.4,0.76,797.4,0,0,0,0,-16,16,62,12,14,0,169,885,990,968.1,21.9,0.465,0.325,0.0148,0.79,0.036,3,0.293,1.08,0.0494,20.8,0.956,0.98,0.937,52,48.2,145,3470
2021-06-26,2020,9,39,177,1031.3,0.28,2,Mod_Wet,62,12,14,16,153,257,0.25,774.3,0.75,774.3,0,0,0,0,-16,16,62,12,14,0,169,862,990,968,22,0.444,0.314,0.0143,0.758,0.0345,3,0.286,1.04,0.0475,21,0.956,0.98,0.937,50.7,48.2,145,3470
2021-06-27,2020,9,39,178,1008.6,0.28,2,Mod_Wet,62,12,14,16,153,257,0.26,751.6,0.74,751.6,0,0,0,0,-16,16,62,12,14,0,169,840,990,967.9,22.1,0.424,0.303,0.0137,0.726,0.0329,3,0.28,1.01,0.0456,21.1,0.957,0.98,0.937,49.5,48.2,145,3470
2021-06-28,2020,9,39,179,986.32,0.29,2,Mod_Wet,62,12,14,16,153,257,0.26,729.3,0.74,729.3,0,0,0,0,-16,16,62,12,14,0,169,817,990,967.8,22.2,0.403,0.288,0.013,0.691,0.0312,3,0.271,0.962,0.0434,21.2,0.956,0.98,0.937,48.3,47.4,142,3410
2021-06-29,2020,9,39,180,964.53,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,707.5,0.73,707.5,0,0,0,0,-16,16,62,12,14,0,169,796,990,967.8,22.2,0.383,0.274,0.0123,0.657,0.0295,3,0.261,0.918,0.0413,21.3,0.956,0.98,0.937,47.2,46.2,139,3330
2021-06-30,2020,9,39,181,947.93,0.3,2,Mod_Wet,62,12,14,16,153,257,0.27,690.9,0.73,690.9,0,0,0,0,-16,16,62,12,14,0,169,779,990,967.7,22.3,0.369,0.263,0.0118,0.632,0.0283,3,0.253,0.885,0.0397,21.4,0.956,0.98,0.937,46.3,45.4,136,3270
2021-07-01,2020,10,40,182,931.65,0.31,2,Mod_Wet,58,11,11,11,136,227,0.24,704.6,0.76,704.6,0,0,0,0,-11,11,58,11,11,0,147,785,990,967.6,22.4,0.373,0.272,0.0121,0.645,0.0288,3,0.26,0.905,0.0404,21.5,0.956,0.98,0.937,47.3,46.4,139,3340
2021-07-02,2020,10,40,183,915.71,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,688.7,0.75,688.7,0,0,0,0,-11,11,58,11,11,0,147,769,990,967.6,22.4,0.363,0.261,0.0116,0.624,0.0278,3,0.252,0.877,0.0391,21.6,0.957,0.98,0.937,46.4,45.5,137,3280
2021-07-03,2020,10,40,184,900.13,0.31,2,Mod_Wet,58,11,11,11,136,227,0.25,673.1,0.75,673.1,0,0,0,0,-11,11,58,11,11,0,147,753,990,967.5,22.5,0.355,0.251,0.0111,0.605,0.0269,3,0.245,0.851,0.0378,21.6,0.956,0.98,0.937,45.6,44.7,134,3220
2021-07-04,2020,10,40,185,884.93,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,657.9,0.74,657.9,0,0,0,0,-11,11,58,11,11,0,147,738,990,967.4,22.6,0.346,0.24,0.0107,0.586,0.026,3,0.239,0.825,0.0366,21.7,0.956,0.98,0.937,44.7,43.8,131,3150
2021-07-05,2020,10,40,186,870.14,0.32,2,Mod_Wet,58,11,11,11,136,227,0.26,643.1,0.74,643.1,0,0,0,0,-11,11,58,11,11,0,147,723,990,967.4,22.6,0.337,0.231,0.0102,0.568,0.0251,3,0.232,0.8,0.0354,21.8,0.955,0.98,0.936,43.8,43,129,3090
2021-07-06,2020,10,40,187,855.79,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,628.8,0.73,628.8,0,0,0,0,-11,11,58,11,11,0,147,709,990,967.3,22.7,0.329,0.221,0.00975,0.55,0.0243,3,0.225,0.776,0.0342,21.9,0.955,0.98,0.936,43,42.1,126,3030
2021-07-07,2020,10,40,188,841.92,0.33,2,Mod_Wet,58,11,11,11,136,227,0.27,614.9,0.73,614.9,0,0,0,0,-11,11,58,11,11,0,147,695,990,967.3,22.7,0.321,0.212,0.00932,0.533,0.0235,3,0.219,0.752,0.0331,22,0.955,0.98,0.935,42.2,41.3,124,2980
2021-07-08,2020,10,41,189,828.59,0.34,2,Mod_Wet,58,11,11,11,136,227,0.27,601.6,0.73,601.6,0,0,0,0,-11,11,58,11,11,0,147,682,990,967.2,22.8,0.314,0.203,0.0089,0.517,0.0227,3,0.213,0.73,0.032,22.1,0.954,0.979,0.934,41.4,40.5,122,2920
2021-07-09,2020,10,41,190,815.86,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,588.9,0.72,588.9,0,0,0,0,-11,11,58,11,11,0,147,669,990,967.2,22.8,0.307,0.194,0.00851,0.501,0.0219,3,0.207,0.708,0.031,22.1,0.953,0.977,0.932,40.6,39.7,119,2860
2021-07-10,2020,10,41,191,807.18,0.34,2,Mod_Wet,58,11,11,11,136,227,0.28,580.2,0.72,580.2,0,0,0,0,-11,11,58,11,11,0,147,660,990,967.1,22.9,0.302,0.189,0.00824,0.49,0.0214,3,0.204,0.694,0.0303,22.2,0.953,0.976,0.93,40.1,39.1,117,2820
2021-07-11,2020,10,41,192,798.9,0.35,2,Mod_Wet,58,11,11,11,136,227,0.28,571.9,0.72,571.9,0,0,0,0,-11,11,58,11,11,0,147,652,990,967.1,22.9,0.297,0.183,0.00799,0.48,0.021,3,0.2,0.68,0.0297,22.2,0.952,0.975,0.928,39.6,38.6,116,2780
2021-07-12,2020,10,41,193,791.07,0.35,2,Mod_Wet,58,11,11,11,136,227,0.29,564.1,0.71,564.1,0,0,0,0,-11,11,58,11,11,0,147,644,990,967.1,22.9,0.293,0.178,0.00775,0.47,0.0205,3,0.196,0.667,0.0291,22.3,0.952,0.974,0.927,39.1,38.1,114,2740
2021-07-13,2020,10,41,194,783.79,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,556.8,0.71,556.8,0,0,0,0,-11,11,58,11,11,0,147,637,990,967,23,0.288,0.173,0.00753,0.461,0.0201,3,0.193,0.654,0.0285,22.3,0.951,0.973,0.925,38.6,37.6,113,2710
2021-07-14,2020,10,41,195,777.21,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,550.2,0.71,550.2,0,0,0,0,-11,11,58,11,11,0,147,630,990,967,23,0.285,0.169,0.00733,0.453,0.0197,3,0.19,0.643,0.028,22.3,0.951,0.972,0.924,38.2,37.1,111,2670
2021-07-15,2020,10,42,196,770.31,0.36,2,Mod_Wet,58,11,11,11,136,227,0.29,543.3,0.7,543.3,0,0,0,0,-11,11,58,11,11,0,147,623,990,967,23,0.281,0.164,0.00712,0.445,0.0193,3,0.187,0.632,0.0274,22.4,0.95,0.971,0.923,37.8,36.7,110,2640
2021-07-16,2020,10,42,197,757.46,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,530.5,0.7,530.5,0,0,0,0,-11,11,58,11,11,0,147,610,990,966.9,23.1,0.273,0.155,0.00673,0.429,0.0186,3,0.181,0.61,0.0264,22.5,0.949,0.97,0.921,37,35.9,108,2580
2021-07-17,2020,10,42,198,746.25,0.37,2,Mod_Wet,58,11,11,11,136,227,0.3,519.3,0.7,519.3,0,0,0,0,-11,11,58,11,11,0,147,599,990,966.9,23.1,0.267,0.148,0.0064,0.415,0.018,3,0.176,0.591,0.0256,22.5,0.948,0.97,0.92,36.2,35.2,105,2530
2021-07-18,2020,10,42,199,734.49,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,507.5,0.69,507.5,0,0,0,0,-11,11,58,11,11,0,147,587,990,966.8,23.2,0.26,0.14,0.00604,0.4,0.0173,3,0.171,0.571,0.0247,22.6,0.947,0.97,0.919,35.5,34.4,103,2480
2021-07-19,2020,10,42,200,722.74,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,495.7,0.69,495.7,0,0,0,0,-11,11,58,11,11,0,147,576,990,966.8,23.2,0.254,0.133,0.00573,0.387,0.0167,2,0.277,0.664,0.0286,22.5,0.956,0.98,0.937,52.4,48.2,96.4,2310
2021-07-20,2020,10,42,201,711.53,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,484.5,0.68,484.5,0,0,0,0,-11,11,58,11,11,0,147,565,990,966.7,23.3,0.247,0.128,0.00549,0.375,0.0161,2,0.27,0.645,0.0277,22.6,0.956,0.98,0.937,51.4,48.2,96.4,2310
2021-07-21,2020,10,42,202,701.41,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,474.4,0.68,474.4,0,0,0,0,-11,11,58,11,11,0,147,554,990,966.7,23.3,0.242,0.123,0.00528,0.365,0.0156,2,0.263,0.627,0.0269,22.7,0.957,0.98,0.938,50.4,48.2,96.4,2310
2021-07-22,2020,10,43,203,690.74,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,463.7,0.67,463.7,0,0,0,0,-11,11,58,11,11,0,147,544,990,966.7,23.3,0.236,0.118,0.00505,0.353,0.0151,2,0.256,0.609,0.0261,22.7,0.957,0.98,0.938,49.5,48.2,96.4,2310
2021-07-23,2020,10,43,204,680.08,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,453.1,0.67,453.1,0,0,0,0,-11,11,58,11,11,0,147,533,990,966.6,23.4,0.229,0.113,0.00483,0.342,0.0146,2,0.248,0.591,0.0253,22.8,0.958,0.98,0.939,48.5,47.5,95,2280
2021-07-24,2020,10,43,205,669.42,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,442.4,0.66,442.4,0,0,0,0,-11,11,58,11,11,0,147,522,990,966.6,23.4,0.223,0.108,0.0046,0.331,0.0141,2,0.241,0.572,0.0244,22.8,0.957,0.98,0.938,47.5,46.5,93,2230
2021-07-25,2020,10,43,206,659.3,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,432.3,0.66,432.3,0,0,0,0,-11,11,58,11,11,0,147,512,990,966.5,23.5,0.218,0.103,0.00439,0.321,0.0137,2,0.234,0.555,0.0237,22.9,0.957,0.98,0.938,46.5,45.5,91.1,2190
2021-07-26,2020,10,43,207,650.28,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,423.3,0.65,423.3,0,0,0,0,-11,11,58,11,11,0,147,503,990,966.5,23.5,0.213,0.0988,0.0042,0.312,0.0133,2,0.228,0.54,0.023,23,0.956,0.98,0.937,45.6,44.7,89.3,2140
2021-07-27,2020,10,43,208,640.71,0.42,2,Mod_Wet,58,11,11,11,136,227,0.35,413.7,0.65,413.7,0,0,0,0,-11,11,58,11,11,0,147,494,990,966.5,23.5,0.21,0.0943,0.00401,0.304,0.0129,2,0.222,0.526,0.0223,23,0.956,0.98,0.937,44.6,43.7,87.4,2100
2021-07-28,2020,10,43,209,631.14,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,404.1,0.64,404.1,0,0,0,0,-11,11,58,11,11,0,147,484,990,966.4,23.6,0.206,0.0898,0.00381,0.296,0.0126,2,0.215,0.511,0.0217,23.1,0.955,0.98,0.936,43.6,42.8,85.6,2050
2021-07-29,2020,10,44,210,622.11,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,395.1,0.64,395.1,0,0,0,0,-11,11,58,11,11,0,147,475,990,966.4,23.6,0.203,0.0855,0.00362,0.289,0.0122,2,0.209,0.498,0.0211,23.1,0.954,0.98,0.935,42.7,41.9,83.7,2010
2021-07-30,2020,10,44,211,613.09,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,386.1,0.63,386.1,0,0,0,0,-11,11,58,11,11,0,147,466,990,966.4,23.6,0.2,0.0812,0.00344,0.281,0.0119,2,0.203,0.484,0.0205,23.2,0.953,0.98,0.934,41.8,41,81.9,1970
2021-07-31,2020,10,44,212,605.16,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,378.2,0.63,378.2,0,0,0,0,-11,11,58,11,11,0,147,458,990,966.3,23.7,0.197,0.0775,0.00327,0.275,0.0116,2,0.198,0.472,0.02,23.2,0.952,0.978,0.931,41,40.1,80.2,1920
2021-08-01,2020,11,44,213,595.59,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,411.6,0.69,411.6,0,0,0,0,-6,6,54,9,8,0,113,483,990,966.3,23.7,0.206,0.0933,0.00393,0.299,0.0126,2,0.22,0.519,0.0219,23.2,0.956,0.98,0.936,44.7,43.8,87.7,2100
2021-08-02,2020,11,44,214,586.56,0.44,2,Mod_Wet,54,9,8,6,107,184,0.31,402.6,0.69,402.6,0,0,0,0,-6,6,54,9,8,0,113,474,990,966.2,23.8,0.203,0.089,0.00375,0.292,0.0123,2,0.214,0.506,0.0213,23.3,0.955,0.98,0.936,43.8,43,85.9,2060
2021-08-03,2020,11,44,215,576.99,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,393,0.68,393,0,0,0,0,-6,6,54,9,8,0,113,464,990,966.2,23.8,0.199,0.0845,0.00355,0.284,0.0119,2,0.208,0.492,0.0207,23.3,0.954,0.98,0.935,42.9,42,84,2020
2021-08-04,2020,11,44,216,567.97,0.45,2,Mod_Wet,54,9,8,6,107,184,0.32,384,0.68,384,0,0,0,0,-6,6,54,9,8,0,113,455,990,966.2,23.8,0.196,0.0802,0.00336,0.276,0.0116,2,0.202,0.478,0.02,23.4,0.953,0.98,0.934,41.9,41.1,82.2,1970
2021-08-05,2020,11,45,217,560.04,0.45,2,Mod_Wet,54,9,8,6,107,184,0.33,376,0.67,376,0,0,0,0,-6,6,54,9,8,0,113,447,990,966.1,23.9,0.193,0.0765,0.0032,0.27,0.0113,2,0.196,0.466,0.0195,23.4,0.952,0.978,0.931,41.1,40.2,80.4,1930
2021-08-06,2020,11,45,218,551.56,0.46,2,Mod_Wet,54,9,8,6,107,184,0.33,367.6,0.67,367.6,0,0,0,0,-6,6,54,9,8,0,113,439,990,966.1,23.9,0.19,0.0725,0.00303,0.263,0.011,2,0.191,0.453,0.019,23.5,0.951,0.976,0.928,40.2,39.3,78.5,1880
2021-08-07,2020,11,45,219,543.09,0.46,2,Mod_Wet,54,9,8,6,107,184,0.34,359.1,0.66,359.1,0,0,0,0,-6,6,54,9,8,0,113,430,990,966,24,0.187,0.0685,0.00286,0.256,0.0107,2,0.185,0.441,0.0184,23.5,0.95,0.975,0.926,39.3,38.3,76.7,1840
2021-08-08,2020,11,45,220,534.61,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,350.6,0.66,350.6,0,0,0,0,-6,6,54,9,8,0,113,422,990,966,24,0.184,0.0645,0.00269,0.249,0.0104,2,0.179,0.428,0.0178,23.6,0.949,0.973,0.923,38.4,37.4,74.8,1790
2021-08-09,2020,11,45,221,526.68,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,342.7,0.65,342.7,0,0,0,0,-6,6,54,9,8,0,113,414,990,966,24,0.182,0.0607,0.00253,0.242,0.0101,2,0.174,0.416,0.0173,23.6,0.947,0.971,0.92,37.6,36.5,73,1750
2021-08-10,2020,11,45,222,519.85,0.48,2,Mod_Wet,54,9,8,6,107,184,0.35,335.9,0.65,335.9,0,0,0,0,-6,6,54,9,8,0,113,407,990,965.9,24.1,0.179,0.0575,0.00239,0.237,0.00984,2,0.169,0.406,0.0169,23.7,0.946,0.97,0.918,36.9,35.8,71.5,1720
2021-08-11,2020,11,45,223,512.46,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,328.5,0.64,328.5,0,0,0,0,-6,6,54,9,8,0,113,399,990,965.9,24.1,0.177,0.054,0.00224,0.231,0.00957,2,0.164,0.395,0.0164,23.7,0.945,0.97,0.917,36.1,35,70,1680
2021-08-12,2020,11,46,224,505.08,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,321.1,0.64,321.1,0,0,0,0,-6,6,54,9,8,0,113,392,990,965.9,24.1,0.174,0.0505,0.0021,0.224,0.0093,2,0.159,0.384,0.0159,23.7,0.944,0.97,0.916,35.3,34.2,68.5,1640
2021-08-13,2020,11,46,225,497.7,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,313.7,0.63,313.7,0,0,0,0,-6,6,54,9,8,0,113,385,990,965.8,24.2,0.171,0.0471,0.00195,0.218,0.00904,2,0.154,0.373,0.0154,23.8,0.943,0.97,0.915,34.5,33.5,66.9,1610
2021-08-14,2020,11,46,226,490.86,0.49,2,Mod_Wet,54,9,8,6,107,184,0.38,306.9,0.63,306.9,0,0,0,0,-6,6,54,9,8,0,113,378,990,965.8,24.2,0.169,0.0438,0.00181,0.213,0.00879,2,0.15,0.362,0.015,23.8,0.942,0.97,0.914,33.8,32.8,65.5,1570
2021-08-15,2020,11,46,227,484.03,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,300,0.62,300,0,0,0,0,-6,6,54,9,8,0,113,371,990,965.8,24.2,0.166,0.0406,0.00168,0.207,0.00855,2,0.145,0.352,0.0145,23.9,0.941,0.97,0.913,33,32.1,64.1,1540
2021-08-16,2020,11,46,228,478.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2021-08-17,2020,11,46,229,471.99,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,288,0.61,288,0,0,0,0,-6,6,54,9,8,0,113,359,990,965.7,24.3,0.162,0.0349,0.00144,0.197,0.00812,2,0.137,0.334,0.0138,23.9,0.938,0.97,0.91,31.7,30.8,61.5,1480
2021-08-18,2020,11,46,230,465.71,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2021-08-19,2020,11,47,231,459.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2021-08-20,2020,11,47,232,453.13,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2021-08-21,2020,11,47,233,447.39,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,263.4,0.59,263.4,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.154,0.0233,0.000956,0.177,0.00725,2,0.12,0.297,0.0122,24.1,0.933,0.97,0.905,29,28.2,56.3,1350
2021-08-22,2020,11,47,234,441.64,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.6,0.58,257.6,0,0,0,0,-6,6,54,9,8,0,113,329,990,965.6,24.4,0.152,0.0206,0.000844,0.172,0.00705,2,0.116,0.289,0.0118,24.1,0.932,0.97,0.904,28.4,27.5,55.1,1320
2021-08-23,2020,11,47,235,435.9,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.9,0.58,251.9,0,0,0,0,-6,6,54,9,8,0,113,323,990,965.6,24.4,0.149,0.0179,0.000732,0.167,0.00685,2,0.113,0.28,0.0115,24.2,0.93,0.97,0.902,27.8,26.9,53.9,1290
2021-08-24,2020,11,47,236,431.25,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,247.3,0.57,247.3,0,0,0,0,-6,6,54,9,8,0,113,318,990,965.5,24.5,0.148,0.0168,0.000685,0.165,0.00673,2,0.109,0.274,0.0112,24.2,0.929,0.97,0.901,27.2,26.4,52.8,1270
2021-08-25,2020,11,47,237,426.06,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,242.1,0.57,242.1,0,0,0,0,-6,6,54,9,8,0,113,313,990,965.5,24.5,0.146,0.0163,0.000667,0.162,0.00663,2,0.106,0.268,0.011,24.2,0.927,0.97,0.899,26.6,25.9,51.7,1240
2021-08-26,2020,11,48,238,420.86,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,236.9,0.56,236.9,0,0,0,0,-6,6,54,9,8,0,113,308,990,965.5,24.5,0.144,0.0159,0.000648,0.16,0.00653,2,0.102,0.262,0.0107,24.2,0.925,0.97,0.898,26.1,25.3,50.6,1210
2021-08-27,2020,11,48,239,415.67,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,231.7,0.56,231.7,0,0,0,0,-6,6,54,9,8,0,113,303,990,965.5,24.5,0.142,0.0154,0.00063,0.158,0.00643,1,0.255,0.413,0.0168,24.1,0.957,0.98,0.938,52.4,48.2,48.2,1160
2021-08-28,2020,11,48,240,410.47,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,226.5,0.55,226.5,0,0,0,0,-6,6,54,9,8,0,113,297,990,965.4,24.6,0.141,0.015,0.000611,0.156,0.00633,1,0.248,0.404,0.0164,24.1,0.958,0.98,0.939,51.4,48.2,48.2,1160
2021-08-29,2020,11,48,241,405.28,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,221.3,0.55,221.3,0,0,0,0,-6,6,54,9,8,0,113,292,990,965.4,24.6,0.139,0.0146,0.000592,0.153,0.00624,1,0.241,0.394,0.0161,24.2,0.958,0.98,0.939,50.3,48.2,48.2,1160
2021-08-30,2020,11,48,242,400.08,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,216.1,0.54,216.1,0,0,0,0,-6,6,54,9,8,0,113,287,990,965.4,24.6,0.137,0.0141,0.000574,0.151,0.00614,1,0.234,0.385,0.0157,24.2,0.957,0.98,0.938,49.1,48.1,48.1,1160
2021-08-31,2020,11,48,243,395.43,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,211.4,0.54,211.4,0,0,0,0,-6,6,54,9,8,0,113,282,990,965.4,24.6,0.135,0.0137,0.000557,0.149,0.00605,1,0.228,0.377,0.0153,24.2,0.957,0.98,0.938,48.1,47.1,47.1,1130
2021-09-01,2020,12,48,244,390.78,0.57,2,Mod_Wet,46,7,6,4,75,138,0.35,252.8,0.65,252.8,0,0,0,0,-4,4,46,7,6,0,79,312,990,965.4,24.6,0.146,0.0183,0.000743,0.164,0.00665,2,0.113,0.277,0.0112,24.4,0.93,0.97,0.902,28.1,27.3,54.5,1310
