date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2021-09-02,2020,12,49,245,384.49,0.57,2,Mod_Wet,46,7,6,4,75,138,0.36,246.5,0.64,246.5,0,0,0,0,-4,4,46,7,6,0,79,305,990,965.3,24.7,0.143,0.0167,0.000677,0.16,0.00649,2,0.109,0.269,0.0109,24.4,0.929,0.97,0.901,27.4,26.6,53.1,1280
2021-09-03,2020,12,49,246,378.21,0.58,2,Mod_Wet,46,7,6,4,75,138,0.36,240.2,0.64,240.2,0,0,0,0,-4,4,46,7,6,0,79,299,990,965.3,24.7,0.141,0.0162,0.000654,0.157,0.00637,2,0.105,0.262,0.0106,24.4,0.926,0.97,0.899,26.7,25.9,51.8,1240
2021-09-04,2020,12,49,247,372.46,0.58,2,Mod_Wet,46,7,6,4,75,138,0.37,234.5,0.63,234.5,0,0,0,0,-4,4,46,7,6,0,79,293,990,965.3,24.7,0.139,0.0157,0.000634,0.155,0.00626,2,0.101,0.256,0.0103,24.5,0.925,0.97,0.897,26,25.2,50.5,1210
2021-09-05,2020,12,49,248,366.72,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,228.7,0.62,228.7,0,0,0,0,-4,4,46,7,6,0,79,288,990,965.2,24.8,0.137,0.0152,0.000613,0.152,0.00615,1,0.251,0.404,0.0163,24.4,0.958,0.98,0.939,52.4,48.2,48.2,1160
2021-09-06,2020,12,49,249,362.07,0.59,2,Mod_Wet,46,7,6,4,75,138,0.38,224.1,0.62,224.1,0,0,0,0,-4,4,46,7,6,0,79,283,990,965.2,24.8,0.135,0.0148,0.000597,0.15,0.00606,1,0.245,0.395,0.0159,24.4,0.959,0.98,0.94,51.4,48.2,48.2,1160
2021-09-07,2020,12,49,250,356.88,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,218.9,0.61,218.9,0,0,0,0,-4,4,46,7,6,0,79,278,990,965.2,24.8,0.134,0.0144,0.000578,0.148,0.00596,1,0.238,0.386,0.0156,24.4,0.958,0.98,0.939,50.2,48.2,48.2,1160
2021-09-08,2020,12,49,251,351.68,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,213.7,0.61,213.7,0,0,0,0,-4,4,46,7,6,0,79,273,990,965.2,24.8,0.132,0.0139,0.00056,0.146,0.00586,1,0.231,0.377,0.0152,24.5,0.957,0.98,0.938,49.1,48.1,48.1,1150
2021-09-09,2020,12,50,252,346.49,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,208.5,0.6,208.5,0,0,0,0,-4,4,46,7,6,0,79,267,990,965.1,24.9,0.13,0.0135,0.000542,0.143,0.00577,1,0.224,0.367,0.0148,24.5,0.956,0.98,0.937,47.9,46.9,46.9,1130
2021-09-10,2020,12,50,253,341.29,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,203.3,0.6,203.3,0,0,0,0,-4,4,46,7,6,0,79,262,990,965.1,24.9,0.128,0.013,0.000523,0.141,0.00567,1,0.217,0.358,0.0144,24.5,0.955,0.98,0.936,46.7,45.8,45.8,1100
2021-09-11,2020,12,50,254,336.64,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.6,0.59,198.6,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.126,0.0126,0.000507,0.139,0.00558,1,0.211,0.35,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1070
2021-09-12,2020,12,50,255,331.99,0.62,2,Mod_Wet,46,7,6,4,75,138,0.42,194,0.58,194,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.000491,0.137,0.0055,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.6,43.7,43.7,1050
2021-09-13,2020,12,50,256,328.44,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,190.4,0.58,190.4,0,0,0,0,-4,4,46,7,6,0,79,249,990,965,25,0.124,0.0119,0.000478,0.136,0.00543,1,0.2,0.335,0.0134,24.6,0.952,0.98,0.933,43.8,42.9,42.9,1030
2021-09-14,2020,12,50,257,324.34,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,186.3,0.57,186.3,0,0,0,0,-4,4,46,7,6,0,79,245,990,965,25,0.122,0.0116,0.000464,0.134,0.00535,1,0.194,0.328,0.0131,24.7,0.951,0.98,0.932,42.8,42,42,1010
2021-09-15,2020,12,50,258,320.24,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,182.2,0.57,182.2,0,0,0,0,-4,4,46,7,6,0,79,241,990,965,25,0.121,0.0112,0.00045,0.132,0.00528,1,0.189,0.32,0.0128,24.7,0.949,0.98,0.93,41.9,41,41,985
2021-09-16,2020,12,51,259,316.14,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,178.1,0.56,178.1,0,0,0,0,-4,4,46,7,6,0,79,237,990,965,25,0.119,0.0109,0.000435,0.13,0.0052,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,961
2021-09-17,2020,12,51,260,312.03,0.65,2,Mod_Wet,46,7,6,4,75,138,0.44,174,0.56,174,0,0,0,0,-4,4,46,7,6,0,79,233,990,965,25,0.118,0.0105,0.000421,0.128,0.00512,1,0.177,0.306,0.0122,24.7,0.947,0.976,0.924,40,39,39,936
2021-09-18,2020,12,51,261,307.93,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,169.9,0.55,169.9,0,0,0,0,-4,4,46,7,6,0,79,229,990,964.9,25.1,0.116,0.0102,0.000407,0.127,0.00505,1,0.172,0.298,0.0119,24.8,0.946,0.974,0.921,39,38,38,912
2021-09-19,2020,12,51,262,303.83,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,165.8,0.55,165.8,0,0,0,0,-4,4,46,7,6,0,79,225,990,964.9,25.1,0.115,0.00985,0.000393,0.125,0.00497,1,0.166,0.291,0.0116,24.8,0.944,0.972,0.918,38.1,37,37,888
2021-09-20,2020,12,51,263,300.28,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,162.3,0.54,162.3,0,0,0,0,-4,4,46,7,6,0,79,221,990,964.9,25.1,0.114,0.00954,0.00038,0.123,0.00491,1,0.162,0.285,0.0113,24.8,0.943,0.97,0.915,37.2,36.1,36.1,867
2021-09-21,2020,12,51,264,296.72,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,158.7,0.54,158.7,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.112,0.00924,0.000368,0.122,0.00484,1,0.157,0.278,0.0111,24.8,0.942,0.97,0.914,36.4,35.3,35.3,848
2021-09-22,2020,12,51,265,293.17,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2021-09-23,2020,12,52,266,289.61,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2021-09-24,2020,12,52,267,286.06,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2021-09-25,2020,12,52,268,283.6,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,145.6,0.51,145.6,0,0,0,0,-4,4,46,7,6,0,79,205,990,964.8,25.2,0.108,0.00813,0.000323,0.116,0.0046,1,0.139,0.255,0.0101,24.9,0.938,0.97,0.909,33.3,32.3,32.3,776
2021-09-26,2020,12,52,269,280.59,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,142.6,0.51,142.6,0,0,0,0,-4,4,46,7,6,0,79,202,990,964.8,25.2,0.107,0.00787,0.000313,0.115,0.00455,1,0.135,0.25,0.00991,24.9,0.936,0.97,0.908,32.6,31.7,31.7,760
2021-09-27,2020,12,52,270,277.58,0.7,2,Mod_Wet,46,7,6,4,75,138,0.5,139.6,0.5,139.6,0,0,0,0,-4,4,46,7,6,0,79,199,990,964.8,25.2,0.106,0.00761,0.000302,0.113,0.0045,1,0.131,0.244,0.00969,24.9,0.935,0.97,0.907,31.9,31,31,743
2021-09-28,2020,12,52,271,274.57,0.7,2,Mod_Wet,46,7,6,4,75,138,0.5,136.6,0.5,136.6,0,0,0,0,-4,4,46,7,6,0,79,196,990,964.8,25.2,0.105,0.00736,0.000292,0.112,0.00444,1,0.127,0.239,0.00947,25,0.934,0.97,0.906,31.2,30.3,30.3,727
2021-09-29,2020,12,52,272,271.56,0.71,2,Mod_Wet,46,7,6,4,75,138,0.51,133.6,0.49,133.6,0,0,0,0,-4,4,46,7,6,0,79,193,990,964.8,25.2,0.103,0.0071,0.000282,0.111,0.00439,1,0.123,0.233,0.00926,25,0.932,0.97,0.904,30.5,29.6,29.6,710
2021-09-30,2020,12,53,273,268.56,0.72,2,Mod_Wet,46,7,6,4,75,138,0.51,130.6,0.49,130.6,0,0,0,0,-4,4,46,7,6,0,79,190,990,964.8,25.2,0.102,0.00685,0.000271,0.109,0.00433,1,0.119,0.228,0.00904,25,0.931,0.97,0.903,29.8,28.9,28.9,694
2021-10-01,2021,1,1,274,265.55,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,155.6,0.59,155.6,0,0,0,0,-3,3,41,6,4,0,59,207,990,964.8,25.2,0.108,0.00897,0.000355,0.117,0.00465,1,0.152,0.27,0.0107,25,0.941,0.97,0.913,35.8,34.8,34.8,834
2021-10-02,2021,1,1,275,268.56,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,158.6,0.59,158.6,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.109,0.00923,0.000366,0.119,0.00471,1,0.157,0.275,0.0109,25,0.942,0.97,0.914,36.5,35.4,35.4,851
2021-10-03,2021,1,1,276,269.92,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.9,0.59,159.9,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,24.9,0.942,0.97,0.914,36.9,35.8,35.8,858
2021-10-04,2021,1,1,277,269.65,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.7,0.59,159.7,0,0,0,0,-3,3,41,6,4,0,59,211,990,964.8,25.2,0.11,0.00932,0.00037,0.119,0.00473,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.8,35.7,35.7,857
2021-10-05,2021,1,1,278,269.38,0.71,2,Mod_Wet,41,6,4,3,56,110,0.41,159.4,0.59,159.4,0,0,0,0,-3,3,41,6,4,0,59,210,990,964.8,25.2,0.11,0.0093,0.000369,0.119,0.00472,1,0.158,0.277,0.011,24.9,0.942,0.97,0.914,36.7,35.6,35.6,855
2021-10-06,2021,1,1,279,268.01,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,158,0.59,158,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00918,0.000364,0.118,0.0047,1,0.156,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,848
2021-10-07,2021,1,1,280,267.74,0.72,2,Mod_Wet,41,6,4,3,56,110,0.41,157.7,0.59,157.7,0,0,0,0,-3,3,41,6,4,0,59,209,990,964.8,25.2,0.109,0.00916,0.000363,0.118,0.00469,1,0.155,0.274,0.0109,25,0.942,0.97,0.913,36.4,35.3,35.3,846
2021-10-08,2021,1,2,281,264.73,0.72,2,Mod_Wet,41,6,4,3,56,110,0.42,154.7,0.58,154.7,0,0,0,0,-3,3,41,6,4,0,59,206,990,964.8,25.2,0.108,0.0089,0.000353,0.117,0.00464,1,0.151,0.268,0.0106,25,0.941,0.97,0.912,35.6,34.6,34.6,830
2021-10-09,2021,1,2,282,262.27,0.73,2,Mod_Wet,41,6,4,3,56,110,0.42,152.3,0.58,152.3,0,0,0,0,-3,3,41,6,4,0,59,203,990,964.7,25.3,0.107,0.00869,0.000344,0.116,0.00459,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34,34,816
2021-10-10,2021,1,2,283,259.26,0.74,2,Mod_Wet,41,6,4,3,56,110,0.42,149.3,0.58,149.3,0,0,0,0,-3,3,41,6,4,0,59,200,990,964.7,25.3,0.106,0.00844,0.000334,0.115,0.00454,1,0.144,0.259,0.0102,25,0.939,0.97,0.911,34.4,33.3,33.3,800
2021-10-11,2021,1,2,284,256.25,0.74,2,Mod_Wet,41,6,4,3,56,110,0.43,146.3,0.57,146.3,0,0,0,0,-3,3,41,6,4,0,59,197,990,964.7,25.3,0.105,0.00818,0.000324,0.113,0.00448,1,0.14,0.253,0.01,25,0.938,0.97,0.909,33.6,32.6,32.6,783
2021-10-12,2021,1,2,285,253.24,0.75,2,Mod_Wet,41,6,4,3,56,110,0.43,143.2,0.57,143.2,0,0,0,0,-3,3,41,6,4,0,59,194,990,964.7,25.3,0.104,0.00793,0.000313,0.112,0.00443,1,0.136,0.248,0.0098,25,0.936,0.97,0.908,32.9,31.9,31.9,767
2021-10-13,2021,1,2,286,250.24,0.76,2,Mod_Wet,41,6,4,3,56,110,0.44,140.2,0.56,140.2,0,0,0,0,-3,3,41,6,4,0,59,191,990,964.7,25.3,0.103,0.00767,0.000303,0.111,0.00438,1,0.132,0.243,0.00959,25.1,0.935,0.97,0.907,32.2,31.3,31.3,750
2021-10-14,2021,1,2,287,247.23,0.76,2,Mod_Wet,41,6,4,3,56,110,0.45,137.2,0.56,137.2,0,0,0,0,-3,3,41,6,4,0,59,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00937,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
2021-10-15,2021,1,3,288,244.22,0.77,2,Mod_Wet,41,6,4,3,56,110,0.45,134.2,0.55,134.2,0,0,0,0,-3,3,41,6,4,0,59,185,990,964.7,25.3,0.101,0.00716,0.000283,0.108,0.00427,1,0.124,0.232,0.00915,25.1,0.933,0.97,0.905,30.8,29.9,29.9,717
2021-10-16,2021,1,3,289,241.76,0.78,2,Mod_Wet,41,6,4,3,56,110,0.46,131.8,0.55,131.8,0,0,0,0,-3,3,41,6,4,0,59,183,990,964.7,25.3,0.1,0.00695,0.000274,0.107,0.00422,1,0.12,0.227,0.00897,25.1,0.931,0.97,0.904,30.2,29.3,29.3,704
2021-10-17,2021,1,3,290,240.39,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,130.4,0.54,130.4,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0995,0.00683,0.000269,0.106,0.0042,1,0.119,0.225,0.00887,25.1,0.931,0.97,0.903,29.9,29,29,697
2021-10-18,2021,1,3,291,238.48,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2021-10-19,2021,1,3,292,236.56,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126.6,0.54,126.6,0,0,0,0,-3,3,41,6,4,0,59,178,990,964.6,25.4,0.0982,0.00651,0.000256,0.105,0.00413,1,0.113,0.218,0.00859,25.2,0.929,0.97,0.901,29,28.2,28.2,676
2021-10-20,2021,1,3,293,234.65,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,124.7,0.53,124.7,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0975,0.00635,0.00025,0.104,0.00409,1,0.111,0.215,0.00845,25.2,0.928,0.97,0.901,28.6,27.7,27.7,665
2021-10-21,2021,1,3,294,232.74,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,122.7,0.53,122.7,0,0,0,0,-3,3,41,6,4,0,59,174,990,964.6,25.4,0.0968,0.00618,0.000243,0.103,0.00406,1,0.108,0.211,0.00832,25.2,0.927,0.97,0.899,28.1,27.3,27.3,655
2021-10-22,2021,1,4,295,231.37,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,121.4,0.53,121.4,0,0,0,0,-3,3,41,6,4,0,59,172,990,964.6,25.4,0.0964,0.00607,0.000239,0.102,0.00403,1,0.106,0.209,0.00822,25.2,0.926,0.97,0.898,27.8,27,27,647
2021-10-23,2021,1,4,296,233.83,0.81,2,Mod_Wet,41,6,4,3,56,110,0.47,123.8,0.53,123.8,0,0,0,0,-3,3,41,6,4,0,59,175,990,964.6,25.4,0.0972,0.00628,0.000247,0.104,0.00408,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
2021-10-24,2021,1,4,297,238.48,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,128.5,0.54,128.5,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0989,0.00667,0.000263,0.106,0.00416,1,0.116,0.221,0.00873,25.1,0.93,0.97,0.902,29.5,28.6,28.6,686
2021-10-25,2021,1,4,298,237.66,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,127.7,0.54,127.7,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00415,1,0.115,0.22,0.00867,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
2021-10-26,2021,1,4,299,236.29,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,126.3,0.53,126.3,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0981,0.00648,0.000255,0.105,0.00412,1,0.113,0.218,0.00857,25.2,0.929,0.97,0.901,29,28.1,28.1,674
2021-10-27,2021,1,4,300,234.92,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,124.9,0.53,124.9,0,0,0,0,-3,3,41,6,4,0,59,176,990,964.6,25.4,0.0976,0.00637,0.000251,0.104,0.0041,1,0.111,0.215,0.00847,25.2,0.929,0.97,0.901,28.6,27.8,27.8,667
2021-10-28,2021,1,4,301,235.74,0.8,2,Mod_Wet,41,6,4,3,56,110,0.47,125.7,0.53,125.7,0,0,0,0,-3,3,41,6,4,0,59,177,990,964.6,25.4,0.0979,0.00644,0.000254,0.104,0.00411,1,0.112,0.217,0.00853,25.2,0.929,0.97,0.901,28.8,28,28,671
2021-10-29,2021,1,5,302,239.3,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129.3,0.54,129.3,0,0,0,0,-3,3,41,6,4,0,59,180,990,964.6,25.4,0.0992,0.00674,0.000266,0.106,0.00418,1,0.117,0.223,0.00879,25.1,0.93,0.97,0.903,29.7,28.8,28.8,691
2021-10-30,2021,1,5,303,239.57,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,129.6,0.54,129.6,0,0,0,0,-3,3,41,6,4,0,59,181,990,964.6,25.4,0.0993,0.00676,0.000267,0.106,0.00418,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,692
2021-10-31,2021,1,5,304,238.21,0.79,2,Mod_Wet,41,6,4,3,56,110,0.46,128.2,0.54,128.2,0,0,0,0,-3,3,41,6,4,0,59,179,990,964.6,25.4,0.0988,0.00665,0.000262,0.105,0.00416,1,0.116,0.221,0.00871,25.1,0.93,0.97,0.902,29.4,28.5,28.5,685
2021-11-01,2021,2,5,305,235.2,0.8,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2021-11-02,2021,2,5,306,237.11,0.8,3,Normal,36,5,3,2,47,93,0.39,144.1,0.61,144.1,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.008,0.000315,0.11,0.00433,1,0.137,0.247,0.00973,25.1,0.937,0.97,0.908,33.3,32.3,32.3,774
2021-11-03,2021,2,5,307,242.31,0.78,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2021-11-04,2021,2,5,308,247.5,0.76,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2021-11-05,2021,2,6,309,247.78,0.76,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2021-11-06,2021,2,6,310,245.31,0.77,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2021-11-07,2021,2,6,311,242.31,0.78,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2021-11-08,2021,2,6,312,239.3,0.79,3,Normal,36,5,3,2,47,93,0.39,146.3,0.61,146.3,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00819,0.000323,0.111,0.00437,1,0.14,0.251,0.00989,25.1,0.937,0.97,0.909,33.8,32.8,32.8,786
2021-11-09,2021,2,6,313,237.39,0.79,3,Normal,36,5,3,2,47,93,0.39,144.4,0.61,144.4,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00802,0.000316,0.11,0.00434,1,0.137,0.247,0.00975,25.1,0.937,0.97,0.909,33.3,32.3,32.3,776
2021-11-10,2021,2,6,314,236.56,0.8,3,Normal,36,5,3,2,47,93,0.39,143.6,0.61,143.6,0,0,0,0,-2,2,36,5,3,0,49,188,990,964.6,25.4,0.102,0.00795,0.000313,0.11,0.00432,1,0.136,0.246,0.00969,25.1,0.936,0.97,0.908,33.1,32.1,32.1,771
2021-11-11,2021,2,6,315,234.65,0.8,3,Normal,36,5,3,2,47,93,0.4,141.7,0.6,141.7,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00779,0.000307,0.109,0.00429,1,0.134,0.243,0.00955,25.1,0.935,0.97,0.907,32.7,31.7,31.7,761
2021-11-12,2021,2,7,316,236.02,0.8,3,Normal,36,5,3,2,47,93,0.39,143,0.61,143,0,0,0,0,-2,2,36,5,3,0,49,187,990,964.6,25.4,0.102,0.00791,0.000311,0.109,0.00431,1,0.136,0.245,0.00965,25.1,0.936,0.97,0.908,33,32,32,768
2021-11-13,2021,2,7,317,240.67,0.79,3,Normal,36,5,3,2,47,93,0.39,147.7,0.61,147.7,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.0083,0.000327,0.111,0.0044,1,0.142,0.253,0.00999,25.1,0.938,0.97,0.91,34.1,33.1,33.1,794
2021-11-14,2021,2,7,318,245.31,0.77,3,Normal,36,5,3,2,47,93,0.38,152.3,0.62,152.3,0,0,0,0,-2,2,36,5,3,0,49,196,990,964.7,25.3,0.105,0.0087,0.000343,0.114,0.00448,1,0.148,0.262,0.0103,25.1,0.94,0.97,0.912,35.2,34.1,34.1,819
2021-11-15,2021,2,7,319,247.78,0.76,3,Normal,36,5,3,2,47,93,0.38,154.8,0.63,154.8,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00891,0.000352,0.115,0.00453,1,0.151,0.266,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,832
2021-11-16,2021,2,7,320,245.86,0.77,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2021-11-17,2021,2,7,321,243.4,0.78,3,Normal,36,5,3,2,47,93,0.38,150.4,0.62,150.4,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00853,0.000337,0.113,0.00445,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.7,33.7,809
2021-11-18,2021,2,7,322,241.49,0.78,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2021-11-19,2021,2,8,323,242.85,0.78,3,Normal,36,5,3,2,47,93,0.38,149.8,0.62,149.8,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00849,0.000335,0.112,0.00444,1,0.145,0.257,0.0102,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
2021-11-20,2021,2,8,324,244.22,0.77,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2021-11-21,2021,2,8,325,245.59,0.77,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2021-11-22,2021,2,8,326,248.05,0.76,3,Normal,36,5,3,2,47,93,0.38,155.1,0.63,155.1,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00893,0.000353,0.115,0.00453,1,0.152,0.267,0.0105,25,0.941,0.97,0.912,35.8,34.7,34.7,834
2021-11-23,2021,2,8,327,247.23,0.76,3,Normal,36,5,3,2,47,93,0.38,154.2,0.62,154.2,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00886,0.00035,0.114,0.00452,1,0.151,0.265,0.0105,25.1,0.94,0.97,0.912,35.6,34.6,34.6,830
2021-11-24,2021,2,8,328,245.86,0.77,3,Normal,36,5,3,2,47,93,0.38,152.9,0.62,152.9,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
2021-11-25,2021,2,8,329,243.95,0.77,3,Normal,36,5,3,2,47,93,0.38,150.9,0.62,150.9,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00858,0.000339,0.113,0.00446,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.9,33.8,33.8,812
2021-11-26,2021,2,9,330,243.13,0.78,3,Normal,36,5,3,2,47,93,0.38,150.1,0.62,150.1,0,0,0,0,-2,2,36,5,3,0,49,194,990,964.7,25.3,0.104,0.00851,0.000336,0.113,0.00444,1,0.145,0.258,0.0102,25.1,0.939,0.97,0.911,34.7,33.6,33.6,807
2021-11-27,2021,2,9,331,242.31,0.78,3,Normal,36,5,3,2,47,93,0.38,149.3,0.62,149.3,0,0,0,0,-2,2,36,5,3,0,49,193,990,964.7,25.3,0.104,0.00844,0.000333,0.112,0.00443,1,0.144,0.256,0.0101,25.1,0.939,0.97,0.911,34.5,33.5,33.5,803
2021-11-28,2021,2,9,332,244.22,0.77,3,Normal,36,5,3,2,47,93,0.38,151.2,0.62,151.2,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.0086,0.00034,0.113,0.00446,1,0.147,0.26,0.0103,25.1,0.939,0.97,0.911,34.9,33.9,33.9,813
2021-11-29,2021,2,9,333,245.59,0.77,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2021-11-30,2021,2,9,334,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2021-12-01,2021,3,9,335,242.85,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,165.8,0.68,165.8,0,0,0,0,-2,2,31,5,3,0,38,205,990,964.7,25.3,0.108,0.00985,0.000389,0.118,0.00464,1,0.166,0.284,0.0112,25.1,0.944,0.973,0.918,38.5,37.4,37.4,898
2021-12-02,2021,3,9,336,242.03,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,165,0.68,165,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.108,0.00978,0.000386,0.117,0.00463,1,0.165,0.283,0.0111,25.1,0.944,0.972,0.918,38.3,37.2,37.2,893
2021-12-03,2021,3,10,337,241.76,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,164.8,0.68,164.8,0,0,0,0,-2,2,31,5,3,0,38,204,990,964.7,25.3,0.107,0.00975,0.000385,0.117,0.00462,1,0.165,0.282,0.0111,25.1,0.944,0.972,0.917,38.2,37.2,37.2,892
2021-12-04,2021,3,10,338,240.94,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,163.9,0.68,163.9,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00968,0.000382,0.117,0.00461,1,0.164,0.281,0.0111,25.1,0.943,0.972,0.917,38,37,37,887
2021-12-05,2021,3,10,339,240.67,0.79,4,Mod_Dry,31,5,3,2,36,77,0.32,163.7,0.68,163.7,0,0,0,0,-2,2,31,5,3,0,38,203,990,964.6,25.4,0.107,0.00966,0.000381,0.117,0.0046,1,0.163,0.28,0.011,25.1,0.943,0.972,0.916,38,36.9,36.9,885
2021-12-06,2021,3,10,340,243.67,0.78,4,Mod_Dry,31,5,3,2,36,77,0.32,166.7,0.68,166.7,0,0,0,0,-2,2,31,5,3,0,38,206,990,964.7,25.3,0.108,0.00992,0.000391,0.118,0.00466,1,0.168,0.286,0.0113,25.1,0.944,0.973,0.919,38.7,37.6,37.6,903
2021-12-07,2021,3,10,341,248.32,0.76,4,Mod_Dry,31,5,3,2,36,77,0.31,171.3,0.69,171.3,0,0,0,0,-2,2,31,5,3,0,38,210,990,964.7,25.3,0.11,0.0103,0.000407,0.12,0.00474,1,0.174,0.294,0.0116,25,0.946,0.975,0.922,39.7,38.8,38.8,931
2021-12-08,2021,3,10,342,251.33,0.76,4,Mod_Dry,31,5,3,2,36,77,0.31,174.3,0.69,174.3,0,0,0,0,-2,2,31,5,3,0,38,213,990,964.7,25.3,0.111,0.0106,0.000418,0.121,0.0048,1,0.178,0.299,0.0118,25,0.947,0.977,0.925,40.5,39.5,39.5,949
2021-12-09,2021,3,10,343,253.24,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,176.2,0.7,176.2,0,0,0,0,-2,2,31,5,3,0,38,215,990,964.7,25.3,0.111,0.0107,0.000424,0.122,0.00483,1,0.18,0.303,0.012,25,0.947,0.978,0.926,40.9,40,40,960
2021-12-10,2021,3,11,344,254.61,0.75,4,Mod_Dry,31,5,3,2,36,77,0.3,177.6,0.7,177.6,0,0,0,0,-2,2,31,5,3,0,38,217,990,964.7,25.3,0.112,0.0108,0.000429,0.123,0.00486,1,0.182,0.305,0.0121,25,0.948,0.979,0.927,41.2,40.3,40.3,968
2021-12-11,2021,3,11,345,257.07,0.74,5,Dry,26,4,3,2,24,59,0.23,198.1,0.77,198.1,0,0,0,0,-2,2,26,4,3,0,26,231,990,964.7,25.3,0.117,0.0126,0.000498,0.13,0.00513,1,0.21,0.34,0.0134,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
2021-12-12,2021,3,11,346,258.44,0.74,5,Dry,26,4,3,2,24,59,0.23,199.4,0.77,199.4,0,0,0,0,-2,2,26,4,3,0,26,232,990,964.7,25.3,0.118,0.0127,0.000503,0.13,0.00516,1,0.212,0.342,0.0135,24.9,0.954,0.98,0.935,46.5,45.6,45.6,1090
2021-12-13,2021,3,11,347,260.35,0.73,5,Dry,26,4,3,2,24,59,0.23,201.3,0.77,201.3,0,0,0,0,-2,2,26,4,3,0,26,234,990,964.7,25.3,0.118,0.0129,0.000509,0.131,0.00519,1,0.214,0.345,0.0137,24.9,0.955,0.98,0.936,47,46,46,1100
2021-12-14,2021,3,11,348,262.27,0.73,5,Dry,26,4,3,2,24,59,0.23,203.3,0.78,203.3,0,0,0,0,-2,2,26,4,3,0,26,236,990,964.7,25.3,0.119,0.013,0.000516,0.132,0.00523,1,0.217,0.349,0.0138,24.9,0.955,0.98,0.936,47.4,46.5,46.5,1120
2021-12-15,2021,3,11,349,263.09,0.73,5,Dry,26,4,3,2,24,59,0.22,204.1,0.78,204.1,0,0,0,0,-2,2,26,4,3,0,26,237,990,964.8,25.2,0.119,0.0131,0.000519,0.132,0.00524,1,0.218,0.35,0.0139,24.9,0.955,0.98,0.936,47.6,46.7,46.7,1120
2021-12-16,2021,3,11,350,267.19,0.72,5,Dry,26,4,3,2,24,59,0.22,208.2,0.78,208.2,0,0,0,0,-2,2,26,4,3,0,26,241,990,964.8,25.2,0.121,0.0134,0.000533,0.134,0.00531,1,0.224,0.358,0.0142,24.9,0.956,0.98,0.937,48.6,47.6,47.6,1140
2021-12-17,2021,3,12,351,271.84,0.71,5,Dry,26,4,3,2,24,59,0.22,212.8,0.78,212.8,0,0,0,0,-2,2,26,4,3,0,26,246,990,964.8,25.2,0.122,0.0138,0.000549,0.136,0.0054,1,0.23,0.366,0.0145,24.8,0.957,0.98,0.938,49.6,48.2,48.2,1160
2021-12-18,2021,3,12,352,275.39,0.7,5,Dry,26,4,3,2,24,59,0.21,216.4,0.79,216.4,0,0,0,0,-2,2,26,4,3,0,26,249,990,964.8,25.2,0.124,0.0141,0.000561,0.138,0.00546,1,0.235,0.372,0.0148,24.8,0.958,0.98,0.939,50.5,48.2,48.2,1160
2021-12-19,2021,3,12,353,278.4,0.7,5,Dry,26,4,3,2,24,59,0.21,219.4,0.79,219.4,0,0,0,0,-2,2,26,4,3,0,26,252,990,964.8,25.2,0.125,0.0144,0.000572,0.139,0.00552,1,0.239,0.378,0.015,24.8,0.958,0.98,0.939,51.2,48.2,48.2,1160
2021-12-20,2021,3,12,354,281.41,0.69,5,Dry,26,4,3,2,24,59,0.21,222.4,0.79,222.4,0,0,0,0,-2,2,26,4,3,0,26,255,990,964.8,25.2,0.126,0.0147,0.000582,0.14,0.00557,1,0.243,0.383,0.0152,24.8,0.959,0.98,0.94,51.8,48.2,48.2,1160
2021-12-21,2021,3,12,355,285.51,0.69,5,Dry,26,4,3,2,24,59,0.21,226.5,0.79,226.5,0,0,0,0,-2,2,26,4,3,0,26,260,990,964.8,25.2,0.127,0.015,0.000596,0.142,0.00565,2,0.0954,0.238,0.00944,24.9,0.922,0.97,0.894,25.5,24.8,49.5,1190
2021-12-22,2021,3,12,356,289.06,0.68,5,Dry,26,4,3,2,24,59,0.2,230.1,0.8,230.1,0,0,0,0,-2,2,26,4,3,0,26,263,990,964.9,25.1,0.128,0.0153,0.000609,0.144,0.00571,2,0.0978,0.241,0.0096,24.9,0.923,0.97,0.895,25.9,25.2,50.3,1210
2021-12-23,2021,3,12,357,291.53,0.68,5,Dry,26,4,3,2,24,59,0.2,232.5,0.8,232.5,0,0,0,0,-2,2,26,4,3,0,26,266,990,964.9,25.1,0.129,0.0155,0.000617,0.145,0.00576,2,0.0995,0.244,0.00972,24.9,0.924,0.97,0.896,26.2,25.4,50.9,1220
2021-12-24,2021,3,13,358,293.99,0.67,5,Dry,26,4,3,2,24,59,0.2,235,0.8,235,0,0,0,0,-2,2,26,4,3,0,26,268,990,964.9,25.1,0.13,0.0157,0.000626,0.146,0.0058,2,0.101,0.247,0.00983,24.9,0.924,0.97,0.897,26.5,25.7,51.4,1230
2021-12-25,2021,3,13,359,295.9,0.67,5,Dry,26,4,3,2,24,59,0.2,236.9,0.8,236.9,0,0,0,0,-2,2,26,4,3,0,26,270,990,964.9,25.1,0.131,0.0159,0.000633,0.147,0.00584,2,0.102,0.249,0.00992,24.9,0.925,0.97,0.897,26.7,25.9,51.8,1240
2021-12-26,2021,3,13,360,297.27,0.67,5,Dry,26,4,3,2,24,59,0.2,238.3,0.8,238.3,0,0,0,0,-2,2,26,4,3,0,26,271,990,964.9,25.1,0.131,0.016,0.000637,0.147,0.00586,2,0.103,0.251,0.00998,24.9,0.926,0.97,0.898,26.9,26.1,52.2,1250
2021-12-27,2021,3,13,361,298.64,0.67,5,Dry,26,4,3,2,24,59,0.2,239.6,0.8,239.6,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0161,0.000642,0.148,0.00589,2,0.104,0.252,0.01,24.9,0.926,0.97,0.898,27,26.2,52.5,1260
2021-12-28,2021,3,13,362,299.46,0.66,5,Dry,26,4,3,2,24,59,0.2,240.5,0.8,240.5,0,0,0,0,-2,2,26,4,3,0,26,273,990,964.9,25.1,0.132,0.0162,0.000645,0.148,0.00591,2,0.105,0.253,0.0101,24.8,0.926,0.97,0.898,27.1,26.3,52.6,1260
2021-12-29,2021,3,13,363,303.56,0.66,5,Dry,26,4,3,2,24,59,0.19,244.6,0.81,244.6,0,0,0,0,-2,2,26,4,3,0,26,278,990,964.9,25.1,0.133,0.0165,0.000659,0.15,0.00598,2,0.108,0.258,0.0103,24.8,0.927,0.97,0.9,27.6,26.8,53.6,1290
2021-12-30,2021,3,13,364,307.11,0.65,5,Dry,26,4,3,2,24,59,0.19,248.1,0.81,248.1,0,0,0,0,-2,2,26,4,3,0,26,281,990,964.9,25.1,0.135,0.0168,0.000672,0.152,0.00605,2,0.11,0.262,0.0104,24.8,0.929,0.97,0.901,28,27.2,54.4,1300
2021-12-31,2021,3,14,365,312.31,0.65,5,Dry,26,4,3,2,24,59,0.19,253.3,0.81,253.3,0,0,0,0,-2,2,26,4,3,0,26,286,990,965,25,0.137,0.0186,0.000741,0.155,0.0062,2,0.113,0.269,0.0107,24.8,0.93,0.97,0.902,28.6,27.8,55.5,1330
2022-01-01,2021,4,14,1,316.41,0.64,5,Dry,29,5,4,2,33,73,0.23,243.4,0.77,243.4,0,0,0,0,-2,2,29,5,4,0,35,281,990,965,25,0.135,0.0164,0.000657,0.151,0.00605,2,0.107,0.258,0.0103,24.8,0.927,0.97,0.899,27.4,26.6,53.2,1280
2022-01-02,2021,4,14,2,321.6,0.64,5,Dry,29,5,4,2,33,73,0.23,248.6,0.77,248.6,0,0,0,0,-2,2,29,5,4,0,35,287,990,965,25,0.137,0.0169,0.000675,0.154,0.00614,2,0.11,0.264,0.0106,24.7,0.929,0.97,0.901,28,27.2,54.3,1300
2022-01-03,2021,4,14,3,328.44,0.63,5,Dry,29,5,4,2,33,73,0.22,255.4,0.78,255.4,0,0,0,0,-2,2,29,5,4,0,35,293,990,965,25,0.139,0.0196,0.000784,0.159,0.00636,2,0.115,0.274,0.011,24.7,0.93,0.97,0.903,28.8,27.9,55.8,1340
2022-01-04,2021,4,14,4,336.92,0.62,5,Dry,29,5,4,2,33,73,0.22,263.9,0.78,263.9,0,0,0,0,-2,2,29,5,4,0,35,302,990,965.1,24.9,0.142,0.0236,0.000946,0.166,0.00665,2,0.121,0.286,0.0115,24.6,0.932,0.97,0.904,29.7,28.8,57.6,1380
2022-01-05,2021,4,14,5,344.85,0.61,5,Dry,29,5,4,2,33,73,0.21,271.9,0.79,271.9,0,0,0,0,-2,2,29,5,4,0,35,310,990,965.1,24.9,0.145,0.0273,0.0011,0.172,0.00692,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.6,29.7,59.4,1420
2022-01-06,2021,4,14,6,354.42,0.6,5,Dry,29,5,4,2,33,73,0.21,281.4,0.79,281.4,0,0,0,0,-2,2,29,5,4,0,35,319,990,965.2,24.8,0.148,0.0318,0.00128,0.18,0.00725,2,0.132,0.313,0.0126,24.5,0.936,0.97,0.908,31.7,30.7,61.4,1470
2022-01-07,2021,4,15,7,363.44,0.59,5,Dry,29,5,4,2,33,73,0.2,290.4,0.8,290.4,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0361,0.00146,0.188,0.00757,2,0.139,0.326,0.0132,24.5,0.938,0.97,0.91,32.7,31.7,63.4,1520
2022-01-08,2021,4,15,8,372.46,0.58,5,Dry,29,5,4,2,33,73,0.2,299.5,0.8,299.5,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.155,0.0403,0.00163,0.195,0.00788,2,0.145,0.34,0.0137,24.4,0.94,0.97,0.912,33.7,32.7,65.3,1570
2022-01-09,2021,4,15,9,380.39,0.58,5,Dry,29,5,4,2,33,73,0.19,307.4,0.81,307.4,0,0,0,0,-2,2,29,5,4,0,35,345,990,965.3,24.7,0.157,0.0441,0.00179,0.202,0.00816,2,0.15,0.352,0.0142,24.3,0.941,0.97,0.913,34.5,33.5,67,1610
2022-01-10,2021,4,15,10,388.87,0.57,5,Dry,29,5,4,2,33,73,0.19,315.9,0.81,315.9,0,0,0,0,-2,2,29,5,4,0,35,354,990,965.3,24.7,0.16,0.0481,0.00195,0.209,0.00846,2,0.156,0.364,0.0148,24.3,0.943,0.97,0.915,35.5,34.4,68.8,1650
2022-01-11,2021,4,15,11,395.71,0.56,5,Dry,29,5,4,2,33,73,0.18,322.7,0.82,322.7,0,0,0,0,-2,2,29,5,4,0,35,361,990,965.4,24.6,0.163,0.0513,0.00208,0.214,0.0087,2,0.16,0.374,0.0152,24.2,0.944,0.97,0.916,36.2,35.1,70.3,1690
2022-01-12,2021,4,15,12,403.09,0.56,5,Dry,29,5,4,2,33,73,0.18,330.1,0.82,330.1,0,0,0,0,-2,2,29,5,4,0,35,368,990,965.4,24.6,0.165,0.0548,0.00223,0.22,0.00896,2,0.165,0.386,0.0157,24.2,0.945,0.97,0.917,37,35.9,71.8,1720
2022-01-13,2021,4,15,13,410.47,0.55,5,Dry,29,5,4,2,33,73,0.18,337.5,0.82,337.5,0,0,0,0,-2,2,29,5,4,0,35,375,990,965.4,24.6,0.168,0.0583,0.00237,0.226,0.00922,2,0.17,0.397,0.0162,24.2,0.946,0.971,0.919,37.8,36.7,73.5,1760
2022-01-14,2021,4,16,14,414.03,0.55,5,Dry,29,5,4,2,33,73,0.18,341,0.82,341,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.06,0.00244,0.229,0.00934,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.92,38.2,37.2,74.3,1780
2022-01-15,2021,4,16,15,414.3,0.55,5,Dry,29,5,4,2,33,73,0.18,341.3,0.82,341.3,0,0,0,0,-2,2,29,5,4,0,35,379,990,965.5,24.5,0.169,0.0601,0.00245,0.229,0.00935,2,0.173,0.402,0.0164,24.1,0.947,0.972,0.921,38.2,37.2,74.4,1780
2022-01-16,2021,4,16,16,415.12,0.55,5,Dry,29,5,4,2,33,73,0.18,342.1,0.82,342.1,0,0,0,0,-2,2,29,5,4,0,35,380,990,965.5,24.5,0.17,0.0605,0.00247,0.23,0.00938,2,0.173,0.404,0.0165,24.1,0.947,0.972,0.921,38.3,37.3,74.6,1790
2022-01-17,2021,4,16,17,416.49,0.54,5,Dry,29,5,4,2,33,73,0.17,343.5,0.82,343.5,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0611,0.00249,0.231,0.00943,2,0.174,0.406,0.0165,24.1,0.947,0.973,0.921,38.5,37.4,74.9,1800
2022-01-18,2021,4,16,18,421.14,0.54,5,Dry,29,5,4,2,33,73,0.17,348.1,0.83,348.1,0,0,0,0,-2,2,29,5,4,0,35,386,990,965.5,24.5,0.172,0.0633,0.00258,0.235,0.0096,2,0.177,0.413,0.0168,24.1,0.948,0.974,0.923,39,38,75.9,1820
2022-01-19,2021,4,16,19,429.06,0.53,5,Dry,29,5,4,2,33,73,0.17,356.1,0.83,356.1,0,0,0,0,-2,2,29,5,4,0,35,394,990,965.5,24.5,0.175,0.0671,0.00274,0.242,0.00988,2,0.183,0.425,0.0173,24,0.949,0.976,0.926,39.8,38.9,77.8,1870
2022-01-20,2021,4,16,20,436.99,0.53,5,Dry,29,5,4,2,33,73,0.17,364,0.83,364,0,0,0,0,-2,2,29,5,4,0,35,402,990,965.6,24.4,0.177,0.0708,0.0029,0.248,0.0102,2,0.188,0.436,0.0179,24,0.95,0.978,0.929,40.7,39.8,79.6,1910
2022-01-21,2021,4,17,21,443.28,0.52,5,Dry,29,5,4,2,33,73,0.17,370.3,0.83,370.3,0,0,0,0,-2,2,29,5,4,0,35,408,990,965.6,24.4,0.18,0.0738,0.00302,0.253,0.0104,2,0.192,0.446,0.0183,24,0.951,0.979,0.931,41.4,40.5,81,1940
2022-01-22,2021,4,17,22,448.48,0.52,5,Dry,29,5,4,2,33,73,0.16,375.5,0.84,375.5,0,0,0,0,-2,2,29,5,4,0,35,413,990,965.6,24.4,0.181,0.0762,0.00313,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.9,41.1,82.2,1970
2022-01-23,2021,4,17,23,454.22,0.52,5,Dry,29,5,4,2,33,73,0.16,381.2,0.84,381.2,0,0,0,0,-2,2,29,5,4,0,35,419,990,965.6,24.4,0.183,0.0789,0.00324,0.262,0.0108,2,0.2,0.462,0.019,23.9,0.953,0.98,0.934,42.5,41.7,83.4,2000
2022-01-24,2021,4,17,24,461.6,0.51,5,Dry,29,5,4,2,33,73,0.16,388.6,0.84,388.6,0,0,0,0,-2,2,29,5,4,0,35,427,990,965.7,24.3,0.186,0.0824,0.00339,0.269,0.011,2,0.205,0.473,0.0195,23.8,0.954,0.98,0.934,43.3,42.5,84.9,2040
2022-01-25,2021,4,17,25,470.08,0.51,5,Dry,29,5,4,2,33,73,0.15,397.1,0.84,397.1,0,0,0,0,-2,2,29,5,4,0,35,435,990,965.7,24.3,0.189,0.0864,0.00356,0.276,0.0113,2,0.211,0.486,0.02,23.8,0.955,0.98,0.936,44.2,43.4,86.7,2080
2022-01-26,2021,4,17,26,481.84,0.5,5,Dry,29,5,4,2,33,73,0.15,408.8,0.85,408.8,0,0,0,0,-2,2,29,5,4,0,35,447,990,965.8,24.2,0.193,0.092,0.0038,0.285,0.0118,2,0.218,0.504,0.0208,23.7,0.956,0.98,0.936,45.5,44.5,89.1,2140
2022-01-27,2021,4,17,27,497.97,0.49,5,Dry,29,5,4,2,33,73,0.15,425,0.85,425,0,0,0,0,-2,2,29,5,4,0,35,463,990,965.8,24.2,0.199,0.0996,0.00412,0.299,0.0124,2,0.229,0.528,0.0218,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
2022-01-28,2021,4,18,28,513.56,0.48,5,Dry,29,5,4,2,33,73,0.14,440.6,0.86,440.6,0,0,0,0,-2,2,29,5,4,0,35,479,990,965.9,24.1,0.204,0.107,0.00444,0.311,0.0129,2,0.24,0.551,0.0229,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
2022-01-29,2021,4,18,29,529.14,0.47,5,Dry,29,5,4,2,33,73,0.14,456.1,0.86,456.1,0,0,0,0,-2,2,29,5,4,0,35,494,990,966,24,0.21,0.114,0.00476,0.324,0.0135,2,0.25,0.575,0.0239,23.4,0.958,0.98,0.939,50.2,48.2,96.4,2310
2022-01-30,2021,4,18,30,543.64,0.46,5,Dry,29,5,4,2,33,73,0.13,470.6,0.87,470.6,0,0,0,0,-2,2,29,5,4,0,35,509,990,966,24,0.216,0.121,0.00506,0.337,0.0141,2,0.26,0.597,0.0249,23.4,0.956,0.98,0.937,51.6,48.2,96.4,2310
2022-01-31,2021,4,18,31,557.03,0.46,5,Dry,29,5,4,2,33,73,0.13,484,0.87,484,0,0,0,0,-2,2,29,5,4,0,35,522,990,966.1,23.9,0.223,0.127,0.00533,0.351,0.0147,3,0.16,0.511,0.0214,23.4,0.945,0.97,0.916,34.9,33.9,102,2440
2022-02-01,2021,5,18,32,572.07,0.45,5,Dry,31,6,4,3,41,85,0.15,487.1,0.85,487.1,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
2022-02-02,2021,5,18,33,587.11,0.44,5,Dry,31,6,4,3,41,85,0.14,502.1,0.85,502.1,0,0,0,0,-3,3,31,6,4,0,44,543,990,966.2,23.8,0.235,0.136,0.00574,0.372,0.0156,3,0.168,0.54,0.0227,23.2,0.946,0.97,0.918,36.1,35,105,2520
2022-02-03,2021,5,18,34,602.15,0.43,5,Dry,31,6,4,3,41,85,0.14,517.1,0.86,517.1,0,0,0,0,-3,3,31,6,4,0,44,558,990,966.3,23.7,0.244,0.146,0.00618,0.39,0.0165,3,0.175,0.565,0.0239,23.1,0.948,0.97,0.92,37.1,35.9,108,2590
2022-02-04,2021,5,19,35,616.64,0.43,5,Dry,31,6,4,3,41,85,0.14,531.6,0.86,531.6,0,0,0,0,-3,3,31,6,4,0,44,573,990,966.4,23.6,0.252,0.156,0.00661,0.408,0.0173,3,0.182,0.59,0.025,23,0.949,0.972,0.922,38,36.9,111,2660
2022-02-05,2021,5,19,36,628.95,0.42,5,Dry,31,6,4,3,41,85,0.14,544,0.86,544,0,0,0,0,-3,3,31,6,4,0,44,585,990,966.4,23.6,0.259,0.164,0.00697,0.423,0.0179,3,0.187,0.611,0.0259,23,0.95,0.973,0.925,38.8,37.8,113,2720
2022-02-06,2021,5,19,37,640.71,0.42,5,Dry,31,6,4,3,41,85,0.13,555.7,0.87,555.7,0,0,0,0,-3,3,31,6,4,0,44,597,990,966.5,23.5,0.266,0.172,0.00732,0.438,0.0186,3,0.193,0.63,0.0268,22.9,0.951,0.975,0.928,39.6,38.6,116,2780
2022-02-07,2021,5,19,38,652.46,0.41,5,Dry,31,6,4,3,41,85,0.13,567.5,0.87,567.5,0,0,0,0,-3,3,31,6,4,0,44,608,990,966.5,23.5,0.272,0.18,0.00767,0.452,0.0193,3,0.198,0.65,0.0277,22.8,0.952,0.977,0.93,40.3,39.4,118,2840
2022-02-08,2021,5,19,39,662.58,0.41,5,Dry,31,6,4,3,41,85,0.13,577.6,0.87,577.6,0,0,0,0,-3,3,31,6,4,0,44,619,990,966.6,23.4,0.278,0.187,0.00797,0.465,0.0198,3,0.202,0.667,0.0285,22.8,0.953,0.978,0.932,41,40.1,120,2890
2022-02-09,2021,5,19,40,671.6,0.4,5,Dry,31,6,4,3,41,85,0.13,586.6,0.87,586.6,0,0,0,0,-3,3,31,6,4,0,44,628,990,966.6,23.4,0.283,0.193,0.00824,0.476,0.0203,3,0.206,0.682,0.0291,22.7,0.953,0.979,0.934,41.6,40.7,122,2930
2022-02-10,2021,5,19,41,683.36,0.4,5,Dry,31,6,4,3,41,85,0.12,598.4,0.88,598.4,0,0,0,0,-3,3,31,6,4,0,44,639,990,966.6,23.4,0.29,0.201,0.00859,0.491,0.021,3,0.212,0.702,0.0301,22.7,0.954,0.98,0.935,42.3,41.5,124,2990
2022-02-11,2021,5,20,42,696.21,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,591.2,0.85,591.2,0,0,0,0,-4,4,36,6,5,0,58,638,990,966.7,23.3,0.289,0.196,0.0084,0.485,0.0208,3,0.209,0.694,0.0298,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
2022-02-12,2021,5,20,43,710.16,0.39,4,Mod_Dry,36,6,5,4,54,105,0.15,605.2,0.85,605.2,0,0,0,0,-4,4,36,6,5,0,58,652,990,966.7,23.3,0.297,0.205,0.00882,0.502,0.0216,3,0.215,0.717,0.0308,22.5,0.955,0.98,0.936,42.6,41.7,125,3000
2022-02-13,2021,5,20,44,722.46,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,617.5,0.85,617.5,0,0,0,0,-4,4,36,6,5,0,58,664,990,966.8,23.2,0.304,0.213,0.0092,0.518,0.0223,3,0.22,0.738,0.0318,22.5,0.955,0.98,0.936,43.3,42.5,127,3060
2022-02-14,2021,5,20,45,738.6,0.38,4,Mod_Dry,36,6,5,4,54,105,0.14,633.6,0.86,633.6,0,0,0,0,-4,4,36,6,5,0,58,681,990,966.9,23.1,0.313,0.224,0.00969,0.538,0.0232,3,0.228,0.765,0.0331,22.4,0.956,0.98,0.937,44.3,43.4,130,3130
2022-02-15,2021,5,20,46,757.46,0.37,4,Mod_Dry,36,6,5,4,54,105,0.14,652.5,0.86,652.5,0,0,0,0,-4,4,36,6,5,0,58,699,990,966.9,23.1,0.324,0.237,0.0103,0.561,0.0243,3,0.236,0.797,0.0345,22.3,0.956,0.98,0.937,45.4,44.5,134,3210
2022-02-16,2021,5,20,47,773.72,0.36,4,Mod_Dry,36,6,5,4,54,105,0.14,668.7,0.86,668.7,0,0,0,0,-4,4,36,6,5,0,58,716,990,967,23,0.333,0.248,0.0108,0.581,0.0253,3,0.243,0.824,0.0358,22.2,0.957,0.98,0.938,46.4,45.5,136,3270
2022-02-17,2021,5,20,48,788.08,0.35,4,Mod_Dry,36,6,5,4,54,105,0.13,683.1,0.87,683.1,0,0,0,0,-4,4,36,6,5,0,58,730,990,967.1,22.9,0.341,0.257,0.0112,0.599,0.0261,3,0.25,0.849,0.037,22.1,0.957,0.98,0.938,47.2,46.3,139,3330
2022-02-18,2021,5,21,49,808.89,0.34,4,Mod_Dry,36,6,5,4,54,105,0.13,703.9,0.87,703.9,0,0,0,0,-4,4,36,6,5,0,58,751,990,967.1,22.9,0.353,0.271,0.0119,0.624,0.0273,3,0.259,0.884,0.0386,22,0.957,0.98,0.938,48.4,47.4,142,3420
2022-02-19,2021,5,21,50,832.34,0.33,4,Mod_Dry,36,6,5,4,54,105,0.13,727.3,0.87,727.3,0,0,0,0,-4,4,36,6,5,0,58,774,990,967.2,22.8,0.367,0.287,0.0126,0.653,0.0287,3,0.27,0.923,0.0405,21.8,0.957,0.98,0.938,49.7,48.2,145,3470
2022-02-20,2021,5,21,51,861.88,0.32,4,Mod_Dry,36,6,5,4,54,105,0.12,756.9,0.88,756.9,0,0,0,0,-4,4,36,6,5,0,58,804,990,967.3,22.7,0.391,0.305,0.0135,0.696,0.0307,3,0.282,0.978,0.0432,21.7,0.957,0.98,0.938,51.3,48.2,145,3470
2022-02-21,2021,5,21,52,897.93,0.31,4,Mod_Dry,36,6,5,4,54,105,0.12,792.9,0.88,792.9,0,0,0,0,-4,4,36,6,5,0,58,840,990,967.5,22.5,0.424,0.323,0.0143,0.747,0.0332,4,0.21,0.957,0.0425,21.6,0.953,0.976,0.93,39.9,39,156,3740
2022-02-22,2021,5,21,53,940.91,0.3,4,Mod_Dry,36,6,5,4,54,105,0.11,835.9,0.89,835.9,0,0,0,0,-4,4,36,6,5,0,58,883,990,967.7,22.3,0.463,0.344,0.0154,0.807,0.0361,4,0.225,1.03,0.0462,21.3,0.954,0.98,0.935,41.7,40.8,163,3920
2022-02-23,2021,5,21,54,991.23,0.29,4,Mod_Dry,36,6,5,4,54,105,0.11,886.2,0.89,886.2,0,0,0,0,-4,4,36,6,5,0,58,933,990,967.9,22.1,0.509,0.368,0.0166,0.877,0.0396,4,0.242,1.12,0.0505,21,0.955,0.98,0.936,43.6,42.8,171,4100
2022-02-24,2021,5,21,55,1049.3,0.27,4,Mod_Dry,36,6,5,4,54,105,0.1,944.3,0.9,944.3,0,0,0,0,-4,4,36,6,5,0,58,991,990,968.1,21.9,0.562,0.396,0.018,0.958,0.0437,4,0.261,1.22,0.0556,20.7,0.956,0.98,0.937,45.9,44.9,180,4310
2022-02-25,2021,5,22,56,1110,0.26,4,Mod_Dry,36,6,5,4,54,105,0.095,1005,0.91,1005,0,0,0,0,-4,4,36,6,5,0,58,1050,990,968.2,21.8,0.628,0.434,0.02,1.06,0.0488,4,0.281,1.34,0.0618,20.4,0.956,0.98,0.937,48.1,47.1,188,4520
2022-02-26,2021,5,22,57,1178.8,0.25,4,Mod_Dry,36,6,5,4,54,105,0.089,1074,0.91,1074,0,0,0,0,-4,4,36,6,5,0,58,1120,990,968.5,21.5,0.729,0.589,0.0273,1.32,0.0612,4,0.295,1.61,0.0749,19.9,0.955,0.98,0.936,50.1,48.2,193,4630
2022-02-27,2021,5,22,58,1244.3,0.24,4,Mod_Dry,36,6,5,4,54,105,0.084,1139,0.92,1100,39,9,1,1,-3,31,45,7,6,1,85,1160,990,968.7,21.3,0.783,0.648,0.0304,1.43,0.0671,4,0.3,1.73,0.0812,19.6,0.954,0.98,0.935,50.4,48.2,193,4630
2022-02-28,2021,5,22,59,1305.9,0.23,4,Mod_Dry,36,6,5,4,54,105,0.08,1201,0.92,1100,101,23,3,3,-1,73,59,9,8,3,127,1180,990,968.9,21.1,0.81,0.648,0.0307,1.46,0.069,4,0.3,1.76,0.0832,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
2022-03-01,2021,6,22,60,1350.9,0.23,3,Normal,49,9,9,9,107,183,0.14,1168,0.86,1100,68,15,2,2,-7,56,64,11,11,2,163,1190,990,969,21,0.825,0.648,0.0309,1.47,0.0701,4,0.3,1.77,0.0844,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-03-02,2021,6,22,61,1390.5,0.22,3,Normal,49,9,9,9,107,183,0.13,1207,0.87,1100,107,24,3,3,-6,83,73,12,12,3,190,1200,990,969.1,20.9,0.841,0.648,0.0311,1.49,0.0713,4,0.3,1.79,0.0857,19.1,0.953,0.98,0.934,49,48,192,4610
2022-03-03,2021,6,22,62,1412,0.22,3,Normal,49,9,9,9,107,183,0.13,1229,0.87,1100,129,29,4,4,-5,97,78,13,13,4,204,1200,990,969.2,20.8,0.851,0.648,0.0312,1.5,0.0721,4,0.3,1.8,0.0865,19,0.953,0.98,0.933,48.8,47.8,191,4590
2022-03-04,2021,6,23,63,1427.5,0.21,3,Normal,49,9,9,9,107,183,0.13,1245,0.87,1100,145,33,4,4,-5,109,82,13,13,4,216,1210,990,969.3,20.7,0.857,0.648,0.0312,1.5,0.0725,4,0.3,1.8,0.087,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
2022-03-05,2021,6,23,64,1449.3,0.21,3,Normal,49,9,9,9,107,183,0.13,1266,0.87,1100,166,38,5,5,-4,122,87,14,14,5,229,1220,990,969.3,20.7,0.867,0.648,0.0313,1.52,0.0733,4,0.3,1.82,0.0878,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
2022-03-06,2021,6,23,65,1471.3,0.2,3,Normal,49,9,9,9,107,183,0.12,1288,0.88,1100,188,42,6,6,-3,137,91,15,15,6,244,1220,990,969.4,20.6,0.876,0.648,0.0314,1.52,0.0739,4,0.3,1.82,0.0885,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
2022-03-07,2021,6,23,66,1499.8,0.2,3,Normal,49,9,9,9,107,183,0.12,1317,0.88,1100,217,49,7,7,-2,156,98,16,16,7,263,1230,990,969.5,20.5,0.893,0.648,0.0316,1.54,0.0751,4,0.3,1.84,0.0897,18.7,0.952,0.98,0.933,48,47,188,4510
2022-03-08,2021,6,23,67,1528.5,0.19,3,Normal,49,9,9,9,107,183,0.12,1345,0.88,1100,245,51,7,7,-2,182,100,16,16,7,289,1230,990,969.6,20.4,0.898,0.648,0.0317,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.7,46.7,187,4490
2022-03-09,2021,6,23,68,1557.4,0.19,3,Normal,49,9,9,9,107,183,0.12,1374,0.88,1100,274,51,8,8,-1,208,100,17,17,8,315,1230,990,969.7,20.3,0.903,0.648,0.0319,1.55,0.0763,4,0.3,1.85,0.091,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
2022-03-10,2021,6,23,69,1586.6,0.18,3,Normal,49,9,9,9,107,183,0.12,1404,0.89,1100,304,51,9,9,0,235,100,18,18,9,342,1240,990,969.8,20.2,0.908,0.648,0.032,1.56,0.0769,4,0.3,1.86,0.0917,18.4,0.952,0.98,0.933,47.2,46.2,185,4440
2022-03-11,2021,6,24,70,1609.4,0.18,3,Normal,49,9,9,9,107,183,0.11,1426,0.89,1100,326,51,9,10,1,255,100,18,19,10,362,1240,990,969.8,20.2,0.911,0.648,0.0321,1.56,0.0773,4,0.3,1.86,0.0922,18.3,0.952,0.98,0.933,47,46,184,4420
2022-03-12,2021,6,24,71,1632.4,0.18,3,Normal,49,9,9,9,107,183,0.11,1449,0.89,1100,349,51,9,11,1,277,100,18,20,10,384,1240,990,969.9,20.1,0.913,0.648,0.0323,1.56,0.0777,4,0.3,1.86,0.0927,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
2022-03-13,2021,6,24,72,1648.9,0.18,3,Normal,49,9,9,9,107,183,0.11,1466,0.89,1100,366,51,9,11,2,293,100,18,20,11,400,1240,990,970,20,0.913,0.648,0.0323,1.56,0.0779,4,0.3,1.86,0.0929,18.2,0.952,0.98,0.932,46.6,45.7,183,4390
2022-03-14,2021,6,24,73,1665.5,0.17,3,Normal,49,9,9,9,107,183,0.11,1482,0.89,1100,382,51,9,12,2,308,100,18,21,11,415,1240,990,970,20,0.916,0.648,0.0324,1.56,0.0783,4,0.3,1.86,0.0933,18.1,0.951,0.98,0.932,46.5,45.6,182,4370
2022-03-15,2021,6,24,74,1682.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1499,0.89,1100,399,51,9,12,3,324,100,18,21,12,431,1240,990,970.1,19.9,0.916,0.648,0.0325,1.56,0.0785,4,0.3,1.86,0.0935,18.1,0.951,0.98,0.932,46.3,45.4,182,4360
2022-03-16,2021,6,24,75,1692.1,0.17,3,Normal,49,9,9,9,107,183,0.11,1509,0.89,1100,409,51,9,12,3,334,100,18,21,12,441,1240,990,970.1,19.9,0.916,0.648,0.0326,1.56,0.0786,4,0.3,1.86,0.0937,18,0.951,0.98,0.932,46.3,45.3,181,4350
2022-03-17,2021,6,24,76,1702.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1519,0.89,1100,419,51,9,13,4,342,100,18,22,13,449,1240,990,970.1,19.9,0.919,0.648,0.0326,1.57,0.0789,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.2,45.2,181,4340
2022-03-18,2021,6,25,77,1712.2,0.17,3,Normal,49,9,9,9,107,183,0.11,1529,0.89,1100,429,51,9,13,4,352,100,18,22,13,459,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.079,4,0.3,1.87,0.0941,18,0.951,0.98,0.932,46.1,45.2,181,4340
2022-03-19,2021,6,25,78,1722.3,0.17,3,Normal,49,9,9,9,107,183,0.11,1539,0.89,1100,439,51,9,13,4,362,100,18,22,13,469,1240,990,970.2,19.8,0.919,0.648,0.0327,1.57,0.0791,4,0.3,1.87,0.0943,17.9,0.951,0.98,0.932,46,45.1,180,4330
2022-03-20,2021,6,25,79,1732.4,0.16,3,Normal,49,9,9,9,107,183,0.11,1549,0.89,1100,449,51,9,14,4,371,100,18,23,13,478,1240,990,970.2,19.8,0.921,0.648,0.0328,1.57,0.0794,4,0.3,1.87,0.0946,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-03-21,2021,6,25,80,1742.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1560,0.9,1100,460,51,9,14,5,381,100,18,23,14,488,1240,990,970.3,19.7,0.921,0.648,0.0328,1.57,0.0795,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.8,44.9,180,4310
2022-03-22,2021,6,25,81,1752.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1570,0.9,1100,470,51,9,14,5,391,100,18,23,14,498,1240,990,970.3,19.7,0.921,0.648,0.0329,1.57,0.0797,4,0.3,1.87,0.0949,17.8,0.951,0.98,0.932,45.7,44.8,179,4300
2022-03-23,2021,6,25,82,1769.7,0.16,3,Normal,49,9,9,9,107,183,0.1,1587,0.9,1100,487,51,9,15,6,406,100,18,24,15,513,1240,990,970.4,19.6,0.924,0.648,0.033,1.57,0.08,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.6,179,4290
2022-03-24,2021,6,25,83,1793.5,0.16,3,Normal,49,9,9,9,107,183,0.1,1611,0.9,1100,511,51,9,16,6,429,100,18,25,15,536,1240,990,970.4,19.6,0.926,0.648,0.0331,1.57,0.0805,4,0.3,1.87,0.0958,17.7,0.95,0.98,0.931,45.3,44.4,178,4270
2022-03-25,2021,6,26,84,1824.4,0.15,3,Normal,49,9,9,9,107,183,0.1,1641,0.9,1100,541,51,9,16,7,458,100,18,25,16,565,1240,990,970.5,19.5,0.926,0.648,0.0333,1.57,0.0809,4,0.3,1.87,0.0963,17.6,0.95,0.98,0.931,45.1,44.2,177,4240
2022-03-26,2021,6,26,85,1855.5,0.15,3,Normal,49,9,9,9,107,183,0.099,1672,0.9,1100,572,51,9,16,8,488,100,18,25,17,595,1240,990,970.6,19.4,0.926,0.648,0.0335,1.57,0.0813,4,0.3,1.87,0.0968,17.5,0.95,0.98,0.931,44.8,43.9,176,4210
2022-03-27,2021,6,26,86,1893.7,0.15,3,Normal,49,9,9,9,107,183,0.097,1711,0.9,1100,611,51,9,16,9,526,100,18,25,18,633,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0818,4,0.3,1.87,0.0974,17.4,0.949,0.98,0.93,44.5,43.6,174,4180
2022-03-28,2021,6,26,87,1932.2,0.14,3,Normal,49,9,9,9,107,183,0.095,1749,0.91,1100,649,51,9,16,10,563,100,18,25,19,670,1240,990,970.9,19.1,0.926,0.648,0.0339,1.57,0.0823,4,0.3,1.87,0.098,17.2,0.949,0.98,0.93,44.1,43.2,173,4150
2022-03-29,2021,6,26,88,1971,0.14,3,Normal,49,9,9,9,107,183,0.093,1788,0.91,1100,688,51,9,16,12,600,100,18,25,21,707,1240,990,971,19,0.926,0.648,0.0341,1.57,0.0829,4,0.3,1.87,0.0987,17.1,0.948,0.98,0.929,43.8,42.9,172,4120
2022-03-30,2021,6,26,89,2010.1,0.14,3,Normal,49,9,9,9,107,183,0.091,1827,0.91,1100,727,51,9,16,13,638,100,18,25,22,745,1240,990,971.1,18.9,0.926,0.648,0.0343,1.57,0.0834,4,0.3,1.87,0.0993,17,0.948,0.98,0.929,43.5,42.6,170,4090
2022-03-31,2021,6,26,90,2049.4,0.13,3,Normal,49,9,9,9,107,183,0.089,1866,0.91,1100,766,51,9,16,14,676,100,18,25,23,783,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0838,4,0.3,1.87,0.0998,16.9,0.948,0.98,0.929,43.2,42.3,169,4070
2022-04-01,2021,7,27,91,2089,0.13,3,Normal,54,13,14,19,117,217,0.1,1872,0.9,1100,772,46,5,11,4,706,100,18,25,23,823,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,43,42.1,168,4040
2022-04-02,2021,7,27,92,2121.6,0.13,3,Normal,54,13,14,19,117,217,0.1,1905,0.9,1100,805,46,5,11,5,738,100,18,25,24,855,1240,990,971.4,18.6,0.926,0.648,0.0348,1.57,0.0846,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.7,41.9,168,4020
2022-04-03,2021,7,27,93,2154.4,0.13,3,Normal,54,13,14,19,117,217,0.1,1937,0.9,1100,837,46,5,11,6,769,100,18,25,25,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.085,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.5,41.7,167,4000
2022-04-04,2021,7,27,94,2187.3,0.12,3,Normal,54,13,14,19,117,217,0.099,1970,0.9,1100,870,46,5,11,7,801,100,18,25,26,918,1240,990,971.6,18.4,0.926,0.648,0.0351,1.57,0.0853,4,0.3,1.87,0.102,16.6,0.947,0.98,0.928,42.3,41.5,166,3980
