date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-04-05,2021,7,27,95,2213.1,0.12,3,Normal,54,13,14,19,117,217,0.098,1996,0.9,1100,896,46,5,11,8,826,100,18,25,27,943,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0856,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.1,41.3,165,3970
2022-04-06,2021,7,27,96,2238.9,0.12,3,Normal,54,13,14,19,117,217,0.097,2022,0.9,1100,922,46,5,11,9,851,100,18,25,28,968,1240,990,971.7,18.3,0.926,0.648,0.0354,1.57,0.0859,4,0.3,1.87,0.102,16.4,0.946,0.98,0.927,42,41.1,165,3950
2022-04-07,2021,7,27,97,2264.8,0.12,3,Normal,54,13,14,19,117,217,0.096,2048,0.9,1100,948,46,5,11,9,877,100,18,25,28,994,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3930
2022-04-08,2021,7,28,98,2283.4,0.12,3,Normal,54,13,14,19,117,217,0.095,2066,0.91,1100,966,46,5,11,10,894,100,18,25,29,1010,1240,990,971.8,18.2,0.926,0.648,0.0356,1.57,0.0864,4,0.3,1.87,0.103,16.3,0.946,0.98,0.927,41.7,40.8,163,3920
2022-04-09,2021,7,28,99,2309.5,0.12,3,Normal,54,13,14,19,117,217,0.094,2093,0.91,1100,993,46,5,11,11,920,100,18,25,30,1040,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0867,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.5,40.7,163,3900
2022-04-10,2021,7,28,100,2343.2,0.11,3,Normal,54,13,14,19,117,217,0.093,2126,0.91,1100,1030,46,5,11,12,952,100,18,25,31,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-04-11,2021,7,28,101,2377.1,0.11,3,Normal,54,13,14,19,117,217,0.091,2160,0.91,1100,1060,46,5,11,13,985,100,18,25,32,1100,1240,990,972,18,0.926,0.648,0.036,1.57,0.0875,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41.1,40.2,161,3860
2022-04-12,2021,7,28,102,2411.1,0.11,3,Normal,54,13,14,19,117,217,0.09,2194,0.91,1100,1090,46,5,11,14,1020,100,18,25,33,1140,1240,990,972.1,17.9,0.926,0.648,0.0362,1.57,0.0879,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.9,40,160,3840
2022-04-13,2021,7,28,103,2445.3,0.1,3,Normal,54,13,14,19,117,217,0.089,2228,0.91,1100,1130,46,5,11,15,1050,100,18,25,34,1170,1240,990,972.2,17.8,0.926,0.648,0.0364,1.57,0.0883,4,0.3,1.87,0.105,16,0.945,0.977,0.923,40.6,39.7,159,3810
2022-04-14,2021,7,28,104,2472,0.1,3,Normal,54,13,14,19,117,217,0.088,2255,0.91,1100,1160,46,5,11,16,1080,100,18,25,35,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.106,15.9,0.945,0.977,0.923,40.5,39.5,158,3800
2022-04-15,2021,7,29,105,2498.8,0.098,3,Normal,54,13,14,19,117,217,0.087,2282,0.91,1100,1180,46,5,11,16,1100,100,18,25,35,1220,1240,990,972.3,17.7,0.926,0.648,0.0366,1.57,0.089,4,0.3,1.87,0.106,15.8,0.944,0.977,0.922,40.3,39.4,157,3780
2022-04-16,2021,7,29,106,2525.6,0.096,3,Normal,54,13,14,19,117,217,0.086,2309,0.91,1100,1210,46,5,11,17,1130,100,18,25,36,1250,1240,990,972.4,17.6,0.926,0.648,0.0368,1.57,0.0893,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.1,39.2,157,3760
2022-04-17,2021,7,29,107,2552.6,0.094,3,Normal,54,13,14,19,117,217,0.085,2336,0.92,1100,1240,46,5,11,18,1160,100,18,25,37,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0896,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,39.9,39,156,3740
2022-04-18,2021,7,29,108,2571.9,0.092,3,Normal,54,13,14,19,117,217,0.084,2355,0.92,1100,1260,46,5,11,19,1170,100,18,25,38,1290,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.0899,4,0.3,1.87,0.107,15.6,0.944,0.976,0.921,39.8,38.8,155,3730
2022-04-19,2021,7,29,109,2591.3,0.091,3,Normal,54,13,14,19,117,217,0.084,2374,0.92,1100,1270,46,5,11,19,1190,100,18,25,38,1310,1240,990,972.5,17.5,0.926,0.648,0.0371,1.57,0.0901,4,0.3,1.87,0.107,15.6,0.943,0.975,0.92,39.7,38.7,155,3720
2022-04-20,2021,7,29,110,2610.7,0.089,3,Normal,54,13,14,19,117,217,0.083,2394,0.92,1100,1290,46,5,11,20,1210,100,18,25,39,1330,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0903,4,0.3,1.87,0.108,15.6,0.943,0.975,0.92,39.6,38.6,154,3700
2022-04-21,2021,7,29,111,2630.1,0.088,3,Normal,54,13,14,19,117,217,0.083,2413,0.92,1100,1310,46,5,11,20,1230,100,18,25,39,1350,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0906,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,154,3690
2022-04-22,2021,7,30,112,2641.8,0.087,3,Normal,54,13,14,19,117,217,0.082,2425,0.92,1100,1330,46,5,11,21,1240,100,18,25,40,1360,1240,990,972.6,17.4,0.926,0.648,0.0373,1.57,0.0907,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.4,38.4,153,3680
2022-04-23,2021,7,30,113,2653.5,0.086,3,Normal,54,13,14,19,117,217,0.082,2437,0.92,1100,1340,46,5,11,21,1250,100,18,25,40,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0909,4,0.3,1.87,0.108,15.4,0.943,0.974,0.919,39.3,38.3,153,3670
2022-04-24,2021,7,30,114,2665.2,0.085,3,Normal,54,13,14,19,117,217,0.081,2448,0.92,1100,1350,46,5,11,21,1270,100,18,25,40,1380,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.091,4,0.3,1.87,0.108,15.4,0.943,0.974,0.918,39.2,38.2,153,3670
2022-04-25,2021,7,30,115,2677,0.084,3,Normal,54,13,14,19,117,217,0.081,2460,0.92,1100,1360,46,5,11,22,1280,100,18,25,41,1390,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2022-04-26,2021,7,30,116,2688.7,0.083,3,Normal,54,13,14,19,117,217,0.081,2472,0.92,1100,1370,46,5,11,22,1290,100,18,25,41,1410,1240,990,972.8,17.2,0.926,0.648,0.0376,1.57,0.0913,4,0.3,1.87,0.109,15.4,0.942,0.974,0.918,39,38,152,3650
2022-04-27,2021,7,30,117,2708.3,0.082,3,Normal,54,13,14,19,117,217,0.08,2491,0.92,1100,1390,46,5,11,23,1310,100,18,25,42,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0916,4,0.3,1.87,0.109,15.3,0.942,0.974,0.917,38.9,37.9,152,3640
2022-04-28,2021,7,30,118,2728,0.08,3,Normal,54,13,14,19,117,217,0.08,2511,0.92,1100,1410,46,5,11,23,1330,100,18,25,42,1440,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2022-04-29,2021,7,31,119,2739.8,0.079,3,Normal,54,13,14,19,117,217,0.079,2523,0.92,1100,1420,46,5,11,24,1340,100,18,25,43,1450,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.092,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2022-04-30,2021,7,31,120,2751.7,0.078,3,Normal,54,13,14,19,117,217,0.079,2535,0.92,1100,1440,46,5,11,24,1350,100,18,25,43,1470,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.6,37.6,150,3610
2022-05-01,2021,8,31,121,2763.5,0.077,3,Normal,55,13,13,17,178,276,0.1,2488,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2022-05-02,2021,8,31,122,2767.5,0.077,3,Normal,55,13,13,17,178,276,0.1,2491,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,973,17,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.5,37.5,150,3600
2022-05-03,2021,8,31,123,2763.5,0.077,3,Normal,55,13,13,17,178,276,0.1,2488,0.9,1100,1390,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0923,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2022-05-04,2021,8,31,124,2759.6,0.078,3,Normal,55,13,13,17,178,276,0.1,2484,0.9,1100,1380,45,5,12,25,1300,100,18,25,42,1480,1240,990,972.9,17.1,0.926,0.648,0.038,1.57,0.0922,4,0.3,1.87,0.11,15.2,0.942,0.973,0.916,38.6,37.5,150,3600
2022-05-05,2021,8,31,125,2747.7,0.079,3,Normal,55,13,13,17,178,276,0.1,2472,0.9,1100,1370,45,5,12,24,1290,100,18,25,41,1460,1240,990,972.9,17.1,0.926,0.648,0.0379,1.57,0.0921,4,0.3,1.87,0.11,15.2,0.942,0.973,0.917,38.7,37.6,151,3610
2022-05-06,2021,8,32,126,2735.9,0.08,3,Normal,55,13,13,17,178,276,0.1,2460,0.9,1100,1360,45,5,12,24,1270,100,18,25,41,1450,1240,990,972.9,17.1,0.926,0.648,0.0378,1.57,0.0919,4,0.3,1.87,0.109,15.2,0.942,0.973,0.917,38.7,37.7,151,3620
2022-05-07,2021,8,32,127,2724.1,0.081,3,Normal,55,13,13,17,178,276,0.1,2448,0.9,1100,1350,45,5,12,23,1260,100,18,25,40,1440,1240,990,972.8,17.2,0.926,0.648,0.0378,1.57,0.0918,4,0.3,1.87,0.109,15.3,0.942,0.973,0.917,38.8,37.8,151,3630
2022-05-08,2021,8,32,128,2704.4,0.082,3,Normal,55,13,13,17,178,276,0.1,2428,0.9,1100,1330,45,5,12,23,1240,100,18,25,40,1420,1240,990,972.8,17.2,0.926,0.648,0.0377,1.57,0.0915,4,0.3,1.87,0.109,15.3,0.942,0.974,0.918,38.9,37.9,152,3640
2022-05-09,2021,8,32,129,2677,0.084,3,Normal,55,13,13,17,178,276,0.1,2401,0.9,1100,1300,45,5,12,22,1220,100,18,25,39,1400,1240,990,972.7,17.3,0.926,0.648,0.0375,1.57,0.0912,4,0.3,1.87,0.109,15.4,0.943,0.974,0.918,39.1,38.1,152,3660
2022-05-10,2021,8,32,130,2649.6,0.086,3,Normal,55,13,13,17,178,276,0.1,2374,0.9,1100,1270,45,5,12,21,1190,100,18,25,38,1370,1240,990,972.7,17.3,0.926,0.648,0.0374,1.57,0.0908,4,0.3,1.87,0.108,15.5,0.943,0.975,0.919,39.3,38.3,153,3680
2022-05-11,2021,8,32,131,2614.5,0.089,2,Mod_Wet,65,14,17,23,202,321,0.12,2294,0.88,1100,1190,35,4,8,13,1130,100,18,25,36,1340,1240,990,972.6,17.4,0.926,0.648,0.0372,1.57,0.0904,4,0.3,1.87,0.108,15.5,0.943,0.975,0.92,39.5,38.5,154,3700
2022-05-12,2021,8,32,132,2579.6,0.092,2,Mod_Wet,65,14,17,23,202,321,0.12,2259,0.88,1100,1160,35,4,8,12,1100,100,18,25,35,1300,1240,990,972.5,17.5,0.926,0.648,0.037,1.57,0.09,4,0.3,1.87,0.107,15.6,0.944,0.976,0.92,39.8,38.8,155,3720
2022-05-13,2021,8,33,133,2544.9,0.094,2,Mod_Wet,65,14,17,23,202,321,0.13,2224,0.87,1100,1120,35,4,8,11,1070,100,18,25,34,1270,1240,990,972.4,17.6,0.926,0.648,0.0369,1.57,0.0895,4,0.3,1.87,0.107,15.7,0.944,0.976,0.921,40,39,156,3750
2022-05-14,2021,8,33,134,2510.3,0.097,2,Mod_Wet,65,14,17,23,202,321,0.13,2189,0.87,1100,1090,35,4,8,10,1030,100,18,25,33,1230,1240,990,972.3,17.7,0.926,0.648,0.0367,1.57,0.0891,4,0.3,1.87,0.106,15.8,0.944,0.976,0.922,40.2,39.3,157,3770
2022-05-15,2021,8,33,135,2468.2,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2147,0.87,1100,1050,35,4,8,8,992,100,18,25,31,1190,1240,990,972.2,17.8,0.926,0.648,0.0365,1.57,0.0886,4,0.3,1.87,0.105,15.9,0.945,0.977,0.923,40.5,39.6,158,3800
2022-05-16,2021,8,33,136,2426.3,0.1,2,Mod_Wet,65,14,17,23,202,321,0.13,2105,0.87,1100,1010,35,4,8,7,951,100,18,25,30,1150,1240,990,972.1,17.9,0.926,0.648,0.0363,1.57,0.0881,4,0.3,1.87,0.105,16,0.945,0.978,0.924,40.8,39.9,159,3830
2022-05-17,2021,8,33,137,2384.6,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2064,0.86,1100,964,35,4,8,6,911,100,18,25,29,1110,1240,990,972,18,0.926,0.648,0.0361,1.57,0.0876,4,0.3,1.87,0.104,16.1,0.945,0.978,0.925,41,40.1,161,3850
2022-05-18,2021,8,33,138,2343.2,0.11,2,Mod_Wet,65,14,17,23,202,321,0.14,2022,0.86,1100,922,35,4,8,5,870,100,18,25,28,1070,1240,990,971.9,18.1,0.926,0.648,0.0359,1.57,0.0871,4,0.3,1.87,0.104,16.2,0.946,0.979,0.926,41.3,40.4,162,3880
2022-05-19,2021,8,33,139,2302,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1981,0.86,1100,881,35,4,8,3,831,100,18,25,26,1030,1240,990,971.8,18.2,0.926,0.648,0.0357,1.57,0.0866,4,0.3,1.87,0.103,16.3,0.946,0.979,0.926,41.6,40.7,163,3910
2022-05-20,2021,8,34,140,2261.1,0.12,2,Mod_Wet,65,14,17,23,202,321,0.14,1940,0.86,1100,840,35,4,8,2,791,100,18,25,25,993,1240,990,971.7,18.3,0.926,0.648,0.0355,1.57,0.0862,4,0.3,1.87,0.103,16.4,0.946,0.98,0.927,41.8,41,164,3940
2022-05-21,2021,8,34,141,2205.7,0.12,2,Mod_Wet,65,14,17,23,202,321,0.15,1885,0.85,1100,785,35,4,8,1,737,100,18,25,24,939,1240,990,971.6,18.4,0.926,0.648,0.0352,1.57,0.0855,4,0.3,1.87,0.102,16.5,0.947,0.98,0.928,42.2,41.4,165,3970
2022-05-22,2021,8,34,142,2150.7,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1830,0.85,1100,730,35,4,8,-1,684,100,18,25,22,886,1240,990,971.5,18.5,0.926,0.648,0.035,1.57,0.0849,4,0.3,1.87,0.101,16.7,0.947,0.98,0.928,42.6,41.7,167,4000
2022-05-23,2021,8,34,143,2096.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.15,1775,0.85,1100,675,35,4,8,-3,631,100,18,25,20,833,1240,990,971.3,18.7,0.926,0.648,0.0347,1.57,0.0843,4,0.3,1.87,0.1,16.8,0.947,0.98,0.928,42.9,42,168,4040
2022-05-24,2021,8,34,144,2042.2,0.13,2,Mod_Wet,65,14,17,23,202,321,0.16,1721,0.84,1100,621,35,4,8,-4,578,100,18,25,19,780,1240,990,971.2,18.8,0.926,0.648,0.0345,1.57,0.0837,4,0.3,1.87,0.0997,16.9,0.948,0.98,0.929,43.3,42.4,170,4070
2022-05-25,2021,8,34,145,1988.7,0.14,2,Mod_Wet,65,14,17,23,202,321,0.16,1668,0.84,1100,568,35,4,8,-6,527,100,18,25,17,729,1240,990,971.1,18.9,0.926,0.648,0.0342,1.57,0.0831,4,0.3,1.87,0.099,17.1,0.948,0.98,0.929,43.6,42.8,171,4100
2022-05-26,2021,8,34,146,1942.8,0.14,2,Mod_Wet,65,14,17,23,202,321,0.17,1622,0.83,1100,522,35,4,8,-7,482,100,18,25,16,684,1240,990,970.9,19.1,0.926,0.648,0.034,1.57,0.0825,4,0.3,1.87,0.0982,17.2,0.949,0.98,0.93,44,43.2,173,4140
2022-05-27,2021,8,35,147,1897.2,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1576,0.83,1100,476,35,4,8,-9,438,100,18,25,14,640,1240,990,970.8,19.2,0.926,0.648,0.0337,1.57,0.0819,4,0.3,1.87,0.0975,17.4,0.949,0.98,0.93,44.4,43.5,174,4180
2022-05-28,2021,8,35,148,1852,0.15,2,Mod_Wet,65,14,17,23,202,321,0.17,1531,0.83,1100,431,35,4,8,-10,394,100,18,25,13,596,1240,990,970.6,19.4,0.926,0.648,0.0334,1.57,0.0812,4,0.3,1.87,0.0967,17.5,0.95,0.98,0.931,44.8,43.9,176,4220
2022-05-29,2021,8,35,149,1807.2,0.16,2,Mod_Wet,65,14,17,23,202,321,0.18,1486,0.82,1100,386,35,4,8,-11,350,100,18,25,12,552,1240,990,970.5,19.5,0.926,0.648,0.0332,1.57,0.0806,4,0.3,1.87,0.096,17.6,0.95,0.98,0.931,45.2,44.3,177,4250
2022-05-30,2021,8,35,150,1762.9,0.16,2,Mod_Wet,65,14,17,23,202,321,0.18,1442,0.82,1100,342,35,4,8,-13,308,100,18,25,10,510,1240,990,970.3,19.7,0.926,0.648,0.033,1.57,0.0801,4,0.3,1.87,0.0953,17.8,0.951,0.98,0.932,45.6,44.7,179,4290
2022-05-31,2021,8,35,151,1725.7,0.17,2,Mod_Wet,65,14,17,23,202,321,0.19,1405,0.81,1100,305,35,4,8,-14,272,100,18,25,9,474,1240,990,970.2,19.8,0.926,0.648,0.0327,1.57,0.0796,4,0.3,1.87,0.0947,17.9,0.951,0.98,0.932,45.9,45,180,4320
2022-06-01,2021,9,35,152,1688.8,0.17,3,Normal,53,12,12,13,120,210,0.12,1479,0.88,1100,379,47,6,12,-2,316,100,18,24,11,436,1240,990,970.1,19.9,0.924,0.648,0.0326,1.57,0.079,4,0.3,1.87,0.094,18,0.951,0.98,0.932,46.3,45.3,181,4350
2022-06-02,2021,9,35,153,1652.2,0.18,3,Normal,53,12,12,13,120,210,0.13,1442,0.87,1100,342,47,6,10,-3,282,100,18,22,10,402,1240,990,970,20,0.919,0.648,0.0324,1.57,0.0782,4,0.3,1.87,0.0932,18.2,0.951,0.98,0.932,46.6,45.7,183,4380
2022-06-03,2021,9,36,154,1616,0.18,3,Normal,53,12,12,13,120,210,0.13,1406,0.87,1100,306,47,6,9,-4,248,100,18,21,9,368,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
2022-06-04,2021,9,36,155,1580.1,0.19,3,Normal,53,12,12,13,120,210,0.13,1370,0.87,1100,270,47,6,8,-5,214,100,18,20,8,334,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.0771,4,0.3,1.86,0.0919,18.4,0.952,0.98,0.933,47.2,46.3,185,4440
2022-06-05,2021,9,36,156,1544.5,0.19,3,Normal,53,12,12,13,120,210,0.14,1335,0.86,1100,235,47,6,7,-6,181,100,18,19,7,301,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.5,46.6,186,4470
2022-06-06,2021,9,36,157,1509.3,0.2,3,Normal,53,12,12,13,120,210,0.14,1299,0.86,1100,199,45,6,6,-7,149,98,18,18,6,269,1230,990,969.5,20.5,0.903,0.648,0.0316,1.55,0.0757,4,0.3,1.85,0.0904,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
2022-06-07,2021,9,36,158,1480.7,0.2,3,Normal,53,12,12,13,120,210,0.14,1271,0.86,1100,171,39,5,5,-8,130,92,17,17,5,250,1230,990,969.4,20.6,0.883,0.648,0.0315,1.53,0.0744,4,0.3,1.83,0.089,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
2022-06-08,2021,9,36,159,1452.4,0.21,3,Normal,53,12,12,13,120,210,0.14,1242,0.85,1100,142,32,4,4,-9,111,85,16,16,4,231,1220,990,969.3,20.7,0.87,0.648,0.0314,1.52,0.0734,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.4,47.4,190,4560
2022-06-09,2021,9,36,160,1424.4,0.21,3,Normal,53,12,12,13,120,210,0.15,1214,0.85,1100,114,26,3,3,-10,92,79,15,15,3,212,1210,990,969.2,20.8,0.858,0.648,0.0312,1.51,0.0726,4,0.3,1.81,0.087,19,0.952,0.98,0.933,48.7,47.7,191,4580
2022-06-10,2021,9,37,161,1396.6,0.22,3,Normal,53,12,12,13,120,210,0.15,1187,0.85,1100,87,20,3,3,-10,71,73,15,15,3,191,1200,990,969.2,20.8,0.849,0.648,0.0311,1.5,0.0718,4,0.3,1.8,0.0862,19.1,0.953,0.98,0.934,48.9,48,192,4610
2022-06-11,2021,9,37,162,1350.9,0.23,3,Normal,53,12,12,13,120,210,0.15,1141,0.84,1100,41,9,1,1,-12,42,62,13,13,1,162,1190,990,969,21,0.827,0.648,0.0309,1.48,0.0703,4,0.3,1.78,0.0846,19.2,0.953,0.98,0.934,49.4,48.2,193,4630
2022-06-12,2021,9,37,163,1300,0.23,3,Normal,53,12,12,13,120,210,0.16,1090,0.84,1090,0,0,0,0,-13,13,53,12,12,0,133,1170,990,968.8,21.2,0.797,0.625,0.0296,1.42,0.0672,4,0.298,1.72,0.0813,19.4,0.954,0.98,0.935,49.5,48.2,193,4630
2022-06-13,2021,9,37,164,1255.9,0.24,3,Normal,53,12,12,13,120,210,0.17,1046,0.83,1046,0,0,0,0,-13,13,53,12,12,0,133,1120,990,968.7,21.3,0.732,0.526,0.0247,1.26,0.0591,4,0.289,1.55,0.0727,19.7,0.954,0.98,0.935,48.3,47.4,189,4550
2022-06-14,2021,9,37,165,1212.7,0.25,3,Normal,53,12,12,13,120,210,0.17,1003,0.83,1003,0,0,0,0,-13,13,53,12,12,0,133,1080,990,968.6,21.4,0.669,0.429,0.02,1.1,0.0512,4,0.281,1.38,0.0643,20.1,0.955,0.98,0.936,47.1,46.1,185,4430
2022-06-15,2021,9,37,166,1176,0.25,3,Normal,53,12,12,13,120,210,0.18,966,0.82,966,0,0,0,0,-13,13,53,12,12,0,133,1040,990,968.5,21.5,0.615,0.407,0.0189,1.02,0.0474,4,0.269,1.29,0.0599,20.3,0.955,0.98,0.936,45.8,44.9,180,4310
2022-06-16,2021,9,37,167,1139.9,0.26,3,Normal,53,12,12,13,120,210,0.18,929.9,0.82,929.9,0,0,0,0,-13,13,53,12,12,0,133,1010,990,968.3,21.7,0.577,0.389,0.018,0.966,0.0446,4,0.256,1.22,0.0564,20.4,0.955,0.98,0.936,44.5,43.6,174,4190
2022-06-17,2021,9,38,168,1110,0.26,3,Normal,53,12,12,13,120,210,0.19,900,0.81,900,0,0,0,0,-13,13,53,12,12,0,133,977,990,968.2,21.8,0.549,0.375,0.0172,0.924,0.0425,4,0.246,1.17,0.0538,20.6,0.955,0.98,0.936,43.4,42.5,170,4080
2022-06-18,2021,9,38,169,1080.6,0.27,3,Normal,53,12,12,13,120,210,0.19,870.6,0.81,870.6,0,0,0,0,-13,13,53,12,12,0,133,948,990,968.2,21.8,0.522,0.36,0.0165,0.883,0.0404,4,0.236,1.12,0.0512,20.7,0.954,0.98,0.935,42.2,41.4,166,3970
2022-06-19,2021,9,38,170,1051.8,0.27,3,Normal,53,12,12,13,120,210,0.2,841.9,0.8,841.9,0,0,0,0,-13,13,53,12,12,0,133,919,990,968.1,21.9,0.496,0.346,0.0158,0.843,0.0384,4,0.227,1.07,0.0487,20.9,0.954,0.978,0.933,41.1,40.2,161,3860
2022-06-20,2021,9,38,171,1028.8,0.28,3,Normal,53,12,12,13,120,210,0.2,818.8,0.8,818.8,0,0,0,0,-13,13,53,12,12,0,133,896,990,968,22,0.475,0.335,0.0152,0.81,0.0368,4,0.219,1.03,0.0468,21,0.953,0.976,0.931,40.1,39.2,157,3760
2022-06-21,2021,9,38,172,1006.1,0.29,3,Normal,53,12,12,13,120,210,0.21,796.1,0.79,796.1,0,0,0,0,-13,13,53,12,12,0,133,873,990,967.9,22.1,0.454,0.324,0.0147,0.778,0.0353,4,0.211,0.99,0.0448,21.1,0.953,0.974,0.928,39.2,38.2,153,3670
2022-06-22,2021,9,38,173,983.87,0.29,3,Normal,53,12,12,13,120,210,0.21,773.9,0.79,773.9,0,0,0,0,-13,13,53,12,12,0,133,851,990,967.8,22.2,0.434,0.314,0.0141,0.747,0.0337,3,0.286,1.03,0.0466,21.1,0.956,0.98,0.937,51.1,48.2,145,3470
2022-06-23,2021,9,38,174,962.14,0.3,3,Normal,53,12,12,13,120,210,0.22,752.1,0.78,752.1,0,0,0,0,-13,13,53,12,12,0,133,829,990,967.7,22.3,0.414,0.303,0.0136,0.717,0.0322,3,0.281,0.998,0.0448,21.3,0.957,0.98,0.938,50,48.2,145,3470
2022-06-24,2021,9,39,175,940.91,0.3,3,Normal,53,12,12,13,120,210,0.22,730.9,0.78,730.9,0,0,0,0,-13,13,53,12,12,0,133,808,990,967.7,22.3,0.395,0.289,0.0129,0.684,0.0306,3,0.271,0.955,0.0428,21.4,0.957,0.98,0.937,48.9,47.9,144,3450
2022-06-25,2021,9,39,176,924.78,0.31,3,Normal,53,12,12,13,120,210,0.23,714.8,0.77,714.8,0,0,0,0,-13,13,53,12,12,0,133,792,990,967.6,22.4,0.38,0.278,0.0124,0.658,0.0294,3,0.264,0.922,0.0412,21.5,0.957,0.98,0.937,48,47,141,3390
2022-06-26,2021,9,39,177,908.99,0.31,3,Normal,53,12,12,13,120,210,0.23,699,0.77,699,0,0,0,0,-13,13,53,12,12,0,133,776,990,967.5,22.5,0.368,0.268,0.0119,0.635,0.0283,3,0.257,0.892,0.0397,21.6,0.957,0.98,0.937,47.2,46.2,139,3330
2022-06-27,2021,9,39,178,893.56,0.32,3,Normal,53,12,12,13,120,210,0.23,683.6,0.77,683.6,0,0,0,0,-13,13,53,12,12,0,133,761,990,967.5,22.5,0.359,0.258,0.0114,0.616,0.0274,3,0.25,0.866,0.0385,21.7,0.957,0.98,0.937,46.3,45.4,136,3270
2022-06-28,2021,9,39,179,878.54,0.32,3,Normal,53,12,12,13,120,210,0.24,668.5,0.76,668.5,0,0,0,0,-13,13,53,12,12,0,133,746,990,967.4,22.6,0.35,0.248,0.011,0.598,0.0265,3,0.243,0.841,0.0372,21.7,0.956,0.98,0.937,45.5,44.5,134,3210
2022-06-29,2021,9,39,180,863.93,0.32,3,Normal,53,12,12,13,120,210,0.24,653.9,0.76,653.9,0,0,0,0,-13,13,53,12,12,0,133,731,990,967.4,22.6,0.342,0.238,0.0105,0.58,0.0256,3,0.237,0.816,0.0361,21.8,0.956,0.98,0.937,44.6,43.7,131,3150
2022-06-30,2021,9,39,181,849.78,0.33,3,Normal,53,12,12,13,120,210,0.25,639.8,0.75,639.8,0,0,0,0,-13,13,53,12,12,0,133,717,990,967.3,22.7,0.334,0.228,0.0101,0.562,0.0248,3,0.23,0.793,0.0349,21.9,0.955,0.98,0.936,43.8,42.9,129,3090
2022-07-01,2021,10,40,182,836.14,0.33,3,Normal,50,10,9,9,108,186,0.22,650.1,0.78,650.1,0,0,0,0,-9,9,50,10,9,0,117,719,990,967.2,22.8,0.335,0.235,0.0103,0.57,0.0251,3,0.235,0.806,0.0354,21.9,0.956,0.98,0.937,44.6,43.7,131,3150
2022-07-02,2021,10,40,183,823.06,0.34,3,Normal,50,10,9,9,108,186,0.23,637.1,0.77,637.1,0,0,0,0,-9,9,50,10,9,0,117,706,990,967.2,22.8,0.328,0.227,0.00993,0.554,0.0243,3,0.229,0.784,0.0344,22,0.956,0.98,0.936,43.8,42.9,129,3090
2022-07-03,2021,10,40,184,810.61,0.34,3,Normal,50,10,9,9,108,186,0.23,624.6,0.77,624.6,0,0,0,0,-9,9,50,10,9,0,117,694,990,967.1,22.9,0.321,0.218,0.00955,0.539,0.0236,3,0.224,0.763,0.0334,22.1,0.955,0.98,0.936,43.1,42.2,127,3040
2022-07-04,2021,10,40,185,798.9,0.35,3,Normal,50,10,9,9,108,186,0.23,612.9,0.77,612.9,0,0,0,0,-9,9,50,10,9,0,117,682,990,967.1,22.9,0.314,0.21,0.00919,0.524,0.0229,3,0.218,0.743,0.0324,22.2,0.955,0.98,0.936,42.4,41.5,125,2990
2022-07-05,2021,10,40,186,788.08,0.35,3,Normal,50,10,9,9,108,186,0.24,602.1,0.76,602.1,0,0,0,0,-9,9,50,10,9,0,117,671,990,967.1,22.9,0.308,0.203,0.00885,0.511,0.0223,3,0.213,0.725,0.0316,22.2,0.954,0.98,0.935,41.7,40.9,123,2940
2022-07-06,2021,10,40,187,781.06,0.36,3,Normal,50,10,9,9,108,186,0.24,595.1,0.76,595.1,0,0,0,0,-9,9,50,10,9,0,117,664,990,967,23,0.304,0.199,0.00864,0.502,0.0219,3,0.21,0.713,0.031,22.3,0.954,0.979,0.934,41.3,40.4,121,2910
2022-07-07,2021,10,40,188,774.84,0.36,3,Normal,50,10,9,9,108,186,0.24,588.8,0.76,588.8,0,0,0,0,-9,9,50,10,9,0,117,658,990,967,23,0.3,0.194,0.00845,0.495,0.0215,3,0.207,0.702,0.0305,22.3,0.953,0.978,0.932,40.9,40,120,2880
2022-07-08,2021,10,41,189,768.67,0.36,3,Normal,50,10,9,9,108,186,0.24,582.7,0.76,582.7,0,0,0,0,-9,9,50,10,9,0,117,652,990,967,23,0.297,0.19,0.00826,0.487,0.0212,3,0.205,0.692,0.03,22.3,0.953,0.977,0.931,40.5,39.6,119,2850
2022-07-09,2021,10,41,190,755.82,0.37,3,Normal,50,10,9,9,108,186,0.25,569.8,0.75,569.8,0,0,0,0,-9,9,50,10,9,0,117,639,990,966.9,23.1,0.29,0.182,0.00787,0.471,0.0204,3,0.199,0.67,0.029,22.4,0.952,0.975,0.929,39.7,38.8,116,2790
2022-07-10,2021,10,41,191,743.52,0.37,3,Normal,50,10,9,9,108,186,0.25,557.5,0.75,557.5,0,0,0,0,-9,9,50,10,9,0,117,627,990,966.9,23.1,0.283,0.173,0.0075,0.456,0.0197,3,0.193,0.649,0.0281,22.5,0.951,0.974,0.926,39,37.9,114,2730
2022-07-11,2021,10,41,192,732.31,0.38,2,Mod_Wet,58,11,11,11,136,227,0.31,505.3,0.69,505.3,0,0,0,0,-11,11,58,11,11,0,147,585,990,966.8,23.2,0.259,0.139,0.00598,0.398,0.0172,3,0.17,0.568,0.0245,22.6,0.947,0.97,0.918,35.3,34.3,103,2470
2022-07-12,2021,10,41,193,720.55,0.38,2,Mod_Wet,58,11,11,11,136,227,0.32,493.6,0.69,493.6,0,0,0,0,-11,11,58,11,11,0,147,574,990,966.8,23.2,0.252,0.132,0.00568,0.384,0.0166,2,0.276,0.66,0.0284,22.6,0.956,0.98,0.937,52.2,48.2,96.4,2310
2022-07-13,2021,10,41,194,708.79,0.39,2,Mod_Wet,58,11,11,11,136,227,0.32,481.8,0.68,481.8,0,0,0,0,-11,11,58,11,11,0,147,562,990,966.7,23.3,0.246,0.126,0.00543,0.372,0.016,2,0.268,0.64,0.0275,22.6,0.956,0.98,0.937,51.1,48.2,96.4,2310
2022-07-14,2021,10,41,195,697.58,0.39,2,Mod_Wet,58,11,11,11,136,227,0.33,470.6,0.68,470.6,0,0,0,0,-11,11,58,11,11,0,147,551,990,966.7,23.3,0.239,0.121,0.0052,0.361,0.0155,2,0.26,0.621,0.0266,22.7,0.957,0.98,0.938,50.1,48.2,96.4,2310
2022-07-15,2021,10,42,196,687.46,0.4,2,Mod_Wet,58,11,11,11,136,227,0.33,460.5,0.67,460.5,0,0,0,0,-11,11,58,11,11,0,147,540,990,966.6,23.4,0.234,0.116,0.00498,0.35,0.015,2,0.253,0.603,0.0258,22.7,0.957,0.98,0.938,49.2,48.2,96.4,2310
2022-07-16,2021,10,42,197,676.8,0.4,2,Mod_Wet,58,11,11,11,136,227,0.34,449.8,0.67,449.8,0,0,0,0,-11,11,58,11,11,0,147,530,990,966.6,23.4,0.228,0.111,0.00476,0.339,0.0145,2,0.246,0.585,0.025,22.8,0.958,0.98,0.939,48.2,47.2,94.4,2270
2022-07-17,2021,10,42,198,666.14,0.41,2,Mod_Wet,58,11,11,11,136,227,0.34,439.1,0.66,439.1,0,0,0,0,-11,11,58,11,11,0,147,519,990,966.6,23.4,0.222,0.106,0.00453,0.328,0.014,2,0.239,0.567,0.0242,22.9,0.957,0.98,0.938,47.1,46.2,92.4,2220
2022-07-18,2021,10,42,199,656.02,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,429,0.65,429,0,0,0,0,-11,11,58,11,11,0,147,509,990,966.5,23.5,0.216,0.101,0.00432,0.317,0.0135,2,0.232,0.549,0.0234,22.9,0.957,0.98,0.937,46.1,45.2,90.4,2170
2022-07-19,2021,10,42,200,646.99,0.41,2,Mod_Wet,58,11,11,11,136,227,0.35,420,0.65,420,0,0,0,0,-11,11,58,11,11,0,147,500,990,966.5,23.5,0.212,0.0972,0.00414,0.309,0.0132,2,0.226,0.535,0.0228,23,0.956,0.98,0.937,45.2,44.3,88.7,2130
2022-07-20,2021,10,42,201,637.42,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,410.4,0.64,410.4,0,0,0,0,-11,11,58,11,11,0,147,490,990,966.4,23.6,0.209,0.0927,0.00394,0.301,0.0128,2,0.22,0.521,0.0221,23,0.955,0.98,0.936,44.3,43.4,86.8,2080
2022-07-21,2021,10,42,202,627.85,0.42,2,Mod_Wet,58,11,11,11,136,227,0.36,400.9,0.64,400.9,0,0,0,0,-11,11,58,11,11,0,147,481,990,966.4,23.6,0.205,0.0882,0.00374,0.293,0.0124,2,0.213,0.507,0.0215,23.1,0.955,0.98,0.936,43.3,42.5,84.9,2040
2022-07-22,2021,10,43,203,618.83,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,391.8,0.63,391.8,0,0,0,0,-11,11,58,11,11,0,147,472,990,966.4,23.6,0.202,0.0839,0.00355,0.286,0.0121,2,0.207,0.493,0.0209,23.1,0.954,0.98,0.935,42.4,41.5,83.1,1990
2022-07-23,2021,10,43,204,609.81,0.43,2,Mod_Wet,58,11,11,11,136,227,0.37,382.8,0.63,382.8,0,0,0,0,-11,11,58,11,11,0,147,463,990,966.3,23.7,0.199,0.0797,0.00337,0.279,0.0118,2,0.201,0.479,0.0203,23.2,0.953,0.979,0.933,41.5,40.6,81.2,1950
2022-07-24,2021,10,43,205,601.88,0.43,2,Mod_Wet,58,11,11,11,136,227,0.38,374.9,0.62,374.9,0,0,0,0,-11,11,58,11,11,0,147,455,990,966.3,23.7,0.196,0.0759,0.00321,0.272,0.0115,2,0.196,0.468,0.0197,23.2,0.952,0.977,0.93,40.6,39.7,79.4,1910
2022-07-25,2021,10,43,206,593.4,0.44,2,Mod_Wet,58,11,11,11,136,227,0.38,366.4,0.62,366.4,0,0,0,0,-11,11,58,11,11,0,147,446,990,966.3,23.7,0.193,0.0719,0.00303,0.265,0.0112,2,0.19,0.455,0.0192,23.3,0.951,0.975,0.927,39.8,38.8,77.6,1860
2022-07-26,2021,10,43,207,584.92,0.44,2,Mod_Wet,58,11,11,11,136,227,0.39,357.9,0.61,357.9,0,0,0,0,-11,11,58,11,11,0,147,438,990,966.2,23.8,0.19,0.0679,0.00286,0.258,0.0109,2,0.184,0.442,0.0186,23.3,0.95,0.974,0.925,38.9,37.9,75.7,1820
2022-07-27,2021,10,43,208,576.45,0.45,2,Mod_Wet,58,11,11,11,136,227,0.39,349.4,0.61,349.4,0,0,0,0,-11,11,58,11,11,0,147,429,990,966.2,23.8,0.187,0.0639,0.00269,0.251,0.0105,2,0.178,0.429,0.018,23.4,0.949,0.972,0.922,38,36.9,73.8,1770
2022-07-28,2021,10,43,209,568.52,0.45,2,Mod_Wet,58,11,11,11,136,227,0.4,341.5,0.6,341.5,0,0,0,0,-11,11,58,11,11,0,147,422,990,966.2,23.8,0.184,0.0602,0.00252,0.244,0.0103,2,0.173,0.418,0.0175,23.4,0.947,0.97,0.919,37.2,36,72.1,1730
2022-07-29,2021,10,44,210,560.59,0.45,2,Mod_Wet,58,11,11,11,136,227,0.41,333.6,0.59,333.6,0,0,0,0,-11,11,58,11,11,0,147,414,990,966.1,23.9,0.182,0.0565,0.00236,0.238,0.00997,2,0.168,0.406,0.017,23.5,0.946,0.97,0.918,36.3,35.2,70.5,1690
2022-07-30,2021,10,44,211,553.75,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,326.8,0.59,326.8,0,0,0,0,-11,11,58,11,11,0,147,407,990,966.1,23.9,0.179,0.0532,0.00223,0.232,0.00972,2,0.163,0.395,0.0165,23.5,0.945,0.97,0.917,35.6,34.5,69.1,1660
2022-07-31,2021,10,44,212,546.37,0.46,2,Mod_Wet,58,11,11,11,136,227,0.41,319.4,0.58,319.4,0,0,0,0,-11,11,58,11,11,0,147,399,990,966.1,23.9,0.176,0.0497,0.00208,0.226,0.00945,2,0.158,0.384,0.0161,23.6,0.944,0.97,0.916,34.8,33.8,67.6,1620
2022-08-01,2021,11,44,213,537.89,0.47,2,Mod_Wet,54,9,8,6,107,184,0.34,353.9,0.66,353.9,0,0,0,0,-6,6,54,9,8,0,113,425,990,966,24,0.185,0.066,0.00275,0.252,0.0105,2,0.181,0.433,0.0181,23.5,0.949,0.973,0.924,38.8,37.7,75.5,1810
2022-08-02,2021,11,44,214,529.96,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,346,0.65,346,0,0,0,0,-6,6,54,9,8,0,113,417,990,966,24,0.183,0.0623,0.00259,0.245,0.0102,2,0.176,0.421,0.0175,23.6,0.948,0.972,0.921,37.9,36.9,73.7,1770
2022-08-03,2021,11,44,215,522.03,0.47,2,Mod_Wet,54,9,8,6,107,184,0.35,338,0.65,338,0,0,0,0,-6,6,54,9,8,0,113,409,990,965.9,24.1,0.18,0.0586,0.00243,0.238,0.00991,2,0.171,0.409,0.017,23.6,0.947,0.97,0.918,37.1,36,72,1730
2022-08-04,2021,11,44,216,514.1,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,330.1,0.64,330.1,0,0,0,0,-6,6,54,9,8,0,113,401,990,965.9,24.1,0.177,0.0548,0.00228,0.232,0.00963,2,0.165,0.397,0.0165,23.7,0.946,0.97,0.917,36.3,35.2,70.3,1690
2022-08-05,2021,11,45,217,507.27,0.48,2,Mod_Wet,54,9,8,6,107,184,0.36,323.3,0.64,323.3,0,0,0,0,-6,6,54,9,8,0,113,394,990,965.9,24.1,0.175,0.0516,0.00214,0.226,0.00938,2,0.161,0.387,0.016,23.7,0.944,0.97,0.916,35.5,34.5,68.9,1650
2022-08-06,2021,11,45,218,499.89,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,315.9,0.63,315.9,0,0,0,0,-6,6,54,9,8,0,113,387,990,965.8,24.2,0.172,0.0481,0.00199,0.22,0.00912,2,0.156,0.376,0.0156,23.8,0.943,0.97,0.915,34.7,33.7,67.4,1620
2022-08-07,2021,11,45,219,492.5,0.49,2,Mod_Wet,54,9,8,6,107,184,0.37,308.5,0.63,308.5,0,0,0,0,-6,6,54,9,8,0,113,380,990,965.8,24.2,0.169,0.0446,0.00184,0.214,0.00885,2,0.151,0.365,0.0151,23.8,0.942,0.97,0.914,34,32.9,65.9,1580
2022-08-08,2021,11,45,220,485.12,0.5,2,Mod_Wet,54,9,8,6,107,184,0.38,301.1,0.62,301.1,0,0,0,0,-6,6,54,9,8,0,113,372,990,965.8,24.2,0.167,0.0411,0.0017,0.208,0.00859,2,0.146,0.354,0.0146,23.9,0.941,0.97,0.913,33.2,32.2,64.3,1540
2022-08-09,2021,11,45,221,478.28,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,294.3,0.61,294.3,0,0,0,0,-6,6,54,9,8,0,113,365,990,965.8,24.2,0.164,0.0379,0.00156,0.202,0.00835,2,0.141,0.343,0.0142,23.9,0.94,0.97,0.912,32.4,31.4,62.9,1510
2022-08-10,2021,11,45,222,471.45,0.5,2,Mod_Wet,54,9,8,6,107,184,0.39,287.4,0.61,287.4,0,0,0,0,-6,6,54,9,8,0,113,358,990,965.7,24.3,0.162,0.0347,0.00143,0.197,0.0081,2,0.137,0.333,0.0137,23.9,0.938,0.97,0.91,31.7,30.7,61.4,1470
2022-08-11,2021,11,45,223,465.71,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,281.7,0.6,281.7,0,0,0,0,-6,6,54,9,8,0,113,353,990,965.7,24.3,0.16,0.032,0.00132,0.192,0.0079,2,0.133,0.325,0.0134,24,0.937,0.97,0.909,31,30.1,60.2,1450
2022-08-12,2021,11,46,224,459.42,0.51,2,Mod_Wet,54,9,8,6,107,184,0.4,275.4,0.6,275.4,0,0,0,0,-6,6,54,9,8,0,113,346,990,965.7,24.3,0.158,0.029,0.00119,0.187,0.00768,2,0.128,0.315,0.013,24,0.936,0.97,0.908,30.3,29.4,58.9,1410
2022-08-13,2021,11,46,225,453.13,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,269.1,0.59,269.1,0,0,0,0,-6,6,54,9,8,0,113,340,990,965.6,24.4,0.156,0.026,0.00107,0.182,0.00745,2,0.124,0.306,0.0126,24.1,0.934,0.97,0.906,29.7,28.8,57.5,1380
2022-08-14,2021,11,46,226,446.84,0.52,2,Mod_Wet,54,9,8,6,107,184,0.41,262.8,0.59,262.8,0,0,0,0,-6,6,54,9,8,0,113,334,990,965.6,24.4,0.153,0.0231,0.000946,0.176,0.00723,2,0.12,0.296,0.0122,24.1,0.933,0.97,0.905,29,28.1,56.2,1350
2022-08-15,2021,11,46,227,441.1,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,257.1,0.58,257.1,0,0,0,0,-6,6,54,9,8,0,113,328,990,965.6,24.4,0.151,0.0204,0.000834,0.172,0.00703,2,0.116,0.288,0.0118,24.1,0.932,0.97,0.904,28.3,27.5,55,1320
2022-08-16,2021,11,46,228,435.35,0.53,2,Mod_Wet,54,9,8,6,107,184,0.42,251.3,0.58,251.3,0,0,0,0,-6,6,54,9,8,0,113,322,990,965.6,24.4,0.149,0.0176,0.000722,0.167,0.00683,2,0.112,0.279,0.0114,24.2,0.93,0.97,0.902,27.7,26.9,53.7,1290
2022-08-17,2021,11,46,229,429.61,0.53,2,Mod_Wet,54,9,8,6,107,184,0.43,245.6,0.57,245.6,0,0,0,0,-6,6,54,9,8,0,113,317,990,965.5,24.5,0.147,0.0166,0.00068,0.164,0.0067,2,0.108,0.272,0.0111,24.2,0.928,0.97,0.901,27.1,26.2,52.5,1260
2022-08-18,2021,11,46,230,424.96,0.54,2,Mod_Wet,54,9,8,6,107,184,0.43,241,0.57,241,0,0,0,0,-6,6,54,9,8,0,113,312,990,965.5,24.5,0.146,0.0162,0.000663,0.162,0.00661,2,0.105,0.267,0.0109,24.2,0.927,0.97,0.899,26.5,25.7,51.5,1230
2022-08-19,2021,11,47,231,419.77,0.54,2,Mod_Wet,54,9,8,6,107,184,0.44,235.8,0.56,235.8,0,0,0,0,-6,6,54,9,8,0,113,307,990,965.5,24.5,0.144,0.0158,0.000644,0.16,0.00651,2,0.102,0.261,0.0107,24.2,0.925,0.97,0.897,25.9,25.2,50.3,1210
2022-08-20,2021,11,47,232,414.57,0.55,2,Mod_Wet,54,9,8,6,107,184,0.44,230.6,0.56,230.6,0,0,0,0,-6,6,54,9,8,0,113,302,990,965.5,24.5,0.142,0.0153,0.000626,0.157,0.00641,1,0.254,0.411,0.0168,24.1,0.957,0.98,0.938,52.2,48.2,48.2,1160
2022-08-21,2021,11,47,233,409.38,0.55,2,Mod_Wet,54,9,8,6,107,184,0.45,225.4,0.55,225.4,0,0,0,0,-6,6,54,9,8,0,113,296,990,965.4,24.6,0.14,0.0149,0.000607,0.155,0.00631,1,0.247,0.402,0.0164,24.2,0.959,0.98,0.939,51.2,48.2,48.2,1160
2022-08-22,2021,11,47,234,404.18,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,220.2,0.55,220.2,0,0,0,0,-6,6,54,9,8,0,113,291,990,965.4,24.6,0.138,0.0145,0.000588,0.153,0.00621,1,0.24,0.393,0.016,24.2,0.958,0.98,0.939,50,48.2,48.2,1160
2022-08-23,2021,11,47,235,398.99,0.56,2,Mod_Wet,54,9,8,6,107,184,0.46,215,0.54,215,0,0,0,0,-6,6,54,9,8,0,113,286,990,965.4,24.6,0.136,0.014,0.00057,0.15,0.00612,1,0.233,0.383,0.0156,24.2,0.957,0.98,0.938,48.9,47.9,47.9,1150
2022-08-24,2021,11,47,236,394.34,0.56,2,Mod_Wet,54,9,8,6,107,184,0.47,210.3,0.53,210.3,0,0,0,0,-6,6,54,9,8,0,113,281,990,965.4,24.6,0.135,0.0136,0.000553,0.148,0.00603,1,0.226,0.375,0.0152,24.3,0.957,0.98,0.937,47.9,46.9,46.9,1130
2022-08-25,2021,11,47,237,389.69,0.57,2,Mod_Wet,54,9,8,6,107,184,0.47,205.7,0.53,205.7,0,0,0,0,-6,6,54,9,8,0,113,277,990,965.3,24.7,0.133,0.0132,0.000537,0.146,0.00594,1,0.22,0.367,0.0149,24.3,0.956,0.98,0.937,46.8,45.9,45.9,1100
2022-08-26,2021,11,48,238,385.04,0.57,2,Mod_Wet,54,9,8,6,107,184,0.48,201,0.52,201,0,0,0,0,-6,6,54,9,8,0,113,272,990,965.3,24.7,0.132,0.0128,0.00052,0.144,0.00585,1,0.214,0.358,0.0145,24.3,0.955,0.98,0.936,45.8,44.9,44.9,1080
2022-08-27,2021,11,48,239,380.39,0.58,2,Mod_Wet,54,9,8,6,107,184,0.48,196.4,0.52,196.4,0,0,0,0,-6,6,54,9,8,0,113,267,990,965.3,24.7,0.13,0.0124,0.000504,0.142,0.00576,1,0.208,0.35,0.0142,24.3,0.954,0.98,0.935,44.7,43.8,43.8,1050
2022-08-28,2021,11,48,240,375.74,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,191.7,0.51,191.7,0,0,0,0,-6,6,54,9,8,0,113,263,990,965.3,24.7,0.128,0.012,0.000487,0.14,0.00568,1,0.201,0.342,0.0138,24.4,0.953,0.98,0.934,43.7,42.8,42.8,1030
2022-08-29,2021,11,48,241,372.19,0.58,2,Mod_Wet,54,9,8,6,107,184,0.49,188.2,0.51,188.2,0,0,0,0,-6,6,54,9,8,0,113,259,990,965.3,24.7,0.127,0.0117,0.000475,0.139,0.00561,1,0.197,0.335,0.0136,24.4,0.952,0.98,0.932,42.9,42,42,1010
2022-08-30,2021,11,48,242,368.09,0.59,2,Mod_Wet,54,9,8,6,107,184,0.5,184.1,0.5,184.1,0,0,0,0,-6,6,54,9,8,0,113,255,990,965.2,24.8,0.126,0.0114,0.00046,0.137,0.00553,1,0.191,0.328,0.0132,24.4,0.95,0.98,0.931,41.9,41.1,41.1,986
2022-08-31,2021,11,48,243,363.99,0.59,2,Mod_Wet,54,9,8,6,107,184,0.51,180,0.49,180,0,0,0,0,-6,6,54,9,8,0,113,251,990,965.2,24.8,0.124,0.011,0.000446,0.135,0.00545,1,0.185,0.321,0.0129,24.5,0.949,0.978,0.928,41,40.1,40.1,962
2022-09-01,2021,12,48,244,358.79,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,220.8,0.61,220.8,0,0,0,0,-4,4,46,7,6,0,79,280,990,965.2,24.8,0.134,0.0145,0.000585,0.149,0.006,1,0.241,0.389,0.0157,24.4,0.958,0.98,0.939,50.7,48.2,48.2,1160
2022-09-02,2021,12,49,245,352.5,0.6,2,Mod_Wet,46,7,6,4,75,138,0.39,214.5,0.61,214.5,0,0,0,0,-4,4,46,7,6,0,79,274,990,965.2,24.8,0.132,0.014,0.000563,0.146,0.00588,1,0.232,0.378,0.0152,24.5,0.957,0.98,0.938,49.3,48.2,48.2,1160
2022-09-03,2021,12,49,246,346.76,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,208.8,0.6,208.8,0,0,0,0,-4,4,46,7,6,0,79,268,990,965.1,24.9,0.13,0.0135,0.000543,0.144,0.00577,1,0.224,0.368,0.0148,24.5,0.956,0.98,0.937,48,47,47,1130
2022-09-04,2021,12,49,247,342.11,0.61,2,Mod_Wet,46,7,6,4,75,138,0.4,204.1,0.6,204.1,0,0,0,0,-4,4,46,7,6,0,79,263,990,965.1,24.9,0.128,0.0131,0.000526,0.141,0.00568,1,0.218,0.36,0.0144,24.5,0.956,0.98,0.936,46.9,46,46,1100
2022-09-05,2021,12,49,248,336.92,0.62,2,Mod_Wet,46,7,6,4,75,138,0.41,198.9,0.59,198.9,0,0,0,0,-4,4,46,7,6,0,79,258,990,965.1,24.9,0.127,0.0127,0.000508,0.139,0.00559,1,0.211,0.35,0.0141,24.6,0.955,0.98,0.935,45.7,44.8,44.8,1080
2022-09-06,2021,12,49,249,331.72,0.62,2,Mod_Wet,46,7,6,4,75,138,0.42,193.7,0.58,193.7,0,0,0,0,-4,4,46,7,6,0,79,253,990,965.1,24.9,0.125,0.0122,0.00049,0.137,0.00549,1,0.204,0.341,0.0137,24.6,0.953,0.98,0.934,44.5,43.6,43.6,1050
2022-09-07,2021,12,49,250,326.53,0.63,2,Mod_Wet,46,7,6,4,75,138,0.42,188.5,0.58,188.5,0,0,0,0,-4,4,46,7,6,0,79,248,990,965,25,0.123,0.0118,0.000472,0.135,0.00539,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.5,42.5,1020
2022-09-08,2021,12,49,251,321.88,0.63,2,Mod_Wet,46,7,6,4,75,138,0.43,183.9,0.57,183.9,0,0,0,0,-4,4,46,7,6,0,79,243,990,965,25,0.121,0.0114,0.000455,0.133,0.00531,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.3,41.4,41.4,994
2022-09-09,2021,12,50,252,317.23,0.64,2,Mod_Wet,46,7,6,4,75,138,0.43,179.2,0.56,179.2,0,0,0,0,-4,4,46,7,6,0,79,238,990,965,25,0.12,0.011,0.000439,0.131,0.00522,1,0.184,0.315,0.0126,24.7,0.949,0.979,0.928,41.2,40.3,40.3,967
2022-09-10,2021,12,50,253,313.67,0.64,2,Mod_Wet,46,7,6,4,75,138,0.44,175.7,0.56,175.7,0,0,0,0,-4,4,46,7,6,0,79,235,990,965,25,0.118,0.0107,0.000427,0.129,0.00515,1,0.18,0.309,0.0123,24.7,0.947,0.977,0.925,40.4,39.4,39.4,946
2022-09-11,2021,12,50,254,309.57,0.65,2,Mod_Wet,46,7,6,4,75,138,0.45,171.6,0.55,171.6,0,0,0,0,-4,4,46,7,6,0,79,231,990,964.9,25.1,0.117,0.0103,0.000412,0.127,0.00508,1,0.174,0.301,0.012,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
2022-09-12,2021,12,50,255,305.47,0.66,2,Mod_Wet,46,7,6,4,75,138,0.45,167.5,0.55,167.5,0,0,0,0,-4,4,46,7,6,0,79,226,990,964.9,25.1,0.115,0.00998,0.000398,0.125,0.005,1,0.169,0.294,0.0117,24.8,0.945,0.973,0.919,38.5,37.4,37.4,898
2022-09-13,2021,12,50,256,301.37,0.66,2,Mod_Wet,46,7,6,4,75,138,0.46,163.4,0.54,163.4,0,0,0,0,-4,4,46,7,6,0,79,222,990,964.9,25.1,0.114,0.00964,0.000384,0.124,0.00493,1,0.163,0.287,0.0114,24.8,0.944,0.971,0.916,37.5,36.4,36.4,874
2022-09-14,2021,12,50,257,297.27,0.67,2,Mod_Wet,46,7,6,4,75,138,0.46,159.3,0.54,159.3,0,0,0,0,-4,4,46,7,6,0,79,218,990,964.9,25.1,0.113,0.00929,0.00037,0.122,0.00485,1,0.158,0.279,0.0111,24.8,0.942,0.97,0.914,36.5,35.5,35.5,851
2022-09-15,2021,12,50,258,293.17,0.67,2,Mod_Wet,46,7,6,4,75,138,0.47,155.2,0.53,155.2,0,0,0,0,-4,4,46,7,6,0,79,214,990,964.9,25.1,0.111,0.00894,0.000356,0.12,0.00478,1,0.152,0.272,0.0108,24.9,0.941,0.97,0.913,35.6,34.5,34.5,829
2022-09-16,2021,12,51,259,289.61,0.68,2,Mod_Wet,46,7,6,4,75,138,0.48,151.6,0.52,151.6,0,0,0,0,-4,4,46,7,6,0,79,211,990,964.9,25.1,0.11,0.00864,0.000344,0.118,0.00471,1,0.147,0.266,0.0106,24.9,0.94,0.97,0.912,34.8,33.7,33.7,809
2022-09-17,2021,12,51,260,286.06,0.69,2,Mod_Wet,46,7,6,4,75,138,0.48,148.1,0.52,148.1,0,0,0,0,-4,4,46,7,6,0,79,207,990,964.8,25.2,0.109,0.00834,0.000331,0.117,0.00465,1,0.142,0.259,0.0103,24.9,0.939,0.97,0.91,33.9,32.9,32.9,790
2022-09-18,2021,12,51,261,282.5,0.69,2,Mod_Wet,46,7,6,4,75,138,0.49,144.5,0.51,144.5,0,0,0,0,-4,4,46,7,6,0,79,204,990,964.8,25.2,0.107,0.00803,0.000319,0.115,0.00458,1,0.138,0.253,0.0101,24.9,0.937,0.97,0.909,33.1,32.1,32.1,770
2022-09-19,2021,12,51,262,278.95,0.7,2,Mod_Wet,46,7,6,4,75,138,0.49,140.9,0.51,140.9,0,0,0,0,-4,4,46,7,6,0,79,200,990,964.8,25.2,0.106,0.00773,0.000307,0.114,0.00452,1,0.133,0.247,0.00979,24.9,0.936,0.97,0.908,32.3,31.3,31.3,751
2022-09-20,2021,12,51,263,276.49,0.7,2,Mod_Wet,46,7,6,4,75,138,0.5,138.5,0.5,138.5,0,0,0,0,-4,4,46,7,6,0,79,197,990,964.8,25.2,0.105,0.00752,0.000299,0.113,0.00448,1,0.129,0.242,0.00961,25,0.935,0.97,0.906,31.7,30.7,30.7,737
2022-09-21,2021,12,51,264,274.03,0.71,3,Normal,40,6,4,3,65,118,0.43,156,0.57,156,0,0,0,0,-3,3,40,6,4,0,68,206,990,964.8,25.2,0.108,0.00901,0.000358,0.117,0.00465,1,0.153,0.27,0.0107,24.9,0.941,0.97,0.913,35.9,34.8,34.8,836
2022-09-22,2021,12,51,265,271.56,0.71,3,Normal,40,6,4,3,65,118,0.43,153.6,0.56,153.6,0,0,0,0,-3,3,40,6,4,0,68,204,990,964.8,25.2,0.107,0.0088,0.000349,0.116,0.00461,1,0.15,0.266,0.0105,24.9,0.94,0.97,0.912,35.3,34.3,34.3,822
2022-09-23,2021,12,52,266,268.56,0.72,3,Normal,40,6,4,3,65,118,0.44,150.6,0.56,150.6,0,0,0,0,-3,3,40,6,4,0,68,201,990,964.8,25.2,0.106,0.00855,0.000339,0.115,0.00455,1,0.146,0.261,0.0103,25,0.939,0.97,0.911,34.6,33.6,33.6,806
2022-09-24,2021,12,52,267,265.55,0.72,3,Normal,40,6,4,3,65,118,0.44,147.6,0.56,147.6,0,0,0,0,-3,3,40,6,4,0,68,198,990,964.8,25.2,0.105,0.00829,0.000329,0.114,0.0045,1,0.142,0.255,0.0101,25,0.938,0.97,0.91,33.9,32.9,32.9,790
2022-09-25,2021,12,52,268,262.54,0.73,3,Normal,40,6,4,3,65,118,0.45,144.5,0.55,144.5,0,0,0,0,-3,3,40,6,4,0,68,195,990,964.8,25.2,0.104,0.00804,0.000318,0.112,0.00444,1,0.138,0.25,0.0099,25,0.937,0.97,0.909,33.2,32.2,32.2,773
2022-09-26,2021,12,52,269,259.53,0.74,3,Normal,40,6,4,3,65,118,0.46,141.5,0.55,141.5,0,0,0,0,-3,3,40,6,4,0,68,192,990,964.7,25.3,0.103,0.00778,0.000308,0.111,0.00439,1,0.134,0.244,0.00968,25,0.936,0.97,0.908,32.5,31.5,31.5,756
2022-09-27,2021,12,52,270,256.53,0.74,3,Normal,40,6,4,3,65,118,0.46,138.5,0.54,138.5,0,0,0,0,-3,3,40,6,4,0,68,189,990,964.7,25.3,0.102,0.00753,0.000298,0.11,0.00434,1,0.13,0.239,0.00946,25,0.934,0.97,0.906,31.8,30.8,30.8,740
2022-09-28,2021,12,52,271,253.52,0.75,3,Normal,40,6,4,3,65,118,0.47,135.5,0.54,135.5,0,0,0,0,-3,3,40,6,4,0,68,186,990,964.7,25.3,0.101,0.00727,0.000287,0.108,0.00428,1,0.125,0.234,0.00924,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
2022-09-29,2021,12,52,272,250.51,0.76,3,Normal,40,6,4,3,65,118,0.47,132.5,0.53,132.5,0,0,0,0,-3,3,40,6,4,0,68,183,990,964.7,25.3,0.0999,0.00701,0.000277,0.107,0.00423,1,0.121,0.228,0.00903,25.1,0.932,0.97,0.904,30.4,29.4,29.4,707
2022-09-30,2021,12,53,273,247.5,0.76,3,Normal,40,6,4,3,65,118,0.48,129.5,0.52,129.5,0,0,0,0,-3,3,40,6,4,0,68,180,990,964.7,25.3,0.0989,0.00676,0.000267,0.106,0.00417,1,0.117,0.223,0.00881,25.1,0.931,0.97,0.903,29.7,28.8,28.8,690
2022-10-01,2022,1,1,274,245.04,0.77,3,Normal,37,5,3,2,50,97,0.4,148,0.6,148,0,0,0,0,-2,2,37,5,3,0,52,193,990,964.7,25.3,0.104,0.00833,0.000329,0.112,0.00442,1,0.142,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.1,33.1,795
2022-10-02,2022,1,1,275,243.67,0.78,3,Normal,37,5,3,2,50,97,0.4,146.7,0.6,146.7,0,0,0,0,-2,2,37,5,3,0,52,192,990,964.7,25.3,0.103,0.00822,0.000324,0.111,0.0044,1,0.141,0.252,0.00994,25.1,0.938,0.97,0.91,33.8,32.8,32.8,788
2022-10-03,2022,1,1,276,241.76,0.78,3,Normal,37,5,3,2,50,97,0.4,144.8,0.6,144.8,0,0,0,0,-2,2,37,5,3,0,52,190,990,964.7,25.3,0.103,0.00805,0.000318,0.111,0.00436,1,0.138,0.248,0.0098,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2022-10-04,2022,1,1,277,239.85,0.79,3,Normal,37,5,3,2,50,97,0.4,142.8,0.6,142.8,0,0,0,0,-2,2,37,5,3,0,52,188,990,964.6,25.4,0.102,0.00789,0.000311,0.11,0.00433,1,0.135,0.245,0.00966,25.1,0.936,0.97,0.908,32.9,31.9,31.9,767
2022-10-05,2022,1,1,278,237.93,0.79,3,Normal,37,5,3,2,50,97,0.41,140.9,0.59,140.9,0,0,0,0,-2,2,37,5,3,0,52,186,990,964.6,25.4,0.101,0.00773,0.000305,0.109,0.00429,1,0.133,0.242,0.00952,25.1,0.935,0.97,0.907,32.5,31.5,31.5,756
2022-10-06,2022,1,1,279,236.02,0.8,3,Normal,37,5,3,2,50,97,0.41,139,0.59,139,0,0,0,0,-2,2,37,5,3,0,52,184,990,964.6,25.4,0.1,0.00757,0.000298,0.108,0.00426,1,0.13,0.238,0.00938,25.1,0.934,0.97,0.906,32,31.1,31.1,746
2022-10-07,2022,1,1,280,234.1,0.8,3,Normal,37,5,3,2,50,97,0.41,137.1,0.59,137.1,0,0,0,0,-2,2,37,5,3,0,52,182,990,964.6,25.4,0.0998,0.0074,0.000292,0.107,0.00422,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.6,30.6,30.6,735
2022-10-08,2022,1,2,281,232.19,0.81,3,Normal,37,5,3,2,50,97,0.42,135.2,0.58,135.2,0,0,0,0,-2,2,37,5,3,0,52,180,990,964.6,25.4,0.0991,0.00724,0.000285,0.106,0.00419,1,0.125,0.231,0.00911,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
2022-10-09,2022,1,2,282,230.28,0.82,3,Normal,37,5,3,2,50,97,0.42,133.3,0.58,133.3,0,0,0,0,-2,2,37,5,3,0,52,178,990,964.6,25.4,0.0985,0.00708,0.000278,0.106,0.00415,1,0.122,0.228,0.00897,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2022-10-10,2022,1,2,283,228.36,0.82,3,Normal,37,5,3,2,50,97,0.42,131.4,0.57,131.4,0,0,0,0,-2,2,37,5,3,0,52,176,990,964.6,25.4,0.0978,0.00692,0.000272,0.105,0.00412,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.2,29.3,29.3,704
2022-10-11,2022,1,2,284,226.45,0.83,3,Normal,37,5,3,2,50,97,0.43,129.4,0.57,129.4,0,0,0,0,-2,2,37,5,3,0,52,174,990,964.6,25.4,0.0971,0.00675,0.000265,0.104,0.00408,1,0.117,0.221,0.00869,25.2,0.93,0.97,0.903,29.8,28.9,28.9,694
2022-10-12,2022,1,2,285,224.53,0.83,3,Normal,37,5,3,2,50,97,0.43,127.5,0.57,127.5,0,0,0,0,-2,2,37,5,3,0,52,173,990,964.5,25.5,0.0964,0.00659,0.000259,0.103,0.00405,1,0.115,0.218,0.00855,25.2,0.93,0.97,0.902,29.3,28.5,28.5,683
2022-10-13,2022,1,2,286,222.62,0.84,3,Normal,37,5,3,2,50,97,0.44,125.6,0.56,125.6,0,0,0,0,-2,2,37,5,3,0,52,171,990,964.5,25.5,0.0957,0.00643,0.000252,0.102,0.00401,1,0.112,0.214,0.00841,25.3,0.929,0.97,0.901,28.9,28,28,673
2022-10-14,2022,1,2,287,220.71,0.84,3,Normal,37,5,3,2,50,97,0.44,123.7,0.56,123.7,0,0,0,0,-2,2,37,5,3,0,52,169,990,964.5,25.5,0.0951,0.00627,0.000246,0.101,0.00398,1,0.11,0.211,0.00828,25.3,0.928,0.97,0.9,28.4,27.6,27.6,662
2022-10-15,2022,1,3,288,218.79,0.85,3,Normal,37,5,3,2,50,97,0.44,121.8,0.56,121.8,0,0,0,0,-2,2,37,5,3,0,52,167,990,964.5,25.5,0.0944,0.0061,0.000239,0.1,0.00394,1,0.107,0.207,0.00814,25.3,0.926,0.97,0.899,28,27.1,27.1,651
2022-10-16,2022,1,3,289,216.88,0.85,3,Normal,37,5,3,2,50,97,0.45,119.9,0.55,119.9,0,0,0,0,-2,2,37,5,3,0,52,165,990,964.5,25.5,0.0937,0.00594,0.000233,0.0997,0.00391,1,0.104,0.204,0.008,25.3,0.925,0.97,0.897,27.5,26.7,26.7,640
2022-10-17,2022,1,3,290,214.96,0.86,3,Normal,37,5,3,2,50,97,0.45,118,0.55,118,0,0,0,0,-2,2,37,5,3,0,52,163,990,964.5,25.5,0.093,0.00578,0.000226,0.0988,0.00387,1,0.102,0.201,0.00786,25.3,0.924,0.97,0.896,27,26.2,26.2,630
2022-10-18,2022,1,3,291,213.6,0.86,3,Normal,37,5,3,2,50,97,0.45,116.6,0.55,116.6,0,0,0,0,-2,2,37,5,3,0,52,162,990,964.5,25.5,0.0926,0.00566,0.000222,0.0982,0.00385,1,0.0999,0.198,0.00776,25.3,0.923,0.97,0.895,26.7,25.9,25.9,622
2022-10-19,2022,1,3,292,212.23,0.87,3,Normal,37,5,3,2,50,97,0.46,115.2,0.54,115.2,0,0,0,0,-2,2,37,5,3,0,52,160,990,964.5,25.5,0.0921,0.00554,0.000217,0.0976,0.00382,1,0.0981,0.196,0.00767,25.3,0.922,0.97,0.894,26.4,25.6,25.6,614
2022-10-20,2022,1,3,293,210.31,0.87,3,Normal,37,5,3,2,50,97,0.46,113.3,0.54,113.3,0,0,0,0,-2,2,37,5,3,0,52,158,990,964.5,25.5,0.0914,0.00538,0.000211,0.0968,0.00379,1,0.0955,0.192,0.00753,25.3,0.92,0.97,0.893,25.9,25.1,25.1,603
2022-10-21,2022,1,3,294,208.4,0.88,3,Normal,37,5,3,2,50,97,0.47,111.4,0.54,111.4,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.5,25.5,0.0907,0.00522,0.000204,0.0959,0.00376,1,0.0929,0.189,0.00739,25.4,0.919,0.97,0.891,25.5,24.7,24.7,593
2022-10-22,2022,1,4,295,207.03,0.88,3,Normal,37,5,3,2,50,97,0.47,110,0.53,110,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.0051,0.0002,0.0953,0.00373,1,0.091,0.186,0.00729,25.4,0.918,0.97,0.89,25.1,24.4,24.4,585
2022-10-23,2022,1,4,296,206.76,0.88,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2022-10-24,2022,1,4,297,206.49,0.88,3,Normal,37,5,3,2,50,97,0.47,109.5,0.53,109.5,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0901,0.00506,0.000198,0.0951,0.00372,1,0.0903,0.185,0.00725,25.4,0.917,0.97,0.89,25,24.2,24.2,582
2022-10-25,2022,1,4,298,207.31,0.88,3,Normal,37,5,3,2,50,97,0.47,110.3,0.53,110.3,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0903,0.00513,0.000201,0.0955,0.00374,1,0.0914,0.187,0.00731,25.4,0.918,0.97,0.89,25.2,24.4,24.4,587
2022-10-26,2022,1,4,299,207.58,0.88,3,Normal,37,5,3,2,50,97,0.47,110.6,0.53,110.6,0,0,0,0,-2,2,37,5,3,0,52,156,990,964.4,25.6,0.0904,0.00515,0.000202,0.0956,0.00374,1,0.0918,0.187,0.00733,25.4,0.918,0.97,0.891,25.3,24.5,24.5,588
2022-10-27,2022,1,4,300,205.67,0.89,3,Normal,37,5,3,2,50,97,0.47,108.7,0.53,108.7,0,0,0,0,-2,2,37,5,3,0,52,154,990,964.4,25.6,0.0898,0.00499,0.000195,0.0948,0.00371,1,0.0892,0.184,0.0072,25.4,0.917,0.97,0.889,24.8,24.1,24.1,577
2022-10-28,2022,1,4,301,204.3,0.89,3,Normal,37,5,3,2,50,97,0.47,107.3,0.53,107.3,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0893,0.00487,0.00019,0.0942,0.00368,1,0.0874,0.182,0.0071,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
2022-10-29,2022,1,5,302,204.03,0.89,3,Normal,37,5,3,2,50,97,0.47,107,0.53,107,0,0,0,0,-2,2,37,5,3,0,52,152,990,964.4,25.6,0.0892,0.00485,0.00019,0.094,0.00368,1,0.087,0.181,0.00708,25.4,0.915,0.97,0.888,24.4,23.7,23.7,568
2022-10-30,2022,1,5,303,205.39,0.89,3,Normal,37,5,3,2,50,97,0.47,108.4,0.53,108.4,0,0,0,0,-2,2,37,5,3,0,52,153,990,964.4,25.6,0.0897,0.00496,0.000194,0.0946,0.0037,1,0.0888,0.183,0.00718,25.4,0.917,0.97,0.889,24.7,24,24,576
