date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
2022-10-31,2022,1,5,304,206.76,0.88,3,Normal,37,5,3,2,50,97,0.47,109.8,0.53,109.8,0,0,0,0,-2,2,37,5,3,0,52,155,990,964.4,25.6,0.0902,0.00508,0.000199,0.0952,0.00373,1,0.0907,0.186,0.00727,25.4,0.918,0.97,0.89,25.1,24.3,24.3,583
2022-11-01,2022,2,5,305,205.94,0.89,3,Normal,36,5,3,2,47,93,0.45,112.9,0.55,112.9,0,0,0,0,-2,2,36,5,3,0,49,157,990,964.4,25.6,0.0909,0.00535,0.000209,0.0963,0.00377,1,0.095,0.191,0.00748,25.4,0.92,0.97,0.892,25.9,25.1,25.1,602
2022-11-02,2022,2,5,306,206.76,0.88,3,Normal,36,5,3,2,47,93,0.45,113.8,0.55,113.8,0,0,0,0,-2,2,36,5,3,0,49,158,990,964.4,25.6,0.0912,0.00542,0.000212,0.0966,0.00378,1,0.0961,0.193,0.00754,25.4,0.92,0.97,0.893,26,25.3,25.3,606
2022-11-03,2022,2,5,307,210.86,0.87,3,Normal,36,5,3,2,47,93,0.44,117.9,0.56,117.9,0,0,0,0,-2,2,36,5,3,0,49,162,990,964.5,25.5,0.0927,0.00577,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
2022-11-04,2022,2,5,308,215.51,0.86,3,Normal,36,5,3,2,47,93,0.43,122.5,0.57,122.5,0,0,0,0,-2,2,36,5,3,0,49,167,990,964.5,25.5,0.0943,0.00616,0.000242,0.1,0.00394,1,0.108,0.208,0.00817,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
2022-11-05,2022,2,6,309,217.97,0.85,3,Normal,36,5,3,2,47,93,0.43,125,0.57,125,0,0,0,0,-2,2,36,5,3,0,49,169,990,964.5,25.5,0.0952,0.00637,0.00025,0.102,0.00398,1,0.111,0.213,0.00835,25.3,0.929,0.97,0.901,28.8,27.9,27.9,670
2022-11-06,2022,2,6,310,221.53,0.84,3,Normal,36,5,3,2,47,93,0.42,128.5,0.58,128.5,0,0,0,0,-2,2,36,5,3,0,49,173,990,964.5,25.5,0.0964,0.00668,0.000262,0.103,0.00405,1,0.116,0.219,0.0086,25.3,0.93,0.97,0.902,29.6,28.7,28.7,689
2022-11-07,2022,2,6,311,226.17,0.83,3,Normal,36,5,3,2,47,93,0.41,133.2,0.59,133.2,0,0,0,0,-2,2,36,5,3,0,49,177,990,964.6,25.4,0.0981,0.00707,0.000278,0.105,0.00413,1,0.122,0.227,0.00894,25.2,0.932,0.97,0.904,30.7,29.8,29.8,714
2022-11-08,2022,2,6,312,227.54,0.82,3,Normal,36,5,3,2,47,93,0.41,134.5,0.59,134.5,0,0,0,0,-2,2,36,5,3,0,49,179,990,964.6,25.4,0.0985,0.00719,0.000283,0.106,0.00416,1,0.124,0.23,0.00904,25.2,0.932,0.97,0.905,31,30.1,30.1,722
2022-11-09,2022,2,6,313,229.46,0.82,3,Normal,36,5,3,2,47,93,0.41,136.5,0.59,136.5,0,0,0,0,-2,2,36,5,3,0,49,180,990,964.6,25.4,0.0992,0.00735,0.000289,0.107,0.00419,1,0.127,0.233,0.00918,25.2,0.933,0.97,0.905,31.5,30.5,30.5,732
2022-11-10,2022,2,6,314,233.56,0.81,3,Normal,36,5,3,2,47,93,0.4,140.6,0.6,140.6,0,0,0,0,-2,2,36,5,3,0,49,185,990,964.6,25.4,0.101,0.0077,0.000303,0.108,0.00427,1,0.132,0.241,0.00947,25.2,0.935,0.97,0.907,32.4,31.5,31.5,755
2022-11-11,2022,2,6,315,237.66,0.79,3,Normal,36,5,3,2,47,93,0.39,144.7,0.61,144.7,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00805,0.000317,0.11,0.00434,1,0.138,0.248,0.00977,25.1,0.937,0.97,0.909,33.4,32.4,32.4,777
2022-11-12,2022,2,7,316,241.21,0.78,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2022-11-13,2022,2,7,317,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2022-11-14,2022,2,7,318,246.68,0.77,3,Normal,36,5,3,2,47,93,0.38,153.7,0.62,153.7,0,0,0,0,-2,2,36,5,3,0,49,198,990,964.7,25.3,0.105,0.00881,0.000348,0.114,0.00451,1,0.15,0.264,0.0104,25.1,0.94,0.97,0.912,35.5,34.4,34.4,827
2022-11-15,2022,2,7,319,247.5,0.76,3,Normal,36,5,3,2,47,93,0.38,154.5,0.62,154.5,0,0,0,0,-2,2,36,5,3,0,49,199,990,964.7,25.3,0.106,0.00888,0.000351,0.114,0.00452,1,0.151,0.266,0.0105,25,0.94,0.97,0.912,35.7,34.6,34.6,831
2022-11-16,2022,2,7,320,246.14,0.77,3,Normal,36,5,3,2,47,93,0.38,153.1,0.62,153.1,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00877,0.000346,0.114,0.0045,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.4,34.3,34.3,824
2022-11-17,2022,2,7,321,243.67,0.78,3,Normal,36,5,3,2,47,93,0.38,150.7,0.62,150.7,0,0,0,0,-2,2,36,5,3,0,49,195,990,964.7,25.3,0.104,0.00856,0.000338,0.113,0.00445,1,0.146,0.259,0.0102,25.1,0.939,0.97,0.911,34.8,33.8,33.8,810
2022-11-18,2022,2,7,322,241.21,0.78,3,Normal,36,5,3,2,47,93,0.39,148.2,0.61,148.2,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00835,0.000329,0.112,0.00441,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.2,33.2,33.2,797
2022-11-19,2022,2,8,323,238.21,0.79,3,Normal,36,5,3,2,47,93,0.39,145.2,0.61,145.2,0,0,0,0,-2,2,36,5,3,0,49,189,990,964.6,25.4,0.102,0.00809,0.000319,0.11,0.00435,1,0.139,0.249,0.00981,25.1,0.937,0.97,0.909,33.5,32.5,32.5,780
2022-11-20,2022,2,8,324,235.2,0.8,3,Normal,36,5,3,2,47,93,0.4,142.2,0.6,142.2,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00784,0.000309,0.109,0.0043,1,0.134,0.244,0.00959,25.1,0.936,0.97,0.908,32.8,31.8,31.8,764
2022-11-21,2022,2,8,325,234.92,0.8,3,Normal,36,5,3,2,47,93,0.4,141.9,0.6,141.9,0,0,0,0,-2,2,36,5,3,0,49,186,990,964.6,25.4,0.101,0.00781,0.000308,0.109,0.00429,1,0.134,0.243,0.00957,25.1,0.936,0.97,0.908,32.7,31.8,31.8,762
2022-11-22,2022,2,8,326,239.03,0.79,3,Normal,36,5,3,2,47,93,0.39,146,0.61,146,0,0,0,0,-2,2,36,5,3,0,49,190,990,964.6,25.4,0.103,0.00816,0.000322,0.111,0.00437,1,0.14,0.25,0.00987,25.1,0.937,0.97,0.909,33.7,32.7,32.7,785
2022-11-23,2022,2,8,327,241.49,0.78,3,Normal,36,5,3,2,47,93,0.39,148.5,0.61,148.5,0,0,0,0,-2,2,36,5,3,0,49,192,990,964.6,25.4,0.103,0.00837,0.00033,0.112,0.00441,1,0.143,0.255,0.0101,25.1,0.938,0.97,0.91,34.3,33.3,33.3,798
2022-11-24,2022,2,8,328,245.59,0.77,3,Normal,36,5,3,2,47,93,0.38,152.6,0.62,152.6,0,0,0,0,-2,2,36,5,3,0,49,197,990,964.7,25.3,0.105,0.00872,0.000344,0.114,0.00449,1,0.148,0.262,0.0104,25.1,0.94,0.97,0.912,35.3,34.2,34.2,821
2022-11-25,2022,2,8,329,250.24,0.76,3,Normal,36,5,3,2,47,93,0.37,157.2,0.63,157.2,0,0,0,0,-2,2,36,5,3,0,49,201,990,964.7,25.3,0.107,0.00912,0.00036,0.116,0.00457,1,0.155,0.27,0.0107,25,0.941,0.97,0.913,36.3,35.2,35.2,846
2022-11-26,2022,2,9,330,255.43,0.75,3,Normal,36,5,3,2,47,93,0.36,162.4,0.64,162.4,0,0,0,0,-2,2,36,5,3,0,49,206,990,964.7,25.3,0.108,0.00956,0.000378,0.118,0.00467,1,0.162,0.28,0.0111,25,0.943,0.971,0.915,37.6,36.5,36.5,875
2022-11-27,2022,2,9,331,259.53,0.74,3,Normal,36,5,3,2,47,93,0.36,166.5,0.64,166.5,0,0,0,0,-2,2,36,5,3,0,49,211,990,964.7,25.3,0.11,0.00991,0.000392,0.12,0.00474,1,0.167,0.287,0.0114,25,0.944,0.973,0.919,38.5,37.5,37.5,899
2022-11-28,2022,2,9,332,261.99,0.73,3,Normal,36,5,3,2,47,93,0.35,169,0.65,169,0,0,0,0,-2,2,36,5,3,0,49,213,990,964.7,25.3,0.111,0.0101,0.000401,0.121,0.00478,1,0.171,0.291,0.0115,25,0.945,0.974,0.921,39.1,38.1,38.1,914
2022-11-29,2022,2,9,333,263.36,0.73,3,Normal,36,5,3,2,47,93,0.35,170.4,0.65,170.4,0,0,0,0,-2,2,36,5,3,0,49,214,990,964.8,25.2,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
2022-11-30,2022,2,9,334,265.28,0.72,3,Normal,36,5,3,2,47,93,0.35,172.3,0.65,172.3,0,0,0,0,-2,2,36,5,3,0,49,216,990,964.8,25.2,0.112,0.0104,0.000412,0.122,0.00484,1,0.175,0.297,0.0118,24.9,0.946,0.976,0.923,39.9,38.9,38.9,934
2022-12-01,2022,3,9,335,265.55,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,188.6,0.71,188.6,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000467,0.128,0.00506,1,0.197,0.325,0.0129,24.9,0.951,0.98,0.932,43.8,42.9,42.9,1030
2022-12-02,2022,3,9,336,266.37,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,189.4,0.71,189.4,0,0,0,0,-2,2,31,5,3,0,38,228,990,964.8,25.2,0.116,0.0118,0.000469,0.128,0.00507,1,0.198,0.326,0.0129,24.9,0.951,0.98,0.932,44,43.1,43.1,1040
2022-12-03,2022,3,10,337,267.19,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,190.2,0.71,190.2,0,0,0,0,-2,2,31,5,3,0,38,229,990,964.8,25.2,0.116,0.0119,0.000472,0.128,0.00509,1,0.199,0.328,0.013,24.9,0.952,0.98,0.933,44.2,43.3,43.3,1040
2022-12-04,2022,3,10,338,268.01,0.72,4,Mod_Dry,31,5,3,2,36,77,0.29,191,0.71,191,0,0,0,0,-2,2,31,5,3,0,38,230,990,964.8,25.2,0.117,0.012,0.000475,0.129,0.0051,1,0.2,0.329,0.013,24.9,0.952,0.98,0.933,44.4,43.5,43.5,1040
2022-12-05,2022,3,10,339,269.92,0.71,4,Mod_Dry,31,5,3,2,36,77,0.28,192.9,0.71,192.9,0,0,0,0,-2,2,31,5,3,0,38,232,990,964.8,25.2,0.117,0.0121,0.000482,0.13,0.00514,1,0.203,0.332,0.0132,24.9,0.952,0.98,0.933,44.8,44,44,1050
2022-12-06,2022,3,10,340,276.21,0.7,4,Mod_Dry,31,5,3,2,36,77,0.28,199.2,0.72,199.2,0,0,0,0,-2,2,31,5,3,0,38,238,990,964.8,25.2,0.12,0.0127,0.000503,0.132,0.00525,1,0.211,0.344,0.0136,24.9,0.954,0.98,0.935,46.3,45.4,45.4,1090
2022-12-07,2022,3,10,341,284.14,0.69,4,Mod_Dry,31,5,3,2,36,77,0.27,207.1,0.73,207.1,0,0,0,0,-2,2,31,5,3,0,38,246,990,964.8,25.2,0.122,0.0134,0.000531,0.136,0.0054,1,0.222,0.358,0.0142,24.8,0.956,0.98,0.937,48.2,47.2,47.2,1130
2022-12-08,2022,3,10,342,292.62,0.68,4,Mod_Dry,31,5,3,2,36,77,0.26,215.6,0.74,215.6,0,0,0,0,-2,2,31,5,3,0,38,255,990,964.9,25.1,0.125,0.0141,0.00056,0.139,0.00555,1,0.234,0.373,0.0148,24.8,0.958,0.98,0.938,50.1,48.2,48.2,1160
2022-12-09,2022,3,10,343,299.46,0.66,4,Mod_Dry,31,5,3,2,36,77,0.26,222.5,0.74,222.5,0,0,0,0,-2,2,31,5,3,0,38,261,990,964.9,25.1,0.128,0.0147,0.000584,0.142,0.00568,1,0.243,0.385,0.0153,24.7,0.959,0.98,0.94,51.7,48.2,48.2,1160
2022-12-10,2022,3,11,344,306.84,0.65,4,Mod_Dry,31,5,3,2,36,77,0.25,229.8,0.75,229.8,0,0,0,0,-2,2,31,5,3,0,38,269,990,964.9,25.1,0.13,0.0153,0.00061,0.146,0.00581,2,0.0976,0.243,0.00971,24.8,0.923,0.97,0.895,25.8,25,50.1,1200
2022-12-11,2022,3,11,345,314.22,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,237.2,0.76,237.2,0,0,0,0,-2,2,31,5,3,0,38,276,990,965,25,0.133,0.0159,0.000636,0.149,0.00595,2,0.103,0.252,0.0101,24.8,0.925,0.97,0.897,26.7,25.9,51.7,1240
2022-12-12,2022,3,11,346,321.6,0.64,4,Mod_Dry,31,5,3,2,36,77,0.24,244.6,0.76,244.6,0,0,0,0,-2,2,31,5,3,0,38,284,990,965,25,0.136,0.0165,0.000662,0.152,0.00609,2,0.108,0.26,0.0104,24.7,0.928,0.97,0.9,27.5,26.7,53.4,1280
2022-12-13,2022,3,11,347,327.89,0.63,4,Mod_Dry,31,5,3,2,36,77,0.23,250.9,0.77,250.9,0,0,0,0,-2,2,31,5,3,0,38,290,990,965,25,0.138,0.0174,0.000698,0.155,0.00622,2,0.112,0.267,0.0107,24.7,0.929,0.97,0.902,28.2,27.4,54.8,1310
2022-12-14,2022,3,11,348,334.18,0.62,4,Mod_Dry,31,5,3,2,36,77,0.23,257.2,0.77,257.2,0,0,0,0,-2,2,31,5,3,0,38,296,990,965.1,24.9,0.14,0.0204,0.000818,0.16,0.00644,2,0.116,0.277,0.0111,24.7,0.931,0.97,0.903,28.9,28.1,56.1,1350
2022-12-15,2022,3,11,349,342.66,0.61,4,Mod_Dry,31,5,3,2,36,77,0.23,265.7,0.78,265.7,0,0,0,0,-2,2,31,5,3,0,38,305,990,965.1,24.9,0.143,0.0244,0.00098,0.167,0.00673,2,0.122,0.289,0.0116,24.6,0.933,0.97,0.905,29.9,29,58,1390
2022-12-16,2022,3,11,350,348.4,0.61,4,Mod_Dry,31,5,3,2,36,77,0.22,271.4,0.78,271.4,0,0,0,0,-2,2,31,5,3,0,38,310,990,965.1,24.9,0.145,0.0271,0.00109,0.172,0.00693,2,0.126,0.298,0.012,24.6,0.934,0.97,0.906,30.5,29.6,59.2,1420
2022-12-17,2022,3,12,351,354.14,0.6,4,Mod_Dry,31,5,3,2,36,77,0.22,277.1,0.78,277.1,0,0,0,0,-2,2,31,5,3,0,38,316,990,965.2,24.8,0.147,0.0298,0.0012,0.177,0.00713,2,0.13,0.306,0.0123,24.5,0.935,0.97,0.907,31.2,30.2,60.5,1450
2022-12-18,2022,3,12,352,364.81,0.59,4,Mod_Dry,31,5,3,2,36,77,0.21,287.8,0.79,287.8,0,0,0,0,-2,2,31,5,3,0,38,327,990,965.2,24.8,0.151,0.0348,0.00141,0.186,0.0075,2,0.137,0.322,0.013,24.5,0.938,0.97,0.909,32.4,31.4,62.8,1510
2022-12-19,2022,3,12,353,373.83,0.58,4,Mod_Dry,31,5,3,2,36,77,0.21,296.8,0.79,296.8,0,0,0,0,-2,2,31,5,3,0,38,336,990,965.3,24.7,0.154,0.0391,0.00158,0.193,0.00781,2,0.143,0.336,0.0136,24.4,0.94,0.97,0.911,33.4,32.4,64.7,1550
2022-12-20,2022,3,12,354,380.12,0.58,4,Mod_Dry,31,5,3,2,36,77,0.2,303.1,0.8,303.1,0,0,0,0,-2,2,31,5,3,0,38,342,990,965.3,24.7,0.156,0.0421,0.0017,0.198,0.00803,2,0.147,0.345,0.014,24.4,0.941,0.97,0.913,34.1,33,66.1,1590
2022-12-21,2022,3,12,355,386.41,0.57,4,Mod_Dry,31,5,3,2,36,77,0.2,309.4,0.8,309.4,0,0,0,0,-2,2,31,5,3,0,38,348,990,965.3,24.7,0.158,0.045,0.00183,0.204,0.00825,2,0.151,0.355,0.0144,24.3,0.942,0.97,0.914,34.7,33.7,67.4,1620
2022-12-22,2022,3,12,356,395.98,0.56,4,Mod_Dry,31,5,3,2,36,77,0.19,319,0.81,319,0,0,0,0,-2,2,31,5,3,0,38,358,990,965.4,24.6,0.162,0.0496,0.00201,0.211,0.00859,2,0.158,0.369,0.015,24.3,0.943,0.97,0.915,35.8,34.7,69.4,1670
2022-12-23,2022,3,12,357,405.55,0.55,4,Mod_Dry,31,5,3,2,36,77,0.19,328.6,0.81,328.6,0,0,0,0,-2,2,31,5,3,0,38,368,990,965.4,24.6,0.165,0.0541,0.0022,0.219,0.00892,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.8,35.7,71.4,1710
2022-12-24,2022,3,13,358,415.12,0.55,4,Mod_Dry,31,5,3,2,36,77,0.18,338.1,0.81,338.1,0,0,0,0,-2,2,31,5,3,0,38,377,990,965.5,24.5,0.169,0.0586,0.00239,0.227,0.00926,2,0.171,0.398,0.0162,24.1,0.946,0.971,0.919,37.9,36.8,73.6,1770
2022-12-25,2022,3,13,359,421.96,0.54,4,Mod_Dry,31,5,3,2,36,77,0.18,345,0.82,345,0,0,0,0,-2,2,31,5,3,0,38,384,990,965.5,24.5,0.171,0.0618,0.00252,0.233,0.0095,2,0.175,0.408,0.0167,24.1,0.947,0.973,0.922,38.6,37.6,75.1,1800
2022-12-26,2022,3,13,360,429.34,0.53,4,Mod_Dry,31,5,3,2,36,77,0.18,352.3,0.82,352.3,0,0,0,0,-2,2,31,5,3,0,38,391,990,965.5,24.5,0.174,0.0653,0.00267,0.239,0.00977,2,0.18,0.419,0.0171,24,0.949,0.975,0.925,39.4,38.4,76.8,1840
2022-12-27,2022,3,13,361,437.27,0.53,4,Mod_Dry,31,5,3,2,36,77,0.18,360.3,0.82,360.3,0,0,0,0,-2,2,31,5,3,0,38,399,990,965.6,24.4,0.176,0.069,0.00283,0.245,0.01,2,0.186,0.431,0.0176,24,0.95,0.977,0.928,40.3,39.3,78.7,1890
2022-12-28,2022,3,13,362,445.2,0.52,4,Mod_Dry,31,5,3,2,36,77,0.17,368.2,0.83,368.2,0,0,0,0,-2,2,31,5,3,0,38,407,990,965.6,24.4,0.179,0.0728,0.00298,0.252,0.0103,2,0.191,0.443,0.0182,24,0.951,0.978,0.93,41.1,40.2,80.5,1930
2022-12-29,2022,3,13,363,455.86,0.51,4,Mod_Dry,31,5,3,2,36,77,0.17,378.9,0.83,378.9,0,0,0,0,-2,2,31,5,3,0,38,418,990,965.7,24.3,0.183,0.0778,0.0032,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.3,41.4,82.8,1990
2022-12-30,2022,3,13,364,470.35,0.51,4,Mod_Dry,31,5,3,2,36,77,0.16,393.4,0.84,393.4,0,0,0,0,-2,2,31,5,3,0,38,432,990,965.7,24.3,0.188,0.0847,0.00349,0.273,0.0112,2,0.208,0.481,0.0198,23.8,0.954,0.98,0.935,43.8,42.9,85.9,2060
2022-12-31,2022,3,14,365,489.22,0.49,4,Mod_Dry,31,5,3,2,36,77,0.16,412.2,0.84,412.2,0,0,0,0,-2,2,31,5,3,0,38,451,990,965.8,24.2,0.195,0.0936,0.00387,0.288,0.0119,2,0.221,0.509,0.021,23.7,0.956,0.98,0.937,45.8,44.9,89.7,2150