datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1001887200000,2001,10,2001,1,31,0.736,0.295,0.441,27502.1,43.73,43.73,36.97,1,1,1,274.6,257.1,303,164.6,147.1,110,110,110,0,0,0,0.402,0.363,0.428,164.6,147.1,193,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.105,0.122,0.00974,0.00825,0.0122,0.00039,0.00033,0.00048,0.286,0.255,0.337,0.011,0.01,0.013,24.92,24.75,25.02,0.944,0.938,0.953,0.973,0.97,0.98,0.919,0.91,0.934,37.97,33.84,44.63,36.97,32.83,43.73,0,0,0,0,0,0,0.205,0,0.295,0.4,0.6,0.4,37.4
1004565600000,2001,11,2001,2,30,0.714,0.264,0.45,28201.7,46.56,46.56,39.17,1,1,1,275.4,257.4,297.8,173.8,151.3,101.7,93,106,0,0,0,0.371,0.312,0.412,173.8,151.3,204.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.107,0.123,0.0105,0.00861,0.0132,0.00042,0.00034,0.00052,0.301,0.262,0.355,0.012,0.01,0.014,24.9,24.75,25.01,0.947,0.94,0.956,0.975,0.97,0.98,0.922,0.911,0.936,40.17,34.88,47.51,39.17,33.83,46.56,0,0,0,0,0,0,0.218,0,0.264,0.37,0.63,0.37,39.5
1007157600000,2001,12,2001,3,31,0.819,0.212,0.606,37173.4,57.11,57.11,49.96,2,1,1.5806451612903225,305.8,294.3,319.7,226.4,190.3,79.32,59,104,0,0,0,0.261,0.185,0.353,226.4,190.3,260.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.119,0.139,0.0153,0.0119,0.022,0.00061,0.00047,0.00088,0.297,0.241,0.39,0.012,0.0096,0.016,24.77,24.7,24.84,0.939,0.922,0.959,0.974,0.97,0.98,0.915,0.895,0.94,35.55,25.57,52.32,34.42,24.8,48.2,0,0,0,0,0,0,0.278,0,0.213,0.26,0.74,0.26,45.4
1009836000000,2002,1,2001,4,31,0.983,0.196,0.788,47742.8,77.82,77.82,64.17,2,2,2,367.1,321.1,429.3,294.1,248.1,73,73,73,0,0,0,0.201,0.17,0.227,294.1,248.1,356.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.153,0.136,0.175,0.0379,0.0168,0.0672,0.0015,0.00067,0.0027,0.332,0.263,0.425,0.013,0.011,0.017,24.43,24.04,24.73,0.938,0.929,0.949,0.971,0.97,0.976,0.911,0.901,0.926,33.05,27.94,39.88,32.09,27.1,38.91,0,0,0,0,0,0,0.357,0,0.195,0.2,0.8,0.2,48.6
1012514400000,2002,2,2001,5,28,1.44,0.206,1.23,71467.7,144.6,144.6,106.4,3,2,2.5,593.6,434,840,508.6,349,85,85,85,0,0,0,0.149,0.101,0.196,508.6,349,755,990,990,990,966.2,965.6,967.3,23.8,22.7,24.4,0.246,0.173,0.384,0.151,0.0637,0.304,0.0064,0.0026,0.013,0.613,0.415,0.969,0.026,0.017,0.043,23.14,21.77,24.03,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.83,35.12,51.44,42.66,34.07,48.2,0,0,0,0,0,0,0.591,0,0.21,0.14,0.85,0.15,49.6
1014933600000,2002,3,2001,6,31,2.68,0.346,2.34,124634,174.7,174.7,167.5,4,3,3.903225806451613,1001,861.9,1044,872.4,732.9,129,129,129,0,0,0,0.129,0.124,0.15,872.4,732.9,915.1,990,990,990,967.9,967.3,968,22.1,22,22.7,0.505,0.377,0.544,0.361,0.291,0.382,0.016,0.013,0.017,1.11,0.94,1.18,0.05,0.041,0.054,21,20.78,21.71,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,44.11,39.66,52.03,43.05,38.68,48.2,0,0,0,0,0,0,0.931,0,0.34,0.13,0.87,0.13,46.5
1017612000000,2002,4,2001,7,30,3.15,0.344,2.71,135529,192.8,192.8,188.2,4,4,4,1214,1036,1354,1082,911.4,132.7,125,148,35.63,0,129,0.11,0.0923,0.121,1046,911.4,1100,990,990,990,968.6,968,969,21.4,21,22,0.73,0.542,0.838,0.559,0.38,0.648,0.026,0.017,0.031,1.58,1.17,1.79,0.074,0.053,0.085,19.85,19.2,20.81,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.48,44.44,50.41,47.06,43.55,48.2,0,0,0,0,0,0,1.05,0,0.44,0.11,0.86,0.14,43
1020204000000,2002,5,2001,8,31,2.99,0.471,2.5,128120,192.8,192.8,172.2,4,3,3.774193548387097,1115,814.1,1339,938.8,667.1,176,147,192,7.29,0,47,0.159,0.143,0.187,931.6,667.1,1100,990,990,990,968.2,967.2,969,21.8,21,22.8,0.6,0.339,0.816,0.454,0.247,0.648,0.021,0.011,0.031,1.32,0.828,1.76,0.061,0.036,0.084,20.45,19.27,22.02,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.98,39.63,51.73,45.71,38.65,48.2,0,0,0,0,0,0,0.957,0,0.49,0.16,0.84,0.16,42.8
1022882400000,2002,6,2001,9,30,1.64,0.345,1.3,75085.5,138.5,138.5,104.3,3,2,2.566666666666667,634.6,492.2,802.2,501.6,331.2,133,119,161,0,0,0,0.218,0.148,0.327,501.6,331.2,683.2,990,990,990,966.4,965.8,967.1,23.6,22.9,24.2,0.25,0.175,0.346,0.145,0.0553,0.257,0.0062,0.0023,0.011,0.602,0.396,0.853,0.026,0.016,0.037,22.97,22.04,23.79,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.938,41.88,34.99,51.83,40.75,33.94,48.2,0,0,0,0,0,0,0.579,0,0.34,0.21,0.79,0.21,45.8
1025474400000,2002,7,2001,10,31,1.05,0.362,0.692,41788,75.12,75.12,56.17,2,1,1.6451612903225807,393.3,322.4,483.8,258.3,187.4,135,135,135,0,0,0,0.348,0.279,0.419,258.3,187.4,348.8,990,990,990,965.4,965,965.8,24.6,24.2,25,0.148,0.123,0.179,0.0272,0.0117,0.0636,0.0011,0.00047,0.0026,0.341,0.254,0.421,0.014,0.01,0.017,24.3,23.8,24.66,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.43,25.88,52.34,36.26,25.11,48.2,0,0,0,0,0,0,0.312,0,0.358,0.34,0.66,0.34,39.8
1028152800000,2002,8,2001,11,31,0.72,0.268,0.452,28277.6,46.15,46.15,38.01,1,1,1,268.8,230.3,318.9,168.7,137.3,100.1,93,115,0,0,0,0.373,0.331,0.405,168.7,137.3,203.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.1,0.125,0.0101,0.00742,0.0131,0.0004,0.00029,0.00052,0.292,0.235,0.356,0.012,0.0093,0.014,24.94,24.65,25.18,0.945,0.934,0.955,0.975,0.97,0.98,0.921,0.906,0.936,38.97,31.65,47.09,38.01,30.7,46.15,0,0,0,0,0,0,0.211,0,0.268,0.37,0.63,0.37,39.3
1030831200000,2002,9,2001,12,30,0.498,0.187,0.312,19301.2,34.96,34.96,26.81,1,1,1,192.2,166.8,227.3,120.2,94.84,72,72,72,0,0,0,0.378,0.317,0.432,120.2,94.84,155.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0921,0.0831,0.104,0.00597,0.00381,0.00895,0.00023,0.00015,0.00035,0.203,0.157,0.266,0.0079,0.0062,0.01,25.34,25.17,25.38,0.924,0.911,0.94,0.97,0.967,0.97,0.896,0.882,0.912,27.65,21.63,36.05,26.81,20.91,34.96,0,0,0,0,0,0,0.149,0,0.186,0.38,0.63,0.37,38.8
1033423200000,2002,10,2002,1,31,0.415,0.139,0.275,16914.7,26.64,26.64,22.73,1,1,1,154.8,139.2,171.5,102.8,87.22,52,52,52,0,0,0,0.337,0.303,0.374,102.8,87.22,119.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0769,0.0883,0.00449,0.00316,0.00591,0.00018,0.00012,0.00023,0.168,0.14,0.198,0.0066,0.0055,0.0078,25.35,25.34,25.36,0.919,0.911,0.925,0.968,0.963,0.97,0.889,0.883,0.897,23.48,20.05,27.46,22.73,19.31,26.64,0,0,0,0,0,0,0.126,0,0.14,0.33,0.66,0.34,40.8
1036101600000,2002,11,2002,2,30,0.388,0.13,0.259,15799.2,22.64,22.64,21.94,1,1,1,149.8,140.6,152.9,99.82,90.59,50,50,50,0,0,0,0.334,0.327,0.356,99.82,90.59,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0777,0.0821,0.00423,0.00345,0.0045,0.00017,0.00014,0.00018,0.162,0.146,0.168,0.0064,0.0057,0.0066,25.34,25.34,25.35,0.913,0.911,0.921,0.969,0.965,0.97,0.885,0.883,0.888,22.65,20.74,23.34,21.94,20,22.64,0,0,0,0,0,0,0.122,0,0.129,0.34,0.67,0.33,40.7
1038693600000,2002,12,2002,3,31,0.483,0.158,0.325,20192,35.35,35.35,27.14,1,1,1,180.5,149.6,215.5,121.5,90.61,59,59,59,0,0,0,0.331,0.274,0.394,121.5,90.61,156.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.09,0.0792,0.102,0.00607,0.00345,0.00905,0.00024,0.00014,0.00035,0.203,0.147,0.265,0.0079,0.0058,0.01,25.34,25.24,25.36,0.926,0.912,0.941,0.969,0.965,0.97,0.898,0.884,0.912,28,20.74,36.44,27.14,20,35.35,0,0,0,0,0,0,0.151,0,0.158,0.33,0.67,0.33,41.8
1041372000000,2003,1,2002,4,31,0.831,0.196,0.635,39000,82.93,82.93,52.42,2,1,1.4838709677419355,310.2,216.3,452,237.2,143.3,73,73,73,0,0,0,0.251,0.161,0.337,237.2,143.3,379,990,990,990,965,964.5,965.6,25,24.4,25.5,0.133,0.0995,0.183,0.0275,0.00793,0.0779,0.0011,0.00031,0.0032,0.322,0.24,0.459,0.013,0.0095,0.019,24.72,23.91,25.26,0.943,0.922,0.958,0.973,0.97,0.98,0.917,0.895,0.939,37.07,25.58,50.83,36.05,24.81,48.2,0,0,0,0,0,0,0.291,0,0.196,0.24,0.76,0.24,46.9
1044050400000,2003,2,2002,5,28,1.47,0.206,1.26,73238.9,144.6,144.6,109,3,2,2.5357142857142856,605.9,460,823.1,520.9,375,85,85,85,0,0,0,0.145,0.103,0.185,520.9,375,738.1,990,990,990,966.3,965.7,967.2,23.7,22.8,24.3,0.251,0.182,0.369,0.157,0.076,0.294,0.0067,0.0031,0.013,0.628,0.454,0.938,0.027,0.019,0.041,23.07,21.87,23.88,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.42,35.16,51.69,43.29,34.1,48.2,0,0,0,0,0,0,0.605,0,0.21,0.14,0.86,0.14,49.8
1046469600000,2003,3,2002,6,31,2.97,0.346,2.63,136299,192.8,192.8,183.2,4,3,3.935483870967742,1111,847.8,1182,981.6,718.8,129,129,129,0,0,0,0.117,0.109,0.152,981.6,718.8,1053,990,990,990,968.2,967.3,968.5,21.8,21.5,22.7,0.628,0.367,0.711,0.459,0.281,0.541,0.021,0.012,0.025,1.36,0.914,1.54,0.063,0.04,0.072,20.4,19.99,21.79,0.955,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,47.59,39.29,50.67,46.58,38.29,48.2,0,0,0,0,0,0,1.02,0,0.34,0.12,0.89,0.11,45.9
1049148000000,2003,4,2002,7,30,4.48,0.364,2.81,128619,192.8,192.8,178.6,4,4,4,1729,1173,2526,1589,1025,140.3,125,148,505.6,0,1278,0.0884,0.0586,0.126,1083,1025,1100,990,990,990,970.1,968.4,972.4,19.9,17.6,21.6,0.847,0.686,0.926,0.611,0.48,0.648,0.031,0.022,0.037,1.75,1.45,1.87,0.089,0.067,0.11,18.12,15.76,20.11,0.95,0.944,0.955,0.979,0.976,0.98,0.931,0.922,0.936,45.69,40.12,50.19,44.66,39.17,48.2,0,0,0,0,0,0,0.992,0,1.67,0.081,0.63,0.37,28.7
1051740000000,2003,5,2002,8,31,5.5,0.739,2.95,126714,188.1,188.1,170.3,4,4,4,2053,1503,2522,1777,1227,276,276,276,677,127,1146,0.138,0.109,0.184,1100,1100,1100,990,990,990,971.1,969.5,972.4,18.9,17.6,20.5,0.921,0.871,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.82,1.87,0.099,0.089,0.11,17.01,15.77,18.69,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.922,0.933,43.48,40.14,47.98,42.58,39.19,47.02,0,0,0,0,0,0,0.946,0,2.55,0.13,0.54,0.46,23
1054418400000,2003,6,2002,9,30,2.74,0.544,2.15,112492,192.8,192.8,156.2,4,3,3.5,1057,798.9,1474,847.1,588.9,210,210,210,17.23,0,164,0.206,0.142,0.263,829.8,588.9,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.518,0.305,0.88,0.37,0.194,0.648,0.017,0.0085,0.031,1.15,0.707,1.83,0.053,0.031,0.089,20.82,18.77,22.2,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.69,39.63,51.64,44.61,38.65,48.2,0,0,0,0,0,0,0.868,0,0.59,0.2,0.78,0.22,41.1
1057010400000,2003,7,2002,10,31,1.73,0.573,1.16,67173.2,123.2,123.2,90.29,3,2,2.3225806451612905,647.3,523.4,791.1,433.5,296.4,213.8,186,227,0,0,0,0.339,0.235,0.434,433.5,296.4,605.1,990,990,990,966.5,966,967.1,23.5,22.9,24,0.225,0.168,0.31,0.108,0.0389,0.205,0.0046,0.0016,0.0089,0.527,0.35,0.73,0.022,0.015,0.032,22.99,22.21,23.69,0.951,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,39.96,32.38,49.27,38.98,31.41,48.2,0,0,0,0,0,0,0.502,0,0.57,0.33,0.67,0.33,38.8
1059688800000,2003,8,2002,11,31,1.15,0.493,0.654,39302,70.73,70.73,52.83,2,1,1.5483870967741935,428.2,357.4,516,244.2,173.4,184,184,184,0,0,0,0.435,0.357,0.515,244.2,173.4,332,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.147,0.122,0.178,0.0233,0.0105,0.0557,0.00096,0.00042,0.0023,0.339,0.26,0.409,0.014,0.011,0.017,24.14,23.68,24.5,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.51,25.81,52,36.42,25.04,48.2,0,0,0,0,0,0,0.293,0,0.496,0.43,0.57,0.43,34.2
1062367200000,2003,9,2002,12,30,0.767,0.34,0.427,26504.5,48.2,48.2,36.81,1,1,1,295.9,251.9,352.8,164.6,133.9,131.3,118,138,0,0,0,0.446,0.391,0.495,164.6,133.9,214.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.1,0.132,0.00974,0.00713,0.014,0.00039,0.00028,0.00056,0.288,0.231,0.379,0.011,0.0091,0.015,24.82,24.46,25.06,0.943,0.932,0.957,0.973,0.97,0.98,0.918,0.904,0.938,37.8,30.68,49.32,36.81,29.76,48.2,0,0,0,0,0,0,0.205,0,0.34,0.44,0.56,0.44,34.6
1064959200000,2003,10,2003,1,31,0.613,0.26,0.353,21905.3,34.12,34.12,29.44,1,1,1,228.9,208.9,249.4,131.9,112,97,97,97,0,0,0,0.425,0.389,0.464,131.9,112,152.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.098,0.0909,0.105,0.00696,0.00527,0.00871,0.00027,0.00021,0.00034,0.225,0.19,0.262,0.0089,0.0074,0.01,25.2,25.04,25.36,0.931,0.919,0.94,0.97,0.97,0.97,0.903,0.892,0.912,30.35,25.59,35.18,29.44,24.82,34.12,0,0,0,0,0,0,0.164,0,0.26,0.42,0.58,0.42,35.7
1067637600000,2003,11,2003,2,30,0.564,0.196,0.368,22979.2,37.15,37.15,31.92,1,1,1,217.7,207,231.4,142,114,75.67,67,93,0,0,0,0.35,0.29,0.449,142,114,164.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0991,0.0913,0.106,0.00782,0.00544,0.00972,0.00031,0.00021,0.00038,0.241,0.193,0.28,0.0095,0.0076,0.011,25.25,25.13,25.36,0.934,0.921,0.943,0.97,0.97,0.972,0.907,0.893,0.917,32.89,26.11,38.22,31.92,25.33,37.15,0,0,0,0,0,0,0.177,0,0.196,0.35,0.65,0.35,40.7
1070229600000,2003,12,2003,3,31,0.66,0.174,0.486,30717.6,47.96,47.96,41.29,1,1,1,246.3,223.4,268.8,181.5,146.4,64.81,59,77,0,0,0,0.266,0.219,0.345,181.5,146.4,209.8,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.112,0.101,0.121,0.0112,0.0082,0.0136,0.00044,0.00032,0.00054,0.311,0.249,0.361,0.012,0.0098,0.014,25.02,24.86,25.21,0.949,0.937,0.957,0.977,0.97,0.98,0.926,0.909,0.937,42.25,33.93,48.94,41.29,32.92,47.96,0,0,0,0,0,0,0.229,0,0.174,0.26,0.74,0.26,46.5
1072908000000,2004,1,2003,4,31,1.04,0.196,0.841,50873.2,103.4,103.4,68.38,3,1,1.7741935483870968,387.1,274,566.1,314.1,201,73,73,73,0,0,0,0.199,0.129,0.266,314.1,201,493.1,990,990,990,965.3,964.8,966.1,24.7,23.9,25.2,0.16,0.12,0.228,0.0514,0.0128,0.132,0.0021,0.00051,0.0055,0.399,0.247,0.604,0.016,0.0098,0.025,24.28,23.33,24.86,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.04,26.24,52.52,39.77,25.45,48.2,0,0,0,0,0,0,0.38,0,0.199,0.19,0.81,0.19,48.9
1075586400000,2004,2,2003,5,29,2.34,0.271,2.06,109452,192.8,192.8,157.3,4,3,3.5517241379310347,935.1,585.5,1330,827.1,500.5,108,85,137,6.69,0,93,0.118,0.0969,0.145,820.4,500.5,1100,990,990,990,967.6,966.2,968.9,22.4,21.1,23.8,0.486,0.234,0.819,0.361,0.135,0.648,0.016,0.0057,0.031,1.09,0.537,1.77,0.05,0.023,0.084,21.33,19.3,23.23,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.21,35.96,50.66,44.05,34.88,48.2,0,0,0,0,0,0,0.874,0,0.28,0.12,0.88,0.12,46.8
1078092000000,2004,3,2003,6,31,6.38,0.49,2.95,120722,192.8,192.8,162.3,4,4,4,2380,1369,4095,2197,1186,183,183,183,1097,86,2812,0.0864,0.0447,0.134,1100,1100,1100,990,990,990,971.8,969.1,975.9,18.2,14.1,20.9,0.912,0.833,0.926,0.648,0.648,0.648,0.036,0.031,0.046,1.86,1.78,1.87,0.1,0.085,0.13,16.29,12.27,19.16,0.944,0.922,0.953,0.976,0.97,0.98,0.922,0.895,0.934,41.52,30.53,49.23,40.57,29.61,48.2,0,0,0,0,0,0,0.901,0,3.43,0.077,0.46,0.54,18.9
1080770400000,2004,4,2003,7,30,11.6,0.824,2.85,79727,121,121,110.7,4,4,4,4475,3972,4704,4157,3608,318,295,364,3057,2508,3309,0.0715,0.0627,0.0917,1100,1100,1100,990,990,990,976.5,975.6,977,13.5,13,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.58,11.16,12.51,0.916,0.912,0.925,0.97,0.97,0.97,0.888,0.884,0.897,28.59,27.43,31.18,27.68,26.37,30.25,0,0,0,0,0,0,0.615,0,8.75,0.071,0.25,0.75,6.87
1083362400000,2004,5,2003,8,31,7.77,0.86,2.95,109457,173.7,173.7,147.1,4,4,4,2901,1911,3906,2580,1590,321,321,321,1480,490,2485,0.116,0.0822,0.168,1100,1100,1100,990,990,990,973.2,970.8,975.5,16.8,14.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.098,0.13,14.9,12.65,17.31,0.939,0.926,0.949,0.974,0.97,0.98,0.914,0.898,0.93,37.76,31.57,44.31,36.78,30.63,43.43,0,0,0,0,0,0,0.817,0,4.82,0.11,0.38,0.62,14.1
1086040800000,2004,6,2003,9,30,3.22,0.626,2.35,117423,192.8,192.8,163.1,4,3,3.6,1243,823.1,1852,1002,613.1,241.3,210,257,95.4,0,495,0.203,0.139,0.255,906.3,613.1,1100,990,990,990,968.6,967.2,970.6,21.4,19.4,22.8,0.631,0.319,0.926,0.447,0.211,0.648,0.021,0.0092,0.033,1.35,0.748,1.87,0.064,0.033,0.097,20,17.5,22.06,0.954,0.95,0.957,0.98,0.976,0.98,0.935,0.93,0.937,46.49,40.03,51.55,45.34,39.08,48.2,0,0,0,0,0,0,0.906,0,0.87,0.19,0.73,0.27,36.5
1088632800000,2004,7,2003,10,31,1.75,0.573,1.18,67911.1,126.7,126.7,91.28,3,2,2.3225806451612905,652.7,521.2,810.6,438.9,294.2,213.8,186,227,0,0,0,0.337,0.229,0.436,438.9,294.2,624.6,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.228,0.168,0.321,0.111,0.0379,0.218,0.0048,0.0016,0.0095,0.536,0.347,0.763,0.023,0.014,0.033,22.96,22.1,23.71,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,40.33,32.14,49.97,39.34,31.18,48.2,0,0,0,0,0,0,0.507,0,0.57,0.33,0.67,0.33,38.8
1091311200000,2004,8,2003,11,31,1.14,0.493,0.65,39038.3,70.39,70.39,52.47,2,1,1.5161290322580645,426.6,358,514.4,242.6,174,184,184,184,0,0,0,0.436,0.358,0.514,242.6,174,330.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.122,0.177,0.0228,0.0105,0.0549,0.00094,0.00042,0.0023,0.341,0.263,0.415,0.014,0.011,0.017,24.14,23.69,24.5,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.16,26.15,52.6,36.99,25.37,48.2,0,0,0,0,0,0,0.292,0,0.49,0.43,0.57,0.43,34.2
1093989600000,2004,9,2003,12,30,0.77,0.34,0.43,26698.7,48.2,48.2,37.08,1,1,1,297.1,260.4,353.3,165.8,142.3,131.3,118,138,0,0,0,0.444,0.391,0.492,165.8,142.3,215.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.103,0.132,0.00984,0.00785,0.0141,0.00039,0.00031,0.00057,0.29,0.246,0.38,0.012,0.0097,0.015,24.81,24.45,25.01,0.944,0.936,0.957,0.973,0.97,0.98,0.919,0.908,0.938,38.08,32.57,49.44,37.08,31.59,48.2,0,0,0,0,0,0,0.206,0,0.34,0.44,0.56,0.44,34.7
1096581600000,2004,10,2004,1,31,0.619,0.271,0.348,21558.5,33.33,33.33,28.98,1,1,1,231.2,212.5,259.3,130,115.5,101.2,97,110,0,0,0,0.438,0.409,0.464,130,115.5,149.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.098,0.0922,0.106,0.0068,0.00557,0.00844,0.00027,0.00022,0.00033,0.223,0.196,0.259,0.0088,0.0077,0.01,25.19,25,25.33,0.93,0.922,0.939,0.97,0.97,0.97,0.902,0.894,0.911,29.87,26.45,34.36,28.98,25.65,33.33,0,0,0,0,0,0,0.161,0,0.271,0.44,0.56,0.44,34.8
1099260000000,2004,11,2004,2,30,0.543,0.196,0.347,21603.4,33.34,33.34,30,1,1,1,209.4,205.4,215,133.7,114.6,75.67,67,93,0,0,0,0.361,0.312,0.448,133.7,114.6,148,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0961,0.0915,0.1,0.00712,0.00549,0.00833,0.00028,0.00021,0.00033,0.226,0.194,0.251,0.0089,0.0076,0.0098,25.32,25.26,25.36,0.931,0.921,0.938,0.97,0.97,0.97,0.903,0.893,0.91,30.93,26.25,34.37,30,25.46,33.34,0,0,0,0,0,0,0.167,0,0.196,0.36,0.64,0.36,39.8
1101852000000,2004,12,2004,3,31,0.623,0.158,0.465,29360.4,46.85,46.85,39.46,1,1,1,232.6,209.2,263.9,173.6,150.2,59,59,59,0,0,0,0.255,0.224,0.282,173.6,150.2,204.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.1,0.119,0.0105,0.00852,0.0132,0.00041,0.00033,0.00052,0.296,0.254,0.352,0.012,0.0099,0.014,25.11,24.89,25.29,0.946,0.939,0.956,0.976,0.97,0.98,0.923,0.91,0.936,40.44,34.97,47.8,39.46,33.92,46.85,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
1104530400000,2005,1,2004,4,31,0.959,0.196,0.764,46615.9,86.3,86.3,62.66,2,1,1.7096774193548387,358.1,266.9,468.2,285.1,193.9,73,73,73,0,0,0,0.211,0.156,0.273,285.1,193.9,395.2,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.15,0.117,0.188,0.0389,0.0122,0.0855,0.0016,0.00048,0.0035,0.364,0.24,0.483,0.015,0.0096,0.02,24.45,23.81,24.9,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.28,25.58,51.96,38.17,24.81,48.2,0,0,0,0,0,0,0.348,0,0.195,0.2,0.8,0.2,48.6
1107208800000,2005,2,2004,5,28,1.46,0.206,1.26,73316.6,127.6,127.6,109.1,3,2,2.607142857142857,604.9,476.6,700.9,519.9,391.6,85,85,85,0,0,0,0.143,0.121,0.178,519.9,391.6,615.9,990,990,990,966.3,965.7,966.7,23.7,23.3,24.3,0.248,0.188,0.3,0.154,0.0839,0.212,0.0065,0.0035,0.0091,0.616,0.479,0.732,0.026,0.02,0.031,23.08,22.56,23.78,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.55,35.28,52.06,42.41,34.23,48.2,0,0,0,0,0,0,0.606,0,0.2,0.14,0.86,0.14,50.2
1109628000000,2005,3,2004,6,31,1.87,0.287,1.59,91177.2,139.2,139.2,122.5,3,3,3,699.8,678.7,792.6,592.8,571.7,107,107,107,0,0,0,0.153,0.135,0.158,592.8,571.7,685.6,990,990,990,966.7,966.6,967.1,23.3,22.9,23.4,0.292,0.28,0.345,0.197,0.183,0.259,0.0085,0.0078,0.011,0.698,0.663,0.855,0.03,0.028,0.037,22.6,22.08,22.72,0.954,0.952,0.957,0.978,0.977,0.98,0.933,0.93,0.938,41.75,40.44,47.35,40.85,39.51,46.4,0,0,0,0,0,0,0.681,0,0.28,0.15,0.85,0.15,48.8
1112306400000,2005,4,2004,7,30,2.99,0.344,2.57,129997,192.8,192.8,180.6,4,3,3.8666666666666667,1154,810.6,1348,1022,685.6,132.7,125,148,31.17,0,111,0.117,0.0936,0.154,990.5,685.6,1100,990,990,990,968.4,967.1,969,21.6,21,22.9,0.67,0.349,0.838,0.512,0.259,0.648,0.024,0.011,0.031,1.46,0.859,1.79,0.068,0.038,0.085,20.17,19.22,22,0.954,0.953,0.957,0.98,0.976,0.98,0.935,0.931,0.938,48.12,40.04,51.82,46.72,39.09,48.2,0,0,0,0,0,0,1,0,0.42,0.12,0.86,0.14,43.5
1114898400000,2005,5,2004,8,31,2.22,0.433,1.78,98424.6,178.9,178.9,132.3,4,2,3.096774193548387,827.7,604.3,1148,666.2,457.3,161.5,147,192,0,0,0,0.198,0.166,0.243,666.2,457.3,956.2,990,990,990,967.2,966.3,968.4,22.8,21.6,23.7,0.353,0.22,0.592,0.242,0.115,0.402,0.011,0.0049,0.019,0.828,0.535,1.26,0.037,0.023,0.058,21.97,20.38,23.1,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.938,44.2,34.99,51.88,42.95,33.94,48.2,0,0,0,0,0,0,0.735,0,0.44,0.2,0.8,0.2,44.3
1117576800000,2005,6,2004,9,30,1.23,0.308,0.922,55070.5,96.4,96.4,76.49,2,2,2,474.9,382.9,594.2,355.9,263.9,119,119,119,0,0,0,0.255,0.2,0.311,355.9,263.9,475.2,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.181,0.148,0.228,0.067,0.0235,0.123,0.0028,0.00095,0.0052,0.431,0.292,0.614,0.018,0.012,0.026,23.83,23.11,24.39,0.947,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.939,39.35,29.43,51.51,38.24,28.55,48.2,0,0,0,0,0,0,0.425,0,0.308,0.25,0.75,0.25,44.8
1120168800000,2005,7,2004,10,31,0.858,0.289,0.569,34974,58.48,58.48,47.01,2,1,1.3225806451612903,320.3,272.7,377.7,212.3,164.7,108,108,108,0,0,0,0.34,0.286,0.396,212.3,164.7,269.7,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.149,0.0145,0.00975,0.0263,0.00058,0.00039,0.0011,0.318,0.25,0.399,0.013,0.01,0.016,24.68,24.41,24.92,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.43,25.86,52.47,38.26,25.09,48.2,0,0,0,0,0,0,0.261,0,0.289,0.34,0.66,0.34,40.8
1122847200000,2005,8,2004,11,31,0.613,0.249,0.364,20947.1,40.13,40.13,28.15,1,1,1,229,196.9,270.2,136,103.9,93,93,93,0,0,0,0.409,0.344,0.472,136,103.9,177.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0998,0.0884,0.114,0.00731,0.00458,0.0108,0.00029,0.00018,0.00043,0.233,0.176,0.307,0.0092,0.0069,0.012,25.2,24.91,25.42,0.843,0,0.948,0.877,0,0.978,0.818,0,0.927,29,0,41.03,28.15,0,40.13,0,3,0,0,0.0968,0,0.156,0.0968,0.249,0.41,0.59,0.41,34.2
1125525600000,2005,9,2004,12,30,0.419,0.187,0.232,14282,27.26,27.26,19.84,1,1,1,161.7,139.5,193.9,89.65,67.49,72,72,72,0,0,0,0.45,0.371,0.516,89.65,67.49,121.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0813,0.0735,0.0927,0.00337,0.00149,0.00611,0.00013,0.000058,0.00024,0.148,0.109,0.206,0.0058,0.0043,0.008,25.38,25.37,25.39,0.921,0.899,0.939,0.964,0.96,0.97,0.888,0.863,0.902,20.55,15.11,28.11,19.84,14.51,27.26,0,0,0,0,0,0,0.11,0,0.187,0.45,0.55,0.45,34.1
1128117600000,2005,10,2005,1,31,0.328,0.139,0.189,9912.71,18.98,18.98,13.32,1,1,1,122.6,111.9,137.6,70.63,59.88,52,52,52,0,0,0,0.425,0.378,0.465,70.63,59.88,85.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0763,0.00175,0.00084,0.00302,0.000069,0.000033,0.00012,0.112,0.095,0.137,0.0044,0.0037,0.0054,25.39,25.36,25.4,0.767,0,0.94,0.805,0,0.962,0.736,0,0.903,13.87,0,19.72,13.32,0,18.98,0,5,0,0,0.161,0,0.074,0.161,0.139,0.42,0.58,0.42,30.2
1130796000000,2005,11,2005,2,30,0.38,0.13,0.25,15021.1,27.79,27.79,20.86,1,1,1,146.6,112.2,174.2,96.56,62.15,50,50,50,0,0,0,0.346,0.287,0.446,96.56,62.15,124.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0708,0.0896,0.00396,0.00103,0.00631,0.00016,0.000041,0.00025,0.157,0.0983,0.206,0.0061,0.0039,0.0081,25.35,25.34,25.4,0.887,0,0.937,0.935,0,0.97,0.858,0,0.9,21.56,0,28.65,20.86,0,27.79,0,1,0,0,0.0333,0,0.116,0.0333,0.13,0.34,0.66,0.34,39.5
1133388000000,2005,12,2005,3,31,0.513,0.158,0.355,22162.9,35.72,35.72,29.79,1,1,1,191.7,173.1,217.2,132.7,114.1,59,59,59,0,0,0,0.309,0.272,0.341,132.7,114.1,158.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0875,0.103,0.00703,0.00545,0.00919,0.00027,0.00021,0.00036,0.223,0.189,0.268,0.0087,0.0074,0.011,25.34,25.23,25.36,0.931,0.921,0.941,0.97,0.97,0.97,0.903,0.893,0.913,30.71,26.13,36.83,29.79,25.35,35.72,0,0,0,0,0,0,0.165,0,0.158,0.31,0.69,0.31,43.2
1136066400000,2006,1,2005,4,31,0.87,0.196,0.675,41373.4,93.32,93.32,55.61,2,1,1.4838709677419355,324.9,219.6,502.9,251.9,146.6,73,73,73,0,0,0,0.241,0.145,0.332,251.9,146.6,429.9,990,990,990,965,964.5,965.9,25,24.1,25.5,0.138,0.101,0.201,0.0323,0.00821,0.102,0.0013,0.00032,0.0042,0.345,0.249,0.535,0.014,0.0098,0.022,24.62,23.6,25.23,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.898,0.94,39.32,26.77,52.57,38.2,25.97,48.2,0,0,0,0,0,0,0.309,0,0.195,0.23,0.78,0.22,47.6
1138744800000,2006,2,2005,5,28,1.8,0.219,1.58,88393.5,192.8,192.8,131.5,4,2,3.0714285714285716,743.1,517.4,1151,652.4,432.4,90.71,85,105,0,0,0,0.126,0.0912,0.164,652.4,432.4,1046,990,990,990,966.9,965.9,968.4,23.1,21.6,24.1,0.336,0.203,0.688,0.235,0.103,0.526,0.01,0.0043,0.024,0.8,0.514,1.5,0.035,0.022,0.07,22.34,20.12,23.53,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.22,34.92,51.52,43.04,33.87,48.2,0,0,0,0,0,0,0.731,0,0.22,0.12,0.88,0.12,49.1
1141164000000,2006,3,2005,6,31,5.08,0.49,2.94,130001,192.8,192.8,174.7,4,4,4,1897,1221,2373,1714,1038,183,183,183,616,0,1090,0.1,0.0771,0.15,1098,1038,1100,990,990,990,970.7,968.6,972,19.3,18,21.4,0.904,0.706,0.926,0.644,0.509,0.648,0.033,0.024,0.036,1.85,1.5,1.87,0.096,0.07,0.1,17.46,16.12,19.9,0.949,0.945,0.955,0.98,0.978,0.98,0.93,0.925,0.936,44.61,41.11,49.96,43.68,40.22,48.2,0,0,0,0,0,0,0.971,0,2.14,0.096,0.58,0.42,25.6
1143842400000,2006,4,2005,7,30,6.16,0.562,2.85,115810,165.7,165.7,160.8,4,4,4,2375,2195,2419,2158,1978,217,217,217,1058,878,1102,0.0914,0.0897,0.0989,1100,1100,1100,990,990,990,972,971.6,972.1,18,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.12,16.02,16.56,0.945,0.945,0.947,0.978,0.978,0.98,0.925,0.924,0.928,41.1,40.82,42.27,40.21,39.91,41.42,0,0,0,0,0,0,0.894,0,3.31,0.091,0.46,0.54,18.8
1146434400000,2006,5,2005,8,31,4.35,0.587,2.9,134783,192.8,192.8,181.2,4,4,4,1624,1118,2154,1405,926.1,219.1,192,276,322.7,0,778,0.136,0.109,0.172,1082,926.1,1100,990,990,990,969.9,968.3,971.5,20.1,18.5,21.7,0.859,0.564,0.926,0.616,0.387,0.648,0.031,0.018,0.035,1.77,1.21,1.87,0.088,0.056,0.1,18.35,16.65,20.52,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.25,42.53,49.97,45.29,41.68,48.2,0,0,0,0,0,0,1.01,0,1.45,0.13,0.67,0.33,31
1149112800000,2006,6,2005,9,30,2.25,0.417,1.83,100695,176.4,176.4,139.9,4,3,3.2666666666666666,867.2,710.7,1094,706.2,549.7,161,161,161,0,0,0,0.188,0.147,0.227,706.2,549.7,932.9,990,990,990,967.4,966.7,968.2,22.6,21.8,23.3,0.378,0.275,0.567,0.267,0.168,0.391,0.012,0.0072,0.018,0.88,0.633,1.22,0.039,0.027,0.056,21.76,20.59,22.62,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.04,38.65,51.58,42.97,37.61,48.2,0,0,0,0,0,0,0.777,0,0.42,0.19,0.81,0.19,44.8
1151704800000,2006,7,2005,10,31,1.53,0.498,1.03,60451.4,105.3,105.3,81.25,3,2,2.064516129032258,571.9,469.8,700,385.9,283.8,186,186,186,0,0,0,0.33,0.266,0.396,385.9,283.8,514,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.198,0.16,0.258,0.0812,0.033,0.144,0.0034,0.0014,0.0062,0.475,0.327,0.652,0.02,0.013,0.028,23.36,22.72,23.96,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.74,31.26,52.5,39.5,30.32,48.2,0,0,0,0,0,0,0.451,0,0.5,0.33,0.67,0.33,39.5
1154383200000,2006,8,2005,11,31,1.04,0.415,0.629,38027.1,66.24,66.24,51.11,2,1,1.4838709677419355,389.7,330.6,463.5,234.7,175.6,155,155,155,0,0,0,0.402,0.334,0.469,234.7,175.6,308.5,990,990,990,965.3,965.1,965.7,24.7,24.3,24.9,0.14,0.119,0.166,0.0198,0.0107,0.0446,0.00081,0.00043,0.0018,0.331,0.257,0.409,0.013,0.01,0.017,24.33,23.95,24.64,0.944,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,38.29,25.96,52.66,37.09,25.18,48.2,0,0,0,0,0,0,0.284,0,0.411,0.4,0.6,0.4,36.6
1157061600000,2006,9,2005,12,30,0.717,0.306,0.411,25579.2,47.15,47.15,35.53,1,1,1,276.6,240.4,326.5,158.6,122.4,118,118,118,0,0,0,0.43,0.361,0.491,158.6,122.4,208.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0964,0.127,0.00923,0.00615,0.0135,0.00037,0.00024,0.00054,0.275,0.21,0.364,0.011,0.0083,0.015,24.92,24.6,25.15,0.941,0.927,0.956,0.973,0.97,0.98,0.916,0.899,0.937,36.48,27.98,48.11,35.53,27.14,47.15,0,0,0,0,0,0,0.197,0,0.306,0.43,0.57,0.43,35.7
1159653600000,2006,10,2006,1,31,0.579,0.26,0.319,15972.9,31.39,31.39,21.47,1,1,1,216.3,195.6,237.4,119.3,98.55,97,97,97,0,0,0,0.45,0.409,0.496,119.3,98.55,140.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0935,0.0862,0.101,0.00589,0.00413,0.00768,0.00023,0.00016,0.0003,0.203,0.166,0.241,0.008,0.0065,0.0095,25.3,25.13,25.43,0.718,0,0.935,0.751,0,0.97,0.696,0,0.907,22.13,0,32.36,21.47,0,31.39,0,7,0,0,0.226,0,0.119,0.226,0.26,0.45,0.55,0.45,27.6
1162332000000,2006,11,2006,2,30,0.551,0.196,0.355,22163.3,34.71,34.71,30.78,1,1,1,212.7,199.9,221,137.1,118.1,75.67,67,93,0,0,0,0.356,0.303,0.44,137.1,118.1,154,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0928,0.102,0.0074,0.00579,0.00884,0.00029,0.00023,0.00035,0.232,0.201,0.261,0.0091,0.0079,0.01,25.29,25.21,25.38,0.933,0.924,0.94,0.97,0.97,0.97,0.905,0.896,0.912,31.73,27.11,35.79,30.78,26.3,34.71,0,0,0,0,0,0,0.171,0,0.196,0.36,0.64,0.36,40.2
1164924000000,2006,12,2006,3,31,0.644,0.158,0.486,30590.2,49.81,49.81,41.12,2,1,1.032258064516129,240.3,208.7,286.9,181.3,149.7,59,59,59,0,0,0,0.247,0.206,0.283,181.3,149.7,227.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.1,0.128,0.0112,0.00847,0.0151,0.00044,0.00033,0.0006,0.305,0.239,0.38,0.012,0.0095,0.015,25.06,24.8,25.29,0.947,0.922,0.958,0.976,0.97,0.98,0.924,0.895,0.939,41.38,25.68,51.4,40.31,24.91,48.2,0,0,0,0,0,0,0.228,0,0.158,0.25,0.75,0.25,47.5
1167602400000,2007,1,2006,4,31,1.52,0.213,1.31,75176.5,166.3,166.3,101,4,1,2.5483870967741935,567,293.7,943.2,487.7,220.7,79.39,73,91,0,0,0,0.155,0.0965,0.249,487.7,220.7,852.2,990,990,990,966.1,964.9,967.7,23.9,22.3,25.1,0.246,0.127,0.474,0.144,0.0145,0.351,0.0062,0.00058,0.016,0.585,0.242,1.06,0.025,0.0097,0.047,23.31,21.27,24.85,0.948,0.923,0.958,0.976,0.97,0.98,0.925,0.895,0.939,40.33,25.77,51.76,39.16,24.99,48.2,0,0,0,0,0,0,0.561,0,0.21,0.14,0.86,0.14,49.5
1170280800000,2007,2,2006,5,28,4.43,0.392,2.56,115203,192.8,192.8,171.4,4,4,4,1832,974.1,2967,1670,812.1,162,162,162,610.3,0,1705,0.0994,0.0546,0.166,1059,812.1,1100,990,990,990,970.4,967.8,973.4,19.6,16.6,22.2,0.83,0.457,0.926,0.593,0.332,0.648,0.031,0.015,0.039,1.71,1.01,1.87,0.089,0.045,0.11,17.89,14.69,21.2,0.949,0.939,0.955,0.978,0.97,0.98,0.929,0.911,0.936,43.85,37.21,50.18,42.86,36.09,48.2,0,0,0,0,0,0,0.952,0,1.87,0.088,0.58,0.42,26
1172700000000,2007,3,2006,6,31,9.65,0.64,2.95,96301.6,142.6,142.6,129.4,4,4,4,3601,3036,4011,3362,2797,239,239,239,2262,1697,2672,0.0668,0.0596,0.0787,1100,1100,1100,990,990,990,974.8,973.6,975.7,15.2,14.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.29,12.43,14.52,0.93,0.924,0.938,0.97,0.97,0.97,0.902,0.896,0.91,33.36,30.96,36.75,32.36,30.03,35.65,0,0,0,0,0,0,0.719,0,6.7,0.066,0.31,0.69,9.98
1175378400000,2007,4,2006,7,30,9.67,0.765,2.85,91097.5,131.9,131.9,126.5,4,4,4,3730,3493,4007,3435,3198,295,295,295,2335,2098,2612,0.0792,0.0736,0.0845,1100,1100,1100,990,990,990,975.1,974.6,975.7,14.9,14.3,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.43,13.52,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,32.61,30.98,33.99,31.63,30.05,32.97,0,0,0,0,0,0,0.703,0,6.82,0.079,0.29,0.71,9.42
1177970400000,2007,5,2006,8,31,7.4,0.86,2.95,111883,171.9,171.9,150.4,4,4,4,2763,1964,3463,2442,1643,321,321,321,1342,543,2042,0.12,0.0927,0.163,1100,1100,1100,990,990,990,972.9,971,974.5,17.1,15.5,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.2,13.58,17.14,0.941,0.932,0.948,0.974,0.97,0.98,0.916,0.905,0.93,38.58,34.16,43.85,37.6,33.13,42.97,0,0,0,0,0,0,0.835,0,4.45,0.12,0.4,0.6,15.1
1180648800000,2007,6,2006,9,30,3.5,0.666,2.49,121837,192.6,192.6,169.2,4,3,3.7333333333333334,1349,906.8,1911,1092,649.8,257,257,257,132.5,0,554,0.201,0.134,0.283,959.5,649.8,1100,990,990,990,969,967.5,970.8,21,19.2,22.5,0.699,0.346,0.926,0.494,0.235,0.648,0.024,0.01,0.034,1.47,0.816,1.87,0.071,0.036,0.098,19.53,17.31,21.66,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.45,40.14,51.96,45.38,39.19,48.2,0,0,0,0,0,0,0.94,0,1.01,0.19,0.71,0.29,34.8
1183240800000,2007,7,2006,10,31,1.95,0.608,1.34,76325.9,132.5,132.5,102.6,3,2,2.5161290322580645,727.9,585.5,891.4,500.9,358.5,227,227,227,0,0,0,0.317,0.255,0.388,500.9,358.5,664.4,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.259,0.19,0.35,0.143,0.0682,0.245,0.0062,0.0029,0.011,0.616,0.443,0.836,0.027,0.019,0.037,22.57,21.7,23.32,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.4,35.1,51.85,41.28,34.05,48.2,0,0,0,0,0,0,0.57,0,0.61,0.31,0.69,0.31,39.1
1185919200000,2007,8,2006,11,31,1.27,0.493,0.775,46147.5,84.11,84.11,62.03,2,1,1.8064516129032258,473.5,391.6,577.5,289.5,207.6,184,184,184,0,0,0,0.394,0.319,0.47,289.5,207.6,393.5,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.163,0.134,0.199,0.0384,0.0134,0.0848,0.0016,0.00054,0.0036,0.368,0.26,0.492,0.015,0.011,0.021,23.9,23.31,24.27,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.76,25.84,52.06,35.63,25.07,48.2,0,0,0,0,0,0,0.345,0,0.495,0.39,0.61,0.39,36.3
1188597600000,2007,9,2006,12,30,0.839,0.358,0.481,29596.6,53.57,53.57,41.11,2,1,1.1333333333333333,323.5,274,386.4,185.5,136,138,138,138,0,0,0,0.431,0.357,0.504,185.5,136,248.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.122,0.104,0.144,0.0115,0.00731,0.0169,0.00046,0.00029,0.00068,0.305,0.238,0.401,0.012,0.0094,0.016,24.67,24.37,24.97,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.79,25.77,52.03,37.66,25,48.2,0,0,0,0,0,0,0.228,0,0.358,0.43,0.57,0.43,35.3
1191189600000,2007,10,2007,1,31,0.661,0.295,0.366,22646.3,36.4,36.4,30.44,1,1,1,246.6,227.3,272.7,136.6,117.3,110,110,110,0,0,0,0.448,0.403,0.484,136.6,117.3,162.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0949,0.111,0.00736,0.00572,0.00958,0.00029,0.00022,0.00038,0.236,0.201,0.283,0.0093,0.0079,0.011,25.09,24.93,25.23,0.933,0.923,0.943,0.97,0.97,0.971,0.905,0.896,0.915,31.38,26.8,37.5,30.44,26,36.4,0,0,0,0,0,0,0.169,0,0.295,0.45,0.55,0.45,34.3
1193868000000,2007,11,2007,2,30,0.604,0.241,0.363,22581.8,32.89,32.89,31.36,1,1,1,233.2,228.4,239.8,140.2,135.4,93,93,93,0,0,0,0.399,0.388,0.407,140.2,135.4,146.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0988,0.103,0.00766,0.00726,0.00823,0.0003,0.00029,0.00032,0.24,0.231,0.252,0.0094,0.0091,0.0099,25.16,25.11,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.33,31.2,33.91,31.36,30.27,32.89,0,0,0,0,0,0,0.174,0,0.241,0.4,0.6,0.4,37.4
1196460000000,2007,12,2007,3,31,0.731,0.174,0.558,34511.3,58.59,58.59,46.39,2,1,1.3225806451612903,273,229.2,326.5,208.2,152.2,64.81,59,77,0,0,0,0.242,0.181,0.336,208.2,152.2,267.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.121,0.103,0.142,0.0139,0.00869,0.0253,0.00055,0.00034,0.001,0.305,0.241,0.389,0.012,0.0096,0.015,24.9,24.68,25.17,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.92,25.87,52.65,37.68,25.09,48.2,0,0,0,0,0,0,0.258,0,0.173,0.24,0.76,0.24,47.2
1199138400000,2008,1,2007,4,31,1.51,0.213,1.3,74892.9,174.7,174.7,100.7,4,2,2.5483870967741935,565.2,332.8,998.6,485.8,259.8,79.39,73,91,0,0,0,0.154,0.0911,0.219,485.8,259.8,907.6,990,990,990,966.1,965.1,967.9,23.9,22.1,24.9,0.247,0.141,0.525,0.142,0.0216,0.378,0.0061,0.00087,0.017,0.581,0.28,1.15,0.025,0.011,0.052,23.32,20.95,24.66,0.948,0.931,0.958,0.975,0.97,0.98,0.925,0.903,0.939,39.96,29.26,51.66,38.85,28.38,48.2,0,0,0,0,0,0,0.559,0,0.21,0.14,0.86,0.14,49.6
1201816800000,2008,2,2007,5,29,4.76,0.406,2.69,119689,192.8,192.8,172,4,4,4,1898,1036,2871,1736,874.4,162,162,162,661.7,0,1609,0.0953,0.0564,0.156,1074,874.4,1100,990,990,990,970.6,968,973.2,19.4,16.8,22,0.848,0.514,0.926,0.606,0.362,0.648,0.032,0.016,0.039,1.75,1.11,1.87,0.091,0.051,0.11,17.67,14.92,20.87,0.949,0.941,0.955,0.978,0.971,0.98,0.928,0.914,0.936,44,37.85,50.03,42.99,36.77,48.2,0,0,0,0,0,0,0.955,0,2.07,0.085,0.57,0.43,25.1
1204322400000,2008,3,2007,6,31,7.74,0.64,2.95,109066,152,152,146.6,4,4,4,2888,2693,2971,2649,2454,239,239,239,1549,1354,1632,0.0828,0.0804,0.0888,1100,1100,1100,990,990,990,973.2,972.8,973.4,16.8,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.88,14.68,15.35,0.94,0.939,0.942,0.971,0.97,0.974,0.913,0.911,0.918,37.74,37.18,39.02,36.65,36.07,38.01,0,0,0,0,0,0,0.814,0,4.79,0.083,0.38,0.62,14.1
1207000800000,2008,4,2007,7,30,5.85,0.503,2.85,118257,181.7,181.7,164.2,4,4,4,2256,1679,2681,2062,1531,194,148,217,962.4,431,1364,0.0859,0.0717,0.103,1100,1100,1100,990,990,990,971.7,970.1,972.7,18.3,17.3,19.9,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.45,15.38,18.07,0.946,0.943,0.951,0.978,0.974,0.98,0.925,0.918,0.932,41.98,39.1,46.36,41.06,38.09,45.43,0,0,0,0,0,0,0.912,0,3,0.086,0.49,0.51,20.2
1209592800000,2008,5,2007,8,31,3.22,0.471,2.55,128997,192.8,192.8,173.4,4,3,3.870967741935484,1202,880.7,1642,1026,733.7,176,147,192,72.23,0,350,0.149,0.117,0.184,953.6,733.7,1100,990,990,990,968.5,967.4,969.9,21.5,20.1,22.6,0.647,0.381,0.916,0.472,0.291,0.648,0.022,0.013,0.032,1.39,0.944,1.86,0.065,0.042,0.093,20.09,18.19,21.63,0.954,0.952,0.957,0.979,0.975,0.98,0.934,0.928,0.938,46.08,39.35,51.85,44.9,38.35,48.2,0,0,0,0,0,0,0.963,0,0.67,0.15,0.79,0.21,40.1
1212271200000,2008,6,2007,9,30,1.88,0.381,1.5,84968.1,144.6,144.6,118,3,2,2.7333333333333334,725.7,587.9,866,578.7,426.9,147,119,161,0,0,0,0.208,0.137,0.274,578.7,426.9,747,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.291,0.209,0.389,0.19,0.101,0.3,0.0082,0.0042,0.013,0.711,0.54,0.968,0.031,0.023,0.043,22.49,21.67,23.21,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.86,35.3,52.39,43.56,34.24,48.2,0,0,0,0,0,0,0.656,0,0.38,0.2,0.8,0.2,45.2
1214863200000,2008,7,2007,10,31,1.29,0.454,0.839,49914.3,95.14,95.14,67.09,2,1,1.8709677419354838,482.7,405,580,313.1,219,169.5,135,186,0,0,0,0.36,0.233,0.459,313.1,219,445,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.169,0.137,0.213,0.0484,0.0144,0.109,0.002,0.00058,0.0046,0.391,0.26,0.565,0.016,0.011,0.024,23.84,23.22,24.24,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.897,0.939,37.81,25.89,52.24,36.65,25.11,48.2,0,0,0,0,0,0,0.373,0,0.451,0.35,0.65,0.35,38.7
1217541600000,2008,8,2007,11,31,0.91,0.415,0.495,30370.8,52.59,52.59,40.82,2,1,1.096774193548387,339.7,291.5,399.8,184.7,136.5,155,155,155,0,0,0,0.46,0.388,0.532,184.7,136.5,244.8,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.105,0.143,0.0114,0.00736,0.0166,0.00046,0.00029,0.00067,0.31,0.239,0.406,0.012,0.0095,0.016,24.59,24.27,24.89,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.51,25.99,52.39,38.33,25.21,48.2,0,0,0,0,0,0,0.227,0,0.415,0.46,0.54,0.46,33.4
1220220000000,2008,9,2007,12,30,0.63,0.283,0.348,21519,38.16,38.16,29.89,1,1,1,243.1,209.5,288,134.1,110.6,109,91,118,0,0,0,0.448,0.402,0.516,134.1,110.6,170,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.0998,0.0922,0.113,0.00715,0.00515,0.0102,0.00028,0.0002,0.00041,0.231,0.189,0.295,0.0091,0.0074,0.012,25.12,24.85,25.34,0.932,0.919,0.946,0.97,0.97,0.974,0.904,0.891,0.921,30.8,25.17,39.17,29.89,24.41,38.16,0,0,0,0,0,0,0.166,0,0.282,0.45,0.55,0.45,34.2
1222812000000,2008,10,2008,1,31,0.513,0.196,0.317,19642.7,30.23,30.23,26.4,1,1,1,191.4,177,207.6,118.4,104,73,73,73,0,0,0,0.382,0.352,0.413,118.4,104,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0856,0.0964,0.00581,0.00459,0.00719,0.00023,0.00018,0.00028,0.199,0.173,0.228,0.0078,0.0068,0.0089,25.38,25.33,25.39,0.923,0.913,0.932,0.97,0.97,0.97,0.896,0.886,0.904,27.22,23.64,31.16,26.4,22.93,30.23,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.3
1225490400000,2008,11,2008,2,30,0.554,0.174,0.38,23794.8,39.52,39.52,33.05,1,1,1,213.7,176.1,240.9,146.7,109.1,67,67,67,0,0,0,0.316,0.278,0.38,146.7,109.1,173.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.0864,0.109,0.00822,0.00503,0.0105,0.00032,0.0002,0.00042,0.248,0.181,0.297,0.0097,0.0071,0.012,25.25,25.06,25.38,0.936,0.917,0.946,0.971,0.97,0.977,0.909,0.89,0.925,34.03,24.91,40.45,33.05,24.16,39.52,0,0,0,0,0,0,0.184,0,0.174,0.31,0.69,0.31,43
1228082400000,2008,12,2008,3,31,0.721,0.174,0.547,33930.6,57.05,57.05,45.61,2,1,1.3548387096774193,269.2,236.8,319.4,204.4,159.8,64.81,59,77,0,0,0,0.245,0.185,0.325,204.4,159.8,260.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.12,0.106,0.139,0.0133,0.00934,0.0219,0.00053,0.00037,0.00088,0.294,0.238,0.381,0.012,0.0094,0.015,24.93,24.72,25.11,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.939,37.24,25.52,51.59,36.17,24.75,48.2,0,0,0,0,0,0,0.253,0,0.174,0.24,0.76,0.24,47.1
1230760800000,2009,1,2008,4,31,1.1,0.196,0.901,54591.8,91.35,91.35,73.38,2,2,2,409.2,326.8,493.1,336.2,253.8,73,73,73,0,0,0,0.181,0.148,0.223,336.2,253.8,420.1,990,990,990,965.4,965,965.8,24.6,24.2,25,0.168,0.139,0.197,0.0577,0.0188,0.0973,0.0024,0.00075,0.004,0.395,0.271,0.52,0.016,0.011,0.022,24.17,23.66,24.69,0.945,0.93,0.956,0.974,0.97,0.98,0.921,0.902,0.937,37.64,28.58,46.61,36.69,27.73,45.67,0,0,0,0,0,0,0.408,0,0.199,0.18,0.82,0.18,49.6
1233439200000,2009,2,2008,5,28,1.77,0.219,1.55,87171.4,172.9,172.9,129.7,4,2,3.0357142857142856,733.1,501.5,1004,642.4,416.5,90.71,85,105,0,0,0,0.128,0.101,0.169,642.4,416.5,898.6,990,990,990,966.8,965.9,967.9,23.2,22.1,24.1,0.326,0.197,0.521,0.229,0.0956,0.374,0.01,0.004,0.017,0.784,0.516,1.14,0.034,0.021,0.052,22.39,20.95,23.63,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.49,35.07,51.51,43.21,34.01,48.2,0,0,0,0,0,0,0.721,0,0.22,0.12,0.88,0.12,49.2
1235858400000,2009,3,2008,6,31,4.37,0.443,2.86,133079,192.8,192.8,178.9,4,4,4,1631,1026,2603,1465,897.2,165.6,129,183,398.2,0,1320,0.107,0.0703,0.142,1067,897.2,1100,990,990,990,969.8,968,972.6,20.2,17.4,22,0.816,0.527,0.926,0.591,0.373,0.648,0.03,0.017,0.037,1.7,1.15,1.87,0.085,0.052,0.11,18.46,15.57,20.87,0.951,0.943,0.956,0.98,0.975,0.98,0.932,0.92,0.936,45.78,39.61,50.36,44.72,38.63,48.2,0,0,0,0,0,0,0.994,0,1.51,0.1,0.65,0.35,30.5
1238536800000,2009,4,2008,7,30,7.56,0.562,2.85,105017,155.2,155.2,145.9,4,4,4,2918,2580,3126,2701,2363,217,217,217,1601,1263,1809,0.0746,0.0694,0.0841,1100,1100,1100,990,990,990,973.3,972.5,973.8,16.7,16.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.31,15.63,0.94,0.937,0.944,0.971,0.97,0.976,0.913,0.909,0.92,37.54,36.15,39.76,36.46,35.07,38.79,0,0,0,0,0,0,0.81,0,4.71,0.074,0.38,0.62,13.9
1241128800000,2009,5,2008,8,31,5.02,0.739,2.93,130485,192.8,192.8,175.4,4,4,4,1876,1282,2537,1600,1006,276,276,276,504.4,0,1161,0.153,0.109,0.215,1095,1006,1100,990,990,990,970.6,968.8,972.4,19.4,17.6,21.2,0.896,0.68,0.926,0.638,0.437,0.648,0.033,0.021,0.037,1.83,1.4,1.87,0.095,0.066,0.11,17.56,15.73,19.81,0.949,0.944,0.955,0.98,0.976,0.98,0.93,0.921,0.936,44.76,40.04,49.2,43.85,39.08,48.2,0,0,0,0,0,0,0.974,0,2.09,0.15,0.58,0.42,26
1243807200000,2009,6,2008,9,30,2.41,0.417,1.99,107450,192.8,192.8,149.2,4,3,3.4,927.9,741.3,1239,766.9,580.3,161,161,161,0,0,0,0.177,0.13,0.217,766.9,580.3,1078,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.432,0.293,0.759,0.308,0.189,0.597,0.014,0.0082,0.028,0.985,0.685,1.65,0.044,0.03,0.077,21.43,19.7,22.45,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.09,39.72,51.82,43.98,38.74,48.2,0,0,0,0,0,0,0.829,0,0.42,0.17,0.83,0.17,44.6
1246399200000,2009,7,2008,10,31,1.6,0.498,1.1,63959.4,111,111,85.97,3,2,2.161290322580645,596,487.9,729.6,410,301.9,186,186,186,0,0,0,0.317,0.255,0.381,410,301.9,543.6,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.209,0.166,0.275,0.0932,0.0415,0.164,0.0039,0.0017,0.0071,0.502,0.354,0.649,0.021,0.015,0.028,23.23,22.56,23.85,0.951,0.941,0.958,0.975,0.97,0.98,0.928,0.913,0.939,41.35,33.23,52.33,40.11,32.23,48.2,0,0,0,0,0,0,0.478,0,0.5,0.31,0.69,0.31,40
1249077600000,2009,8,2008,11,31,1.06,0.44,0.621,37486.6,63.47,63.47,50.39,2,1,1.5161290322580645,396.3,330.1,481,231.9,175.1,164.4,155,184,0,0,0,0.417,0.372,0.47,231.9,175.1,297,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.14,0.119,0.165,0.018,0.0106,0.0392,0.00073,0.00043,0.0016,0.323,0.258,0.409,0.013,0.01,0.017,24.3,23.89,24.64,0.943,0.925,0.958,0.975,0.97,0.98,0.919,0.897,0.939,37.18,26.11,52.72,36.02,25.33,48.2,0,0,0,0,0,0,0.28,0,0.439,0.42,0.59,0.41,35.4
1251756000000,2009,9,2008,12,30,0.722,0.306,0.416,25896.7,47.15,47.15,35.97,1,1,1,278.4,241.8,326.5,160.4,123.8,118,118,118,0,0,0,0.427,0.361,0.488,160.4,123.8,208.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.11,0.0969,0.127,0.00939,0.00627,0.0135,0.00037,0.00025,0.00054,0.278,0.213,0.364,0.011,0.0084,0.015,24.91,24.6,25.14,0.942,0.928,0.956,0.973,0.97,0.98,0.917,0.9,0.937,36.92,28.31,48.11,35.97,27.46,47.15,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.9
1254348000000,2009,10,2009,1,31,0.587,0.26,0.327,17006.2,33.01,33.01,22.86,1,1,1,219.2,196.6,244.5,122.2,99.64,97,97,97,0,0,0,0.444,0.397,0.493,122.2,99.64,147.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0866,0.103,0.00614,0.00422,0.00829,0.00024,0.00016,0.00033,0.208,0.168,0.253,0.0082,0.0066,0.01,25.27,25.08,25.43,0.749,0,0.938,0.782,0,0.97,0.726,0,0.91,23.56,0,34.03,22.86,0,33.01,0,6,0,0,0.194,0,0.127,0.194,0.26,0.44,0.56,0.44,29
1257026400000,2009,11,2009,2,30,0.59,0.219,0.372,23156.9,35.55,35.55,32.16,1,1,1,227.7,199.9,251.6,143.4,124.2,84.33,67,93,0,0,0,0.369,0.304,0.428,143.4,124.2,158.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0948,0.107,0.00794,0.0063,0.00923,0.00031,0.00025,0.00036,0.245,0.211,0.273,0.0096,0.0083,0.011,25.19,25.02,25.38,0.936,0.928,0.942,0.97,0.97,0.97,0.908,0.9,0.914,33.16,28.57,36.65,32.16,27.71,35.55,0,0,0,0,0,0,0.179,0,0.218,0.37,0.63,0.37,39.2
1259618400000,2009,12,2009,3,31,0.811,0.189,0.622,38167.6,64.59,64.59,51.3,2,1,1.5483870967741935,302.9,252.4,354.1,232.3,175.4,70.61,59,77,0,0,0,0.238,0.167,0.305,232.3,175.4,295.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.131,0.111,0.151,0.0191,0.0107,0.0383,0.00076,0.00042,0.0015,0.309,0.245,0.393,0.012,0.0098,0.016,24.76,24.5,24.99,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,36.79,26.04,52.61,35.6,25.26,48.2,0,0,0,0,0,0,0.285,0,0.189,0.23,0.77,0.23,47.1
1262296800000,2010,1,2009,4,31,1.38,0.196,1.19,69726.8,144.6,144.6,93.72,3,2,2.3225806451612905,516,360.4,807.2,443,287.4,73,73,73,0,0,0,0.151,0.0904,0.203,443,287.4,734.2,990,990,990,965.9,965.2,967.1,24.1,22.9,24.8,0.216,0.15,0.365,0.115,0.0347,0.291,0.0049,0.0014,0.013,0.528,0.322,0.93,0.022,0.013,0.041,23.57,21.94,24.48,0.95,0.937,0.958,0.976,0.97,0.98,0.927,0.909,0.939,41.24,32.34,52.41,40.07,31.37,48.2,0,0,0,0,0,0,0.521,0,0.19,0.14,0.86,0.14,50.5
1264975200000,2010,2,2009,5,28,3.56,0.37,2.43,116530,192.8,192.8,173.4,4,3,3.892857142857143,1473,830.5,2449,1320,693.5,153.1,137,162,313.8,0,1187,0.113,0.0661,0.165,1006,693.5,1100,990,990,990,969.4,967.2,972.2,20.6,17.8,22.8,0.738,0.352,0.926,0.535,0.264,0.648,0.026,0.012,0.036,1.55,0.871,1.87,0.077,0.038,0.11,19.09,15.94,21.91,0.952,0.945,0.957,0.98,0.975,0.98,0.933,0.923,0.938,45.67,39.46,50.85,44.63,38.47,48.2,0,0,0,0,0,0,0.963,0,1.13,0.1,0.68,0.32,32.7
1267394400000,2010,3,2009,6,31,10.3,0.64,2.95,92715.7,156.8,156.8,124.6,4,4,4,3857,2522,4557,3618,2283,239,239,239,2518,1183,3218,0.0644,0.0524,0.0948,1100,1100,1100,990,990,990,975.3,972.4,976.7,14.7,13.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.037,0.049,1.87,1.87,1.87,0.13,0.11,0.14,12.84,11.43,15.77,0.925,0.914,0.944,0.971,0.97,0.976,0.898,0.887,0.922,32.09,28.17,40.14,31.15,27.33,39.19,0,0,0,0,0,0,0.692,0,7.35,0.062,0.29,0.71,9
1270072800000,2010,4,2009,7,30,11.6,0.765,2.85,79842.9,114.3,114.3,110.9,4,4,4,4477,4304,4548,4182,4009,295,295,295,3082,2909,3153,0.0659,0.0649,0.0685,1100,1100,1100,990,990,990,976.6,976.2,976.7,13.4,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.57,11.44,11.89,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.887,0.891,28.58,28.22,29.46,27.72,27.37,28.58,0,0,0,0,0,0,0.616,0,8.75,0.066,0.25,0.75,6.88
1272664800000,2010,5,2009,8,31,9.32,0.911,2.95,98708.7,155.4,155.4,132.7,4,4,4,3480,2572,4273,3140,2232,340,340,340,2040,1132,2833,0.1,0.0796,0.132,1100,1100,1100,990,990,990,974.5,972.5,976.2,15.5,13.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.59,11.95,15.65,0.932,0.919,0.944,0.971,0.97,0.976,0.904,0.892,0.921,34.17,29.62,39.81,33.17,28.73,38.84,0,0,0,0,0,0,0.737,0,6.37,0.098,0.32,0.68,10.6
1275343200000,2010,6,2009,9,30,4.69,0.759,2.81,126531,192.1,192.1,175.7,4,4,4,1809,1204,2514,1516,911.2,293,293,293,431.9,0,1121,0.17,0.117,0.243,1084,911.2,1100,990,990,990,970.4,968.5,972.3,19.6,17.7,21.5,0.879,0.576,0.926,0.619,0.38,0.648,0.032,0.018,0.037,1.79,1.21,1.87,0.092,0.056,0.11,17.8,15.78,20.25,0.95,0.944,0.955,0.98,0.976,0.98,0.931,0.922,0.936,44.85,40.19,49.01,43.93,39.25,48.03,0,0,0,0,0,0,0.976,0,1.88,0.16,0.6,0.4,27
