datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1277935200000,2010,7,2009,10,31,2.34,0.661,1.68,92323,170.4,170.4,124.1,4,2,2.935483870967742,875.1,691.6,1168,628.5,435.6,246.6,227,256,0,0,0,0.288,0.219,0.37,628.5,435.6,911.6,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.342,0.224,0.57,0.219,0.105,0.38,0.0098,0.0045,0.018,0.794,0.565,1.2,0.035,0.024,0.056,21.82,20.37,22.77,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.88,35.07,51.75,42.67,34.02,48.2,0,0,0,0,0,0,0.689,0,0.66,0.28,0.72,0.28,39.5
1280613600000,2010,8,2009,11,31,1.47,0.541,0.93,54664.1,96.4,96.4,73.47,2,2,2,549,444.6,680.9,347,242.7,202,202,202,0,0,0,0.374,0.297,0.454,347,242.7,478.9,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.187,0.149,0.243,0.0629,0.0164,0.125,0.0026,0.00067,0.0053,0.426,0.271,0.634,0.018,0.011,0.027,23.51,22.74,24.13,0.946,0.928,0.958,0.974,0.97,0.98,0.921,0.9,0.939,37.77,26.63,51.08,36.74,25.83,48.2,0,0,0,0,0,0,0.408,0,0.54,0.37,0.63,0.37,37.2
1283292000000,2010,9,2009,12,30,0.93,0.365,0.566,34459.1,63.04,63.04,47.86,2,1,1.4,358.9,297,438.9,218.3,159,140.7,138,146,0,0,0,0.396,0.333,0.465,218.3,159,292.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.134,0.112,0.161,0.0163,0.00926,0.0373,0.00066,0.00037,0.0015,0.318,0.254,0.403,0.013,0.01,0.016,24.49,24.09,24.83,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.939,37.86,25.9,52.25,36.74,25.12,48.2,0,0,0,0,0,0,0.266,0,0.364,0.39,0.61,0.39,37.1
1285884000000,2010,10,2010,1,31,0.701,0.295,0.407,25291,41.78,41.78,33.99,1,1,1,261.9,236,294.5,151.9,126,110,110,110,0,0,0,0.422,0.373,0.466,151.9,126,184.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.107,0.098,0.119,0.00866,0.00646,0.0114,0.00034,0.00025,0.00046,0.263,0.217,0.322,0.01,0.0086,0.013,24.99,24.8,25.17,0.939,0.929,0.95,0.972,0.97,0.98,0.913,0.901,0.931,34.96,28.9,42.64,33.99,28.03,41.78,0,0,0,0,0,0,0.189,0,0.294,0.42,0.58,0.42,36.1
1288562400000,2010,11,2010,2,30,0.637,0.252,0.385,23939.6,38.28,38.28,33.25,1,1,1,245.9,234.1,262.8,148.5,128.1,97.33,93,106,0,0,0,0.396,0.354,0.453,148.5,128.1,169.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0984,0.111,0.00838,0.00664,0.0102,0.00033,0.00026,0.0004,0.256,0.22,0.293,0.01,0.0087,0.012,25.07,24.96,25.17,0.938,0.93,0.945,0.97,0.97,0.974,0.91,0.902,0.921,34.27,29.41,39.29,33.25,28.53,38.28,0,0,0,0,0,0,0.185,0,0.252,0.4,0.6,0.4,37.6
1291154400000,2010,12,2010,3,31,0.903,0.206,0.697,42553.2,89.21,89.21,57.2,2,1,1.6129032258064515,337.3,266.9,486.8,260.3,189.9,77,77,77,0,0,0,0.235,0.158,0.288,260.3,189.9,409.8,990,990,990,965.1,964.8,965.8,24.9,24.2,25.2,0.141,0.116,0.194,0.0287,0.0119,0.0924,0.0012,0.00047,0.0038,0.343,0.243,0.505,0.014,0.0097,0.021,24.57,23.7,24.91,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.95,25.82,52.44,37.66,25.05,48.2,0,0,0,0,0,0,0.318,0,0.206,0.23,0.77,0.23,47.1
1293832800000,2011,1,2010,4,31,2.4,0.331,2.04,109266,192.8,192.8,146.9,4,2,3.3225806451612905,895.2,507.3,1397,771.7,416.3,123.5,91,139,10.26,0,158,0.144,0.0995,0.188,761.4,416.3,1100,990,990,990,967.4,965.9,969.2,22.6,20.8,24.1,0.449,0.198,0.852,0.322,0.0955,0.648,0.015,0.004,0.031,1.02,0.517,1.8,0.046,0.021,0.086,21.57,19.05,23.6,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.39,35.52,51.88,44.17,34.45,48.2,0,0,0,0,0,0,0.816,0,0.36,0.14,0.85,0.15,45.5
1296511200000,2011,2,2010,5,28,5.14,0.422,2.66,113097,190.6,190.6,168.3,4,4,4,2126,1431,2591,1952,1234,174.5,162,197,851.8,134,1329,0.0866,0.0625,0.138,1100,1100,1100,990,990,990,971.3,969.3,972.5,18.7,17.5,20.7,0.92,0.864,0.926,0.648,0.648,0.648,0.035,0.031,0.037,1.87,1.81,1.87,0.1,0.087,0.11,16.82,15.6,18.93,0.947,0.943,0.952,0.979,0.975,0.98,0.927,0.92,0.933,42.99,39.69,48.62,42.07,38.71,47.64,0,0,0,0,0,0,0.935,0,2.48,0.082,0.52,0.48,22
1298930400000,2011,3,2010,6,31,7.88,0.64,2.95,108046,154.3,154.3,145.2,4,4,4,2942,2611,3246,2703,2372,239,239,239,1603,1272,1907,0.0816,0.0736,0.0915,1100,1100,1100,990,990,990,973.4,972.6,974.1,16.6,15.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.75,14.04,15.55,0.939,0.935,0.943,0.971,0.97,0.975,0.912,0.907,0.92,37.38,35.42,39.56,36.31,34.36,38.57,0,0,0,0,0,0,0.807,0,4.93,0.081,0.37,0.63,13.7
1301608800000,2011,4,2010,7,30,9.35,0.697,2.85,93113.2,136.6,136.6,129.3,4,4,4,3606,3283,3806,3337,3066,269,217,295,2237,1966,2411,0.0745,0.0588,0.0871,1100,1100,1100,990,990,990,974.8,974.2,975.3,15.2,14.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.28,12.86,13.96,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,33.33,32.17,35.21,32.33,31.2,34.15,0,0,0,0,0,0,0.718,0,6.5,0.075,0.3,0.7,9.96
1304200800000,2011,5,2010,8,31,6.91,0.86,2.95,115458,175.4,175.4,155.2,4,4,4,2581,1862,3341,2260,1541,321,321,321,1160,441,1920,0.128,0.0961,0.172,1100,1100,1100,990,990,990,972.5,970.7,974.3,17.5,15.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.097,0.12,15.63,13.84,17.47,0.943,0.934,0.95,0.975,0.97,0.98,0.92,0.906,0.931,39.77,34.87,44.74,38.8,33.82,43.84,0,0,0,0,0,0,0.862,0,3.96,0.12,0.43,0.57,16.7
1306879200000,2011,6,2010,9,30,3.4,0.626,2.5,123592,192.8,192.8,171.7,4,3,3.8,1311,904.5,1818,1069,694.5,241.3,210,257,104.6,0,461,0.19,0.141,0.232,964.7,694.5,1100,990,990,990,968.9,967.5,970.5,21.1,19.5,22.5,0.692,0.365,0.926,0.492,0.265,0.648,0.024,0.012,0.033,1.46,0.885,1.87,0.07,0.039,0.096,19.66,17.62,21.6,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.37,39.74,51.76,45.29,38.76,48.2,0,0,0,0,0,0,0.954,0,0.9,0.18,0.74,0.26,36.4
1309471200000,2011,7,2010,10,31,1.95,0.608,1.34,76330.6,132.1,132.1,102.6,3,2,2.5161290322580645,728.1,583.6,889.2,501.1,356.6,227,227,227,0,0,0,0.317,0.255,0.389,501.1,356.6,662.2,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.259,0.19,0.348,0.143,0.0673,0.243,0.0062,0.0028,0.011,0.616,0.44,0.832,0.027,0.019,0.037,22.57,21.71,23.33,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.41,35.19,51.97,41.28,34.13,48.2,0,0,0,0,0,0,0.57,0,0.61,0.31,0.69,0.31,39.1
1312149600000,2011,8,2010,11,31,1.26,0.493,0.766,45612.3,83.61,83.61,61.31,2,1,1.7741935483870968,469.9,385.9,575.1,285.9,201.9,184,184,184,0,0,0,0.397,0.32,0.477,285.9,201.9,391.1,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.132,0.199,0.0372,0.0129,0.0836,0.0015,0.00052,0.0035,0.367,0.262,0.489,0.015,0.011,0.021,23.92,23.32,24.31,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.13,25.97,52.28,35.99,25.19,48.2,0,0,0,0,0,0,0.341,0,0.494,0.39,0.61,0.39,36.2
1314828000000,2011,9,2010,12,30,0.814,0.358,0.456,28128,52.42,52.42,39.07,2,1,1.1,314.1,262.3,381.2,176.1,124.3,138,138,138,0,0,0,0.445,0.362,0.526,176.1,124.3,243.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.119,0.1,0.142,0.0107,0.00631,0.0164,0.00043,0.00025,0.00067,0.293,0.217,0.397,0.012,0.0086,0.016,24.73,24.39,25.03,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.59,25.59,51.58,36.52,24.82,48.2,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.6
1317420000000,2011,10,2011,1,31,0.636,0.271,0.365,22650.2,34.58,34.58,30.44,1,1,1,237.6,210.6,264.7,136.4,113.6,101.2,97,110,0,0,0,0.426,0.398,0.461,136.4,113.6,154.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0915,0.108,0.00734,0.00541,0.0089,0.00029,0.00021,0.00035,0.234,0.193,0.268,0.0092,0.0075,0.011,25.15,24.97,25.34,0.933,0.92,0.941,0.97,0.97,0.97,0.905,0.893,0.912,31.39,25.99,35.65,30.44,25.21,34.58,0,0,0,0,0,0,0.169,0,0.271,0.43,0.57,0.43,35.6
1320098400000,2011,11,2011,2,30,0.587,0.219,0.368,22984.7,43.62,43.62,31.92,1,1,1,226.4,209.2,258.2,142,116.2,84.33,67,93,0,0,0,0.376,0.26,0.445,142,116.2,191.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0921,0.115,0.00782,0.00563,0.012,0.00031,0.00022,0.00047,0.242,0.197,0.328,0.0095,0.0077,0.013,25.2,24.94,25.35,0.934,0.922,0.952,0.972,0.97,0.98,0.908,0.895,0.933,32.83,26.65,44.51,31.92,25.85,43.62,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.2
1322690400000,2011,12,2011,3,31,0.853,0.206,0.647,39659.1,65.43,65.43,53.31,2,1,1.6129032258064515,318.5,259,377.1,241.5,182,77,77,77,0,0,0,0.245,0.204,0.297,241.5,182,300.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.135,0.114,0.155,0.0213,0.0112,0.0407,0.00086,0.00044,0.0016,0.313,0.241,0.384,0.013,0.0096,0.015,24.68,24.37,24.95,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.939,36.38,25.6,51.51,35.35,24.83,48.2,0,0,0,0,0,0,0.296,0,0.206,0.24,0.76,0.24,46.5
1325368800000,2012,1,2011,4,31,1.25,0.196,1.05,63004.8,114.3,114.3,84.68,3,2,2.129032258064516,466.1,379.6,620.2,393.1,306.6,73,73,73,0,0,0,0.16,0.118,0.192,393.1,306.6,547.2,990,990,990,965.7,965.3,966.4,24.3,23.6,24.7,0.189,0.157,0.259,0.0851,0.0437,0.167,0.0035,0.0018,0.0071,0.467,0.35,0.614,0.019,0.014,0.026,23.84,23,24.35,0.95,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.14,34.46,52.06,40,33.42,48.2,0,0,0,0,0,0,0.47,0,0.2,0.16,0.84,0.16,50.4
1328047200000,2012,2,2011,5,29,2.02,0.263,1.76,97312.8,158.6,158.6,139.8,4,3,3.0689655172413794,807.8,642.4,913.5,702.8,537.4,105,105,105,0,0,0,0.131,0.115,0.163,702.8,537.4,808.5,990,990,990,967.1,966.5,967.6,22.9,22.4,23.5,0.356,0.259,0.438,0.27,0.16,0.33,0.012,0.0068,0.015,0.878,0.603,1.01,0.038,0.026,0.045,21.99,21.46,22.93,0.956,0.95,0.957,0.979,0.972,0.98,0.936,0.923,0.938,47.3,38.25,52.18,45.7,37.19,48.2,0,0,0,0,0,0,0.777,0,0.26,0.13,0.87,0.13,48.2
1330552800000,2012,3,2011,6,31,3.65,0.443,2.82,137391,192.8,192.8,184.7,4,4,4,1362,934,1564,1197,805,165.6,129,183,145.5,0,281,0.122,0.101,0.139,1051,805,1100,990,990,990,969,967.6,969.7,21,20.3,22.4,0.791,0.443,0.906,0.582,0.329,0.648,0.028,0.015,0.032,1.66,0.986,1.85,0.08,0.044,0.091,19.3,18.46,21.38,0.953,0.952,0.956,0.98,0.977,0.98,0.934,0.931,0.936,47.21,40.23,50.52,46.17,39.28,48.2,0,0,0,0,0,0,1.03,0,0.83,0.12,0.77,0.23,37.6
1333231200000,2012,4,2011,7,30,4.18,0.384,2.85,132434,188.3,188.3,183.9,4,4,4,1614,1487,1695,1466,1339,148,148,148,366.1,239,447,0.0918,0.0873,0.0995,1100,1100,1100,990,990,990,969.9,969.4,970.1,20.1,19.9,20.6,0.916,0.903,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.094,18.28,18.01,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.92,46.21,48.04,45.98,45.29,47.07,0,0,0,0,0,0,1.02,0,1.33,0.092,0.68,0.32,31.7
1335823200000,2012,5,2011,8,31,2.77,0.471,2.25,118305,192.8,192.8,159,4,3,3.4838709677419355,1035,773.7,1459,858.6,626.7,176,147,192,16.97,0,167,0.174,0.132,0.212,841.6,626.7,1100,990,990,990,967.9,967,969.4,22.1,20.6,23,0.513,0.316,0.867,0.378,0.22,0.648,0.017,0.0095,0.031,1.16,0.76,1.82,0.053,0.033,0.088,20.9,18.83,22.24,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.92,39.99,52.13,45.73,39.03,48.2,0,0,0,0,0,0,0.883,0,0.52,0.17,0.81,0.19,42.7
1338501600000,2012,6,2011,9,30,1.61,0.345,1.27,73310.8,132.3,132.3,101.8,3,2,2.533333333333333,621.5,504,766.2,488.5,343,133,119,161,0,0,0,0.221,0.155,0.319,488.5,343,647.2,990,990,990,966.4,965.9,967,23.6,23,24.1,0.242,0.179,0.326,0.136,0.0609,0.233,0.0058,0.0025,0.01,0.583,0.414,0.793,0.025,0.017,0.034,23.04,22.24,23.72,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.74,35.03,52.14,40.54,33.98,48.2,0,0,0,0,0,0,0.566,0,0.34,0.21,0.79,0.21,45.5
1341093600000,2012,7,2011,10,31,1.12,0.362,0.755,45259.5,78.25,78.25,60.83,2,1,1.8709677419354838,417,351.1,497.7,282,216.1,135,135,135,0,0,0,0.327,0.271,0.384,282,216.1,362.7,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.156,0.133,0.184,0.0342,0.0141,0.0702,0.0014,0.00057,0.0029,0.342,0.252,0.442,0.014,0.01,0.018,24.19,23.72,24.52,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.939,34.69,25.63,52.01,33.53,24.86,48.2,0,0,0,0,0,0,0.338,0,0.365,0.32,0.67,0.33,40.4
1343772000000,2012,8,2011,11,31,0.786,0.308,0.478,29671.3,50.31,50.31,39.88,2,1,1.032258064516129,293.6,250.8,347.6,178.6,135.8,115,115,115,0,0,0,0.395,0.331,0.459,178.6,135.8,232.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.101,0.136,0.0109,0.00729,0.0155,0.00044,0.00029,0.00062,0.306,0.235,0.398,0.012,0.0093,0.016,24.81,24.49,25.06,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.27,25.93,52.36,39.07,25.15,48.2,0,0,0,0,0,0,0.222,0,0.308,0.39,0.61,0.39,37.7
1346450400000,2012,9,2011,12,30,0.54,0.203,0.337,20926.4,35.28,35.28,29.06,1,1,1,208.3,180.2,248.3,129.9,108.2,78.33,72,91,0,0,0,0.376,0.333,0.415,129.9,108.2,157.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0878,0.107,0.00679,0.00495,0.00912,0.00027,0.00019,0.00036,0.221,0.181,0.271,0.0087,0.0071,0.011,25.29,25.04,25.38,0.929,0.916,0.941,0.97,0.97,0.97,0.902,0.889,0.913,29.96,24.69,36.37,29.06,23.95,35.28,0,0,0,0,0,0,0.161,0,0.203,0.38,0.62,0.38,38.8
1349042400000,2012,10,2012,1,31,0.46,0.159,0.301,18571.1,28.3,28.3,24.96,1,1,1,171.8,163.6,178.3,112.3,90.56,59.45,52,73,0,0,0,0.347,0.292,0.446,112.3,90.56,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0809,0.0907,0.0053,0.00345,0.00649,0.00021,0.00014,0.00025,0.186,0.149,0.21,0.0073,0.0058,0.0082,25.36,25.34,25.38,0.922,0.911,0.929,0.969,0.965,0.97,0.893,0.882,0.901,25.75,20.77,29.17,24.96,20.04,28.3,0,0,0,0,0,0,0.139,0,0.159,0.35,0.65,0.35,40.4
1351720800000,2012,11,2012,2,30,0.465,0.13,0.335,20873.9,35.23,35.23,28.99,1,1,1,179.3,166.6,205.7,129.3,116.6,50,50,50,0,0,0,0.28,0.243,0.3,129.3,116.6,155.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0869,0.101,0.00674,0.00566,0.00898,0.00026,0.00022,0.00035,0.215,0.192,0.262,0.0084,0.0075,0.01,25.34,25.3,25.35,0.93,0.923,0.94,0.97,0.97,0.97,0.902,0.895,0.912,29.89,26.72,36.32,28.99,25.92,35.23,0,0,0,0,0,0,0.161,0,0.13,0.28,0.72,0.28,44.9
1354312800000,2012,12,2012,3,31,0.649,0.158,0.491,30773.8,56.63,56.63,41.36,2,1,1.1290322580645162,242.4,209.2,317.5,183.4,150.2,59,59,59,0,0,0,0.247,0.186,0.282,183.4,150.2,258.5,990,990,990,964.6,964.5,965,25.4,25,25.5,0.112,0.1,0.138,0.0114,0.00852,0.021,0.00045,0.00033,0.00084,0.292,0.238,0.377,0.012,0.0095,0.015,25.07,24.74,25.29,0.944,0.922,0.958,0.975,0.97,0.98,0.92,0.894,0.939,38.97,25.58,51.09,37.94,24.81,48.2,0,0,0,0,0,0,0.23,0,0.158,0.24,0.76,0.24,47.4
1356991200000,2013,1,2012,4,31,1.7,0.24,1.46,83046.4,185.2,185.2,111.6,4,2,2.7419354838709675,635.8,326.5,1105,546.1,253.5,89.68,73,120,0,0,0,0.15,0.103,0.224,546.1,253.5,984.6,990,990,990,966.4,965,968.2,23.6,21.8,25,0.283,0.138,0.604,0.174,0.0187,0.416,0.0076,0.00075,0.019,0.662,0.271,1.29,0.029,0.011,0.059,22.95,20.48,24.7,0.95,0.93,0.958,0.976,0.97,0.98,0.928,0.902,0.939,41.21,28.55,51.23,40.15,27.7,48.2,0,0,0,0,0,0,0.62,0,0.24,0.14,0.86,0.14,48.9
1359669600000,2013,2,2012,5,28,3.32,0.392,2.64,128309,192.8,192.8,190.9,4,4,4,1371,1140,1583,1209,977.9,162,162,162,117.5,0,321,0.119,0.102,0.142,1091,977.9,1100,990,990,990,969.1,968.3,969.8,20.9,20.2,21.7,0.828,0.613,0.906,0.63,0.412,0.648,0.03,0.019,0.032,1.76,1.3,1.85,0.084,0.06,0.092,19.17,18.39,20.36,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.88,46.64,50.25,47.73,45.71,48.2,0,0,0,0,0,0,1.06,0,0.68,0.12,0.8,0.2,38.6
1362088800000,2013,3,2012,6,31,5.92,0.539,2.95,123218,184,184,165.6,4,4,4,2210,1613,3077,2009,1374,201.1,183,239,909.1,274,1794,0.096,0.0595,0.148,1100,1100,1100,990,990,990,971.5,969.8,973.7,18.5,16.3,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.04,1.87,1.86,1.87,0.1,0.092,0.11,16.58,14.43,18.29,0.946,0.938,0.952,0.978,0.97,0.98,0.925,0.909,0.933,42.33,36.48,46.94,41.4,35.38,46,0,0,0,0,0,0,0.92,0,2.97,0.091,0.5,0.5,20.8
1364767200000,2013,4,2012,7,30,7.65,0.63,2.85,104492,160,160,145.1,4,4,4,2951,2407,3266,2708,2190,243,217,295,1608,1090,1949,0.0828,0.0664,0.104,1100,1100,1100,990,990,990,973.4,972.1,974.1,16.6,15.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.74,14,16.04,0.939,0.935,0.945,0.972,0.97,0.978,0.913,0.907,0.924,37.33,35.3,40.89,36.28,34.24,39.99,0,0,0,0,0,0,0.806,0,4.8,0.082,0.37,0.63,13.7
1367359200000,2013,5,2012,8,31,4.54,0.659,2.9,133322,192.8,192.8,179.2,4,4,4,1697,1121,2366,1451,928.8,246.2,192,276,367.1,0,990,0.148,0.117,0.182,1084,928.8,1100,990,990,990,970.1,968.3,972,19.9,18,21.7,0.863,0.566,0.926,0.618,0.389,0.648,0.031,0.018,0.036,1.78,1.21,1.87,0.09,0.056,0.1,18.14,16.14,20.51,0.951,0.945,0.955,0.98,0.979,0.98,0.932,0.925,0.936,45.75,41.16,49.79,44.8,40.28,48.2,0,0,0,0,0,0,0.996,0,1.64,0.15,0.64,0.36,29.4
1370037600000,2013,6,2012,9,30,2.21,0.417,1.8,98906.9,176,176,137.4,4,3,3.2333333333333334,853.6,689.1,1091,692.6,528.1,161,161,161,0,0,0,0.192,0.148,0.234,692.6,528.1,930.3,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.369,0.263,0.565,0.259,0.154,0.389,0.011,0.0066,0.018,0.86,0.597,1.21,0.038,0.026,0.056,21.83,20.6,22.75,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.921,0.938,43.71,37.27,51.82,42.59,36.15,48.2,0,0,0,0,0,0,0.763,0,0.41,0.19,0.81,0.19,44.8
1372629600000,2013,7,2012,10,31,1.48,0.498,0.982,57627.1,96.4,96.4,77.46,2,2,2,552.5,452,678.4,366.5,266,186,186,186,0,0,0,0.342,0.274,0.411,366.5,266,492.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.19,0.154,0.246,0.072,0.0246,0.131,0.003,0.001,0.0056,0.452,0.3,0.652,0.019,0.012,0.028,23.47,22.73,24.07,0.948,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.93,29.31,52.48,38.73,28.43,48.2,0,0,0,0,0,0,0.43,0,0.498,0.34,0.66,0.34,38.9
1375308000000,2013,8,2012,11,31,0.996,0.415,0.581,35307.3,62.47,62.47,47.46,2,1,1.3548387096774193,371.9,312.9,445.7,216.9,157.8,155,155,155,0,0,0,0.422,0.348,0.495,216.9,157.8,290.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.16,0.0162,0.00917,0.0362,0.00066,0.00037,0.0015,0.322,0.257,0.408,0.013,0.01,0.017,24.42,24.06,24.76,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.65,26.05,52.61,37.46,25.27,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.4
1377986400000,2013,9,2012,12,30,0.667,0.306,0.361,22345.1,43.15,43.15,31.03,1,1,1,257.2,221,308.8,139.2,103,118,118,118,0,0,0,0.464,0.382,0.534,139.2,103,190.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.102,0.0895,0.12,0.00758,0.0045,0.012,0.0003,0.00018,0.00048,0.24,0.176,0.332,0.0095,0.0069,0.013,25.05,24.72,25.3,0.933,0.913,0.952,0.972,0.97,0.98,0.906,0.886,0.933,31.93,23.34,44.03,31.03,22.64,43.15,0,0,0,0,0,0,0.172,0,0.306,0.46,0.54,0.46,33.5
1380578400000,2013,10,2013,1,31,0.535,0.237,0.298,12585.7,27.62,27.62,16.92,1,1,1,199.6,189.3,219.1,111.1,93.35,88.48,73,97,0,0,0,0.443,0.372,0.51,111.1,93.35,123.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0844,0.0945,0.0052,0.00368,0.00624,0.0002,0.00014,0.00024,0.187,0.157,0.208,0.0073,0.0061,0.0082,25.38,25.28,25.43,0.596,0,0.927,0.626,0,0.97,0.578,0,0.899,17.44,0,28.48,16.92,0,27.62,0,11,0,0,0.355,0,0.094,0.355,0.237,0.44,0.56,0.44,23.5
1383256800000,2013,11,2013,2,30,0.532,0.159,0.373,23361.9,38.54,38.54,32.45,1,1,1,205.1,189.3,219.3,143.8,122.3,61.33,50,67,0,0,0,0.301,0.228,0.354,143.8,122.3,169.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.091,0.106,0.00797,0.00614,0.0101,0.00031,0.00024,0.0004,0.242,0.205,0.287,0.0095,0.008,0.011,25.32,25.2,25.38,0.936,0.926,0.945,0.971,0.97,0.975,0.908,0.899,0.921,33.41,28.19,39.53,32.45,27.34,38.54,0,0,0,0,0,0,0.18,0,0.159,0.3,0.7,0.3,43.9
1385848800000,2013,12,2013,3,31,0.763,0.158,0.605,37364.3,71.51,71.51,50.22,2,1,1.4516129032258065,284.9,219.9,386.7,225.9,160.9,59,59,59,0,0,0,0.212,0.153,0.268,225.9,160.9,327.7,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.127,0.104,0.163,0.019,0.00943,0.0537,0.00076,0.00037,0.0022,0.311,0.24,0.386,0.012,0.0095,0.015,24.85,24.29,25.21,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.04,25.74,52.16,36.93,24.97,48.2,0,0,0,0,0,0,0.279,0,0.158,0.21,0.79,0.21,49
1388527200000,2014,1,2013,4,31,1.81,0.256,1.55,88045.5,184,184,118.3,4,2,2.774193548387097,675.5,402.3,1097,580,329.3,95.48,73,120,0,0,0,0.145,0.109,0.181,580,329.3,976.6,990,990,990,966.6,965.4,968.2,23.4,21.8,24.6,0.295,0.165,0.596,0.192,0.0544,0.412,0.0083,0.0022,0.019,0.71,0.384,1.28,0.031,0.016,0.059,22.72,20.52,24.21,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44,35.48,51.88,42.79,34.42,48.2,0,0,0,0,0,0,0.657,0,0.26,0.14,0.86,0.14,48.6
1391205600000,2014,2,2013,5,28,3.43,0.392,2.65,127617,192.8,192.8,189.9,4,4,4,1417,1148,1490,1255,986.2,162,162,162,161,0,228,0.115,0.109,0.141,1094,986.2,1100,990,990,990,969.2,968.4,969.5,20.8,20.5,21.6,0.851,0.625,0.89,0.634,0.416,0.648,0.031,0.019,0.032,1.78,1.32,1.84,0.086,0.061,0.089,19,18.71,20.32,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.51,46.94,50.09,47.48,46,48.2,0,0,0,0,0,0,1.06,0,0.78,0.11,0.77,0.23,37.2
1393624800000,2014,3,2013,6,31,5.25,0.49,2.95,129056,190.3,190.3,173.5,4,4,4,1959,1440,2697,1776,1257,183,183,183,675.8,157,1414,0.0977,0.0679,0.127,1100,1100,1100,990,990,990,970.8,969.3,972.8,19.2,17.2,20.7,0.911,0.863,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.81,1.87,0.097,0.087,0.11,17.31,15.34,18.9,0.949,0.942,0.952,0.979,0.974,0.98,0.929,0.918,0.933,44.29,39,48.54,43.37,37.98,47.57,0,0,0,0,0,0,0.964,0,2.3,0.093,0.56,0.44,24.6
1396303200000,2014,4,2013,7,30,7.41,0.562,2.85,106158,150.7,150.7,147.4,4,4,4,2858,2740,2895,2641,2523,217,217,217,1541,1423,1578,0.0759,0.075,0.0792,1100,1100,1100,990,990,990,973.2,972.9,973.3,16.8,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.87,15.24,0.941,0.94,0.942,0.972,0.971,0.973,0.914,0.913,0.917,37.94,37.69,38.72,36.86,36.6,37.68,0,0,0,0,0,0,0.819,0,4.56,0.076,0.38,0.62,14.3
1398895200000,2014,5,2013,8,31,6.16,0.778,2.95,121290,182,182,163,4,4,4,2301,1672,2843,2010,1396,290.5,276,321,910.2,296,1467,0.129,0.0971,0.165,1100,1100,1100,990,990,990,971.8,970,973.1,18.2,16.9,20,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.032,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.34,14.99,18.09,0.946,0.941,0.951,0.977,0.972,0.98,0.925,0.914,0.932,41.69,38.04,46.42,40.76,36.97,45.5,0,0,0,0,0,0,0.906,0,3.21,0.13,0.48,0.52,19.7
1401573600000,2014,6,2013,9,30,3.04,0.544,2.34,118885,192.8,192.8,165.1,4,3,3.6333333333333333,1171,834.2,1636,961.1,624.2,210,210,210,59.33,0,326,0.188,0.128,0.252,901.7,624.2,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.608,0.325,0.919,0.437,0.218,0.648,0.021,0.0096,0.032,1.32,0.766,1.87,0.062,0.034,0.093,20.27,18.21,22,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.58,39.84,51.89,45.47,38.87,48.2,0,0,0,0,0,0,0.917,0,0.7,0.18,0.77,0.23,39.1
1404165600000,2014,7,2013,10,31,1.8,0.573,1.22,70319.6,128.5,128.5,94.52,3,2,2.3225806451612905,670.3,536,821.2,456.5,309,213.8,186,227,0,0,0,0.327,0.226,0.424,456.5,309,635.2,990,990,990,966.6,966,967.2,23.4,22.8,24,0.236,0.173,0.327,0.12,0.0448,0.225,0.0052,0.0019,0.0099,0.564,0.369,0.78,0.024,0.015,0.034,22.86,22.03,23.62,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,41.93,33.72,51.97,40.8,32.71,48.2,0,0,0,0,0,0,0.525,0,0.58,0.32,0.68,0.32,39.1
1406844000000,2014,8,2013,11,31,1.16,0.493,0.664,39857.7,73.18,73.18,53.57,2,1,1.5483870967741935,432,355.8,527.5,248,171.8,184,184,184,0,0,0,0.432,0.349,0.517,248,171.8,343.5,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.121,0.182,0.025,0.0104,0.0611,0.001,0.00042,0.0025,0.344,0.262,0.417,0.014,0.011,0.017,24.12,23.61,24.52,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.92,26.06,52.55,36.75,25.28,48.2,0,0,0,0,0,0,0.298,0,0.496,0.43,0.57,0.43,34.4
1409522400000,2014,9,2013,12,30,0.754,0.323,0.431,26847.8,47.85,47.85,37.29,1,1,1,291,243.1,350.6,166.3,125.1,124.7,118,138,0,0,0,0.431,0.387,0.485,166.3,125.1,212.6,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0973,0.131,0.00989,0.00639,0.0138,0.00039,0.00025,0.00056,0.29,0.215,0.375,0.012,0.0085,0.015,24.84,24.47,25.13,0.944,0.929,0.957,0.974,0.97,0.98,0.92,0.901,0.938,38.24,28.64,48.82,37.29,27.78,47.85,0,0,0,0,0,0,0.207,0,0.323,0.43,0.57,0.43,35.6
1412114400000,2014,10,2014,1,31,0.583,0.26,0.323,15699.2,32.38,32.38,21.1,1,1,1,217.6,191.4,241.8,120.6,94.45,97,97,97,0,0,0,0.448,0.401,0.507,120.6,94.45,144.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.094,0.0847,0.103,0.006,0.00378,0.00805,0.00024,0.00015,0.00032,0.205,0.159,0.248,0.0081,0.0062,0.0098,25.28,25.1,25.43,0.689,0,0.937,0.72,0,0.97,0.668,0,0.909,21.75,0,33.38,21.1,0,32.38,0,8,0,0,0.258,0,0.117,0.258,0.26,0.45,0.55,0.45,26.9
1414792800000,2014,11,2014,2,30,0.53,0.174,0.357,22295,32.78,32.78,30.97,1,1,1,204.6,190.6,212.5,137.6,123.6,67,67,67,0,0,0,0.328,0.315,0.351,137.6,123.6,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0915,0.0992,0.00745,0.00626,0.00812,0.00029,0.00024,0.00032,0.232,0.207,0.246,0.0091,0.0081,0.0096,25.33,25.28,25.38,0.934,0.927,0.937,0.97,0.97,0.97,0.906,0.9,0.909,31.92,28.53,33.79,30.97,27.68,32.78,0,0,0,0,0,0,0.172,0,0.173,0.33,0.67,0.33,42.1
1417384800000,2014,12,2014,3,31,0.623,0.158,0.465,29378.2,45.09,45.09,39.49,1,1,1,232.6,206.5,256.3,173.6,147.5,59,59,59,0,0,0,0.254,0.23,0.286,173.6,147.5,197.3,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.108,0.0992,0.117,0.0105,0.00829,0.0125,0.00041,0.00032,0.0005,0.296,0.249,0.338,0.012,0.0097,0.013,25.11,24.94,25.31,0.946,0.937,0.954,0.976,0.97,0.98,0.923,0.909,0.935,40.46,34.32,46.01,39.49,33.29,45.09,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.2
1420063200000,2015,1,2014,4,31,0.986,0.196,0.791,47994.8,104.2,104.2,64.51,3,1,1.7419354838709677,368.2,261.4,569.9,295.2,188.4,73,73,73,0,0,0,0.209,0.128,0.279,295.2,188.4,496.9,990,990,990,965.2,964.7,966.2,24.8,23.8,25.3,0.153,0.115,0.23,0.0441,0.0118,0.134,0.0018,0.00047,0.0056,0.376,0.24,0.595,0.015,0.0096,0.025,24.39,23.31,24.93,0.946,0.922,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.53,25.58,51.84,38.39,24.81,48.2,0,0,0,0,0,0,0.358,0,0.195,0.2,0.8,0.2,48.7
1422741600000,2015,2,2014,5,28,2.57,0.304,2.16,111285,192.8,192.8,165.6,4,3,3.642857142857143,1064,598.6,1431,938,513.6,125.6,85,162,45.14,0,169,0.119,0.0965,0.149,892.8,513.6,1100,990,990,990,968,966.3,969.3,22,20.7,23.7,0.581,0.242,0.863,0.436,0.144,0.648,0.02,0.0061,0.031,1.28,0.559,1.81,0.059,0.024,0.087,20.7,18.93,23.15,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,46.58,36.83,52.24,45.3,35.72,48.2,0,0,0,0,0,0,0.92,0,0.41,0.12,0.84,0.16,43.3
1425160800000,2015,3,2014,6,31,4.23,0.49,2.95,137851,190.5,190.5,185.3,4,4,4,1579,1434,1807,1396,1251,183,183,183,296.4,151,524,0.117,0.101,0.128,1100,1100,1100,990,990,990,969.7,969.3,970.5,20.3,19.5,20.7,0.895,0.861,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.091,0.087,0.096,18.42,17.65,18.92,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.27,45.22,48.6,46.32,44.32,47.63,0,0,0,0,0,0,1.03,0,1.28,0.12,0.7,0.3,32.6
1427839200000,2015,4,2014,7,30,4.58,0.384,2.85,128675,182.4,182.4,178.7,4,4,4,1766,1659,1901,1618,1511,148,148,148,517.7,411,653,0.084,0.0779,0.0892,1100,1100,1100,990,990,990,970.3,970,970.8,19.7,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.78,17.35,18.13,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,44.4,46.53,44.68,43.52,45.6,0,0,0,0,0,0,0.993,0,1.73,0.084,0.62,0.38,28.1
1430431200000,2015,5,2014,8,31,3.89,0.514,2.81,135269,192.8,192.8,181.8,4,4,4,1453,1047,1866,1261,854.7,192,192,192,211.2,0,574,0.137,0.103,0.183,1050,854.7,1100,990,990,990,969.3,968,970.7,20.7,19.3,22,0.796,0.499,0.926,0.572,0.353,0.648,0.028,0.016,0.034,1.65,1.08,1.87,0.081,0.049,0.097,19.01,17.46,20.87,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,46.42,41.73,49.97,45.45,40.89,48.2,0,0,0,0,0,0,1.01,0,1.08,0.13,0.72,0.28,34.8
1433109600000,2015,6,2014,9,30,2.4,0.46,1.94,105259,167.2,167.2,146.2,4,3,3.5,926.4,788.1,1034,749.1,578.1,177.3,161,210,0,0,0,0.195,0.156,0.266,749.1,578.1,872.9,990,990,990,967.6,967.1,968,22.4,22,22.9,0.412,0.299,0.513,0.294,0.187,0.361,0.013,0.0082,0.016,0.939,0.689,1.11,0.042,0.03,0.051,21.46,20.88,22.26,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.928,0.938,43.21,39.33,51.82,42.06,38.33,48.2,0,0,0,0,0,0,0.812,0,0.46,0.19,0.81,0.19,43.9
1435701600000,2015,7,2014,10,31,1.67,0.537,1.13,65532.3,120.8,120.8,88.08,3,2,2.2903225806451615,624.2,495.8,778.5,423.7,268.8,200.5,186,227,0,0,0,0.331,0.239,0.458,423.7,268.8,592.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.219,0.159,0.302,0.102,0.0259,0.197,0.0043,0.0011,0.0086,0.513,0.308,0.708,0.022,0.013,0.031,23.1,22.28,23.86,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.81,29.38,52.25,38.62,28.5,48.2,0,0,0,0,0,0,0.489,0,0.54,0.32,0.68,0.32,39.2
1438380000000,2015,8,2014,11,31,1.07,0.44,0.632,38102.7,65.13,65.13,51.21,2,1,1.5483870967741935,400.3,329.8,488.9,235.9,174.8,164.4,155,184,0,0,0,0.413,0.367,0.47,235.9,174.8,304.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.141,0.119,0.168,0.0193,0.0106,0.0429,0.00079,0.00043,0.0018,0.324,0.257,0.407,0.013,0.01,0.016,24.29,23.84,24.64,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,36.81,26.05,52.49,35.69,25.27,48.2,0,0,0,0,0,0,0.285,0,0.438,0.41,0.59,0.41,35.6
1441058400000,2015,9,2014,12,30,0.689,0.306,0.384,23812.5,46.85,46.85,33.07,1,1,1,266,222.1,325.2,148,104.1,118,118,118,0,0,0,0.45,0.363,0.531,148,104.1,207.2,990,990,990,964.8,964.5,965,25.2,25,25.5,0.105,0.0899,0.126,0.00833,0.0046,0.0134,0.00033,0.00018,0.00053,0.256,0.177,0.362,0.01,0.007,0.014,24.99,24.61,25.29,0.936,0.914,0.956,0.973,0.97,0.98,0.911,0.887,0.937,33.98,23.6,47.8,33.07,22.89,46.85,0,0,0,0,0,0,0.184,0,0.305,0.44,0.56,0.44,34.6
1443650400000,2015,10,2015,1,31,0.534,0.237,0.297,13946.3,27.45,27.45,18.75,1,1,1,199.3,178.1,220.2,110.8,97.18,88.48,73,97,0,0,0,0.443,0.38,0.5,110.8,97.18,123.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0857,0.0949,0.00517,0.00401,0.00622,0.0002,0.00016,0.00024,0.187,0.163,0.21,0.0073,0.0064,0.0082,25.37,25.27,25.43,0.683,0,0.927,0.72,0,0.97,0.662,0,0.899,19.32,0,28.3,18.75,0,27.45,0,8,0,0,0.258,0,0.104,0.258,0.237,0.44,0.56,0.44,26.1
1446328800000,2015,11,2015,2,30,0.513,0.159,0.354,22123.1,38.2,38.2,30.73,1,1,1,197.9,180.5,218,136.6,113.5,61.33,50,67,0,0,0,0.313,0.229,0.371,136.6,113.5,168,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0879,0.105,0.00736,0.0054,0.01,0.00029,0.00021,0.00039,0.23,0.189,0.284,0.009,0.0074,0.011,25.33,25.21,25.38,0.932,0.92,0.944,0.971,0.97,0.974,0.905,0.893,0.92,31.64,25.99,39.21,30.73,25.21,38.2,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.1
1448920800000,2015,12,2015,3,31,0.704,0.158,0.546,33935.7,55.86,55.86,45.61,2,1,1.2258064516129032,262.7,216.9,313.9,203.7,157.9,59,59,59,0,0,0,0.227,0.188,0.272,203.7,157.9,254.9,990,990,990,964.7,964.5,965,25.3,25,25.5,0.119,0.103,0.137,0.0132,0.00917,0.0193,0.00052,0.00036,0.00077,0.312,0.244,0.388,0.012,0.0097,0.015,24.95,24.76,25.23,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.85,26.22,52.48,39.57,25.43,48.2,0,0,0,0,0,0,0.253,0,0.158,0.22,0.78,0.22,48.2
1451599200000,2016,1,2015,4,31,1.19,0.196,0.996,59612.8,104.7,104.7,80.12,3,2,2.064516129032258,444.9,315.3,572.4,371.9,242.3,73,73,73,0,0,0,0.17,0.128,0.232,371.9,242.3,499.4,990,990,990,965.6,965,966.2,24.4,23.8,25,0.181,0.134,0.232,0.0747,0.0163,0.135,0.0031,0.00065,0.0057,0.442,0.257,0.605,0.018,0.01,0.025,23.96,23.29,24.77,0.947,0.927,0.958,0.975,0.97,0.98,0.924,0.899,0.939,40.16,27.27,51.98,38.95,26.46,48.2,0,0,0,0,0,0,0.445,0,0.194,0.16,0.84,0.16,50.1
1454277600000,2016,2,2015,5,29,2.34,0.271,2.01,107004,192.8,192.8,153.7,4,3,3.4827586206896552,932.1,586.3,1437,824,501.3,108,85,137,22.45,0,200,0.119,0.0953,0.145,801.6,501.3,1100,990,990,990,967.6,966.2,969.3,22.4,20.7,23.8,0.478,0.235,0.863,0.355,0.136,0.648,0.016,0.0057,0.031,1.08,0.539,1.81,0.049,0.023,0.087,21.37,18.91,23.22,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.07,36.01,51.2,43.94,34.93,48.2,0,0,0,0,0,0,0.854,0,0.33,0.12,0.86,0.14,45.7
1456783200000,2016,3,2015,6,31,5.5,0.49,2.95,126792,189.3,189.3,170.4,4,4,4,2052,1465,2685,1869,1282,183,183,183,769.5,182,1402,0.0924,0.0682,0.125,1100,1100,1100,990,990,990,971.1,969.4,972.8,18.9,17.2,20.6,0.92,0.873,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.82,1.87,0.099,0.088,0.11,17.02,15.37,18.81,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.52,39.08,48.3,42.6,38.06,47.34,0,0,0,0,0,0,0.947,0,2.55,0.089,0.54,0.46,23.1
1459461600000,2016,4,2015,7,30,7.03,0.562,2.85,109090,158.5,158.5,151.5,4,4,4,2711,2461,2799,2494,2244,217,217,217,1394,1144,1482,0.0801,0.0775,0.0882,1100,1100,1100,990,990,990,972.8,972.2,973,17.2,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.1,15.91,0.942,0.941,0.945,0.974,0.972,0.977,0.917,0.915,0.923,38.9,38.33,40.54,37.88,37.27,39.62,0,0,0,0,0,0,0.842,0,4.18,0.08,0.41,0.59,15.5
1462053600000,2016,5,2015,8,31,4.95,0.739,2.94,131245,192.5,192.5,176.4,4,4,4,1850,1321,2426,1574,1045,276,276,276,475.8,0,1050,0.154,0.114,0.209,1098,1045,1100,990,990,990,970.5,968.9,972.1,19.5,17.9,21.1,0.902,0.736,0.926,0.644,0.524,0.648,0.033,0.025,0.036,1.85,1.55,1.87,0.095,0.073,0.1,17.61,16,19.54,0.95,0.945,0.954,0.98,0.978,0.98,0.93,0.924,0.935,45.01,40.77,49.12,44.1,39.86,48.13,0,0,0,0,0,0,0.98,0,2.01,0.15,0.59,0.41,26.5
1464732000000,2016,6,2015,9,30,2.46,0.417,2.04,109601,192.8,192.8,152.2,4,3,3.433333333333333,948.8,766.2,1276,787.8,605.2,161,161,161,0.5,0,15,0.174,0.126,0.21,787.2,605.2,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.45,0.307,0.797,0.325,0.205,0.648,0.015,0.0089,0.031,1.03,0.727,1.74,0.046,0.032,0.082,21.32,19.49,22.31,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.59,39.52,51.82,44.44,38.53,48.2,0,0,0,0,0,0,0.846,0,0.42,0.17,0.83,0.17,44.6
1467324000000,2016,7,2015,10,31,1.63,0.498,1.13,65756.3,115.9,115.9,88.38,3,2,2.225806451612903,608.4,493.1,753.9,422.4,307.1,186,186,186,0,0,0,0.311,0.247,0.377,422.4,307.1,567.9,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.215,0.168,0.288,0.0998,0.0439,0.18,0.0042,0.0018,0.0078,0.515,0.362,0.667,0.022,0.015,0.029,23.17,22.42,23.82,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.28,33.78,52.15,40.09,32.77,48.2,0,0,0,0,0,0,0.491,0,0.5,0.31,0.69,0.31,40.3
1470002400000,2016,8,2015,11,31,1.08,0.44,0.643,38697,64.67,64.67,52.01,2,1,1.5806451612903225,404.3,338.6,486.8,240,183.6,164.4,155,184,0,0,0,0.408,0.364,0.458,240,183.6,302.8,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.122,0.167,0.0198,0.0114,0.0419,0.00081,0.00046,0.0017,0.326,0.257,0.408,0.013,0.01,0.017,24.26,23.85,24.58,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.74,26.02,52.55,35.58,25.24,48.2,0,0,0,0,0,0,0.289,0,0.437,0.41,0.6,0.4,35.8
1472680800000,2016,9,2015,12,30,0.723,0.306,0.417,25951.9,48.2,48.2,36.04,1,1,1,278.9,235.7,335,160.9,117.7,118,118,118,0,0,0,0.428,0.352,0.501,160.9,117.7,217,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0947,0.13,0.00943,0.00576,0.0142,0.00037,0.00023,0.00057,0.279,0.202,0.379,0.011,0.008,0.015,24.9,24.55,25.18,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,37.02,26.87,50.03,36.04,26.06,48.2,0,0,0,0,0,0,0.2,0,0.306,0.42,0.58,0.42,35.9
1475272800000,2016,10,2016,1,31,0.554,0.26,0.295,11194.7,30.45,30.45,15.05,1,1,1,207,181.9,233.3,110,84.88,97,97,97,0,0,0,0.472,0.416,0.533,110,84.88,136.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0902,0.0814,0.0995,0.0051,0.00296,0.00733,0.0002,0.00012,0.00029,0.186,0.141,0.233,0.0073,0.0055,0.0092,25.34,25.17,25.43,0.508,0,0.933,0.532,0,0.97,0.493,0,0.905,15.51,0,31.39,15.05,0,30.45,0,14,0,0,0.452,0,0.0836,0.452,0.259,0.47,0.53,0.47,20.2
1477951200000,2016,11,2016,2,30,0.538,0.174,0.365,22792.7,35.02,35.02,31.66,1,1,1,207.7,182.2,222.3,140.7,115.2,67,67,67,0,0,0,0.323,0.301,0.368,140.7,115.2,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0885,0.103,0.00771,0.00554,0.00895,0.0003,0.00022,0.00035,0.238,0.192,0.264,0.0093,0.0075,0.01,25.3,25.2,25.38,0.935,0.921,0.94,0.97,0.97,0.97,0.906,0.894,0.912,32.64,26.4,36.11,31.66,25.61,35.02,0,0,0,0,0,0,0.176,0,0.173,0.32,0.68,0.32,42.4
1480543200000,2016,12,2016,3,31,0.645,0.158,0.487,30691.5,48.2,48.2,41.25,1,1,1,240.7,214.1,277.3,181.7,155.1,59,59,59,0,0,0,0.247,0.213,0.276,181.7,155.1,218.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.102,0.124,0.0112,0.00894,0.0143,0.00044,0.00035,0.00057,0.31,0.263,0.376,0.012,0.01,0.015,25.06,24.82,25.25,0.948,0.94,0.958,0.976,0.97,0.98,0.926,0.912,0.939,42.35,36.12,50.9,41.25,35.04,48.2,0,0,0,0,0,0,0.229,0,0.158,0.24,0.76,0.24,47.6
1483221600000,2017,1,2016,4,31,1.13,0.196,0.935,55961.9,104.7,104.7,75.22,3,1,1.967741935483871,422,283.6,572.4,349,210.6,73,73,73,0,0,0,0.182,0.128,0.257,349,210.6,499.4,990,990,990,965.5,964.8,966.2,24.5,23.8,25.2,0.173,0.123,0.232,0.0654,0.0137,0.135,0.0027,0.00054,0.0057,0.423,0.247,0.613,0.017,0.0098,0.026,24.09,23.29,24.82,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.17,26.24,52.43,38.82,25.45,48.2,0,0,0,0,0,0,0.418,0,0.195,0.17,0.83,0.17,49.5
1485900000000,2017,2,2016,5,28,2.01,0.237,1.76,96217.2,192.8,192.8,143.2,4,3,3.3214285714285716,832.1,585.7,1336,734.3,500.7,97.86,85,105,6.929,0,131,0.122,0.0786,0.146,727.4,500.7,1100,990,990,990,967.2,966.2,969,22.8,21,23.8,0.402,0.234,0.823,0.295,0.135,0.648,0.013,0.0057,0.031,0.93,0.538,1.77,0.041,0.023,0.084,21.87,19.27,23.23,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.05,35.98,50.98,42.92,34.9,48.2,0,0,0,0,0,0,0.795,0,0.25,0.12,0.88,0.12,47.9
1488319200000,2017,3,2016,6,31,7.4,0.543,2.95,113333,191.8,191.8,152.3,4,4,4,2764,1400,4526,2562,1217,202.9,183,239,1462,117,3187,0.0812,0.0528,0.131,1100,1100,1100,990,990,990,972.8,969.2,976.6,17.2,13.4,20.8,0.918,0.846,0.926,0.648,0.648,0.648,0.038,0.031,0.049,1.87,1.79,1.87,0.11,0.086,0.14,15.38,11.48,19.05,0.939,0.915,0.953,0.975,0.97,0.98,0.916,0.887,0.934,39.03,28.33,48.93,38.08,27.48,47.95,0,0,0,0,0,0,0.846,0,4.45,0.073,0.4,0.6,15.3
1490997600000,2017,4,2016,7,30,11.4,0.765,2.85,80895.1,125.4,125.4,112.4,4,4,4,4401,3780,4672,4106,3485,295,295,295,3007,2385,3277,0.0673,0.0631,0.078,1100,1100,1100,990,990,990,976.4,975.2,976.9,13.6,13.1,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.72,11.22,12.91,0.917,0.912,0.928,0.97,0.97,0.97,0.89,0.885,0.9,28.98,27.59,32.32,28.09,26.63,31.35,0,0,0,0,0,0,0.624,0,8.55,0.067,0.25,0.75,7.1
1493589600000,2017,5,2016,8,31,8.1,0.86,2.95,106818,162.9,162.9,143.6,4,4,4,3026,2302,3724,2705,1981,321,321,321,1605,881,2303,0.108,0.0862,0.139,1100,1100,1100,990,990,990,973.5,971.8,975.1,16.5,14.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.13,14.59,13.03,16.3,0.938,0.929,0.946,0.972,0.97,0.979,0.912,0.901,0.926,36.91,32.66,41.57,35.89,31.68,40.72,0,0,0,0,0,0,0.798,0,5.15,0.11,0.36,0.64,13.2
1496268000000,2017,6,2016,9,30,4.12,0.666,2.71,126944,192.1,192.1,176.3,4,3,3.966666666666667,1590,1044,2254,1333,787.1,257,257,257,287.2,0,897,0.17,0.114,0.246,1046,787.1,1100,990,990,990,969.8,968,971.7,20.2,18.3,22,0.816,0.456,0.926,0.576,0.32,0.648,0.029,0.015,0.035,1.68,1.03,1.87,0.084,0.047,0.1,18.56,16.41,20.9,0.951,0.946,0.956,0.98,0.975,0.98,0.932,0.927,0.937,45.47,39.72,51.41,44.48,38.74,48.2,0,0,0,0,0,0,0.98,0,1.41,0.16,0.66,0.34,30.8
1498860000000,2017,7,2016,10,31,2.15,0.608,1.54,85675.2,144.6,144.6,115.2,3,2,2.7096774193548385,801.3,637.7,1021,574.3,410.7,227,227,227,0,0,0,0.288,0.222,0.356,574.3,410.7,794.1,990,990,990,967.1,966.5,968,22.9,22,23.5,0.301,0.209,0.455,0.187,0.0929,0.323,0.0082,0.0039,0.015,0.718,0.521,1.07,0.032,0.022,0.049,22.18,20.96,23.03,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.2,35.22,52.05,42.89,34.17,48.2,0,0,0,0,0,0,0.64,0,0.61,0.28,0.72,0.28,39.8
1501538400000,2017,8,2016,11,31,1.37,0.493,0.876,51941.4,94.2,94.2,69.81,2,2,2,511.2,418.7,628.7,327.2,234.7,184,184,184,0,0,0,0.365,0.293,0.439,327.2,234.7,444.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.143,0.22,0.0538,0.0157,0.109,0.0022,0.00064,0.0046,0.393,0.26,0.571,0.016,0.011,0.024,23.71,23.01,24.26,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,35.84,25.81,48.06,34.91,25.04,47.1,0,0,0,0,0,0,0.388,0,0.494,0.36,0.64,0.36,37.9
1504216800000,2017,9,2016,12,30,0.887,0.358,0.529,32358.3,59.27,59.27,44.94,2,1,1.2666666666666666,342.1,286.9,412.9,204.1,148.9,138,138,138,0,0,0,0.408,0.334,0.481,204.1,148.9,274.9,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.128,0.109,0.153,0.0139,0.0084,0.0288,0.00056,0.00033,0.0012,0.314,0.256,0.406,0.013,0.01,0.016,24.57,24.23,24.89,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,38.81,26.12,52.65,37.63,25.33,48.2,0,0,0,0,0,0,0.25,0,0.358,0.4,0.6,0.4,36.5
1506808800000,2017,10,2017,1,31,0.689,0.295,0.395,24503,39.18,39.18,32.93,1,1,1,257.4,234.1,283.9,147.4,124.1,110,110,110,0,0,0,0.429,0.388,0.47,147.4,124.1,173.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0973,0.115,0.00828,0.0063,0.0105,0.00033,0.00025,0.00042,0.255,0.214,0.303,0.01,0.0084,0.012,25.02,24.86,25.18,0.937,0.928,0.947,0.971,0.97,0.976,0.91,0.9,0.924,33.92,28.44,40.13,32.93,27.59,39.18,0,0,0,0,0,0,0.183,0,0.294,0.43,0.57,0.43,35.6
1509487200000,2017,11,2017,2,30,0.626,0.241,0.385,23948.6,35.55,35.55,33.26,1,1,1,241.5,233.3,251.6,148.5,140.3,93,93,93,0,0,0,0.385,0.37,0.399,148.5,140.3,158.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.107,0.00837,0.00767,0.00923,0.00033,0.0003,0.00036,0.255,0.24,0.273,0.01,0.0095,0.011,25.1,25.02,25.16,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.29,32.36,36.65,33.26,31.39,35.55,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.3
1512079200000,2017,12,2017,3,31,0.762,0.174,0.589,36394.6,66.7,66.7,48.92,2,1,1.4193548387096775,284.7,240.4,364,219.9,163.4,64.81,59,77,0,0,0,0.233,0.162,0.32,219.9,163.4,305,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.125,0.107,0.155,0.0171,0.00964,0.043,0.00068,0.00038,0.0017,0.308,0.24,0.385,0.012,0.0095,0.015,24.85,24.43,25.08,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.07,25.74,52.04,36.97,24.97,48.2,0,0,0,0,0,0,0.272,0,0.173,0.23,0.77,0.23,47.8
1514757600000,2018,1,2017,4,31,1.4,0.228,1.17,68969,113.9,113.9,92.7,3,2,2.3225806451612905,522.4,375.7,638.2,437.2,302.7,85.19,73,91,0,0,0,0.165,0.143,0.194,437.2,302.7,547.2,990,990,990,965.9,965.3,966.5,24.1,23.5,24.7,0.209,0.156,0.262,0.107,0.0419,0.167,0.0045,0.0017,0.0071,0.515,0.345,0.619,0.021,0.014,0.026,23.54,22.93,24.38,0.951,0.941,0.958,0.975,0.97,0.98,0.928,0.912,0.939,41.87,34.04,52.38,40.54,33.02,48.2,0,0,0,0,0,0,0.515,0,0.23,0.16,0.84,0.16,49.3
1517436000000,2018,2,2017,5,28,2.48,0.276,2.01,104850,192.8,192.8,156,4,3,3.5,1025,648.9,1756,911.1,543.9,114.1,105,137,79.04,0,519,0.119,0.078,0.162,832,543.9,1100,990,990,990,967.9,966.5,970.3,22.1,19.7,23.5,0.527,0.262,0.916,0.387,0.164,0.648,0.018,0.007,0.033,1.17,0.614,1.86,0.054,0.026,0.095,20.96,17.82,22.89,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.925,0.938,45.56,38.68,51.63,44.42,37.64,48.2,0,0,0,0,0,0,0.867,0,0.47,0.11,0.81,0.19,42.3
1519855200000,2018,3,2017,6,31,7.14,0.592,2.95,113708,176.3,176.3,152.8,4,4,4,2668,1835,3291,2447,1596,220.9,183,239,1347,496,1952,0.0854,0.0629,0.13,1100,1100,1100,990,990,990,972.7,970.6,974.2,17.3,15.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.041,1.87,1.87,1.87,0.11,0.096,0.12,15.42,13.95,17.56,0.942,0.935,0.95,0.974,0.97,0.98,0.918,0.907,0.931,39.2,35.16,44.98,38.21,34.1,44.08,0,0,0,0,0,0,0.849,0,4.19,0.083,0.41,0.59,15.9
1522533600000,2018,4,2017,7,30,9.83,0.697,2.85,90047.4,135.8,135.8,125.1,4,4,4,3793,3321,4007,3524,3104,269,217,295,2424,2004,2612,0.0706,0.0588,0.0788,1100,1100,1100,990,990,990,975.2,974.2,975.7,14.8,14.3,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.89,12.43,13.89,0.927,0.924,0.934,0.97,0.97,0.97,0.9,0.896,0.906,32.23,30.98,34.99,31.27,30.05,33.94,0,0,0,0,0,0,0.695,0,6.98,0.071,0.29,0.71,9.16
1525125600000,2018,5,2017,8,31,8.91,0.894,2.95,101326,157.3,157.3,136.2,4,4,4,3327,2503,3937,2993,2163,333.9,321,340,1893,1063,2516,0.103,0.0815,0.136,1100,1100,1100,990,990,990,974.2,972.3,975.5,15.8,14.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.91,12.58,15.81,0.934,0.925,0.944,0.971,0.97,0.977,0.907,0.897,0.922,35.06,31.39,40.27,34.05,30.45,39.33,0,0,0,0,0,0,0.757,0,5.96,0.1,0.33,0.67,11.4
1527804000000,2018,6,2017,9,30,4.55,0.666,2.8,127206,192.6,192.6,176.7,4,4,4,1754,1148,2453,1497,891.2,257,257,257,418.6,0,1096,0.154,0.105,0.224,1079,891.2,1100,990,990,990,970.2,968.4,972.2,19.8,17.8,21.6,0.868,0.551,0.926,0.613,0.37,0.648,0.031,0.017,0.036,1.78,1.16,1.87,0.091,0.054,0.11,17.98,15.93,20.47,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.08,40.59,49.14,44.17,39.67,48.16,0,0,0,0,0,0,0.982,0,1.75,0.15,0.62,0.38,28
1530396000000,2018,7,2017,10,31,2.28,0.636,1.64,90593.7,167.4,167.4,121.8,4,2,2.870967741935484,850.9,678.4,1113,613.6,422.4,237.3,227,256,0,0,0,0.286,0.204,0.377,613.6,422.4,885.7,990,990,990,967.3,966.6,968.3,22.7,21.7,23.4,0.33,0.217,0.539,0.211,0.0984,0.368,0.0093,0.0042,0.017,0.774,0.543,1.15,0.034,0.023,0.053,21.93,20.6,22.84,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.938,44.17,35.63,52.5,42.91,34.56,48.2,0,0,0,0,0,0,0.676,0,0.64,0.28,0.72,0.28,39.7
1533074400000,2018,8,2017,11,31,1.45,0.541,0.913,53807,96.4,96.4,72.32,2,2,2,542.8,444.1,668.3,340.8,242.1,202,202,202,0,0,0,0.378,0.302,0.455,340.8,242.1,466.3,990,990,990,966,965.6,966.6,24,23.4,24.4,0.184,0.149,0.236,0.06,0.0163,0.119,0.0025,0.00067,0.0051,0.416,0.271,0.612,0.017,0.011,0.026,23.55,22.81,24.13,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,37.13,26.56,49.93,36.16,25.77,48.2,0,0,0,0,0,0,0.402,0,0.537,0.37,0.63,0.37,37.1
1535752800000,2018,9,2017,12,30,0.97,0.378,0.591,35902,62.8,62.8,49.86,2,1,1.4666666666666666,374.1,320.5,437.8,228.1,174.5,146,146,146,0,0,0,0.393,0.333,0.456,228.1,174.5,291.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.138,0.119,0.161,0.0175,0.0106,0.0367,0.00071,0.00042,0.0015,0.325,0.254,0.403,0.013,0.01,0.016,24.41,24.09,24.69,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38,25.63,52.09,36.87,24.86,48.2,0,0,0,0,0,0,0.277,0,0.379,0.39,0.61,0.39,37
1538344800000,2018,10,2018,1,31,0.739,0.295,0.445,27775.4,46.88,46.88,37.33,1,1,1,276.1,239.3,317,166.1,129.3,110,110,110,0,0,0,0.401,0.347,0.46,166.1,129.3,207,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0992,0.127,0.00987,0.00674,0.0133,0.00039,0.00027,0.00053,0.289,0.223,0.362,0.011,0.0088,0.014,24.91,24.65,25.14,0.944,0.93,0.956,0.974,0.97,0.98,0.919,0.903,0.937,38.3,29.66,47.84,37.33,28.77,46.88,0,0,0,0,0,0,0.207,0,0.294,0.4,0.6,0.4,37.6
1541023200000,2018,11,2018,2,30,0.636,0.252,0.383,23824.3,35.3,35.3,33.09,1,1,1,245.2,237.9,250.5,147.9,131.9,97.33,93,106,0,0,0,0.397,0.371,0.446,147.9,131.9,157.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.0997,0.107,0.00832,0.00696,0.00914,0.00033,0.00027,0.00036,0.254,0.227,0.271,0.01,0.009,0.011,25.07,25.03,25.15,0.938,0.932,0.941,0.97,0.97,0.97,0.91,0.904,0.913,34.11,30.31,36.4,33.09,29.4,35.3,0,0,0,0,0,0,0.184,0,0.253,0.4,0.6,0.4,37.5
1543615200000,2018,12,2018,3,31,0.697,0.174,0.523,33164.1,48.2,48.2,44.58,1,1,1,260.1,251.6,271.3,195.3,174.6,64.81,59,77,0,0,0,0.249,0.217,0.306,195.3,174.6,212.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.111,0.122,0.0124,0.0106,0.0138,0.00049,0.00042,0.00055,0.335,0.3,0.365,0.013,0.012,0.014,24.92,24.85,24.99,0.953,0.947,0.957,0.98,0.977,0.98,0.934,0.925,0.938,45.5,40.52,49.51,44.58,39.59,48.2,0,0,0,0,0,0,0.248,0,0.174,0.25,0.75,0.25,47.6
1546293600000,2019,1,2018,4,31,0.847,0.196,0.652,40006,77,77,53.77,2,1,1.4838709677419355,316.3,270.5,425.8,243.3,197.5,73,73,73,0,0,0,0.235,0.171,0.27,243.3,197.5,352.8,990,990,990,965,964.8,965.5,25,24.5,25.2,0.135,0.119,0.173,0.0224,0.0125,0.0655,0.0009,0.0005,0.0027,0.337,0.243,0.42,0.013,0.0097,0.017,24.67,24.06,24.88,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.44,25.89,52.69,39.1,25.11,48.2,0,0,0,0,0,0,0.299,0,0.195,0.23,0.77,0.23,47.2
1548972000000,2019,2,2018,5,28,1.61,0.206,1.4,79698.4,161.2,161.2,118.6,4,2,2.7857142857142856,663.6,438.6,904.5,578.6,353.6,85,85,85,0,0,0,0.134,0.094,0.194,578.6,353.6,819.5,990,990,990,966.5,965.6,967.5,23.5,22.5,24.4,0.285,0.175,0.443,0.192,0.0659,0.336,0.0083,0.0027,0.015,0.7,0.422,0.997,0.03,0.017,0.044,22.76,21.48,24,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.21,35.05,52.24,42.9,34,48.2,0,0,0,0,0,0,0.659,0,0.21,0.13,0.87,0.13,49.5
1551391200000,2019,3,2018,6,31,2.76,0.346,2.41,128195,185.1,185.1,172.3,4,4,4,1030,924.8,1115,901.1,795.8,129,129,129,0,0,0,0.126,0.116,0.139,901.1,795.8,986.4,990,990,990,968,967.6,968.3,22,21.7,22.4,0.531,0.435,0.614,0.375,0.324,0.416,0.017,0.014,0.019,1.15,0.97,1.31,0.052,0.043,0.06,20.86,20.43,21.43,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,43.98,39.85,47.22,43.08,38.88,46.27,0,0,0,0,0,0,0.957,0,0.35,0.13,0.87,0.13,46.4
