datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
788997600000,1995,1,1994,4,14,7,0.129,0.0442,0.0849,5303.98,32.74,32.74,31.57,1,1,1,213.4,208.4,218.5,140.4,135.4,73,73,73,0,0,0,0.342,0.334,0.35,140.4,135.4,145.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0985,0.0967,0.1,0.00769,0.00726,0.00812,0.0003,0.00028,0.00032,0.238,0.229,0.247,0.0093,0.009,0.0097,25.28,25.24,25.32,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.55,31.36,33.75,31.57,30.42,32.74,0,0,0,0,0,0,0.175,0,0.0441,0.34,0.66,0.34,41.1
789602400000,1995,1,1994,4,15,7,0.13,0.0442,0.0856,5344.66,33.49,33.49,31.81,1,1,1,214.5,206.5,221.8,141.5,133.5,73,73,73,0,0,0,0.341,0.329,0.354,141.5,133.5,148.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0961,0.101,0.00778,0.0071,0.0084,0.0003,0.00028,0.00033,0.24,0.226,0.253,0.0094,0.0088,0.0099,25.27,25.22,25.34,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.8,30.91,34.52,31.81,29.98,33.49,0,0,0,0,0,0,0.177,0,0.0444,0.34,0.66,0.34,41.1
790207200000,1995,1,1994,4,16,7,0.139,0.0442,0.0952,5957.39,36.56,36.56,35.46,1,1,1,230.5,227,235.2,157.5,154,73,73,73,0,0,0,0.317,0.31,0.322,157.5,154,162.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.103,0.106,0.00913,0.00884,0.00954,0.00036,0.00035,0.00038,0.269,0.263,0.277,0.011,0.01,0.011,25.15,25.11,25.18,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.55,35.74,37.66,35.46,34.67,36.56,0,0,0,0,0,0,0.197,0,0.0438,0.32,0.68,0.32,42.9
790812000000,1995,1,1994,4,17,7,0.146,0.0442,0.102,6384.88,38.85,38.85,38.01,1,1,1,241.1,238.2,244.5,168.1,165.2,73,73,73,0,0,0,0.303,0.299,0.306,168.1,165.2,171.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.107,0.109,0.01,0.00979,0.0103,0.0004,0.00039,0.00041,0.288,0.283,0.294,0.011,0.011,0.012,25.07,25.04,25.09,0.945,0.944,0.946,0.974,0.972,0.976,0.92,0.918,0.923,39.02,38.36,39.82,38.01,37.3,38.85,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.7
791416800000,1995,1,1994,4,18,7,0.152,0.0493,0.103,6437.03,39.59,39.59,38.32,1,1,1,251.2,245.6,259.8,169.6,162.8,81.57,73,85,0,0,0,0.325,0.296,0.343,169.6,162.8,174.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.107,0.112,0.0102,0.00959,0.0106,0.0004,0.00038,0.00042,0.291,0.279,0.301,0.012,0.011,0.012,25.01,24.96,25.03,0.945,0.943,0.947,0.975,0.971,0.977,0.921,0.916,0.925,39.31,37.69,40.51,38.32,36.6,39.59,0,0,0,0,0,0,0.213,0,0.049,0.32,0.68,0.32,42.3
792021600000,1995,2,1994,5,19,7,0.163,0.0514,0.112,7057.29,43.69,43.69,42.01,1,1,1,269.8,262.3,277,184.8,177.3,85,85,85,0,0,0,0.315,0.307,0.324,184.8,177.3,192,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.113,0.118,0.0115,0.0108,0.0121,0.00045,0.00043,0.00048,0.319,0.305,0.332,0.013,0.012,0.013,24.9,24.86,24.95,0.95,0.948,0.952,0.98,0.978,0.98,0.931,0.927,0.933,42.88,41.1,44.58,42.01,40.21,43.69,0,0,0,0,0,0,0.233,0,0.051,0.32,0.69,0.31,43.3
792626400000,1995,2,1994,5,20,7,0.173,0.0514,0.122,7702.57,47.5,47.5,45.85,1,1,1,286.4,280,293.7,201.4,195,85,85,85,0,0,0,0.297,0.289,0.304,201.4,195,208.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.119,0.124,0.0129,0.0123,0.0135,0.00051,0.00049,0.00054,0.348,0.337,0.361,0.014,0.013,0.014,24.81,24.76,24.84,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.78,45.29,48.47,45.85,44.39,47.5,0,0,0,0,0,0,0.255,0,0.051,0.3,0.71,0.29,44.5
793231200000,1995,2,1994,5,21,7,0.201,0.0514,0.15,9091.17,63.01,63.01,54.11,2,1,1.7142857142857142,333,300.6,374.4,248,215.6,85,85,85,0,0,0,0.257,0.227,0.283,248,215.6,289.4,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.138,0.126,0.152,0.0206,0.0141,0.0356,0.00083,0.00056,0.0014,0.31,0.248,0.389,0.012,0.0099,0.016,24.62,24.4,24.76,0.939,0.924,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.37,26.15,51.97,33.94,25.36,48.2,0,0,0,0,0,0,0.301,0,0.051,0.26,0.75,0.25,45.2
793836000000,1995,2,1994,5,22,7,0.273,0.0609,0.213,12802.5,88.92,88.92,76.21,2,2,2,452.1,391.1,517.9,351.4,306.1,100.7,85,107,0,0,0,0.223,0.207,0.249,351.4,306.1,410.9,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.176,0.158,0.198,0.0649,0.0435,0.093,0.0027,0.0018,0.0039,0.421,0.351,0.511,0.017,0.014,0.021,23.95,23.56,24.29,0.948,0.941,0.956,0.974,0.97,0.98,0.924,0.913,0.937,39.1,34.32,45.37,38.1,33.29,44.46,0,0,0,0,0,0,0.423,0,0.06,0.22,0.78,0.22,46.9
794440800000,1995,3,1994,6,23,7,0.377,0.0647,0.312,18099.3,123.5,123.5,107.7,3,2,2.7142857142857144,623.2,542.8,703.6,516.2,435.8,107,107,107,0,0,0,0.173,0.152,0.197,516.2,435.8,596.6,990,990,990,966.4,966,966.7,23.6,23.3,24,0.249,0.207,0.294,0.149,0.105,0.2,0.0063,0.0044,0.0086,0.602,0.525,0.704,0.026,0.022,0.03,23.01,22.58,23.41,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.6,35.03,50.4,40.44,33.98,48.2,0,0,0,0,0,0,0.599,0,0.065,0.17,0.83,0.17,48
795045600000,1995,3,1994,6,24,7,0.471,0.0647,0.406,22968.5,142.2,142.2,136.7,3,3,3,778.4,728.5,810.6,671.4,621.5,107,107,107,0,0,0,0.138,0.132,0.147,671.4,621.5,703.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.336,0.308,0.355,0.249,0.216,0.271,0.011,0.0093,0.012,0.831,0.746,0.885,0.036,0.032,0.039,22.16,21.97,22.44,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.5,43.55,48.37,45.57,42.68,47.4,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
795650400000,1995,3,1994,6,25,7,0.497,0.0647,0.433,24204.9,144.6,144.6,144.1,3,3,3,822.3,815.9,826.7,715.3,708.9,107,107,107,0,0,0,0.13,0.129,0.131,715.3,708.9,719.7,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.361,0.358,0.364,0.279,0.275,0.282,0.012,0.012,0.012,0.905,0.894,0.912,0.04,0.039,0.04,21.91,21.88,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,48.66,49.26,48.03,47.69,48.2,0,0,0,0,0,0,0.8,0,0.064,0.13,0.87,0.13,48.7
796255200000,1995,3,1994,6,26,7,0.481,0.0678,0.414,23308,142.8,142.8,138.7,3,3,3,796,774.8,814.1,683.9,649.8,112.1,107,125,0,0,0,0.141,0.131,0.161,683.9,649.8,707.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.329,0.357,0.258,0.235,0.273,0.011,0.01,0.012,0.853,0.799,0.891,0.037,0.035,0.039,22.06,21.95,22.2,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.19,45.1,48.56,46.25,44.2,47.59,0,0,0,0,0,0,0.771,0,0.067,0.14,0.86,0.14,48.5
796860000000,1995,4,1994,7,27,7,0.44,0.0756,0.364,20817.1,130.9,130.9,123.9,3,3,3,727,694.3,765.4,602,569.3,125,125,125,0,0,0,0.172,0.163,0.18,602,569.3,640.4,990,990,990,966.8,966.7,967,23.2,23,23.3,0.302,0.283,0.323,0.203,0.181,0.229,0.0088,0.0078,0.0099,0.718,0.663,0.783,0.031,0.028,0.034,22.47,22.26,22.66,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.19,40.15,44.53,41.3,39.2,43.64,0,0,0,0,0,0,0.688,0,0.076,0.17,0.83,0.17,47.3
797464800000,1995,4,1994,7,28,7,0.405,0.0756,0.329,18920.5,116,116,112.6,3,3,3,669.8,657.4,686.4,544.8,532.4,125,125,125,0,0,0,0.187,0.182,0.19,544.8,532.4,561.4,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.269,0.262,0.279,0.165,0.157,0.176,0.007,0.0067,0.0075,0.622,0.601,0.65,0.027,0.026,0.028,22.8,22.7,22.87,0.95,0.949,0.952,0.973,0.971,0.975,0.925,0.922,0.928,38.58,37.79,39.65,37.54,36.7,38.67,0,0,0,0,0,0,0.626,0,0.076,0.19,0.81,0.19,46.7
798069600000,1995,4,1994,7,29,7,0.389,0.0756,0.314,18046.6,109.8,109.8,107.4,3,3,3,643.9,626.5,656,518.9,501.5,125,125,125,0,0,0,0.194,0.191,0.2,518.9,501.5,531,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.254,0.244,0.261,0.148,0.136,0.156,0.0063,0.0058,0.0066,0.578,0.549,0.598,0.025,0.023,0.025,22.95,22.88,23.05,0.948,0.946,0.949,0.97,0.97,0.971,0.92,0.918,0.922,36.9,35.76,37.7,35.81,34.68,36.61,0,0,0,0,0,0,0.597,0,0.075,0.19,0.81,0.19,46.4
798674400000,1995,4,1994,7,30,7,0.356,0.0756,0.281,16231.3,102.4,102.4,96.61,3,2,2.142857142857143,589,559,618,464,433.9,125,125,125,0,0,0,0.213,0.202,0.224,464,433.9,493,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.209,0.24,0.118,0.104,0.132,0.005,0.0043,0.0056,0.582,0.536,0.63,0.024,0.023,0.027,23.17,23.04,23.34,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.84,35.19,52.21,45.87,34.13,48.2,0,0,0,0,0,0,0.537,0,0.075,0.21,0.79,0.21,45.6
799279200000,1995,5,1994,8,31,7,0.316,0.0889,0.227,13573.7,86.63,86.63,80.8,2,2,2,522.4,495.2,549.9,375.4,348.2,147,147,147,0,0,0,0.282,0.267,0.297,375.4,348.2,402.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.189,0.179,0.199,0.0762,0.0634,0.0892,0.0032,0.0026,0.0037,0.461,0.42,0.502,0.019,0.017,0.021,23.59,23.42,23.75,0.952,0.948,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.32,38.46,44.2,40.4,37.41,43.31,0,0,0,0,0,0,0.449,0,0.089,0.28,0.72,0.28,43
799884000000,1995,5,1994,8,32,7,0.28,0.0889,0.191,11380.7,73.03,73.03,67.74,2,2,2,462.3,438.6,487.3,315.3,291.6,147,147,147,0,0,0,0.318,0.302,0.335,315.3,291.6,340.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.168,0.159,0.176,0.0478,0.0367,0.0596,0.002,0.0015,0.0025,0.371,0.335,0.408,0.015,0.014,0.017,23.95,23.8,24.09,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.919,34.91,32.35,37.61,33.87,31.38,36.51,0,0,0,0,0,0,0.376,0,0.089,0.32,0.68,0.32,40.6
800488800000,1995,5,1994,8,33,7,0.248,0.0889,0.159,9531.15,61.17,61.17,56.73,2,2,2,410.6,391.3,431.3,263.6,244.3,147,147,147,0,0,0,0.359,0.341,0.376,263.6,244.3,284.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.149,0.143,0.157,0.0237,0.0165,0.0332,0.00097,0.00067,0.0014,0.294,0.267,0.324,0.012,0.011,0.013,24.26,24.14,24.38,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,29.24,27.1,31.53,28.37,26.28,30.59,0,0,0,0,0,0,0.315,0,0.089,0.36,0.64,0.36,38.4
801093600000,1995,5,1994,8,34,7,0.223,0.0889,0.134,8144.74,51.18,51.18,48.48,2,1,1.2857142857142858,368.5,352.8,385,221.5,205.8,147,147,147,0,0,0,0.4,0.382,0.417,221.5,205.8,238,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.129,0.14,0.0146,0.0132,0.016,0.00059,0.00053,0.00065,0.345,0.253,0.4,0.014,0.01,0.016,24.41,24.33,24.47,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.939,42.8,25.73,51.82,41.26,24.96,48.2,0,0,0,0,0,0,0.269,0,0.089,0.4,0.6,0.4,36.5
801698400000,1995,5,1994,8,35,7,0.202,0.0792,0.123,7698.94,48.2,48.2,45.83,1,1,1,334.3,321.9,347.6,203.3,191.3,131,119,147,0,0,0,0.391,0.357,0.435,203.3,191.3,214.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.124,0.131,0.013,0.012,0.014,0.00052,0.00048,0.00056,0.357,0.337,0.377,0.014,0.014,0.015,24.57,24.51,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.8,43.89,49.48,45.83,43.02,48.2,0,0,0,0,0,0,0.255,0,0.079,0.39,0.61,0.39,38.1
802303200000,1995,6,1994,9,36,7,0.185,0.072,0.113,7124.93,44.97,44.97,42.41,1,1,1,306.6,295.9,317.8,187.6,176.9,119,119,119,0,0,0,0.388,0.374,0.402,187.6,176.9,198.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.125,0.0117,0.0108,0.0126,0.00047,0.00043,0.00051,0.329,0.309,0.349,0.013,0.012,0.014,24.74,24.66,24.81,0.951,0.948,0.954,0.98,0.978,0.98,0.932,0.927,0.935,43.29,40.79,45.89,42.41,39.88,44.97,0,0,0,0,0,0,0.236,0,0.072,0.39,0.61,0.39,38.5
802908000000,1995,6,1994,9,37,7,0.172,0.072,0.1,6224.31,39.26,39.26,37.05,1,1,1,284.4,275.4,293.4,165.4,156.4,119,119,119,0,0,0,0.419,0.406,0.432,165.4,156.4,174.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.00981,0.00904,0.0106,0.00039,0.00036,0.00042,0.289,0.273,0.305,0.011,0.011,0.012,24.87,24.82,24.93,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,38.1,35.98,40.21,37.05,34.9,39.26,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.2
803512800000,1995,6,1994,9,38,7,0.16,0.072,0.088,5447.87,34.22,34.22,32.43,1,1,1,264.5,257.1,272.4,145.5,138.1,119,119,119,0,0,0,0.45,0.437,0.463,145.5,138.1,153.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00812,0.00749,0.00879,0.00032,0.0003,0.00035,0.253,0.24,0.267,0.01,0.0095,0.011,24.99,24.94,25.03,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.43,31.67,35.28,32.43,30.72,34.22,0,0,0,0,0,0,0.18,0,0.072,0.45,0.55,0.45,34
804117600000,1995,6,1994,9,39,7,0.15,0.0701,0.0795,4906.62,30.15,30.15,29.21,1,1,1,247.2,239.8,254.6,131.4,125.8,115.9,108,119,0,0,0,0.468,0.446,0.486,131.4,125.8,135.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0993,0.103,0.00692,0.00644,0.00728,0.00027,0.00025,0.00029,0.228,0.218,0.236,0.009,0.0086,0.0093,25.09,25.05,25.13,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.11,28.78,31.08,29.21,27.92,30.15,0,0,0,0,0,0,0.162,0,0.0705,0.47,0.53,0.47,32.7
804722400000,1995,7,1994,10,40,7,0.139,0.0653,0.074,4569.13,28.81,28.81,27.2,1,1,1,230.4,224.3,237.4,122.4,116.3,108,108,108,0,0,0,0.469,0.455,0.482,122.4,116.3,129.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0946,0.0992,0.00615,0.00563,0.00675,0.00024,0.00022,0.00027,0.211,0.2,0.223,0.0083,0.0078,0.0088,25.21,25.15,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.903,28.04,26.57,29.7,27.2,25.77,28.81,0,0,0,0,0,0,0.151,0,0.065,0.47,0.53,0.47,32.9
805327200000,1995,7,1994,10,41,7,0.131,0.0653,0.0657,4029.77,25.33,25.33,23.99,1,1,1,216.6,210.9,222.3,108.6,102.9,108,108,108,0,0,0,0.499,0.486,0.512,108.6,102.9,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0919,0.0898,0.0939,0.00498,0.00449,0.00547,0.0002,0.00018,0.00021,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.31,25.27,25.36,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,24.73,23.35,26.11,23.99,22.65,25.33,0,0,0,0,0,0,0.133,0,0.0653,0.5,0.5,0.5,30.8
805932000000,1995,7,1994,10,42,7,0.123,0.0653,0.0579,1054.97,22.19,22.19,6.28,1,1,1,203.7,199.1,208.9,95.67,91.1,108,108,108,0,0,0,0.53,0.517,0.542,95.67,91.1,101,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0857,0.0892,0.00388,0.00349,0.00433,0.00015,0.00014,0.00017,0.163,0.155,0.172,0.0064,0.006,0.0067,25.41,25.37,25.44,0.26,0,0.912,0.277,0,0.969,0.252,0,0.883,6.482,0,22.89,6.28,0,22.19,0,5,0,0,0.714,0,0.0349,0.714,0.0651,0.53,0.47,0.53,8.58
806536800000,1995,7,1994,10,43,7,0.117,0.0653,0.0518,0,0,0,0,1,1,1,193.6,189.5,197.7,85.64,81.53,108,108,108,0,0,0,0.558,0.546,0.57,85.64,81.53,89.74,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0838,0.0823,0.0852,0.00303,0.00268,0.00338,0.00012,0.0001,0.00013,0.145,0.138,0.152,0.0057,0.0054,0.0059,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.56,0.44,0.56,0
807141600000,1995,7,1994,10,44,7,0.111,0.0575,0.0531,0,0,0,0,1,1,1,182.9,177.2,188.2,87.75,80.17,95.14,93,108,0,0,0,0.52,0.498,0.574,87.75,80.17,93.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0815,0.0849,0.00321,0.00256,0.00372,0.00013,0.0001,0.00015,0.147,0.135,0.158,0.0058,0.0053,0.0062,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0579,0.52,0.48,0.52,0
807746400000,1995,8,1994,11,45,7,0.103,0.0562,0.0466,0,0,0,0,1,1,1,170,165.5,175.3,77.04,72.47,93,93,93,0,0,0,0.547,0.53,0.562,77.04,72.47,82.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.079,0.0773,0.0808,0.0023,0.00191,0.00275,0.00009,0.000075,0.00011,0.128,0.12,0.137,0.005,0.0047,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0564,0.55,0.45,0.55,0
808351200000,1995,8,1994,11,46,7,0.0968,0.0562,0.0405,0,0,0,0,1,1,1,160,155.9,164.1,67,62.9,93,93,93,0,0,0,0.581,0.567,0.597,67,62.9,71.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.074,0.0769,0.00145,0.0011,0.00179,0.000057,0.000043,0.00007,0.11,0.102,0.117,0.0043,0.004,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.42,0.58,0
808956000000,1995,8,1994,11,47,7,0.0919,0.0562,0.0357,0,0,0,0,1,1,1,152,149.6,154.5,58.99,56.61,93,93,93,0,0,0,0.612,0.602,0.622,58.99,56.61,61.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0717,0.0735,0.000764,0.000562,0.00098,0.00003,0.000022,0.000038,0.0955,0.0912,0.1,0.0037,0.0036,0.0039,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.61,0.39,0.61,0
809560800000,1995,8,1994,11,48,7,0.0877,0.0508,0.0369,1091.16,16.03,16.03,6.495,1,1,1,145,138.9,148.8,61,53.33,84,72,93,0,0,0,0.578,0.499,0.636,61,53.33,72.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0752,0.000935,0.000283,0.00191,0.000037,0.000011,0.000075,0.0982,0.0856,0.117,0.0039,0.0034,0.0046,25.4,25.38,25.41,0.39,0,0.926,0.411,0,0.96,0.375,0,0.889,6.766,0,16.7,6.495,0,16.03,0,4,0,0,0.571,0,0.0361,0.571,0.0508,0.58,0.42,0.58,12.4
810165600000,1995,9,1994,12,49,7,0.079,0.0435,0.0355,326.624,13.61,13.61,1.944,1,1,1,130.7,125,136.5,58.67,53,72,72,72,0,0,0,0.552,0.528,0.576,58.67,53,64.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0724,0.000737,0.000255,0.00123,0.000029,0.00001,0.000048,0.0936,0.0851,0.103,0.0037,0.0033,0.004,25.41,25.4,25.41,0.126,0,0.883,0.137,0,0.96,0.121,0,0.847,2.025,0,14.18,1.944,0,13.61,0,6,0,0,0.857,0,0.0108,0.857,0.0435,0.55,0.45,0.55,4.13
810770400000,1995,9,1994,12,50,7,0.0717,0.0435,0.00441,0,0,0,0,1,0,0.14285714285714285,118.5,114.3,123.1,46.52,42.34,72,72,72,39.14,0,49,0.608,0.585,0.63,7.299,0,51.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000132,0,0.0000927,5.2e-7,0,0.0000036,0.0725,0.0708,0.0824,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06729,0.61,0.062,0.94,0
811375200000,1995,9,1994,12,51,7,0.0694,0.0435,0,0,0,0,0,0,0,0,114.8,112.7,118.2,42.81,40.7,72,72,72,42.86,41,46,0.627,0.609,0.639,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0694,0.63,0,1,0
811980000000,1995,9,1994,12,52,7,0.0654,0.0418,0.00458,0,0,0,0,1,0,0.14285714285714285,108.2,105,112.2,39.06,33.31,69.14,52,72,31.43,0,40,0.639,0.495,0.684,7.577,0,53.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000369,0,0.000258,0.0000014,0,0.00001,0.0729,0.0708,0.0852,0.0029,0.0028,0.0033,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.06082,0.64,0.07,0.93,0
812584800000,1995,10,1995,1,1,7,0.0616,0.0314,0.0133,0,0,0,0,1,0,0.42857142857142855,101.8,99.85,104.2,49.84,47.85,52,52,52,27.86,0,50,0.511,0.499,0.521,22.03,0,52.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000051,0,0.000189,0.000002,0,0.0000074,0.076,0.0708,0.084,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0483,0.51,0.22,0.78,0
813189600000,1995,10,1995,1,2,7,0.0587,0.0314,0,0,0,0,0,0,0,0,97.11,94.65,99.57,45.11,42.65,52,52,52,45.14,43,48,0.536,0.522,0.549,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0587,0.53,0,1,0
813794400000,1995,10,1995,1,3,7,0.0563,0.0314,0,0,0,0,0,0,0,0,93.09,92.46,93.83,41.09,40.46,52,52,52,41.14,40,42,0.559,0.554,0.562,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0563,0.56,0,1,0
814399200000,1995,10,1995,1,4,7,0.0596,0.0314,0,0,0,0,0,0,0,0,98.59,95.74,99.57,46.59,43.74,52,52,52,46.71,44,48,0.528,0.522,0.543,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0596,0.53,0,1,0
815004000000,1995,10,1995,1,5,7,0.0635,0.0306,0.0287,0,0,0,0,1,0,0.8571428571428571,105,100.9,106.7,54.39,48.94,50.57,50,52,7,0,49,0.482,0.469,0.515,47.4,0,56.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000386,0,0.000568,0.000015,0,0.000022,0.0859,0.0708,0.0904,0.0034,0.0028,0.0035,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0348,0.48,0.45,0.55,0
815608800000,1995,11,1995,2,6,7,0.0636,0.0302,0.0334,0,0,0,0,1,1,1,105.2,104.5,105.6,55.16,54.49,50,50,50,0,0,0,0.476,0.474,0.479,55.16,54.49,55.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000438,0.000382,0.000475,0.000017,0.000015,0.000019,0.0882,0.0873,0.0888,0.0035,0.0034,0.0035,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
816213600000,1995,11,1995,2,7,7,0.0689,0.0302,0.0386,720.772,15.65,15.65,4.29,1,1,1,113.9,109.1,121.2,63.87,59.14,50,50,50,0,0,0,0.44,0.413,0.458,63.87,59.14,71.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00118,0.000777,0.0018,0.000046,0.00003,0.000071,0.101,0.0939,0.111,0.004,0.0037,0.0044,25.4,25.39,25.41,0.26,0,0.92,0.274,0,0.96,0.249,0,0.883,4.469,0,16.3,4.29,0,15.65,0,5,0,0,0.714,0,0.0238,0.714,0.0303,0.44,0.56,0.44,10.5
816818400000,1995,11,1995,2,8,7,0.0779,0.0302,0.0476,2956.63,18.22,18.22,17.6,1,1,1,128.8,125.3,131.8,78.75,75.28,50,50,50,0,0,0,0.388,0.379,0.399,78.75,75.28,81.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0723,0.0747,0.00244,0.00215,0.00271,0.000096,0.000084,0.00011,0.125,0.119,0.13,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.935,0.931,0.94,0.96,0.96,0.961,0.898,0.895,0.903,18.33,17.62,18.96,17.6,16.91,18.22,0,0,0,0,0,0,0.0978,0,0.0303,0.39,0.61,0.39,38
817423200000,1995,11,1995,2,9,7,0.0837,0.0326,0.0511,3152.98,19.67,19.67,18.77,1,1,1,138.4,130.5,148,84.54,80.47,53.86,50,59,0,0,0,0.389,0.361,0.422,84.54,80.47,88.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0762,0.0742,0.0786,0.00294,0.00259,0.00331,0.00012,0.0001,0.00013,0.136,0.128,0.145,0.0053,0.005,0.0057,25.36,25.36,25.37,0.928,0.922,0.933,0.962,0.96,0.964,0.893,0.889,0.896,19.51,18.68,20.41,18.77,17.94,19.67,0,0,0,0,0,0,0.104,0,0.0326,0.39,0.61,0.39,37.7
818028000000,1995,12,1995,3,10,7,0.0921,0.0357,0.0565,3455.9,21.3,21.3,20.57,1,1,1,152.3,147.7,155.9,93.35,88.7,59,59,59,0,0,0,0.387,0.378,0.399,93.35,88.7,96.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0785,0.0814,0.00368,0.00329,0.00399,0.00014,0.00013,0.00016,0.152,0.144,0.159,0.006,0.0056,0.0062,25.35,25.35,25.36,0.918,0.914,0.923,0.966,0.964,0.967,0.886,0.884,0.889,21.3,20.35,22.02,20.57,19.61,21.3,0,0,0,0,0,0,0.114,0,0.0356,0.39,0.61,0.39,37.5
818632800000,1995,12,1995,3,11,7,0.091,0.0357,0.0553,3392.33,20.85,20.85,20.19,1,1,1,150.5,146.3,153.7,91.51,87.33,59,59,59,0,0,0,0.392,0.384,0.403,91.51,87.33,94.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.078,0.0806,0.00353,0.00317,0.0038,0.00014,0.00012,0.00015,0.149,0.142,0.155,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.92,0.916,0.924,0.965,0.963,0.966,0.887,0.886,0.89,20.92,20.07,21.58,20.19,19.34,20.85,0,0,0,0,0,0,0.112,0,0.0357,0.39,0.61,0.39,37.3
819237600000,1995,12,1995,3,12,7,0.0933,0.0357,0.0576,3520.86,21.42,21.42,20.96,1,1,1,154.2,152.1,156.4,95.22,93.07,59,59,59,0,0,0,0.383,0.377,0.388,95.22,93.07,97.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.08,0.0816,0.00384,0.00366,0.00403,0.00015,0.00014,0.00016,0.156,0.152,0.16,0.0061,0.006,0.0063,25.35,25.35,25.35,0.916,0.913,0.918,0.967,0.966,0.968,0.885,0.884,0.886,21.68,21.24,22.13,20.96,20.51,21.42,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
819842400000,1995,12,1995,3,13,7,0.0934,0.0357,0.0578,3530.23,21.7,21.7,21.01,1,1,1,154.5,152.1,157.8,95.49,93.07,59,59,59,0,0,0,0.382,0.374,0.388,95.49,93.07,98.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.08,0.0821,0.00387,0.00366,0.00415,0.00015,0.00014,0.00016,0.156,0.152,0.162,0.0061,0.006,0.0064,25.35,25.35,25.35,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.74,21.24,22.41,21.01,20.51,21.7,0,0,0,0,0,0,0.117,0,0.0356,0.38,0.62,0.38,37.8
820447200000,1996,1,1995,4,14,7,0.0977,0.0442,0.0535,3293.94,21.49,21.49,19.61,1,1,1,161.5,155.3,170.7,88.49,82.35,73,73,73,0,0,0,0.453,0.428,0.47,88.49,82.35,97.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.078,0.0834,0.00327,0.00275,0.00405,0.00013,0.00011,0.00016,0.145,0.134,0.162,0.0057,0.0053,0.0063,25.38,25.38,25.38,0.924,0.913,0.931,0.964,0.961,0.968,0.891,0.884,0.895,20.34,19.08,22.2,19.61,18.34,21.49,0,0,0,0,0,0,0.109,0,0.0442,0.45,0.55,0.45,33.7
821052000000,1996,1,1995,4,15,7,0.112,0.0442,0.0683,4213.26,28.98,28.98,25.08,1,1,1,185.9,173.1,202.1,112.9,100.1,73,73,73,0,0,0,0.394,0.361,0.422,112.9,100.1,129.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0843,0.0945,0.00535,0.00426,0.00672,0.00021,0.00017,0.00026,0.189,0.166,0.218,0.0074,0.0065,0.0085,25.38,25.37,25.38,0.92,0.911,0.93,0.97,0.969,0.97,0.892,0.882,0.902,25.86,22.7,29.88,25.08,21.99,28.98,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
821656800000,1996,1,1995,4,16,7,0.133,0.0442,0.0885,5532.48,34.42,34.42,32.93,1,1,1,219.4,207.8,225.9,146.4,134.8,73,73,73,0,0,0,0.333,0.323,0.351,146.4,134.8,152.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0965,0.103,0.00819,0.00721,0.00875,0.00032,0.00028,0.00034,0.249,0.228,0.261,0.0098,0.0089,0.01,25.23,25.18,25.32,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.911,33.95,31.23,35.49,32.93,30.29,34.42,0,0,0,0,0,0,0.183,0,0.0445,0.33,0.67,0.33,41.6
822261600000,1996,1,1995,4,17,7,0.151,0.0442,0.107,6725.1,45.55,45.55,40.03,1,1,1,249.4,230,272.7,176.4,157,73,73,73,0,0,0,0.294,0.268,0.317,176.4,157,199.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.119,0.0107,0.0091,0.0127,0.00042,0.00036,0.0005,0.303,0.268,0.344,0.012,0.011,0.014,25.01,24.87,25.15,0.947,0.941,0.955,0.976,0.97,0.98,0.925,0.913,0.935,40.99,36.44,46.48,40.03,35.35,45.55,0,0,0,0,0,0,0.222,0,0.044,0.29,0.71,0.29,44.5
822866400000,1996,1,1995,4,18,7,0.192,0.0483,0.143,8725.91,57.87,57.87,51.94,2,1,1.7142857142857142,316.8,282.8,350.6,236.9,209.8,79.86,73,85,0,0,0,0.252,0.24,0.269,236.9,209.8,265.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.133,0.123,0.144,0.0171,0.0136,0.0244,0.00068,0.00054,0.00098,0.294,0.245,0.382,0.012,0.0098,0.015,24.72,24.56,24.83,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.939,34.02,25.96,51.4,32.83,25.18,48.2,0,0,0,0,0,0,0.289,0,0.049,0.25,0.74,0.26,45.4
823471200000,1996,2,1995,5,19,7,0.228,0.0514,0.176,10667.8,66.98,66.98,63.5,2,2,2,376.7,359.1,393,291.7,274.1,85,85,85,0,0,0,0.226,0.216,0.237,291.7,274.1,308,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.147,0.159,0.0367,0.0284,0.0444,0.0015,0.0011,0.0018,0.329,0.303,0.353,0.013,0.012,0.014,24.39,24.28,24.5,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.73,30.77,34.53,31.75,29.85,33.49,0,0,0,0,0,0,0.353,0,0.052,0.23,0.77,0.23,46.8
824076000000,1996,2,1995,5,20,7,0.245,0.0514,0.194,11712,72.63,72.63,69.71,2,2,2,405.9,395.4,419.5,320.9,310.4,85,85,85,0,0,0,0.209,0.203,0.215,320.9,310.4,334.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.163,0.16,0.168,0.0504,0.0455,0.0569,0.0021,0.0018,0.0023,0.373,0.357,0.393,0.015,0.015,0.016,24.2,24.12,24.27,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.918,35.93,34.8,37.42,34.86,33.75,36.31,0,0,0,0,0,0,0.387,0,0.051,0.21,0.79,0.21,47.8
824680800000,1996,2,1995,5,21,7,0.271,0.0514,0.22,13311.5,87.08,87.08,79.24,2,2,2,448.8,422,484.9,363.8,337,85,85,85,0,0,0,0.19,0.175,0.201,363.8,337,399.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.169,0.191,0.0707,0.058,0.0877,0.0029,0.0024,0.0036,0.437,0.397,0.491,0.018,0.016,0.02,23.94,23.73,24.1,0.95,0.946,0.955,0.976,0.971,0.98,0.928,0.919,0.936,40.58,37.69,44.43,39.62,36.6,43.54,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
825285600000,1996,2,1995,5,22,7,0.346,0.0571,0.289,16913.9,112.1,112.1,100.7,3,2,2.5714285714285716,572.5,503.2,647,478.1,418.2,94.43,85,107,0,0,0,0.165,0.149,0.179,478.1,418.2,540,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.226,0.198,0.262,0.126,0.0964,0.162,0.0053,0.004,0.0069,0.552,0.514,0.609,0.023,0.021,0.026,23.28,22.9,23.62,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.916,0.938,41.48,34.94,50.49,40.27,33.89,48.2,0,0,0,0,0,0,0.559,0,0.057,0.17,0.84,0.16,48.9
825890400000,1996,3,1995,6,23,7,0.45,0.0647,0.385,21930.5,140.8,140.8,130.5,3,3,3,743.8,671.9,802.2,636.8,564.9,107,107,107,0,0,0,0.144,0.133,0.159,636.8,564.9,695.2,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.317,0.276,0.35,0.226,0.178,0.265,0.0098,0.0076,0.012,0.772,0.651,0.871,0.033,0.028,0.038,22.35,22.02,22.76,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,44.43,40.01,47.89,43.51,39.05,46.93,0,0,0,0,0,0,0.725,0,0.065,0.14,0.86,0.14,48.7
826495200000,1996,3,1995,6,24,7,0.537,0.0647,0.472,25529.1,166.9,166.9,152,4,3,3.4285714285714284,887.4,821.2,966.9,780.4,714.2,107,107,107,0,0,0,0.121,0.111,0.13,780.4,714.2,859.9,990,990,990,967.4,967.2,967.8,22.6,22.2,22.8,0.416,0.361,0.488,0.315,0.278,0.355,0.014,0.012,0.016,0.984,0.903,1.08,0.044,0.04,0.048,21.57,21.16,21.91,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.62,40.2,52.27,44.87,39.25,48.2,0,0,0,0,0,0,0.844,0,0.065,0.12,0.88,0.12,47.5
827100000000,1996,3,1995,6,25,7,0.652,0.0723,0.58,30462.9,188.9,188.9,181.3,4,4,4,1079,998.6,1145,959.3,891.6,119.6,107,129,0,0,0,0.111,0.101,0.119,959.3,891.6,1016,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.587,0.517,0.658,0.407,0.371,0.46,0.019,0.017,0.021,1.26,1.13,1.4,0.058,0.051,0.065,20.59,20.24,20.97,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.26,43.81,48.19,45.33,42.93,47.23,0,0,0,0,0,0,1.01,0,0.072,0.11,0.89,0.11,46.7
827704800000,1996,3,1995,6,26,7,0.719,0.078,0.641,32320.2,192.8,192.8,192.4,4,4,4,1188,1159,1210,1059,1030,129,129,129,0,0,0,0.109,0.107,0.111,1059,1030,1081,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.721,0.678,0.752,0.557,0.491,0.605,0.026,0.023,0.028,1.57,1.46,1.65,0.073,0.067,0.077,19.94,19.79,20.14,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.45,48.61,50.05,48.1,47.63,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45
828309600000,1996,4,1995,7,27,7,0.72,0.0895,0.63,32068.6,192.8,192.8,190.9,4,4,4,1190,1156,1213,1042,1008,148,148,148,0,0,0,0.124,0.122,0.128,1042,1008,1065,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.71,0.661,0.743,0.517,0.442,0.569,0.024,0.02,0.027,1.51,1.38,1.6,0.07,0.064,0.075,19.99,19.83,20.22,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.75,47.77,49.41,47.72,46.82,48.2,0,0,0,0,0,0,1.06,0,0.09,0.12,0.88,0.12,44.5
828914400000,1996,4,1995,7,28,7,0.673,0.0816,0.591,30833.5,186.3,186.3,183.5,4,4,4,1112,1073,1148,977.3,947.7,134.9,125,148,0,0,0,0.121,0.112,0.131,977.3,947.7,1000,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.612,0.576,0.649,0.412,0.398,0.423,0.019,0.018,0.02,1.3,1.24,1.35,0.06,0.056,0.063,20.45,20.28,20.64,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.82,45.82,47.52,45.88,44.9,46.57,0,0,0,0,0,0,1.02,0,0.082,0.12,0.88,0.12,45.8
829519200000,1996,4,1995,7,29,7,0.609,0.0756,0.533,28489.9,177.7,177.7,169.6,4,4,4,1007,955,1060,881.6,830,125,125,125,0,0,0,0.124,0.118,0.131,881.6,830,934.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.515,0.468,0.564,0.366,0.341,0.391,0.017,0.015,0.018,1.12,1.03,1.21,0.051,0.046,0.055,20.97,20.7,21.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.27,41.25,45.32,42.4,40.37,44.42,0,0,0,0,0,0,0.942,0,0.076,0.12,0.88,0.12,46.8
830124000000,1996,4,1995,7,30,7,0.54,0.0756,0.464,25109.8,158.7,158.7,149.5,4,3,3.4285714285714284,892.2,847.8,938.6,767.2,722.8,125,125,125,0,0,0,0.14,0.133,0.147,767.2,722.8,813.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.41,0.37,0.453,0.309,0.284,0.333,0.014,0.012,0.015,0.969,0.922,1,0.043,0.041,0.045,21.56,21.34,21.79,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.93,39.3,51.59,44.25,38.3,48.2,0,0,0,0,0,0,0.83,0,0.076,0.14,0.86,0.14,46.5
830728800000,1996,4,1995,7,31,7,0.483,0.0851,0.398,22454.7,142.6,142.6,133.7,3,3,3,799.4,770.3,834.2,658.7,623.3,140.7,125,147,0,0,0,0.176,0.15,0.191,658.7,623.3,709.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.334,0.314,0.363,0.241,0.217,0.275,0.011,0.0094,0.012,0.814,0.755,0.899,0.036,0.033,0.039,22.09,21.86,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.46,43.33,48.51,44.55,42.46,47.54,0,0,0,0,0,0,0.743,0,0.085,0.18,0.82,0.18,46.5
831333600000,1996,5,1995,8,32,7,0.433,0.0889,0.344,19655.6,124.9,124.9,117,3,3,3,716,677.1,756.4,569,530.1,147,147,147,0,0,0,0.206,0.194,0.217,569,530.1,609.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.283,0.261,0.306,0.181,0.155,0.208,0.0078,0.0066,0.009,0.663,0.597,0.731,0.029,0.026,0.032,22.57,22.34,22.79,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.921,0.936,39.96,37.49,42.49,39,36.39,41.64,0,0,0,0,0,0,0.65,0,0.089,0.21,0.79,0.21,45.4
831938400000,1996,5,1995,8,33,7,0.383,0.0889,0.294,16794.3,107,107,99.97,3,2,2.4285714285714284,632.5,600.8,665.9,485.5,453.8,147,147,147,0,0,0,0.233,0.221,0.245,485.5,453.8,518.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.236,0.218,0.255,0.129,0.113,0.148,0.0055,0.0048,0.0063,0.586,0.54,0.634,0.025,0.023,0.027,22.98,22.86,23.12,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.4,35.21,52.18,42.5,34.15,48.2,0,0,0,0,0,0,0.555,0,0.089,0.23,0.77,0.23,43.8
832543200000,1996,5,1995,8,34,7,0.341,0.0889,0.253,15037,94.87,94.87,89.51,2,2,2,564.5,538.7,591.8,417.5,391.7,147,147,147,0,0,0,0.261,0.248,0.273,417.5,391.7,444.8,990,990,990,966.1,966,966.3,23.9,23.7,24,0.204,0.195,0.213,0.0961,0.0839,0.109,0.004,0.0035,0.0046,0.524,0.485,0.565,0.022,0.02,0.024,23.34,23.17,23.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.67,43.04,48.4,44.75,42.18,47.44,0,0,0,0,0,0,0.497,0,0.088,0.26,0.74,0.26,44.1
833148000000,1996,5,1995,8,35,7,0.308,0.0841,0.224,13419.8,82.95,82.95,79.88,2,2,2,509.3,487.6,531.9,370.3,354.8,139,119,147,0,0,0,0.273,0.241,0.293,370.3,354.8,384.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.182,0.192,0.0738,0.0665,0.0807,0.0031,0.0028,0.0034,0.453,0.43,0.475,0.019,0.018,0.02,23.66,23.53,23.76,0.951,0.949,0.953,0.978,0.974,0.98,0.93,0.925,0.934,40.85,39.15,42.32,39.94,38.14,41.48,0,0,0,0,0,0,0.444,0,0.084,0.27,0.73,0.27,43.6
833752800000,1996,6,1995,9,36,7,0.28,0.072,0.208,12500.7,78.55,78.55,74.41,2,2,2,463.4,445.7,481.8,344.4,326.7,119,119,119,0,0,0,0.257,0.247,0.267,344.4,326.7,362.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.183,0.0616,0.0532,0.0703,0.0025,0.0022,0.0029,0.413,0.387,0.441,0.017,0.016,0.018,23.9,23.79,24.01,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.25,36.35,40.22,37.2,35.25,39.27,0,0,0,0,0,0,0.413,0,0.072,0.26,0.74,0.26,44.6
834357600000,1996,6,1995,9,37,7,0.257,0.072,0.185,11131.2,69.53,69.53,66.26,2,2,2,425.6,410.5,441.1,306.6,291.5,119,119,119,0,0,0,0.28,0.27,0.29,306.6,291.5,322.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.158,0.169,0.0437,0.0366,0.051,0.0018,0.0015,0.0021,0.356,0.334,0.38,0.015,0.014,0.016,24.13,24.04,24.22,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.15,32.49,35.84,33.13,31.52,34.77,0,0,0,0,0,0,0.368,0,0.072,0.28,0.72,0.28,43.3
834962400000,1996,6,1995,9,38,7,0.238,0.072,0.166,9957.96,62.04,62.04,59.27,2,2,2,393,380.7,405.8,274,261.7,119,119,119,0,0,0,0.303,0.293,0.313,274,261.7,286.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.152,0.147,0.156,0.0283,0.0225,0.0344,0.0011,0.00091,0.0014,0.307,0.289,0.327,0.012,0.012,0.013,24.33,24.25,24.41,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.55,29.19,31.98,29.64,28.32,31.02,0,0,0,0,0,0,0.329,0,0.072,0.3,0.7,0.3,41.8
835567200000,1996,6,1995,9,39,7,0.221,0.072,0.149,8932.05,55.75,55.75,53.17,2,2,2,364.7,353.6,376.6,245.7,234.6,119,119,119,0,0,0,0.326,0.316,0.337,245.7,234.6,257.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.146,0.0172,0.0157,0.0206,0.0007,0.00063,0.00083,0.267,0.254,0.283,0.011,0.01,0.011,24.51,24.43,24.58,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.41,26.14,28.74,26.58,25.36,27.88,0,0,0,0,0,0,0.295,0,0.072,0.33,0.67,0.33,40.4
836172000000,1996,7,1995,10,40,7,0.205,0.0653,0.14,8394.58,52.48,52.48,49.97,2,1,1.5714285714285714,339.4,328.7,350,231.4,220.7,108,108,108,0,0,0,0.319,0.309,0.329,231.4,220.7,242,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.131,0.139,0.0154,0.0145,0.0163,0.00062,0.00058,0.00066,0.314,0.249,0.399,0.013,0.01,0.016,24.59,24.52,24.65,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.29,25.83,52.52,35.31,25.06,48.2,0,0,0,0,0,0,0.278,0,0.065,0.32,0.68,0.32,40.9
836776800000,1996,7,1995,10,41,7,0.191,0.0653,0.126,7906.95,48.2,48.2,47.07,1,1,1,316.6,307.7,325.2,208.6,199.7,108,108,108,0,0,0,0.341,0.332,0.351,208.6,199.7,217.2,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0135,0.0127,0.0142,0.00054,0.00051,0.00057,0.365,0.349,0.38,0.015,0.014,0.015,24.65,24.59,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.23,46.19,50.17,47.07,45.27,48.2,0,0,0,0,0,0,0.261,0,0.065,0.34,0.66,0.34,41.4
837381600000,1996,7,1995,10,42,7,0.179,0.0653,0.114,7159.39,44.58,44.58,42.62,1,1,1,296.1,288.2,304.6,188.1,180.2,108,108,108,0,0,0,0.365,0.355,0.375,188.1,180.2,196.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.123,0.0117,0.0111,0.0125,0.00047,0.00044,0.0005,0.328,0.314,0.343,0.013,0.012,0.014,24.79,24.73,24.83,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.49,41.64,45.49,42.62,40.79,44.58,0,0,0,0,0,0,0.237,0,0.065,0.36,0.64,0.36,40
837986400000,1996,7,1995,10,43,7,0.168,0.0653,0.103,6440.16,40.17,40.17,38.33,1,1,1,278.4,271,285.8,170.4,163,108,108,108,0,0,0,0.388,0.378,0.398,170.4,163,177.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0102,0.00961,0.0109,0.00041,0.00038,0.00043,0.296,0.283,0.31,0.012,0.011,0.012,24.89,24.85,24.93,0.946,0.943,0.948,0.975,0.971,0.978,0.922,0.916,0.927,39.33,37.6,41.06,38.33,36.5,40.17,0,0,0,0,0,0,0.213,0,0.065,0.39,0.61,0.39,38.3
838591200000,1996,7,1995,10,44,7,0.158,0.0601,0.0978,6090.36,38.15,38.15,36.25,1,1,1,261.1,251.1,269.6,161.7,157.3,99.43,93,108,0,0,0,0.38,0.355,0.407,161.7,157.3,169.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00949,0.00912,0.0101,0.00038,0.00036,0.0004,0.28,0.273,0.293,0.011,0.011,0.012,24.98,24.94,25.02,0.943,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.921,37.33,36.25,39.16,36.25,35.17,38.15,0,0,0,0,0,0,0.201,0,0.0602,0.38,0.62,0.38,38.5
839196000000,1996,8,1995,11,45,7,0.145,0.0562,0.0887,5517.22,34.87,34.87,32.84,1,1,1,239.7,231.1,248.6,146.7,138.1,93,93,93,0,0,0,0.388,0.374,0.402,146.7,138.1,155.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00822,0.00749,0.00898,0.00032,0.00029,0.00035,0.252,0.237,0.268,0.0099,0.0093,0.011,25.11,25.04,25.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.86,31.85,35.95,32.84,30.89,34.87,0,0,0,0,0,0,0.182,0,0.0563,0.39,0.61,0.39,38
839800800000,1996,8,1995,11,46,7,0.134,0.0562,0.0778,4827.54,30.33,30.33,28.74,1,1,1,221.6,215.5,228.6,128.6,122.5,93,93,93,0,0,0,0.42,0.407,0.432,128.6,122.5,135.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.095,0.0996,0.00668,0.00616,0.00728,0.00026,0.00024,0.00029,0.22,0.209,0.233,0.0086,0.0082,0.0091,25.25,25.2,25.3,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.62,28.17,31.27,28.74,27.32,30.33,0,0,0,0,0,0,0.16,0,0.0562,0.42,0.58,0.42,36
840405600000,1996,8,1995,11,47,7,0.126,0.0562,0.0695,3707.97,26.88,26.88,22.07,1,1,1,207.9,202.1,213.6,114.9,109.1,93,93,93,0,0,0,0.447,0.435,0.46,114.9,109.1,120.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0903,0.0943,0.00551,0.00502,0.006,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.0081,25.36,25.31,25.4,0.79,0,0.925,0.831,0,0.97,0.767,0,0.898,22.75,0,27.71,22.07,0,26.88,0,1,0,0,0.143,0,0.123,0.143,0.0565,0.45,0.55,0.45,29.4
841010400000,1996,8,1995,11,48,7,0.118,0.0544,0.0636,630.306,26.26,26.26,3.752,1,1,1,195.1,189.8,200.2,105.1,99.27,90,72,93,0,0,0,0.461,0.379,0.484,105.1,99.27,117.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0868,0.0912,0.00468,0.00419,0.00576,0.00018,0.00016,0.00023,0.178,0.168,0.199,0.0069,0.0065,0.0078,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.896,3.868,0,27.08,3.752,0,26.26,0,6,0,0,0.857,0,0.0208,0.857,0.0544,0.46,0.54,0.46,5.34
841615200000,1996,9,1995,12,49,7,0.108,0.0435,0.0648,3978.19,25.66,25.66,23.68,1,1,1,179.1,171.5,187.3,107.1,99.49,72,72,72,0,0,0,0.402,0.384,0.42,107.1,99.49,115.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0874,0.0848,0.0904,0.00485,0.00421,0.00555,0.00019,0.00016,0.00022,0.179,0.166,0.194,0.007,0.0065,0.0076,25.38,25.38,25.38,0.916,0.911,0.922,0.97,0.969,0.97,0.888,0.883,0.894,24.42,22.56,26.46,23.68,21.85,25.66,0,0,0,0,0,0,0.132,0,0.0432,0.4,0.6,0.4,36.8
842220000000,1996,9,1995,12,50,7,0.0994,0.0435,0.0559,3428.06,21.58,21.58,20.41,1,1,1,164.4,158.6,170.1,92.38,86.64,72,72,72,0,0,0,0.438,0.423,0.454,92.38,86.64,98.12,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0802,0.0843,0.0036,0.00311,0.00409,0.00014,0.00012,0.00016,0.153,0.143,0.163,0.006,0.0056,0.0064,25.38,25.37,25.38,0.919,0.913,0.926,0.965,0.963,0.968,0.888,0.884,0.892,21.13,19.97,22.29,20.41,19.23,21.58,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
842824800000,1996,9,1995,12,51,7,0.0926,0.0435,0.0491,3039.34,18.94,18.94,18.09,1,1,1,153.2,149.1,157.3,81.17,77.06,72,72,72,0,0,0,0.47,0.458,0.483,81.17,77.06,85.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0783,0.0768,0.0797,0.00265,0.0023,0.003,0.0001,0.00009,0.00012,0.133,0.126,0.14,0.0052,0.0049,0.0055,25.37,25.37,25.37,0.932,0.928,0.937,0.961,0.96,0.962,0.896,0.893,0.9,18.83,17.97,19.68,18.09,17.25,18.94,0,0,0,0,0,0,0.101,0,0.0435,0.47,0.53,0.47,32.8
843429600000,1996,9,1995,12,52,7,0.0868,0.0435,0.0433,2648.67,16.98,16.98,15.77,1,1,1,143.6,139.5,147.7,71.6,67.49,72,72,72,0,0,0,0.501,0.487,0.516,71.6,67.49,75.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0735,0.0764,0.00184,0.00149,0.00218,0.000072,0.000058,0.000086,0.116,0.109,0.123,0.0045,0.0043,0.0048,25.38,25.38,25.39,0.921,0.899,0.939,0.96,0.96,0.96,0.884,0.863,0.901,16.42,15.11,17.69,15.77,14.51,16.98,0,0,0,0,0,0,0.0876,0,0.0435,0.5,0.5,0.5,30.5
844034400000,1996,9,1995,12,53,7,0.0824,0.0332,0.0492,3021.87,19.04,19.04,17.99,1,1,1,136.2,134.3,138.1,81.35,66.13,54.86,52,72,0,0,0,0.402,0.377,0.521,81.35,66.13,85.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.073,0.0764,0.00267,0.00137,0.00305,0.0001,0.000054,0.00012,0.13,0.106,0.138,0.0051,0.0042,0.0054,25.37,25.36,25.39,0.923,0.892,0.931,0.961,0.96,0.963,0.888,0.856,0.894,18.71,14.69,19.78,17.99,14.1,19.04,0,0,0,0,0,0,0.0999,0,0.0332,0.4,0.6,0.4,36.7
844639200000,1996,10,1996,1,1,7,0.0799,0.0314,0.0484,2999.24,18.26,18.26,17.85,1,1,1,132,129.7,134,80.03,77.65,52,52,52,0,0,0,0.394,0.388,0.401,80.03,77.65,82.03,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0735,0.0751,0.00255,0.00235,0.00272,0.0001,0.000092,0.00011,0.127,0.123,0.131,0.005,0.0048,0.0051,25.37,25.37,25.38,0.934,0.931,0.937,0.96,0.96,0.961,0.896,0.894,0.899,18.59,18.1,19,17.85,17.38,18.26,0,0,0,0,0,0,0.0992,0,0.0315,0.39,0.61,0.39,37.5
845244000000,1996,10,1996,1,2,7,0.077,0.0314,0.0456,2834.2,17.33,17.33,16.87,1,1,1,127.4,125,129.4,75.38,73,52,52,52,0,0,0,0.408,0.402,0.416,75.38,73,77.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0719,0.0734,0.00216,0.00196,0.00233,0.000085,0.000077,0.000091,0.119,0.115,0.123,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.937,0.93,0.94,0.96,0.96,0.96,0.899,0.892,0.902,17.57,16.9,18.05,16.87,16.22,17.33,0,0,0,0,0,0,0.0937,0,0.0314,0.41,0.59,0.41,36.8
845848800000,1996,10,1996,1,3,7,0.0753,0.0314,0.0439,2700.4,16.31,16.31,16.07,1,1,1,124.5,123.6,125.3,72.54,71.64,52,52,52,0,0,0,0.418,0.415,0.421,72.54,71.64,73.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0714,0.072,0.00192,0.00184,0.00198,0.000075,0.000072,0.000078,0.114,0.112,0.115,0.0045,0.0044,0.0045,25.39,25.38,25.39,0.927,0.922,0.931,0.96,0.96,0.96,0.89,0.885,0.894,16.74,16.45,16.99,16.07,15.79,16.31,0,0,0,0,0,0,0.0893,0,0.0314,0.42,0.58,0.42,35.9
846453600000,1996,10,1996,1,4,7,0.0757,0.0309,0.0448,2765.09,17.61,17.61,16.46,1,1,1,125.2,122.8,128.8,74.05,70.81,51.14,50,52,0,0,0,0.409,0.388,0.423,74.05,70.81,78.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0711,0.0736,0.00204,0.00177,0.00245,0.00008,0.000069,0.000096,0.117,0.111,0.125,0.0046,0.0044,0.0049,25.38,25.38,25.39,0.93,0.918,0.941,0.96,0.96,0.96,0.893,0.881,0.903,17.14,16.18,18.35,16.46,15.53,17.61,0,0,0,0,0,0,0.0914,0,0.0309,0.41,0.59,0.41,36.5
847058400000,1996,11,1996,2,5,7,0.0804,0.0302,0.0501,3096.65,19.11,19.11,18.43,1,1,1,132.9,130.2,136.2,82.89,80.2,50,50,50,0,0,0,0.376,0.367,0.384,82.89,80.2,86.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0741,0.0762,0.0028,0.00257,0.00308,0.00011,0.0001,0.00012,0.132,0.127,0.138,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.933,0.961,0.96,0.963,0.894,0.891,0.896,19.18,18.63,19.85,18.43,17.88,19.11,0,0,0,0,0,0,0.102,0,0.0303,0.38,0.62,0.38,38.5
847663200000,1996,11,1996,2,6,7,0.0873,0.0302,0.0571,3493.77,22.37,22.37,20.8,1,1,1,144.4,139.8,151.8,94.42,89.77,50,50,50,0,0,0,0.346,0.329,0.358,94.42,89.77,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0774,0.0817,0.00378,0.00338,0.0044,0.00015,0.00013,0.00017,0.153,0.145,0.166,0.006,0.0057,0.0065,25.35,25.34,25.36,0.917,0.912,0.922,0.966,0.964,0.97,0.886,0.883,0.889,21.52,20.57,23.08,20.8,19.84,22.37,0,0,0,0,0,0,0.116,0,0.0302,0.35,0.65,0.35,40
848268000000,1996,11,1996,2,7,7,0.0943,0.0302,0.064,3922.78,23.88,23.88,23.35,1,1,1,155.9,154,158.1,105.9,104,50,50,50,0,0,0,0.321,0.316,0.325,105.9,104,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0825,0.0839,0.00475,0.00459,0.00494,0.00019,0.00018,0.00019,0.173,0.17,0.177,0.0068,0.0067,0.0069,25.34,25.34,25.34,0.915,0.914,0.917,0.97,0.97,0.97,0.888,0.886,0.889,24.07,23.61,24.62,23.35,22.9,23.88,0,0,0,0,0,0,0.13,0,0.0303,0.32,0.68,0.32,41.6
848872800000,1996,11,1996,2,8,7,0.1,0.031,0.0695,4286.29,26.72,26.72,25.51,1,1,1,166.1,158.9,169.8,114.8,108.7,51.29,50,59,0,0,0,0.309,0.294,0.352,114.8,108.7,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0842,0.0881,0.00551,0.00499,0.00594,0.00022,0.0002,0.00023,0.19,0.179,0.198,0.0074,0.007,0.0078,25.34,25.34,25.36,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.897,26.3,24.77,27.55,25.51,24.03,26.72,0,0,0,0,0,0,0.142,0,0.0305,0.31,0.7,0.3,42.9
849477600000,1996,12,1996,3,9,7,0.103,0.0357,0.0678,4176.12,25.48,25.48,24.86,1,1,1,171.1,168.5,173.7,112.1,109.5,59,59,59,0,0,0,0.345,0.34,0.35,112.1,109.5,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0867,0.0858,0.0876,0.00528,0.00506,0.0055,0.00021,0.0002,0.00022,0.186,0.181,0.19,0.0073,0.0071,0.0075,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.892,0.89,0.894,25.63,24.98,26.27,24.86,24.23,25.48,0,0,0,0,0,0,0.138,0,0.0352,0.35,0.66,0.34,40.5
850082400000,1996,12,1996,3,10,7,0.107,0.0357,0.071,4393.85,26.74,26.74,26.15,1,1,1,176.4,172,178.9,117.4,113,59,59,59,0,0,0,0.334,0.33,0.343,117.4,113,119.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0871,0.0895,0.00573,0.00536,0.00594,0.00022,0.00021,0.00023,0.195,0.188,0.2,0.0076,0.0073,0.0078,25.36,25.36,25.36,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.96,25.86,27.57,26.15,25.08,26.74,0,0,0,0,0,0,0.145,0,0.036,0.33,0.66,0.34,41.1
850687200000,1996,12,1996,3,11,7,0.11,0.0357,0.0746,4636.83,29.76,29.76,27.6,1,1,1,182.4,176.7,191.4,123.4,117.7,59,59,59,0,0,0,0.324,0.308,0.334,123.4,117.7,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0887,0.0939,0.00624,0.00575,0.00701,0.00024,0.00023,0.00027,0.206,0.196,0.222,0.0081,0.0077,0.0087,25.36,25.36,25.36,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,28.45,27.02,30.68,27.6,26.21,29.76,0,0,0,0,0,0,0.153,0,0.0354,0.32,0.68,0.32,42.2
851292000000,1996,12,1996,3,12,7,0.121,0.0357,0.0856,5360.81,33.29,33.29,31.91,1,1,1,200.5,195,206.5,141.5,136,59,59,59,0,0,0,0.294,0.286,0.303,141.5,136,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0952,0.0992,0.00778,0.00731,0.00829,0.0003,0.00029,0.00032,0.238,0.229,0.249,0.0093,0.0089,0.0097,25.35,25.31,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.9,31.55,34.32,31.91,30.61,33.29,0,0,0,0,0,0,0.177,0,0.0354,0.3,0.71,0.29,44.3
851896800000,1996,12,1996,3,13,7,0.129,0.0417,0.0876,5481.13,34.54,34.54,32.63,1,1,1,213.9,209.5,220.4,144.9,139.2,69,59,73,0,0,0,0.322,0.278,0.344,144.9,139.2,153,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0996,0.0981,0.101,0.00807,0.00758,0.00875,0.00032,0.0003,0.00034,0.246,0.236,0.259,0.0096,0.0093,0.01,25.27,25.23,25.29,0.937,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.911,33.63,32.26,35.61,32.63,31.29,34.54,0,0,0,0,0,0,0.181,0,0.0414,0.32,0.68,0.32,42.5
852501600000,1997,1,1996,4,14,7,0.14,0.0442,0.0957,5996.48,39.06,39.06,35.69,1,1,1,231.3,222.3,245.3,158.3,149.3,73,73,73,0,0,0,0.316,0.298,0.328,158.3,149.3,172.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.102,0.11,0.0092,0.00844,0.0104,0.00036,0.00033,0.00041,0.27,0.254,0.295,0.011,0.01,0.012,25.14,25.03,25.21,0.941,0.938,0.946,0.971,0.97,0.976,0.914,0.91,0.923,36.74,34.65,40.01,35.69,33.62,39.06,0,0,0,0,0,0,0.198,0,0.0443,0.32,0.68,0.32,42.8
