datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
916610400000,1999,1,1998,4,16,7,0.355,0.0504,0.305,17562.1,113.6,113.6,104.5,3,2,2.7142857142857144,587.5,538.4,636.9,504.3,465.4,83.29,73,91,0,0,0,0.142,0.128,0.155,504.3,465.4,545.9,990,990,990,966.2,966,966.4,23.8,23.6,24,0.236,0.213,0.261,0.139,0.119,0.166,0.0059,0.005,0.007,0.576,0.532,0.616,0.024,0.022,0.026,23.18,22.94,23.39,0.95,0.946,0.957,0.974,0.97,0.98,0.925,0.917,0.938,41.24,35.64,52.56,39.44,34.58,48.2,0,0,0,0,0,0,0.581,0,0.05,0.14,0.86,0.14,49.5
917215200000,1999,1,1998,4,17,7,0.43,0.055,0.375,21506,139.4,139.4,128,3,3,3,711.4,653.6,774.8,620.4,562.6,91,91,91,0,0,0,0.128,0.117,0.139,620.4,562.6,683.8,990,990,990,966.7,966.5,967,23.3,23,23.5,0.304,0.271,0.34,0.215,0.177,0.258,0.0093,0.0075,0.011,0.741,0.643,0.848,0.032,0.027,0.037,22.51,22.15,22.84,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.938,43.57,39.98,47.4,42.67,39.02,46.45,0,0,0,0,0,0,0.711,0,0.055,0.13,0.87,0.13,50
917820000000,1999,2,1998,5,18,7,0.567,0.0635,0.503,27029.4,188.1,188.1,160.9,4,3,3.5714285714285716,936.9,798.9,1107,831.9,693.9,105,105,105,0,0,0,0.113,0.0948,0.131,831.9,693.9,1002,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.463,0.348,0.624,0.34,0.265,0.428,0.015,0.012,0.02,1.06,0.867,1.33,0.048,0.038,0.061,21.31,20.43,22.04,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.75,41.02,51.96,45.34,40.13,48.2,0,0,0,0,0,0,0.894,0,0.064,0.11,0.89,0.11,47.7
918424800000,1999,2,1998,5,19,7,0.812,0.0832,0.663,32234.6,192.8,192.8,191.9,4,4,4,1343,1176,1449,1205,1071,137.6,105,162,109.3,0,187,0.102,0.0799,0.118,1096,1071,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.821,0.725,0.871,0.639,0.583,0.648,0.03,0.027,0.031,1.76,1.6,1.82,0.084,0.074,0.088,19.26,18.86,19.95,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.32,48.44,50.41,47.97,47.47,48.2,0,0,0,0,0,0,1.07,0,0.149,0.1,0.82,0.18,39.7
919029600000,1999,2,1998,5,20,7,0.913,0.098,0.665,31533.5,189.3,189.3,187.7,4,4,4,1509,1465,1554,1347,1303,162,162,162,247,203,292,0.107,0.104,0.111,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.89,0.877,0.9,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.088,0.091,18.65,18.49,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.88,47.47,48.29,46.92,46.52,47.32,0,0,0,0,0,0,1.04,0,0.248,0.11,0.73,0.27,34.5
919634400000,1999,2,1998,5,21,7,0.981,0.098,0.665,30870.9,185.6,185.6,183.8,4,4,4,1622,1570,1682,1460,1408,162,162,162,360.3,308,420,0.0999,0.0963,0.103,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.907,0.9,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.093,18.27,18.07,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.35,47.34,45.94,45.43,46.39,0,0,0,0,0,0,1.02,0,0.316,0.1,0.68,0.32,31.5
920239200000,1999,3,1998,6,22,7,1.1,0.145,0.665,29761.9,180.8,180.8,177.2,4,4,4,1811,1706,1918,1572,1467,239,239,239,472.4,367,579,0.132,0.125,0.14,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.29,17.98,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.25,46.13,44.29,43.37,45.21,0,0,0,0,0,0,0.984,0,0.435,0.13,0.6,0.4,27.1
920844000000,1999,3,1998,6,23,7,1.19,0.125,0.665,28833.6,172.6,172.6,171.6,4,4,4,1972,1943,1992,1765,1704,207,183,239,664.6,604,709,0.105,0.0919,0.123,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.12,17.05,17.21,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.78,43.6,44.03,42.91,42.73,43.15,0,0,0,0,0,0,0.953,0,0.525,0.11,0.56,0.44,24.2
921448800000,1999,3,1998,6,24,7,1.27,0.111,0.665,28275.5,170.6,170.6,168.3,4,4,4,2092,2003,2213,1909,1820,183,183,183,809,720,930,0.0876,0.0827,0.0914,1100,1100,1100,990,990,990,971.3,971.1,971.6,18.7,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.51,17.02,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.94,42.15,43.51,42.08,41.31,42.64,0,0,0,0,0,0,0.935,0,0.605,0.087,0.52,0.48,22.3
922053600000,1999,3,1998,6,25,7,1.48,0.111,0.665,26704.6,163.8,163.8,159,4,4,4,2443,2269,2634,2260,2086,183,183,183,1160,986,1351,0.0751,0.0695,0.0807,1100,1100,1100,990,990,990,972.2,971.7,972.6,17.8,17.4,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.96,15.5,16.38,0.945,0.943,0.946,0.977,0.975,0.98,0.923,0.919,0.927,40.66,39.41,41.79,39.74,38.41,40.95,0,0,0,0,0,0,0.883,0,0.815,0.075,0.45,0.55,18
922658400000,1999,3,1998,6,26,7,1.73,0.122,0.665,24755.7,151.8,151.8,147.4,4,4,4,2861,2700,3004,2659,2517,202.4,183,217,1559,1417,1687,0.0706,0.0649,0.0756,1100,1100,1100,990,990,990,973.2,972.8,973.5,16.8,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.6,15.33,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.91,36.97,38.97,36.84,35.86,37.95,0,0,0,0,0,0,0.819,0,1.065,0.071,0.38,0.62,14.3
923263200000,1999,4,1998,7,27,7,1.93,0.131,0.665,23301.9,142.1,142.1,138.7,4,4,4,3193,3057,3304,2976,2840,217,217,217,1877,1740,1987,0.068,0.0657,0.071,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.92,14.48,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.75,35.09,36.61,34.68,34.03,35.51,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
923868000000,1999,4,1998,7,28,7,2.02,0.131,0.665,22757,135.8,135.8,135.5,4,4,4,3334,3316,3346,3117,3099,217,217,217,2017,1999,2029,0.0651,0.0649,0.0654,1100,1100,1100,990,990,990,974.3,974.2,974.3,15.7,15.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.83,13.89,0.934,0.934,0.934,0.97,0.97,0.97,0.906,0.906,0.906,34.91,34.84,35.01,33.86,33.8,33.96,0,0,0,0,0,0,0.753,0,1.355,0.065,0.33,0.67,11.3
924472800000,1999,4,1998,7,29,7,1.95,0.165,0.665,23206.4,141,141,138.1,4,4,4,3217,3097,3312,2944,2802,272.7,217,295,1844,1702,1995,0.085,0.0655,0.0952,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,13.9,14.38,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,35.6,35.04,36.34,34.53,33.99,35.25,0,0,0,0,0,0,0.767,0,1.285,0.085,0.34,0.66,11.9
925077600000,1999,4,1998,7,30,7,1.76,0.175,0.665,24497.8,149.6,149.6,145.8,4,4,4,2917,2779,3053,2628,2503,289.6,276,295,1528,1403,1658,0.0993,0.0966,0.103,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.81,14.49,15.14,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.54,36.64,38.46,36.46,35.54,37.41,0,0,0,0,0,0,0.81,0,1.095,0.099,0.38,0.62,13.9
925682400000,1999,5,1998,8,31,7,1.58,0.167,0.665,25938.6,157.9,157.9,154.4,4,4,4,2607,2480,2736,2331,2204,276,276,276,1231,1104,1360,0.106,0.101,0.111,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.25,15.87,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.923,39.58,38.74,40.42,38.6,37.71,39.49,0,0,0,0,0,0,0.858,0,0.915,0.11,0.42,0.58,16.4
926287200000,1999,5,1998,8,32,7,1.4,0.167,0.665,27329.2,166.5,166.5,162.7,4,4,4,2307,2162,2438,2031,1886,276,276,276,931.4,786,1062,0.12,0.113,0.128,1100,1100,1100,990,990,990,971.8,971.5,972.2,18.2,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.28,15.97,16.64,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.54,40.69,42.48,40.67,39.78,41.63,0,0,0,0,0,0,0.904,0,0.735,0.12,0.48,0.52,19.5
926892000000,1999,5,1998,8,33,7,1.19,0.167,0.665,28923,176.7,176.7,172.2,4,4,4,1962,1824,2107,1686,1548,276,276,276,586.1,448,731,0.141,0.131,0.151,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.17,16.77,17.59,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.92,42.84,45.07,43.04,41.98,44.17,0,0,0,0,0,0,0.956,0,0.525,0.14,0.56,0.44,24.3
927496800000,1999,5,1998,8,34,7,1.01,0.167,0.665,30586.1,185.9,185.9,182.1,4,4,4,1669,1561,1780,1393,1285,276,276,276,293.6,185,404,0.166,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.917,0.903,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.1,17.74,18.47,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.44,45.46,47.41,45.52,44.55,46.46,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
928101600000,1999,5,1998,8,35,7,0.868,0.133,0.665,31955.4,192.8,192.8,190.2,4,4,4,1435,1327,1525,1216,1117,219.4,210,276,115.9,17,187,0.153,0.14,0.181,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.862,0.82,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.84,0.087,0.084,0.09,18.91,18.61,19.3,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,47.77,49.63,47.55,46.82,48.2,0,0,0,0,0,0,1.06,0,0.203,0.15,0.77,0.23,36.8
928706400000,1999,6,1998,9,36,7,0.709,0.127,0.582,29966.5,192.3,192.3,178.4,4,4,4,1172,1075,1282,961.6,865.4,210,210,210,0,0,0,0.18,0.164,0.195,961.6,865.4,1072,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.623,0.518,0.771,0.43,0.358,0.586,0.02,0.016,0.028,1.32,1.11,1.65,0.061,0.051,0.078,20.24,19.56,20.75,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.5,42.02,49.06,44.59,41.18,48.08,0,0,0,0,0,0,0.991,0,0.127,0.18,0.82,0.18,42.3
929311200000,1999,6,1998,9,37,7,0.594,0.127,0.467,24826.4,159.9,159.9,147.8,4,3,3.2857142857142856,981.9,924.8,1047,771.9,714.8,210,210,210,0,0,0,0.214,0.201,0.227,771.9,714.8,836.7,990,990,990,967.8,967.6,968,22.2,22,22.4,0.432,0.38,0.491,0.311,0.278,0.344,0.014,0.012,0.016,1,0.922,1.06,0.045,0.041,0.048,21.18,20.89,21.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.19,39.94,52.02,45.5,38.98,48.2,0,0,0,0,0,0,0.821,0,0.127,0.21,0.79,0.21,41.8
929916000000,1999,6,1998,9,38,7,0.523,0.127,0.396,22047.6,138.6,138.6,131.2,3,3,3,864.9,823.1,909,654.9,613.1,210,210,210,0,0,0,0.243,0.231,0.255,654.9,613.1,699,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.342,0.319,0.368,0.238,0.211,0.268,0.011,0.0092,0.012,0.818,0.748,0.892,0.036,0.033,0.04,21.82,21.57,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.64,42.2,47.15,43.75,41.36,46.21,0,0,0,0,0,0,0.729,0,0.127,0.24,0.76,0.24,42.2
930520800000,1999,6,1998,9,39,7,0.478,0.119,0.36,20312,123,123,120.9,3,3,3,790.7,770,814.1,594.4,584,196.3,186,210,0,0,0,0.248,0.236,0.263,594.4,584,604.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.305,0.298,0.314,0.198,0.191,0.205,0.0086,0.0083,0.009,0.714,0.694,0.732,0.031,0.03,0.032,22.22,22.11,22.33,0.954,0.953,0.954,0.979,0.977,0.98,0.933,0.931,0.935,41.18,40.62,41.83,40.3,39.7,40.99,0,0,0,0,0,0,0.672,0,0.118,0.25,0.75,0.25,42.5
931125600000,1999,7,1998,10,40,7,0.438,0.116,0.322,18334.3,117.1,117.1,109.1,3,2,2.857142857142857,725,691.6,759.9,533.1,464.6,191.9,186,227,0,0,0,0.265,0.245,0.328,533.1,464.6,573.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.27,0.236,0.292,0.158,0.118,0.184,0.0068,0.0051,0.008,0.625,0.579,0.677,0.027,0.025,0.029,22.58,22.38,22.72,0.951,0.948,0.957,0.973,0.97,0.98,0.926,0.919,0.938,39.76,36.29,49.55,38.67,35.2,48.2,0,0,0,0,0,0,0.606,0,0.116,0.26,0.74,0.26,41.9
931730400000,1999,7,1998,10,41,7,0.394,0.137,0.257,15043.7,95.19,95.19,89.55,2,2,2,651.6,622.9,680.9,424.6,395.9,227,227,227,0,0,0,0.349,0.333,0.364,424.6,395.9,453.9,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.215,0.204,0.23,0.0994,0.0859,0.113,0.0042,0.0036,0.0048,0.544,0.499,0.592,0.023,0.021,0.025,22.95,22.78,23.11,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.69,42.81,48.57,44.77,41.96,47.59,0,0,0,0,0,0,0.497,0,0.137,0.35,0.65,0.35,38.2
932335200000,1999,7,1998,10,42,7,0.356,0.137,0.219,12876.8,82.09,82.09,76.65,2,2,2,589.2,564.7,613.9,362.2,337.7,227,227,227,0,0,0,0.386,0.37,0.402,362.2,337.7,386.9,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.192,0.183,0.2,0.07,0.0584,0.0816,0.0029,0.0024,0.0035,0.449,0.412,0.486,0.019,0.017,0.021,23.3,23.16,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.31,36.76,41.88,38.32,35.66,41.04,0,0,0,0,0,0,0.426,0,0.137,0.38,0.62,0.38,36.2
932940000000,1999,7,1998,10,43,7,0.324,0.134,0.191,11222.7,70.56,70.56,66.8,2,2,2,536.2,515.2,557.9,315.3,295,220.9,184,227,0,0,0,0.412,0.357,0.435,315.3,295,331.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.175,0.168,0.181,0.0478,0.0383,0.0553,0.002,0.0016,0.0023,0.378,0.348,0.402,0.016,0.014,0.017,23.61,23.49,23.7,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.43,32.23,36.37,33.4,31.26,35.28,0,0,0,0,0,0,0.371,0,0.133,0.41,0.59,0.41,34.6
933544800000,1999,8,1998,11,44,7,0.294,0.111,0.183,10863.8,69.04,69.04,64.67,2,2,2,486.8,467.4,507.8,302.8,283.4,184,184,184,0,0,0,0.378,0.362,0.394,302.8,283.4,323.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.175,0.0419,0.0327,0.0518,0.0017,0.0013,0.0021,0.356,0.327,0.388,0.015,0.013,0.016,23.85,23.73,23.97,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.33,31.22,35.59,32.33,30.28,34.52,0,0,0,0,0,0,0.359,0,0.111,0.38,0.62,0.38,37
934149600000,1999,8,1998,11,45,7,0.268,0.111,0.157,9305.58,59.22,59.22,55.39,2,2,2,443.1,426.6,461.1,259.1,242.6,184,184,184,0,0,0,0.416,0.399,0.431,259.1,242.6,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0219,0.0164,0.0298,0.0009,0.00067,0.0012,0.291,0.269,0.318,0.012,0.011,0.013,24.11,24.01,24.21,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.55,26.71,30.53,27.7,25.91,29.61,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
934754400000,1999,8,1998,11,46,7,0.246,0.111,0.134,8093.12,50.68,50.68,48.17,2,1,1.1428571428571428,406.3,391.9,421.4,222.3,207.9,184,184,184,0,0,0,0.453,0.437,0.47,222.3,207.9,237.4,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0146,0.0134,0.0159,0.0006,0.00054,0.00065,0.373,0.263,0.414,0.015,0.011,0.017,24.2,24.11,24.27,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.51,26.12,52.55,44.55,25.34,48.2,0,0,0,0,0,0,0.268,0,0.112,0.45,0.54,0.46,32.9
935359200000,1999,8,1998,11,47,7,0.227,0.111,0.115,7152.3,45.35,45.35,42.57,1,1,1,374.8,362.6,387.2,190.8,178.6,184,184,184,0,0,0,0.491,0.475,0.507,190.8,178.6,203.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.128,0.124,0.132,0.012,0.0109,0.013,0.00048,0.00044,0.00053,0.34,0.318,0.362,0.014,0.013,0.015,24.39,24.3,24.47,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.927,0.936,43.46,40.66,46.28,42.57,39.75,45.35,0,0,0,0,0,0,0.237,0,0.112,0.49,0.51,0.49,31.5
935964000000,1999,8,1998,11,48,7,0.209,0.0914,0.118,7332.14,47.91,47.91,43.64,1,1,1,345.7,332.8,358.5,194.5,170.4,151.1,138,184,0,0,0,0.436,0.393,0.519,194.5,170.4,212.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.121,0.131,0.0123,0.0102,0.0138,0.00049,0.00041,0.00056,0.344,0.304,0.375,0.014,0.012,0.015,24.53,24.47,24.59,0.953,0.946,0.957,0.978,0.973,0.98,0.932,0.921,0.938,44.6,38.78,48.89,43.64,37.75,47.91,0,0,0,0,0,0,0.242,0,0.091,0.44,0.56,0.44,35.1
936568800000,1999,9,1998,12,49,7,0.192,0.0835,0.108,6739.6,42.96,42.96,40.12,1,1,1,316.6,305.2,328.7,178.6,167.2,138,138,138,0,0,0,0.436,0.42,0.452,178.6,167.2,190.7,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.124,0.0109,0.00996,0.012,0.00044,0.0004,0.00048,0.314,0.294,0.336,0.013,0.012,0.013,24.7,24.62,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,41.04,38.39,43.84,40.12,37.34,42.96,0,0,0,0,0,0,0.223,0,0.084,0.43,0.56,0.44,35.1
937173600000,1999,9,1998,12,50,7,0.177,0.0835,0.0932,5758.64,36.47,36.47,34.28,1,1,1,292.1,283.1,301.6,154.1,145.1,138,138,138,0,0,0,0.473,0.457,0.488,154.1,145.1,163.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.114,0.00885,0.00808,0.00966,0.00035,0.00032,0.00038,0.27,0.254,0.287,0.011,0.01,0.011,24.86,24.8,24.91,0.941,0.937,0.944,0.97,0.97,0.971,0.912,0.909,0.916,35.33,33.22,37.56,34.28,32.22,36.47,0,0,0,0,0,0,0.19,0,0.0838,0.47,0.53,0.47,32.5
937778400000,1999,9,1998,12,51,7,0.164,0.0731,0.091,5633.3,35.51,35.51,33.53,1,1,1,271.3,263.1,280,150.4,142,120.9,118,138,0,0,0,0.445,0.426,0.493,150.4,142,159,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.109,0.00853,0.00782,0.00927,0.00034,0.00031,0.00037,0.261,0.249,0.276,0.01,0.0099,0.011,24.95,24.92,25,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.57,32.51,36.61,33.53,31.53,35.51,0,0,0,0,0,0,0.186,0,0.073,0.45,0.55,0.45,34.3
938383200000,1999,9,1998,12,52,7,0.154,0.0659,0.088,5458.3,34.93,34.93,32.49,1,1,1,254.6,248.6,260.6,145.6,136.9,109,97,118,0,0,0,0.428,0.383,0.463,145.6,136.9,156,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00812,0.00739,0.00901,0.00032,0.00029,0.00036,0.251,0.236,0.269,0.0099,0.0093,0.011,25.03,25.01,25.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.49,31.39,36.01,32.49,30.45,34.93,0,0,0,0,0,0,0.18,0,0.066,0.43,0.57,0.43,35.4
938988000000,1999,10,1999,1,1,7,0.147,0.0587,0.0882,5483.67,34,34,32.64,1,1,1,242.9,235.7,248.9,145.9,138.7,97,97,97,0,0,0,0.399,0.39,0.411,145.9,138.7,151.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.1,0.105,0.00815,0.00754,0.00866,0.00032,0.0003,0.00034,0.251,0.238,0.261,0.0099,0.0094,0.01,25.09,25.05,25.15,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.65,31.97,35.05,32.64,31.01,34,0,0,0,0,0,0,0.181,0,0.0588,0.4,0.6,0.4,37.3
939592800000,1999,10,1999,1,2,7,0.138,0.0587,0.0793,4917.18,30.45,30.45,29.27,1,1,1,228.1,222.3,233.3,131.1,125.3,97,97,97,0,0,0,0.425,0.416,0.436,131.1,125.3,136.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0957,0.0995,0.00689,0.0064,0.00733,0.00027,0.00025,0.00029,0.224,0.214,0.233,0.0088,0.0084,0.0092,25.21,25.17,25.25,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.17,28.83,31.39,29.27,27.97,30.45,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.6
940197600000,1999,10,1999,1,3,7,0.13,0.0587,0.0712,4396.44,27.52,27.52,26.17,1,1,1,214.7,208.9,220.4,117.7,112,97,97,97,0,0,0,0.452,0.44,0.464,117.7,112,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0909,0.095,0.00575,0.00527,0.00624,0.00023,0.00021,0.00024,0.2,0.19,0.21,0.0078,0.0074,0.0083,25.31,25.27,25.36,0.923,0.919,0.928,0.97,0.97,0.97,0.896,0.892,0.9,26.98,25.59,28.37,26.17,24.82,27.52,0,0,0,0,0,0,0.145,0,0.0588,0.45,0.55,0.45,33.8
940802400000,1999,10,1999,1,4,7,0.124,0.0587,0.0649,2875.68,24.37,24.37,17.12,1,1,1,204.3,201,207,107.3,104,97,97,97,0,0,0,0.475,0.469,0.483,107.3,104,110,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0881,0.0902,0.00487,0.00459,0.0051,0.00019,0.00018,0.0002,0.182,0.176,0.186,0.0071,0.0069,0.0073,25.39,25.37,25.42,0.655,0,0.918,0.693,0,0.97,0.635,0,0.89,17.65,0,25.13,17.12,0,24.37,0,2,0,0,0.286,0,0.0951,0.286,0.0591,0.47,0.52,0.48,23.2
941407200000,1999,11,1999,2,5,7,0.123,0.0562,0.0667,3541.59,24.88,24.88,21.08,1,1,1,203.4,200.2,205.1,110.4,107.2,93,93,93,0,0,0,0.457,0.453,0.465,110.4,107.2,112.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0889,0.0906,0.00513,0.00486,0.00528,0.0002,0.00019,0.00021,0.187,0.181,0.19,0.0073,0.0071,0.0074,25.39,25.38,25.42,0.787,0,0.919,0.831,0,0.97,0.764,0,0.892,21.73,0,25.65,21.08,0,24.88,0,1,0,0,0.143,0,0.117,0.143,0.0563,0.46,0.54,0.46,28.8
942012000000,1999,11,1999,2,6,7,0.128,0.0473,0.0806,5017.21,33.53,33.53,29.86,1,1,1,211.4,204.8,215.8,133.2,111.8,78.14,67,93,0,0,0,0.371,0.311,0.454,133.2,111.8,148.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0963,0.0905,0.1,0.00707,0.00526,0.0084,0.00028,0.00021,0.00033,0.226,0.189,0.252,0.0088,0.0074,0.0099,25.31,25.25,25.38,0.93,0.919,0.938,0.97,0.97,0.97,0.902,0.891,0.91,30.79,25.59,34.57,29.86,24.82,33.53,0,0,0,0,0,0,0.166,0,0.0474,0.37,0.63,0.37,39.2
942616800000,1999,11,1999,2,7,7,0.128,0.0405,0.0873,5464.34,33.34,33.34,32.53,1,1,1,211.4,208.9,215,144.4,141.9,67,67,67,0,0,0,0.317,0.312,0.321,144.4,141.9,148,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0989,0.098,0.1,0.00802,0.00782,0.00833,0.00031,0.00031,0.00033,0.244,0.24,0.251,0.0096,0.0094,0.0098,25.29,25.26,25.31,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.53,32.95,34.37,32.53,31.96,33.34,0,0,0,0,0,0,0.181,0,0.0407,0.32,0.68,0.32,42.7
943221600000,1999,11,1999,2,8,7,0.127,0.0405,0.0864,5402.65,33.66,33.66,32.16,1,1,1,209.8,204.8,216.3,142.8,137.8,67,67,67,0,0,0,0.32,0.31,0.327,142.8,137.8,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0965,0.101,0.00789,0.00747,0.00844,0.00031,0.00029,0.00033,0.241,0.233,0.253,0.0095,0.0091,0.0099,25.3,25.25,25.34,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.15,31.98,34.7,32.16,31.02,33.66,0,0,0,0,0,0,0.179,0,0.0406,0.32,0.68,0.32,42.5
943826400000,1999,11,1999,2,9,7,0.133,0.0371,0.0956,5994.82,36.5,36.5,35.68,1,1,1,219.3,216.6,221.3,158,152.3,61.29,59,67,0,0,0,0.279,0.268,0.305,158,152.3,161.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00918,0.0087,0.00947,0.00036,0.00034,0.00037,0.268,0.259,0.274,0.011,0.01,0.011,25.22,25.2,25.23,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.915,36.78,35.4,37.6,35.68,34.34,36.5,0,0,0,0,0,0,0.198,0,0.0374,0.28,0.72,0.28,45.1
944431200000,1999,12,1999,3,10,7,0.132,0.0357,0.0965,6062.82,37.51,37.51,36.09,1,1,1,218.6,215,224.5,159.6,156,59,59,59,0,0,0,0.27,0.263,0.274,159.6,156,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.106,0.00932,0.00901,0.00982,0.00037,0.00035,0.00039,0.271,0.264,0.281,0.011,0.01,0.011,25.22,25.17,25.25,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,37.18,36.32,38.56,36.09,35.23,37.51,0,0,0,0,0,0,0.2,0,0.0355,0.27,0.73,0.27,45.9
945036000000,1999,12,1999,3,11,7,0.137,0.0357,0.102,6419.45,39.01,39.01,38.21,1,1,1,227.3,224.3,230.6,168.3,165.3,59,59,59,0,0,0,0.259,0.256,0.263,168.3,165.3,171.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0101,0.0098,0.0103,0.0004,0.00038,0.00041,0.286,0.281,0.292,0.011,0.011,0.011,25.15,25.12,25.17,0.944,0.944,0.946,0.974,0.973,0.976,0.92,0.918,0.923,39.22,38.49,39.97,38.21,37.45,39.01,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.9
945640800000,1999,12,1999,3,12,7,0.14,0.0357,0.104,6564.36,39.62,39.62,39.07,1,1,1,230.8,227.8,233,171.8,168.8,59,59,59,0,0,0,0.256,0.253,0.259,171.8,168.8,174,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0104,0.0101,0.0105,0.00041,0.0004,0.00041,0.293,0.287,0.297,0.012,0.011,0.012,25.12,25.11,25.15,0.946,0.945,0.946,0.976,0.975,0.977,0.923,0.921,0.925,40.03,39.33,40.54,39.07,38.33,39.62,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
946245600000,1999,12,1999,3,13,7,0.138,0.0381,0.1,6308.17,39.01,39.01,37.55,1,1,1,228.7,226.7,230.6,165.7,153.7,63,59,73,0,0,0,0.275,0.256,0.322,165.7,153.7,171.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.108,0.00983,0.00882,0.0103,0.00039,0.00035,0.00041,0.282,0.262,0.292,0.011,0.01,0.011,25.15,25.12,25.18,0.944,0.94,0.946,0.974,0.97,0.976,0.919,0.912,0.923,38.56,35.68,39.97,37.55,34.61,39.01,0,0,0,0,0,0,0.209,0,0.038,0.28,0.72,0.28,45.7
946850400000,2000,1,1999,4,14,7,0.149,0.0442,0.105,6601.68,42.37,42.37,39.3,1,1,1,246.3,232.2,259,173.3,159.2,73,73,73,0,0,0,0.297,0.282,0.314,173.3,159.2,186,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.105,0.115,0.0105,0.00928,0.0116,0.00041,0.00037,0.00046,0.297,0.272,0.32,0.012,0.011,0.013,25.03,24.94,25.14,0.946,0.942,0.95,0.976,0.97,0.98,0.924,0.913,0.931,40.25,36.95,43.24,39.3,35.84,42.37,0,0,0,0,0,0,0.218,0,0.044,0.3,0.7,0.3,44.3
947455200000,2000,1,1999,4,15,7,0.159,0.0442,0.115,7258.61,44.72,44.72,43.21,1,1,1,262.6,258.7,269.1,189.6,185.7,73,73,73,0,0,0,0.278,0.271,0.282,189.6,185.7,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.118,0.0119,0.0115,0.0124,0.00047,0.00046,0.00049,0.326,0.319,0.338,0.013,0.013,0.013,24.92,24.89,24.95,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.09,43.17,45.63,43.21,42.31,44.72,0,0,0,0,0,0,0.24,0,0.044,0.28,0.72,0.28,45.7
948060000000,2000,1,1999,4,16,7,0.176,0.0442,0.132,8131.44,51.45,51.45,48.4,2,1,1.2857142857142858,290.6,274.3,308.8,217.6,201.3,73,73,73,0,0,0,0.251,0.236,0.266,217.6,201.3,235.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.12,0.132,0.0142,0.0129,0.0158,0.00057,0.00051,0.00063,0.331,0.243,0.386,0.013,0.0097,0.015,24.8,24.73,24.86,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.64,25.8,51.9,41.15,25.02,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
948664800000,2000,1,1999,4,17,7,0.205,0.0442,0.161,9777.58,64.28,64.28,58.2,2,2,2,339.5,313.4,367.5,266.5,240.4,73,73,73,0,0,0,0.216,0.199,0.233,266.5,240.4,294.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.134,0.153,0.0255,0.0162,0.038,0.001,0.00065,0.0015,0.291,0.255,0.332,0.012,0.01,0.013,24.61,24.43,24.78,0.933,0.926,0.939,0.97,0.97,0.97,0.905,0.898,0.911,30,27.05,33.13,29.1,26.24,32.14,0,0,0,0,0,0,0.323,0,0.044,0.22,0.79,0.21,47.7
949269600000,2000,1,1999,4,18,7,0.247,0.0504,0.197,11910.1,78.95,78.95,70.89,2,2,2,409.1,376,447.1,325.8,302.2,83.29,73,85,0,0,0,0.204,0.19,0.22,325.8,302.2,362.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.165,0.156,0.178,0.0528,0.0417,0.0699,0.0022,0.0017,0.0029,0.38,0.345,0.435,0.015,0.014,0.018,24.18,23.95,24.37,0.944,0.941,0.95,0.971,0.97,0.977,0.918,0.912,0.928,36.48,33.9,40.41,35.45,32.89,39.47,0,0,0,0,0,0,0.394,0,0.05,0.2,0.8,0.2,48.2
949874400000,2000,2,1999,5,19,7,0.315,0.0514,0.263,15594.4,102.9,102.9,92.82,3,2,2.142857142857143,520.6,466.5,576.5,435.6,381.5,85,85,85,0,0,0,0.164,0.147,0.182,435.6,381.5,491.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.185,0.229,0.105,0.0791,0.131,0.0044,0.0033,0.0055,0.53,0.464,0.604,0.022,0.019,0.025,23.53,23.28,23.84,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.39,35.36,51.71,43.96,34.3,48.2,0,0,0,0,0,0,0.516,0,0.052,0.16,0.83,0.17,49.5
950479200000,2000,2,1999,5,20,7,0.392,0.0514,0.34,19686.2,126.6,126.6,117.2,3,3,3,647.9,594.8,695.4,562.9,509.8,85,85,85,0,0,0,0.132,0.122,0.143,562.9,509.8,610.4,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.27,0.24,0.297,0.177,0.142,0.209,0.0075,0.006,0.009,0.642,0.553,0.723,0.027,0.023,0.031,22.87,22.6,23.17,0.952,0.947,0.955,0.976,0.97,0.98,0.929,0.919,0.936,40.02,36.57,43.05,39.06,35.48,42.19,0,0,0,0,0,0,0.651,0,0.052,0.13,0.87,0.13,50.2
951084000000,2000,2,1999,5,21,7,0.453,0.0514,0.401,22840.7,139.8,139.8,136,3,3,3,748.4,709.3,770.6,663.4,624.3,85,85,85,0,0,0,0.114,0.11,0.12,663.4,624.3,685.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.327,0.305,0.339,0.244,0.218,0.259,0.011,0.0094,0.011,0.812,0.746,0.849,0.035,0.032,0.037,22.29,22.17,22.52,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.24,43.91,47.55,45.32,43.03,46.6,0,0,0,0,0,0,0.755,0,0.052,0.11,0.89,0.11,50.4
951688800000,2000,2,1999,5,22,7,0.487,0.0609,0.426,23872.6,144.6,144.6,142.1,3,3,3,804.6,778.5,838.1,703.9,685.6,100.7,85,107,0,0,0,0.125,0.108,0.135,703.9,685.6,731.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.353,0.344,0.37,0.271,0.259,0.289,0.012,0.011,0.013,0.884,0.855,0.931,0.039,0.037,0.041,22,21.82,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.35,49.89,47.37,46.4,48.2,0,0,0,0,0,0,0.789,0,0.061,0.13,0.87,0.13,49
952293600000,2000,3,1999,6,23,7,0.548,0.0685,0.479,25735.9,164.3,164.3,153.2,4,3,3.5714285714285716,905.8,851.8,976.6,792.6,744.8,113.3,107,129,0,0,0,0.125,0.116,0.136,792.6,744.8,847.6,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.428,0.383,0.482,0.322,0.299,0.349,0.014,0.013,0.016,0.996,0.959,1.06,0.044,0.042,0.048,21.48,21.13,21.73,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.35,39.92,52.16,43.46,38.96,48.2,0,0,0,0,0,0,0.851,0,0.069,0.13,0.87,0.13,47
952898400000,2000,3,1999,6,24,7,0.718,0.078,0.616,31190.5,192.8,192.8,185.7,4,4,4,1188,1014,1403,1059,884.6,129,129,129,39.71,0,174,0.11,0.092,0.127,1019,884.6,1100,990,990,990,968.5,967.9,969.2,21.5,20.8,22.1,0.689,0.516,0.852,0.518,0.367,0.648,0.024,0.017,0.031,1.49,1.12,1.8,0.069,0.051,0.086,20.02,19.03,20.93,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.61,43.36,50.45,46.41,42.5,48.2,0,0,0,0,0,0,1.03,0,0.102,0.11,0.86,0.14,43.4
953503200000,2000,3,1999,6,25,7,1.04,0.078,0.665,30293.2,189.4,189.4,180.3,4,4,4,1722,1462,2035,1593,1333,129,129,129,493.1,233,806,0.0758,0.0634,0.0882,1100,1100,1100,990,990,990,970.2,969.4,971.2,19.8,18.8,20.6,0.912,0.879,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.1,17.94,16.94,18.81,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46,43.31,48.31,45.08,42.44,47.35,0,0,0,0,0,0,1,0,0.375,0.075,0.64,0.36,29.1
954108000000,2000,3,1999,6,26,7,1.46,0.0932,0.665,26800.1,166.5,166.5,159.5,4,4,4,2421,2162,2630,2267,2033,154.1,129,217,1167,933,1313,0.0632,0.0515,0.0844,1100,1100,1100,990,990,990,972.1,971.5,972.6,17.9,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.5,16.64,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.8,39.43,42.48,39.88,38.44,41.63,0,0,0,0,0,0,0.886,0,0.795,0.064,0.46,0.54,18.4
954712800000,2000,4,1999,7,27,7,1.68,0.131,0.665,25158.7,152.4,152.4,149.8,4,4,4,2775,2681,2839,2558,2464,217,217,217,1458,1364,1522,0.0782,0.0764,0.0809,1100,1100,1100,990,990,990,973,972.7,973.1,17,16.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.16,15,15.38,0.942,0.941,0.943,0.973,0.972,0.974,0.916,0.915,0.918,38.49,38.07,39.1,37.44,37,38.09,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
955317600000,2000,4,1999,7,28,7,1.71,0.131,0.665,24883.4,148.8,148.8,148.1,4,4,4,2834,2811,2847,2617,2594,217,217,217,1517,1494,1530,0.0765,0.0762,0.0772,1100,1100,1100,990,990,990,973.1,973.1,973.1,16.9,16.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.98,15.07,0.941,0.941,0.941,0.972,0.972,0.972,0.915,0.914,0.915,38.1,38.02,38.25,37.03,36.94,37.19,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
955922400000,2000,4,1999,7,29,7,1.64,0.131,0.665,25435.5,153.6,153.6,151.4,4,4,4,2715,2634,2791,2498,2417,217,217,217,1398,1317,1474,0.0799,0.0777,0.0824,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.12,15.5,0.942,0.941,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.38,39.41,37.85,37.33,38.41,0,0,0,0,0,0,0.841,0,0.975,0.08,0.41,0.59,15.5
956527200000,2000,4,1999,7,30,7,1.51,0.131,0.665,26461.6,160.4,160.4,157.5,4,4,4,2495,2392,2599,2278,2175,217,217,217,1178,1075,1282,0.087,0.0835,0.0907,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.58,16.08,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.32,39.64,40.99,39.38,38.65,40.09,0,0,0,0,0,0,0.875,0,0.845,0.087,0.44,0.56,17.5
957132000000,2000,5,1999,8,31,7,1.35,0.167,0.665,27641.4,168.1,168.1,164.5,4,4,4,2238,2100,2358,1962,1824,276,276,276,861.9,724,982,0.124,0.117,0.131,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.16,16.78,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.99,41.21,42.88,41.13,40.33,42.03,0,0,0,0,0,0,0.914,0,0.685,0.12,0.49,0.51,20.5
957736800000,2000,5,1999,8,32,7,1.16,0.167,0.665,29136,177.5,177.5,173.4,4,4,4,1921,1800,2053,1645,1524,276,276,276,545.3,424,677,0.144,0.134,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.29,16.9,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.24,43.19,45.28,43.36,42.32,44.38,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
958341600000,2000,5,1999,8,33,7,1,0.167,0.665,30667,186,186,182.5,4,4,4,1656,1557,1763,1380,1281,276,276,276,279.7,181,387,0.167,0.157,0.177,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.9,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.15,17.79,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,45.61,47.45,45.64,44.7,46.5,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.7
958946400000,2000,5,1999,8,34,7,0.871,0.167,0.662,31866,192.5,192.5,189.7,4,4,4,1440,1336,1528,1164,1060,276,276,276,69.71,0,152,0.192,0.181,0.207,1094,1060,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.838,0.758,0.882,0.635,0.558,0.648,0.031,0.026,0.032,1.77,1.61,1.83,0.086,0.076,0.09,18.94,18.59,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.39,47.74,49.11,47.42,46.79,48.13,0,0,0,0,0,0,1.05,0,0.209,0.19,0.76,0.24,36.6
959551200000,2000,5,1999,8,35,7,0.714,0.127,0.587,30261.9,187.3,187.3,180.1,4,4,4,1181,1089,1291,970.5,927.6,210.3,161,276,0,0,0,0.176,0.137,0.228,970.5,927.6,1015,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.619,0.563,0.693,0.416,0.388,0.457,0.019,0.018,0.022,1.3,1.21,1.43,0.061,0.055,0.068,20.23,19.75,20.62,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.95,44.17,47.79,45.03,43.29,46.84,0,0,0,0,0,0,1,0,0.127,0.18,0.82,0.18,42.4
960156000000,2000,6,1999,9,36,7,0.605,0.0974,0.508,26990.3,172,172,160.7,4,3,3.857142857142857,1001,945.6,1065,840.1,784.6,161,161,161,0,0,0,0.161,0.151,0.17,840.1,784.6,903.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.483,0.432,0.541,0.346,0.319,0.376,0.016,0.014,0.017,1.07,0.987,1.16,0.048,0.044,0.053,21.04,20.73,21.28,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.22,39.81,52.18,41.89,38.84,48.2,0,0,0,0,0,0,0.893,0,0.097,0.16,0.84,0.16,44.6
960760800000,2000,6,1999,9,37,7,0.535,0.0974,0.438,23911,144.6,144.6,142.3,3,3,3,885.3,847.8,929.4,724.3,686.8,161,161,161,0,0,0,0.182,0.173,0.19,724.3,686.8,768.4,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.38,0.353,0.417,0.284,0.26,0.311,0.013,0.011,0.014,0.932,0.865,1.01,0.041,0.038,0.045,21.63,21.37,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.98,46.93,51.33,47.44,45.99,48.2,0,0,0,0,0,0,0.791,0,0.097,0.18,0.82,0.18,44.7
961365600000,2000,6,1999,9,38,7,0.491,0.0974,0.393,22136.2,136.4,136.4,131.8,3,3,3,811.4,786.6,838.1,650.4,625.6,161,161,161,0,0,0,0.199,0.192,0.205,650.4,625.6,677.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.318,0.348,0.235,0.219,0.253,0.01,0.0095,0.011,0.803,0.761,0.848,0.035,0.033,0.037,22.05,21.9,22.19,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.82,43.35,46.38,43.92,42.49,45.45,0,0,0,0,0,0,0.732,0,0.098,0.2,0.8,0.2,45.1
961970400000,2000,6,1999,9,39,7,0.455,0.102,0.354,20086.1,126.2,126.2,119.6,3,3,3,752.8,720.3,779.7,584.7,534.3,168.1,161,186,0,0,0,0.224,0.206,0.258,584.7,534.3,618.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.296,0.269,0.315,0.192,0.158,0.214,0.0083,0.0068,0.0093,0.693,0.61,0.75,0.03,0.026,0.033,22.4,22.23,22.61,0.953,0.949,0.955,0.977,0.971,0.98,0.931,0.922,0.936,40.78,37.49,42.94,39.85,36.39,42.08,0,0,0,0,0,0,0.664,0,0.101,0.22,0.78,0.22,44.1
962575200000,2000,7,1999,10,40,7,0.41,0.112,0.298,16818.4,107,107,100.1,3,2,2.4285714285714284,678.4,648.9,709.1,492.4,462.9,186,186,186,0,0,0,0.274,0.262,0.287,492.4,462.9,523.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.246,0.229,0.263,0.132,0.117,0.15,0.0057,0.005,0.0065,0.603,0.556,0.651,0.026,0.024,0.028,22.78,22.67,22.9,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.66,35.42,52.4,42.55,34.35,48.2,0,0,0,0,0,0,0.556,0,0.112,0.27,0.73,0.27,41
963180000000,2000,7,1999,10,41,7,0.371,0.112,0.258,15232.6,95.81,95.81,90.67,2,2,2,612.9,587.4,639.3,426.9,401.4,186,186,186,0,0,0,0.304,0.291,0.317,426.9,401.4,453.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.211,0.202,0.223,0.1,0.0885,0.113,0.0043,0.0037,0.0048,0.542,0.503,0.585,0.023,0.021,0.025,23.11,22.96,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.26,43.7,48.88,45.33,42.83,47.91,0,0,0,0,0,0,0.504,0,0.113,0.3,0.7,0.3,41.1
963784800000,2000,7,1999,10,42,7,0.337,0.112,0.225,13342.4,84.06,84.06,79.42,2,2,2,557.9,536.3,579.5,371.9,350.3,186,186,186,0,0,0,0.334,0.321,0.347,371.9,350.3,393.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.183,0.199,0.0745,0.0643,0.0847,0.0031,0.0027,0.0036,0.459,0.427,0.492,0.019,0.018,0.021,23.43,23.3,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.923,0.935,40.64,38.38,42.89,39.71,37.33,42.03,0,0,0,0,0,0,0.441,0,0.112,0.33,0.67,0.33,39.6
964389600000,2000,7,1999,10,43,7,0.309,0.112,0.196,11618.3,73.13,73.13,69.16,2,2,2,510.5,491.7,529.4,324.5,305.7,186,186,186,0,0,0,0.365,0.351,0.378,324.5,305.7,343.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.168,0.181,0.0522,0.0433,0.0611,0.0022,0.0018,0.0025,0.388,0.36,0.416,0.016,0.015,0.017,23.71,23.6,23.83,0.945,0.942,0.948,0.97,0.97,0.971,0.916,0.914,0.92,35.64,33.64,37.66,34.58,32.63,36.57,0,0,0,0,0,0,0.384,0,0.113,0.36,0.63,0.37,37.6
964994400000,2000,7,1999,10,44,7,0.283,0.111,0.171,10178.5,64.06,64.06,60.59,2,2,2,467.8,449.9,485.9,283.5,265.9,184.3,184,186,0,0,0,0.394,0.383,0.409,283.5,265.9,299.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.166,0.0328,0.0245,0.0406,0.0014,0.001,0.0017,0.327,0.301,0.351,0.013,0.012,0.015,23.97,23.86,24.07,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.23,29.3,33.02,30.29,28.42,32.03,0,0,0,0,0,0,0.337,0,0.112,0.39,0.6,0.4,36
965599200000,2000,8,1999,11,45,7,0.259,0.104,0.156,9269.84,57.79,57.79,55.18,2,2,2,429.1,414,444.1,257.5,245.1,171.6,155,184,0,0,0,0.399,0.366,0.429,257.5,245.1,268.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.147,0.152,0.0208,0.0166,0.0259,0.00085,0.00068,0.0011,0.287,0.272,0.302,0.012,0.011,0.012,24.18,24.11,24.25,0.931,0.928,0.934,0.97,0.97,0.97,0.904,0.9,0.906,28.44,26.99,29.79,27.59,26.18,28.89,0,0,0,0,0,0,0.307,0,0.103,0.4,0.6,0.4,35.8
966204000000,2000,8,1999,11,46,7,0.24,0.0937,0.146,8678.85,54.68,54.68,51.66,2,1,1.8571428571428572,396.1,383.7,409.4,241.1,228.7,155,155,155,0,0,0,0.392,0.379,0.404,241.1,228.7,254.4,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.138,0.147,0.0165,0.0152,0.0191,0.00067,0.00062,0.00078,0.286,0.254,0.404,0.012,0.01,0.016,24.33,24.28,24.41,0.932,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.53,25.74,52.16,29.27,24.97,48.2,0,0,0,0,0,0,0.287,0,0.094,0.39,0.61,0.39,36.2
966808800000,2000,8,1999,11,47,7,0.222,0.0937,0.129,7920.01,48.2,48.2,47.14,1,1,1,367.5,356.1,379.6,212.5,201.1,155,155,155,0,0,0,0.422,0.408,0.435,212.5,201.1,224.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.128,0.136,0.0138,0.0128,0.0148,0.00056,0.00052,0.0006,0.375,0.355,0.397,0.015,0.014,0.016,24.39,24.31,24.46,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.63,46.07,51.32,47.14,45.15,48.2,0,0,0,0,0,0,0.262,0,0.093,0.42,0.58,0.42,35.7
967413600000,2000,8,1999,11,48,7,0.206,0.0842,0.122,7594.63,48.2,48.2,45.21,1,1,1,341.1,327.9,352.5,202,186.8,139.1,118,155,0,0,0,0.407,0.349,0.453,202,186.8,220.3,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.131,0.0129,0.0116,0.0145,0.00052,0.00047,0.00058,0.355,0.329,0.385,0.014,0.013,0.015,24.54,24.49,24.59,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,46.41,42.8,50.76,45.21,41.94,48.2,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,36.9
968018400000,2000,9,1999,12,49,7,0.187,0.0714,0.116,7255.67,46.3,46.3,43.19,1,1,1,309,296.4,322.7,191,178.4,118,118,118,0,0,0,0.382,0.366,0.398,191,178.4,204.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.116,0.125,0.012,0.0109,0.0131,0.00048,0.00043,0.00053,0.333,0.31,0.357,0.013,0.012,0.014,24.72,24.63,24.8,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.928,0.936,44.08,41.16,47.25,43.19,40.27,46.3,0,0,0,0,0,0,0.24,0,0.071,0.38,0.62,0.38,38.8
968623200000,2000,9,1999,12,50,7,0.171,0.0714,0.0998,6205.87,39.25,39.25,36.94,1,1,1,282.9,274.9,292.4,164.9,156.8,118,118,118,0,0,0,0.417,0.404,0.429,164.9,156.8,174.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.109,0.115,0.00977,0.00908,0.0106,0.00039,0.00036,0.00042,0.286,0.272,0.303,0.011,0.011,0.012,24.88,24.83,24.93,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,37.99,36.1,40.2,36.94,35.02,39.25,0,0,0,0,0,0,0.205,0,0.0712,0.42,0.58,0.42,36.3
969228000000,2000,9,1999,12,51,7,0.161,0.0714,0.0892,5526.23,34.95,34.95,32.89,1,1,1,265.5,256.5,274.6,147.5,138.5,118,118,118,0,0,0,0.445,0.43,0.46,147.5,138.5,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00829,0.00753,0.00906,0.00033,0.0003,0.00036,0.255,0.239,0.271,0.01,0.0095,0.011,24.98,24.93,25.03,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.91,31.78,36.03,32.89,30.83,34.95,0,0,0,0,0,0,0.183,0,0.0718,0.44,0.55,0.45,34.3
969832800000,2000,9,1999,12,52,7,0.148,0.0696,0.0786,4853.69,31.32,31.32,28.89,1,1,1,245,237.1,253.5,130,121.6,115,97,118,0,0,0,0.469,0.409,0.493,130,121.6,140.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0988,0.0961,0.101,0.0068,0.00608,0.00766,0.00027,0.00024,0.0003,0.224,0.209,0.24,0.0088,0.0082,0.0095,25.11,25.05,25.15,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.899,0.907,29.78,27.79,32.29,28.89,26.95,31.32,0,0,0,0,0,0,0.161,0,0.0694,0.47,0.53,0.47,32.8
970437600000,2000,10,2000,1,1,7,0.139,0.0587,0.0801,4969.39,30.76,30.76,29.58,1,1,1,229.5,224.3,234.7,132.5,127.3,97,97,97,0,0,0,0.423,0.413,0.433,132.5,127.3,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0982,0.0963,0.1,0.00701,0.00657,0.00745,0.00028,0.00026,0.00029,0.226,0.217,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.24,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.49,29.28,31.71,29.58,28.4,30.76,0,0,0,0,0,0,0.164,0,0.0589,0.42,0.58,0.42,35.8
971042400000,2000,10,2000,1,2,7,0.132,0.0587,0.0732,4530.24,28.09,28.09,26.97,1,1,1,218.1,213.1,222.9,121.1,116,97,97,97,0,0,0,0.445,0.435,0.455,121.1,116,125.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0924,0.0958,0.00604,0.00561,0.00645,0.00024,0.00022,0.00025,0.206,0.197,0.215,0.0081,0.0077,0.0084,25.29,25.25,25.32,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.8,26.58,28.96,26.97,25.78,28.09,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
971647200000,2000,10,2000,1,3,7,0.124,0.0587,0.0658,2935.7,25.34,25.34,17.47,1,1,1,205.8,200.7,211.1,108.8,103.7,97,97,97,0,0,0,0.471,0.459,0.483,108.8,103.7,114.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.088,0.0917,0.005,0.00457,0.00545,0.0002,0.00018,0.00021,0.184,0.175,0.194,0.0072,0.0068,0.0076,25.38,25.34,25.42,0.656,0,0.921,0.693,0,0.97,0.636,0,0.893,18.01,0,26.12,17.47,0,25.34,0,2,0,0,0.286,0,0.0971,0.286,0.0582,0.47,0.53,0.47,23.7
972252000000,2000,10,2000,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.2,195.6,199.4,100.2,98.55,97,97,97,0,0,0,0.492,0.487,0.496,100.2,98.55,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0862,0.0875,0.00426,0.00413,0.00445,0.00017,0.00016,0.00017,0.169,0.166,0.173,0.0066,0.0065,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
972856800000,2000,10,2000,1,5,7,0.119,0.0457,0.0735,3538.53,30.08,30.08,21.06,1,1,1,197.1,193.4,200.7,121.5,96.36,75.57,67,97,0,0,0,0.384,0.334,0.502,121.5,96.36,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0854,0.0951,0.00608,0.00394,0.00712,0.00024,0.00015,0.00028,0.204,0.162,0.225,0.008,0.0063,0.0088,25.39,25.37,25.43,0.665,0,0.932,0.693,0,0.97,0.645,0,0.904,21.71,0,31.01,21.06,0,30.08,0,2,0,0,0.286,0,0.117,0.286,0.0455,0.38,0.62,0.38,29.7
973461600000,2000,11,2000,2,6,7,0.124,0.0405,0.0838,5240,31.83,31.83,31.19,1,1,1,205.6,201,208.4,138.6,134,67,67,67,0,0,0,0.326,0.321,0.333,138.6,134,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0968,0.0952,0.0978,0.00753,0.00714,0.00777,0.00029,0.00028,0.0003,0.234,0.226,0.239,0.0091,0.0088,0.0094,25.33,25.31,25.37,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.16,31.08,32.82,31.19,30.14,31.83,0,0,0,0,0,0,0.173,0,0.0402,0.33,0.68,0.32,42.3
974066400000,2000,11,2000,2,7,7,0.126,0.0405,0.0854,5340.76,32.4,32.4,31.79,1,1,1,208.2,204.6,210.9,141.2,137.6,67,67,67,0,0,0,0.322,0.318,0.328,141.2,137.6,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0964,0.0987,0.00775,0.00744,0.00798,0.0003,0.00029,0.00031,0.239,0.232,0.243,0.0093,0.0091,0.0095,25.31,25.29,25.34,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,32.77,31.91,33.4,31.79,30.96,32.4,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
974671200000,2000,11,2000,2,8,7,0.122,0.0405,0.0812,5071.53,30.52,30.52,30.19,1,1,1,201.2,199.9,202.7,134.2,132.9,67,67,67,0,0,0,0.333,0.331,0.335,134.2,132.9,135.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0953,0.0948,0.0958,0.00716,0.00705,0.00728,0.00028,0.00028,0.00028,0.226,0.224,0.229,0.0088,0.0087,0.0089,25.37,25.36,25.38,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,31.12,30.82,31.46,30.19,29.89,30.52,0,0,0,0,0,0,0.168,0,0.0408,0.33,0.67,0.33,41.6
975276000000,2000,11,2000,2,9,7,0.131,0.0384,0.093,5831.1,37.72,37.72,34.71,1,1,1,217.3,208.4,225.3,153.7,141.4,63.57,59,67,0,0,0,0.293,0.262,0.321,153.7,141.4,166.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0978,0.106,0.00881,0.00777,0.00989,0.00035,0.0003,0.00039,0.261,0.239,0.283,0.01,0.0094,0.011,25.24,25.17,25.31,0.94,0.935,0.944,0.971,0.97,0.973,0.912,0.907,0.919,35.74,32.82,38.75,34.71,31.83,37.72,0,0,0,0,0,0,0.193,0,0.038,0.29,0.71,0.29,44.5
975880800000,2000,12,2000,3,10,7,0.14,0.0357,0.105,6612.87,41.43,41.43,39.36,1,1,1,232,227.8,240.4,173,168.8,59,59,59,0,0,0,0.254,0.245,0.259,173,168.8,181.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.111,0.0105,0.0101,0.0112,0.00041,0.0004,0.00044,0.295,0.287,0.31,0.012,0.011,0.012,25.11,25.05,25.15,0.946,0.945,0.949,0.977,0.975,0.98,0.924,0.921,0.93,40.31,39.33,42.27,39.36,38.33,41.43,0,0,0,0,0,0,0.219,0,0.035,0.26,0.75,0.25,47.2
976485600000,2000,12,2000,3,11,7,0.147,0.0357,0.112,7077.6,44.01,44.01,42.13,1,1,1,243.4,239.8,251.6,184.4,180.8,59,59,59,0,0,0,0.242,0.234,0.246,184.4,180.8,192.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.115,0.0114,0.0111,0.0121,0.00045,0.00044,0.00048,0.315,0.309,0.33,0.012,0.012,0.013,25.02,24.96,25.05,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.99,42.15,44.9,42.13,41.3,44.01,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
977090400000,2000,12,2000,3,12,7,0.168,0.0357,0.132,8150.76,52.4,52.4,48.52,2,1,1.2857142857142858,277.1,257.4,298.4,218.1,198.3,59,59,59,0,0,0,0.214,0.198,0.229,218.1,198.3,239.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.124,0.117,0.132,0.0143,0.0126,0.0161,0.00057,0.0005,0.00064,0.33,0.242,0.385,0.013,0.0096,0.015,24.86,24.78,24.93,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.77,26.03,52.1,41.17,25.24,48.2,0,0,0,0,0,0,0.27,0,0.036,0.21,0.79,0.21,48.5
977695200000,2000,12,2000,3,13,7,0.204,0.0357,0.169,10255.8,68.62,68.62,61.05,2,2,2,337.9,306.8,373,278.9,247.8,59,59,59,0,0,0,0.175,0.158,0.192,278.9,247.8,314,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.146,0.135,0.158,0.0308,0.0168,0.0472,0.0012,0.00067,0.0019,0.307,0.261,0.36,0.012,0.01,0.015,24.6,24.38,24.8,0.935,0.928,0.942,0.97,0.97,0.97,0.907,0.901,0.914,31.47,27.99,35.37,30.52,27.15,34.31,0,0,0,0,0,0,0.339,0,0.035,0.18,0.83,0.17,50.3
978300000000,2001,1,2000,4,14,7,0.266,0.0442,0.222,13428.8,92.44,92.44,79.93,2,2,2,439.7,388.6,498.5,366.7,315.6,73,73,73,0,0,0,0.167,0.146,0.188,366.7,315.6,425.5,990,990,990,965.6,965.3,965.8,24.4,24.2,24.7,0.178,0.16,0.199,0.0721,0.048,0.0998,0.003,0.0019,0.0041,0.44,0.364,0.529,0.018,0.015,0.022,23.98,23.63,24.29,0.95,0.943,0.957,0.976,0.97,0.98,0.927,0.914,0.938,40.94,35.44,47.17,39.97,34.38,46.22,0,0,0,0,0,0,0.444,0,0.044,0.17,0.83,0.17,50.5
978904800000,2001,1,2000,4,15,7,0.342,0.0604,0.281,16180.8,96.4,96.4,96.31,2,2,2,564.7,519,604.9,464.8,446,99.86,73,120,0,0,0,0.175,0.132,0.212,464.8,446,484.9,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.218,0.206,0.231,0.118,0.11,0.128,0.005,0.0046,0.0054,0.592,0.559,0.629,0.025,0.023,0.027,23.27,23.05,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.74,48.88,52.39,48.16,47.9,48.2,0,0,0,0,0,0,0.535,0,0.061,0.18,0.82,0.18,47.3
979509600000,2001,1,2000,4,16,7,0.397,0.0726,0.324,18670.2,119.6,119.6,111.1,3,3,3,656.5,615,698.7,536.5,495,120,120,120,0,0,0,0.183,0.172,0.195,536.5,495,578.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.26,0.237,0.284,0.16,0.133,0.188,0.0068,0.0056,0.008,0.604,0.535,0.675,0.026,0.023,0.029,22.87,22.63,23.11,0.949,0.946,0.953,0.973,0.97,0.978,0.924,0.917,0.932,38.08,35.36,40.79,37.04,34.3,39.88,0,0,0,0,0,0,0.617,0,0.073,0.18,0.82,0.18,47
980114400000,2001,1,2000,4,17,7,0.45,0.0726,0.378,21542.9,134,134,128.2,3,3,3,744.5,712.1,777.2,624.5,592.1,120,120,120,0,0,0,0.161,0.154,0.169,624.5,592.1,657.2,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.292,0.329,0.218,0.197,0.24,0.0094,0.0085,0.01,0.752,0.697,0.807,0.033,0.03,0.035,22.37,22.18,22.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.62,41.64,45.59,42.74,40.78,44.67,0,0,0,0,0,0,0.712,0,0.072,0.16,0.84,0.16,47.9
