datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1044223200000,2003,2,2002,5,18,7,0.298,0.0514,0.247,14887.2,92.94,92.94,88.61,2,2,2,492.6,476.9,514.1,407.6,391.9,85,85,85,0,0,0,0.173,0.165,0.178,407.6,391.9,429.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.188,0.201,0.0914,0.084,0.102,0.0038,0.0035,0.0042,0.503,0.479,0.535,0.021,0.02,0.022,23.68,23.55,23.77,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.21,43.59,47.42,44.31,42.71,46.47,0,0,0,0,0,0,0.492,0,0.051,0.17,0.83,0.17,50
1044828000000,2003,2,2002,5,19,7,0.339,0.0514,0.287,16790.1,108.4,108.4,99.94,3,2,2.4285714285714284,560.4,522,605.2,475.4,437,85,85,85,0,0,0,0.152,0.14,0.163,475.4,437,520.2,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.204,0.245,0.124,0.105,0.148,0.0052,0.0044,0.0063,0.56,0.519,0.603,0.023,0.022,0.025,23.32,23.11,23.5,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44,35.16,51.69,42.45,34.1,48.2,0,0,0,0,0,0,0.555,0,0.052,0.15,0.85,0.15,49.5
1045432800000,2003,2,2002,5,20,7,0.409,0.0514,0.357,20595.7,133.4,133.4,122.6,3,3,3,675.7,623.5,733.4,590.7,538.5,85,85,85,0,0,0,0.126,0.116,0.136,590.7,538.5,648.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.256,0.318,0.196,0.161,0.234,0.0084,0.0068,0.01,0.689,0.601,0.787,0.029,0.025,0.034,22.71,22.38,23,0.953,0.95,0.956,0.978,0.973,0.98,0.932,0.924,0.937,41.79,38.46,45.36,40.86,37.42,44.46,0,0,0,0,0,0,0.681,0,0.052,0.13,0.87,0.13,50.4
1046037600000,2003,2,2002,5,21,7,0.489,0.059,0.43,23912.8,144.6,144.6,142.3,3,3,3,808.6,752.8,878.5,711,667.8,97.57,85,129,0,0,0,0.12,0.103,0.152,711,667.8,749.5,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.357,0.329,0.392,0.276,0.247,0.302,0.012,0.011,0.013,0.896,0.819,0.974,0.039,0.035,0.043,21.97,21.61,22.27,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.85,46.53,50.67,47.45,45.59,48.2,0,0,0,0,0,0,0.791,0,0.059,0.12,0.88,0.12,48.9
1046642400000,2003,3,2002,6,22,7,0.612,0.078,0.534,28445,183.6,183.6,169.3,4,4,4,1011,911.2,1105,882.2,782.2,129,129,129,0,0,0,0.128,0.117,0.142,882.2,782.2,975.6,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.514,0.422,0.599,0.366,0.318,0.411,0.017,0.014,0.019,1.12,0.946,1.28,0.051,0.042,0.059,20.96,20.49,21.51,0.955,0.952,0.956,0.979,0.974,0.98,0.934,0.928,0.936,43.24,39.29,46.83,42.33,38.29,45.9,0,0,0,0,0,0,0.941,0,0.078,0.13,0.87,0.13,46.5
1047247200000,2003,3,2002,6,23,7,0.699,0.078,0.621,31931.9,191.8,191.8,190.1,4,4,4,1155,1129,1170,1026,1000,129,129,129,0,0,0,0.111,0.11,0.114,1026,1000,1041,990,990,990,968.4,968.3,968.4,21.6,21.6,21.7,0.673,0.634,0.695,0.482,0.423,0.516,0.022,0.019,0.024,1.44,1.34,1.5,0.067,0.062,0.07,20.17,20.07,20.36,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.49,47.7,48.93,47.52,46.74,47.95,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.7
1047852000000,2003,3,2002,6,24,7,0.71,0.078,0.632,32287.4,192.8,192.8,192.2,4,4,4,1174,1165,1182,1045,1036,129,129,129,0,0,0,0.11,0.109,0.111,1045,1036,1053,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.7,0.686,0.711,0.524,0.504,0.541,0.024,0.023,0.025,1.51,1.48,1.54,0.07,0.068,0.072,20.04,19.99,20.1,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.04,48.77,49.26,48.05,47.79,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.5
1048456800000,2003,3,2002,6,25,7,0.704,0.078,0.626,32102.5,192.1,192.1,191.1,4,4,4,1164,1156,1173,1035,1027,129,129,129,0,0,0,0.111,0.11,0.112,1035,1027,1044,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.685,0.674,0.699,0.502,0.485,0.522,0.023,0.022,0.024,1.47,1.44,1.51,0.068,0.067,0.07,20.11,20.05,20.16,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.75,48.52,49.01,47.77,47.55,48.03,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.6
1049061600000,2003,3,2002,6,26,7,0.713,0.0879,0.625,31968.5,191.8,191.8,190.3,4,4,4,1179,1170,1187,1033,1025,145.3,129,148,0,0,0,0.123,0.11,0.126,1033,1025,1041,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.696,0.686,0.706,0.498,0.48,0.516,0.023,0.022,0.024,1.48,1.45,1.51,0.069,0.067,0.07,20.06,20.01,20.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.54,48.27,48.93,47.57,47.31,47.95,0,0,0,0,0,0,1.06,0,0.088,0.12,0.88,0.12,44.8
1049666400000,2003,4,2002,7,27,7,0.781,0.0835,0.657,32321.1,192.8,192.8,192.4,4,4,4,1291,1196,1415,1152,1048,138.1,125,148,65.43,0,190,0.108,0.0883,0.124,1087,1048,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.799,0.718,0.864,0.619,0.53,0.648,0.029,0.025,0.031,1.72,1.54,1.81,0.081,0.072,0.087,19.47,18.98,19.95,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.47,48.75,50.19,48.1,47.77,48.2,0,0,0,0,0,0,1.07,0,0.124,0.11,0.84,0.16,41.4
1050271200000,2003,4,2002,7,28,7,1.02,0.0756,0.665,30457,189.3,189.3,181.3,4,4,4,1692,1462,1985,1567,1337,125,125,125,466.9,237,760,0.0747,0.063,0.0855,1100,1100,1100,990,990,990,970.1,969.4,971.1,19.9,18.9,20.6,0.913,0.883,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.099,18.03,17.07,18.81,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,46.25,43.66,48.3,45.32,42.79,47.34,0,0,0,0,0,0,1.01,0,0.355,0.074,0.65,0.35,29.9
1050876000000,2003,4,2002,7,29,7,1.41,0.0895,0.665,27183.7,168,168,161.8,4,4,4,2338,2103,2491,2190,1955,148,148,148,1090,855,1243,0.0635,0.0594,0.0704,1100,1100,1100,990,990,990,971.9,971.3,972.3,18.1,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.84,16.78,0.946,0.944,0.947,0.979,0.977,0.98,0.925,0.922,0.928,41.34,40.34,42.86,40.45,39.41,42,0,0,0,0,0,0,0.899,0,0.745,0.063,0.47,0.53,19.3
1051480800000,2003,4,2002,7,30,7,1.52,0.134,0.665,26378.1,157.7,157.7,157,4,4,4,2513,2487,2526,2292,2211,221.1,148,276,1192,1111,1278,0.088,0.0586,0.111,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.76,15.85,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.923,40.2,40.12,40.37,39.25,39.17,39.43,0,0,0,0,0,0,0.872,0,0.855,0.088,0.44,0.56,17.4
1052085600000,2003,5,2002,8,31,7,1.44,0.167,0.665,26989.2,163.3,163.3,160.6,4,4,4,2382,2287,2468,2106,2011,276,276,276,1006,911,1092,0.116,0.112,0.121,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.9,16.33,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.05,40.49,41.67,40.16,39.57,40.82,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1052690400000,2003,5,2002,8,32,7,1.28,0.167,0.665,28198.7,171.6,171.6,167.8,4,4,4,2111,1971,2254,1835,1695,276,276,276,735.6,595,878,0.131,0.122,0.14,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.41,17.12,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.82,41.89,43.79,41.96,41.05,42.91,0,0,0,0,0,0,0.932,0,0.615,0.13,0.52,0.48,22
1053295200000,2003,5,2002,8,33,7,1.1,0.167,0.665,29761.6,181.1,181.1,177.2,4,4,4,1811,1699,1925,1535,1423,276,276,276,435.4,323,549,0.152,0.143,0.162,1100,1100,1100,990,990,990,970.5,970.1,970.9,19.5,19.1,19.9,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.64,17.27,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.19,46.19,44.29,43.3,45.27,0,0,0,0,0,0,0.984,0,0.435,0.15,0.6,0.4,27.1
1053900000000,2003,5,2002,8,34,7,0.946,0.161,0.665,31213.3,189,189,185.8,4,4,4,1564,1474,1662,1297,1227,266.6,210,276,197.4,127,286,0.17,0.142,0.184,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.898,0.871,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.089,0.093,18.46,18.12,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.4,46.51,48.2,46.45,45.58,47.24,0,0,0,0,0,0,1.03,0,0.281,0.17,0.7,0.3,33
1054504800000,2003,6,2002,9,35,7,0.808,0.127,0.65,31974.5,192.8,192.8,190.3,4,4,4,1336,1213,1446,1126,1003,210,210,210,50.43,0,136,0.158,0.145,0.173,1075,1003,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.796,0.669,0.868,0.592,0.429,0.648,0.028,0.02,0.031,1.68,1.38,1.82,0.08,0.064,0.088,19.36,18.87,20.05,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.63,47.09,49.52,47.58,46.15,48.2,0,0,0,0,0,0,1.06,0,0.158,0.16,0.8,0.2,39.6
1055109600000,2003,6,2002,9,36,7,0.66,0.127,0.533,28026.9,179.6,179.6,166.8,4,4,4,1091,1016,1176,881.4,806.1,210,210,210,0,0,0,0.193,0.179,0.207,881.4,806.1,966,990,990,990,968.2,968,968.5,21.8,21.5,22,0.533,0.463,0.615,0.366,0.329,0.407,0.017,0.015,0.019,1.14,1.01,1.29,0.052,0.046,0.06,20.67,20.26,21.04,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.61,39.63,45.82,41.71,38.65,44.91,0,0,0,0,0,0,0.927,0,0.127,0.19,0.81,0.19,42.5
1055714400000,2003,6,2002,9,37,7,0.568,0.127,0.441,23806.1,144.6,144.6,141.7,3,3,3,940,891.4,993.7,730,681.4,210,210,210,0,0,0,0.224,0.211,0.236,730,681.4,783.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.395,0.358,0.443,0.287,0.256,0.318,0.013,0.011,0.014,0.952,0.863,1.05,0.043,0.038,0.047,21.39,21.08,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.8,46.18,51.64,47.23,45.25,48.2,0,0,0,0,0,0,0.787,0,0.127,0.22,0.78,0.22,41.9
1056319200000,2003,6,2002,9,38,7,0.507,0.127,0.38,21282,133.3,133.3,126.7,3,3,3,838.3,807.2,876.4,628.3,597.2,210,210,210,0,0,0,0.251,0.24,0.26,628.3,597.2,666.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.327,0.31,0.349,0.221,0.2,0.246,0.0097,0.0087,0.011,0.773,0.721,0.838,0.034,0.032,0.037,21.97,21.76,22.15,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.1,41.25,45.33,42.23,40.37,44.42,0,0,0,0,0,0,0.704,0,0.127,0.25,0.75,0.25,42
1056924000000,2003,6,2002,9,39,7,0.468,0.115,0.353,19992.7,123.2,123.2,119,3,3,3,773.4,743.5,798.9,584,557.5,189.4,186,210,0,0,0,0.245,0.235,0.263,584,557.5,605.1,990,990,990,967,966.9,967.1,23,22.9,23.1,0.298,0.283,0.31,0.191,0.173,0.205,0.0083,0.0075,0.0089,0.695,0.649,0.73,0.03,0.028,0.032,22.31,22.2,22.48,0.953,0.951,0.954,0.977,0.974,0.98,0.931,0.926,0.935,40.59,38.96,41.92,39.67,37.94,41.08,0,0,0,0,0,0,0.661,0,0.115,0.25,0.75,0.25,42.7
1057528800000,2003,7,2002,10,40,7,0.423,0.123,0.3,17202.2,111.6,111.6,102.4,3,2,2.5714285714285716,699.4,667.8,732.3,495.8,440.8,203.6,186,227,0,0,0,0.292,0.254,0.34,495.8,440.8,546.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.25,0.222,0.276,0.136,0.107,0.166,0.0059,0.0046,0.0072,0.596,0.57,0.63,0.026,0.024,0.027,22.71,22.54,22.86,0.953,0.948,0.958,0.975,0.97,0.98,0.929,0.919,0.939,41.93,36.13,49.27,40.89,35.05,48.2,0,0,0,0,0,0,0.569,0,0.123,0.29,0.71,0.29,40.7
1058133600000,2003,7,2002,10,41,7,0.382,0.137,0.244,14354,90.96,90.96,85.44,2,2,2,630.9,604.6,658.8,403.9,377.6,227,227,227,0,0,0,0.36,0.345,0.375,403.9,377.6,431.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.206,0.197,0.217,0.0896,0.0772,0.103,0.0038,0.0033,0.0044,0.511,0.472,0.554,0.022,0.02,0.024,23.07,22.91,23.21,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.6,40.92,46.41,42.72,40.02,45.48,0,0,0,0,0,0,0.475,0,0.138,0.36,0.64,0.36,37.6
1058738400000,2003,7,2002,10,42,7,0.346,0.137,0.209,12273.8,78.16,78.16,73.06,2,2,2,572.6,550.2,596.1,345.6,323.2,227,227,227,0,0,0,0.397,0.381,0.413,345.6,323.2,369.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.178,0.194,0.0621,0.0516,0.0732,0.0026,0.0022,0.0031,0.424,0.39,0.459,0.018,0.016,0.019,23.4,23.26,23.53,0.948,0.945,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.58,35.23,40.04,36.53,34.17,39.08,0,0,0,0,0,0,0.406,0,0.137,0.4,0.6,0.4,35.5
1059343200000,2003,7,2002,10,43,7,0.316,0.126,0.19,11206.2,70.73,70.73,66.7,2,2,2,522.6,501.8,542.8,314,296.4,208.6,184,227,0,0,0,0.399,0.357,0.434,314,296.4,332,990,990,990,966,965.9,966,24,24,24.1,0.173,0.168,0.178,0.0472,0.0389,0.0557,0.002,0.0016,0.0023,0.375,0.35,0.4,0.016,0.015,0.017,23.67,23.58,23.76,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.38,32.38,36.46,33.35,31.41,35.37,0,0,0,0,0,0,0.371,0,0.126,0.4,0.6,0.4,35.5
1059948000000,2003,8,2002,11,44,7,0.287,0.111,0.176,10445.7,66.26,66.26,62.18,2,2,2,475,456.1,494.4,291,272.1,184,184,184,0,0,0,0.388,0.372,0.403,291,272.1,310.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0364,0.0275,0.0455,0.0015,0.0011,0.0019,0.339,0.31,0.368,0.014,0.013,0.015,23.92,23.81,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.05,29.99,34.16,31.09,29.09,33.13,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1060552800000,2003,8,2002,11,45,7,0.263,0.111,0.151,8984.27,56.95,56.95,53.48,2,2,2,434.3,418.7,450.4,250.3,234.7,184,184,184,0,0,0,0.424,0.409,0.439,250.3,234.7,266.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0188,0.0157,0.0247,0.00077,0.00064,0.001,0.279,0.26,0.302,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.57,25.81,29.36,26.74,25.04,28.48,0,0,0,0,0,0,0.297,0,0.112,0.42,0.57,0.43,34.2
1061157600000,2003,8,2002,11,46,7,0.241,0.111,0.13,7929.8,48.2,48.2,47.2,1,1,1,399.2,386.1,413.5,215.2,202.1,184,184,184,0,0,0,0.461,0.445,0.477,215.2,202.1,229.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.014,0.0129,0.0153,0.00057,0.00052,0.00062,0.384,0.36,0.409,0.016,0.015,0.017,24.22,24.13,24.31,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.92,46.03,52,47.2,45.11,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
1061762400000,2003,8,2002,11,47,7,0.224,0.111,0.112,6953.97,44.21,44.21,41.39,1,1,1,369.7,357.4,382,185.7,173.4,184,184,184,0,0,0,0.498,0.482,0.515,185.7,173.4,198,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.122,0.13,0.0115,0.0105,0.0126,0.00047,0.00042,0.00051,0.331,0.309,0.353,0.013,0.012,0.014,24.42,24.34,24.5,0.951,0.947,0.954,0.979,0.975,0.98,0.931,0.923,0.935,42.29,39.47,45.11,41.39,38.48,44.21,0,0,0,0,0,0,0.23,0,0.112,0.5,0.5,0.5,31
1062367200000,2003,9,2002,12,48,7,0.205,0.0835,0.121,7575.28,48.2,48.2,45.09,1,1,1,338.3,324.9,352.8,200.3,186.9,138,138,138,0,0,0,0.408,0.391,0.425,200.3,186.9,214.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0128,0.0116,0.014,0.00051,0.00047,0.00056,0.353,0.329,0.379,0.014,0.013,0.015,24.56,24.46,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.03,42.96,49.32,45.09,42.1,48.2,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
1062972000000,2003,9,2002,12,49,7,0.187,0.0835,0.103,6419.22,41.16,41.16,38.21,1,1,1,308.7,297.3,320.8,170.7,159.3,138,138,138,0,0,0,0.447,0.43,0.464,170.7,159.3,182.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.121,0.0103,0.00929,0.0113,0.00041,0.00037,0.00045,0.3,0.279,0.321,0.012,0.011,0.013,24.76,24.67,24.83,0.946,0.942,0.95,0.974,0.97,0.98,0.922,0.914,0.931,39.2,36.55,42,38.21,35.45,41.16,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
1063576800000,2003,9,2002,12,50,7,0.172,0.0817,0.0904,5584.96,35.2,35.2,33.24,1,1,1,284.6,275.7,293.7,149.5,140.7,135.1,118,138,0,0,0,0.475,0.428,0.495,149.5,140.7,157.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.111,0.00845,0.00771,0.00915,0.00034,0.00031,0.00036,0.261,0.246,0.273,0.01,0.0098,0.011,24.9,24.85,24.94,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.913,34.27,32.18,36.29,33.24,31.22,35.2,0,0,0,0,0,0,0.185,0,0.0816,0.48,0.53,0.47,32.5
1064181600000,2003,9,2002,12,51,7,0.16,0.0714,0.0886,5482.9,34.52,34.52,32.64,1,1,1,264.4,256.8,272.7,146.4,138.8,118,118,118,0,0,0,0.447,0.433,0.46,146.4,138.8,154.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.0082,0.00755,0.0089,0.00032,0.0003,0.00035,0.253,0.24,0.268,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.906,0.912,33.65,31.84,35.59,32.64,30.89,34.52,0,0,0,0,0,0,0.181,0,0.0714,0.45,0.55,0.45,34.3
1064786400000,2003,9,2002,12,52,7,0.15,0.0623,0.0877,5444.75,34.12,34.12,32.41,1,1,1,248.1,242.3,254.3,145.1,133.9,103,97,118,0,0,0,0.415,0.389,0.468,145.1,133.9,152.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00808,0.00713,0.00871,0.00032,0.00028,0.00034,0.25,0.231,0.262,0.0099,0.0091,0.01,25.06,25.04,25.1,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.41,30.68,35.18,32.41,29.76,34.12,0,0,0,0,0,0,0.18,0,0.0623,0.42,0.58,0.42,36.3
1065391200000,2003,10,2003,1,1,7,0.142,0.0587,0.0833,5167.99,32.07,32.07,30.76,1,1,1,234.7,228.9,240.4,137.7,131.9,97,97,97,0,0,0,0.414,0.404,0.424,137.7,131.9,143.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.098,0.102,0.00745,0.00696,0.00794,0.00029,0.00027,0.00031,0.236,0.226,0.246,0.0093,0.0089,0.0097,25.16,25.11,25.2,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.71,30.37,33.06,30.76,29.46,32.07,0,0,0,0,0,0,0.171,0,0.0587,0.41,0.59,0.41,36.4
1065996000000,2003,10,2003,1,2,7,0.136,0.0587,0.077,4775.28,29.02,29.02,28.42,1,1,1,224.4,221.3,227,127.4,124.3,97,97,97,0,0,0,0.432,0.427,0.438,127.4,124.3,130,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0953,0.0973,0.00658,0.00631,0.0068,0.00026,0.00025,0.00027,0.217,0.212,0.222,0.0085,0.0083,0.0087,25.24,25.22,25.26,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.3,28.57,29.92,28.42,27.71,29.02,0,0,0,0,0,0,0.158,0,0.059,0.43,0.57,0.43,35.1
1066600800000,2003,10,2003,1,3,7,0.137,0.0587,0.0782,4848.35,29.58,29.58,28.86,1,1,1,226.3,220.7,229.5,129.3,123.7,97,97,97,0,0,0,0.429,0.423,0.439,129.3,123.7,132.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0951,0.0982,0.00674,0.00627,0.00701,0.00026,0.00025,0.00028,0.221,0.211,0.226,0.0087,0.0083,0.0089,25.22,25.2,25.26,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.75,28.44,30.5,28.86,27.58,29.58,0,0,0,0,0,0,0.16,0,0.0588,0.43,0.57,0.43,35.4
1067205600000,2003,10,2003,1,4,7,0.128,0.058,0.0702,4331.6,27,27,25.78,1,1,1,211.9,207.3,218.2,116,112,95.86,93,97,0,0,0,0.453,0.444,0.464,116,112,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0909,0.0942,0.00561,0.00527,0.00606,0.00022,0.00021,0.00024,0.197,0.19,0.206,0.0077,0.0074,0.0081,25.33,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,26.58,25.59,27.84,25.78,24.82,27,0,0,0,0,0,0,0.143,0,0.0578,0.45,0.55,0.45,33.8
1067810400000,2003,11,2003,2,5,7,0.127,0.0562,0.0711,4393.15,26.68,26.68,26.15,1,1,1,210.5,207,212.8,117.5,114,93,93,93,0,0,0,0.442,0.437,0.449,117.5,114,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0913,0.0933,0.00574,0.00544,0.00593,0.00022,0.00021,0.00023,0.199,0.193,0.203,0.0078,0.0076,0.008,25.34,25.32,25.36,0.923,0.921,0.925,0.97,0.97,0.97,0.896,0.893,0.897,26.96,26.11,27.51,26.15,25.33,26.68,0,0,0,0,0,0,0.145,0,0.0559,0.44,0.56,0.44,34.6
1068415200000,2003,11,2003,2,6,7,0.13,0.0428,0.0868,5427.52,34.34,34.34,32.31,1,1,1,214.3,208.7,219.3,143.6,116.5,70.71,67,93,0,0,0,0.33,0.305,0.444,143.6,116.5,152.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.099,0.0922,0.102,0.00795,0.00565,0.0087,0.00031,0.00022,0.00034,0.243,0.198,0.259,0.0095,0.0077,0.01,25.27,25.23,25.35,0.936,0.922,0.939,0.97,0.97,0.97,0.908,0.895,0.911,33.31,26.71,35.4,32.31,25.91,34.34,0,0,0,0,0,0,0.179,0,0.0432,0.33,0.67,0.33,41.8
1069020000000,2003,11,2003,2,7,7,0.133,0.0405,0.0923,5778.17,35.27,35.27,34.39,1,1,1,219.6,215.2,223.4,152.6,148.2,67,67,67,0,0,0,0.305,0.3,0.311,152.6,148.2,156.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00872,0.00835,0.00905,0.00034,0.00033,0.00036,0.259,0.251,0.266,0.01,0.0098,0.01,25.22,25.19,25.26,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.46,34.44,36.36,34.39,33.41,35.27,0,0,0,0,0,0,0.191,0,0.0407,0.3,0.69,0.31,43.4
1069624800000,2003,11,2003,2,8,7,0.139,0.0405,0.0982,6159.75,37.15,37.15,36.67,1,1,1,229.4,225.9,231.4,162.4,158.9,67,67,67,0,0,0,0.292,0.29,0.297,162.4,158.9,164.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00955,0.00926,0.00972,0.00038,0.00036,0.00038,0.276,0.27,0.28,0.011,0.011,0.011,25.15,25.13,25.17,0.943,0.942,0.943,0.971,0.97,0.972,0.916,0.913,0.917,37.75,36.94,38.22,36.67,35.83,37.15,0,0,0,0,0,0,0.204,0,0.0408,0.29,0.71,0.29,44.3
1070229600000,2003,12,2003,3,9,7,0.139,0.0466,0.0919,5743.81,35.22,35.22,34.19,1,1,1,229,223.4,233.6,152,146.4,77,77,77,0,0,0,0.336,0.33,0.345,152,146.4,156.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.101,0.105,0.00867,0.0082,0.00906,0.00034,0.00032,0.00036,0.259,0.249,0.267,0.01,0.0098,0.011,25.17,25.13,25.21,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.25,33.93,36.31,34.19,32.92,35.22,0,0,0,0,0,0,0.19,0,0.0471,0.34,0.66,0.34,41.3
1070834400000,2003,12,2003,3,10,7,0.141,0.0403,0.101,6367.5,41.99,41.99,37.9,1,1,1,233.8,223.7,242.8,167,146.7,66.71,59,77,0,0,0,0.286,0.243,0.344,167,146.7,183.8,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.101,0.112,0.00995,0.00822,0.0114,0.00039,0.00032,0.00045,0.285,0.25,0.314,0.011,0.0098,0.012,25.11,25.03,25.21,0.944,0.937,0.95,0.975,0.97,0.98,0.921,0.909,0.931,38.85,34,42.85,37.9,32.98,41.99,0,0,0,0,0,0,0.211,0,0.04,0.29,0.72,0.28,45.2
1071439200000,2003,12,2003,3,11,7,0.151,0.0357,0.116,7341.73,44.71,44.71,43.7,1,1,1,250.3,245.9,254.6,191.3,186.9,59,59,59,0,0,0,0.236,0.232,0.24,191.3,186.9,195.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.113,0.116,0.012,0.0116,0.0124,0.00047,0.00046,0.00049,0.327,0.32,0.335,0.013,0.013,0.013,24.97,24.95,25.01,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.59,43.55,45.62,43.7,42.68,44.71,0,0,0,0,0,0,0.243,0,0.035,0.24,0.77,0.23,48.6
1072044000000,2003,12,2003,3,12,7,0.159,0.0357,0.123,7821.79,47.65,47.65,46.56,1,1,1,262.7,256,267.5,203.7,197,59,59,59,0,0,0,0.225,0.221,0.23,203.7,197,208.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.121,0.0131,0.0125,0.0135,0.00052,0.00049,0.00053,0.35,0.338,0.358,0.014,0.013,0.014,24.9,24.87,24.94,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.51,45.95,48.62,46.56,45.03,47.65,0,0,0,0,0,0,0.259,0,0.036,0.22,0.77,0.23,49.2
1072648800000,2003,12,2003,3,13,7,0.166,0.0405,0.125,7955.08,47.96,47.96,47.35,1,1,1,274.4,267.5,282,207.4,201,67,59,73,0,0,0,0.244,0.219,0.266,207.4,201,209.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0134,0.0128,0.0136,0.00053,0.00051,0.00054,0.357,0.347,0.361,0.014,0.014,0.014,24.85,24.81,24.87,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,48.32,46.79,48.94,47.35,45.86,47.96,0,0,0,0,0,0,0.263,0,0.041,0.24,0.75,0.25,47.9
1073253600000,2004,1,2003,4,14,7,0.182,0.0442,0.138,8428.09,54.92,54.92,50.17,2,1,1.4285714285714286,300.9,283.3,324.3,227.9,210.3,73,73,73,0,0,0,0.243,0.225,0.258,227.9,210.3,251.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.123,0.138,0.0152,0.0136,0.0176,0.00061,0.00054,0.00071,0.325,0.247,0.391,0.013,0.0098,0.016,24.76,24.71,24.82,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,40.56,26.24,52.52,38.84,25.45,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.3
1073858400000,2004,1,2003,4,15,7,0.22,0.0442,0.176,10684.4,69.57,69.57,63.6,2,2,2,364.5,334.5,392.4,291.5,261.5,73,73,73,0,0,0,0.201,0.186,0.218,291.5,261.5,319.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.152,0.141,0.162,0.0366,0.0224,0.0498,0.0015,0.0009,0.002,0.328,0.283,0.37,0.013,0.011,0.015,24.45,24.27,24.65,0.938,0.932,0.943,0.97,0.97,0.97,0.91,0.904,0.915,32.78,29.44,35.86,31.8,28.56,34.78,0,0,0,0,0,0,0.353,0,0.044,0.2,0.8,0.2,48.6
1074463200000,2004,1,2003,4,16,7,0.266,0.0442,0.222,13471.1,87.55,87.55,80.19,2,2,2,440.2,404.7,474.2,367.2,331.7,73,73,73,0,0,0,0.166,0.154,0.18,367.2,331.7,401.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.179,0.166,0.191,0.0723,0.0556,0.0884,0.003,0.0023,0.0036,0.441,0.388,0.492,0.018,0.016,0.02,23.98,23.77,24.19,0.951,0.945,0.955,0.977,0.97,0.98,0.929,0.917,0.936,41.04,37.2,44.67,40.09,36.08,43.77,0,0,0,0,0,0,0.445,0,0.044,0.17,0.83,0.17,50.6
1075068000000,2004,1,2003,4,17,7,0.322,0.0452,0.277,16288.7,104.6,104.6,96.96,3,2,2.2857142857142856,532.6,485.9,585.5,457.9,412.9,74.71,73,85,0,0,0,0.14,0.129,0.15,457.9,412.9,500.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.213,0.195,0.234,0.115,0.0939,0.135,0.0048,0.0039,0.0057,0.548,0.51,0.604,0.023,0.021,0.025,23.46,23.23,23.7,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.08,35.55,51.93,43.52,34.48,48.2,0,0,0,0,0,0,0.539,0,0.045,0.14,0.86,0.14,50.6
1075672800000,2004,2,2003,5,18,7,0.401,0.0514,0.35,20169.9,132,132,120.1,3,3,3,662.9,606,725.7,577.9,521,85,85,85,0,0,0,0.129,0.117,0.14,577.9,521,640.7,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.278,0.246,0.314,0.187,0.149,0.229,0.008,0.0063,0.0099,0.668,0.572,0.774,0.029,0.024,0.033,22.78,22.42,23.1,0.952,0.948,0.956,0.977,0.97,0.98,0.93,0.92,0.937,40.97,37.32,44.9,40.02,36.21,44,0,0,0,0,0,0,0.667,0,0.051,0.13,0.87,0.13,50.3
1076277600000,2004,2,2003,5,19,7,0.5,0.06,0.44,24433,160.1,160.1,145.4,4,3,3.2857142857142856,827.1,751.7,922.5,727.8,666.7,99.29,85,105,0,0,0,0.12,0.11,0.132,727.8,666.7,817.5,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.373,0.329,0.446,0.285,0.246,0.335,0.013,0.011,0.015,0.902,0.818,0.999,0.04,0.035,0.045,21.89,21.41,22.28,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.91,39.39,50.66,44.74,38.39,48.2,0,0,0,0,0,0,0.808,0,0.06,0.12,0.88,0.12,48.9
1076882400000,2004,2,2003,5,20,7,0.637,0.069,0.568,29990.7,187.4,187.4,178.5,4,4,4,1053,957.4,1143,938.8,852.4,114.1,105,137,0,0,0,0.108,0.0969,0.123,938.8,852.4,1006,990,990,990,968.1,967.7,968.3,21.9,21.7,22.3,0.562,0.478,0.641,0.395,0.352,0.436,0.018,0.016,0.02,1.22,1.06,1.36,0.055,0.048,0.063,20.72,20.29,21.21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.54,42.31,47.81,44.63,41.47,46.86,0,0,0,0,0,0,0.992,0,0.069,0.11,0.89,0.11,47.1
1077487200000,2004,2,2003,5,21,7,0.754,0.0829,0.655,32346.9,192.8,192.8,192.5,4,4,4,1247,1173,1330,1110,1036,137,137,137,27.71,0,93,0.11,0.103,0.117,1083,1036,1100,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.766,0.686,0.819,0.609,0.504,0.648,0.029,0.023,0.031,1.67,1.48,1.77,0.078,0.069,0.084,19.65,19.3,20.08,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.76,48.72,50.43,48.14,47.75,48.2,0,0,0,0,0,0,1.07,0,0.099,0.11,0.87,0.13,42.9
1078092000000,2004,3,2003,6,22,7,0.882,0.111,0.665,31854.9,192.8,192.8,189.6,4,4,4,1458,1369,1570,1275,1186,183,183,183,174.6,86,287,0.126,0.117,0.134,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.869,0.833,0.908,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.84,18.43,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.31,49.23,47.4,46.37,48.2,0,0,0,0,0,0,1.05,0,0.217,0.13,0.75,0.25,36.1
1078696800000,2004,3,2003,6,23,7,1.1,0.111,0.665,29773.9,183.8,183.8,177.2,4,4,4,1811,1619,2024,1628,1436,183,183,183,527.4,336,741,0.102,0.0904,0.113,1100,1100,1100,990,990,990,970.5,969.9,971.2,19.5,18.8,20.1,0.922,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.092,0.099,17.64,16.97,18.27,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.21,43.37,46.89,44.31,42.51,45.96,0,0,0,0,0,0,0.985,0,0.435,0.1,0.6,0.4,27.1
1079301600000,2004,3,2003,6,24,7,1.43,0.111,0.665,27075.1,167.9,167.9,161.2,4,4,4,2361,2107,2642,2178,1924,183,183,183,1078,824,1359,0.0779,0.0693,0.0868,1100,1100,1100,990,990,990,972,971.4,972.6,18,17.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.48,16.77,0.945,0.943,0.947,0.978,0.975,0.98,0.925,0.919,0.928,41.19,39.36,42.84,40.29,38.36,41.98,0,0,0,0,0,0,0.895,0,0.765,0.078,0.47,0.53,18.9
1079906400000,2004,3,2003,6,25,7,1.95,0.111,0.665,23249.5,149.8,149.8,138.4,4,4,4,3222,2771,3646,3039,2588,183,183,183,1939,1488,2363,0.0573,0.0502,0.066,1100,1100,1100,990,990,990,974,973,974.9,16,15.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.12,13.2,15.16,0.936,0.93,0.942,0.971,0.97,0.973,0.908,0.902,0.916,35.65,33.1,38.51,34.6,32.11,37.46,0,0,0,0,0,0,0.769,0,1.285,0.057,0.34,0.66,11.9
1080511200000,2004,3,2003,6,26,7,2.54,0.149,0.665,19575.8,125.2,125.2,116.5,4,4,4,4199,3788,4516,3952,3605,247,183,295,2852,2505,3121,0.0583,0.0447,0.0695,1100,1100,1100,990,990,990,976,975.2,976.6,14,13.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.09,11.5,12.89,0.921,0.915,0.928,0.97,0.97,0.97,0.893,0.888,0.9,30.03,28.38,32.27,29.13,27.53,31.3,0,0,0,0,0,0,0.647,0,1.875,0.059,0.26,0.74,7.71
1081116000000,2004,4,2003,7,27,7,2.82,0.178,0.665,17928.2,108.9,108.9,106.7,4,4,4,4663,4576,4704,4368,4281,295,295,295,3268,3181,3309,0.0633,0.0627,0.0645,1100,1100,1100,990,990,990,976.9,976.7,977,13.1,13,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.23,11.16,11.39,0.912,0.912,0.914,0.97,0.97,0.97,0.885,0.884,0.887,27.64,27.43,28.08,26.68,26.37,27.24,0,0,0,0,0,0,0.593,0,2.155,0.063,0.24,0.76,6.36
1081720800000,2004,4,2003,7,28,7,2.81,0.178,0.665,18001,108.9,108.9,107.1,4,4,4,4649,4580,4699,4354,4285,295,295,295,3254,3185,3304,0.0635,0.0628,0.0644,1100,1100,1100,990,990,990,976.9,976.7,977,13.1,13,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.26,11.17,11.38,0.913,0.912,0.914,0.97,0.97,0.97,0.885,0.884,0.886,27.71,27.45,28.06,26.79,26.41,27.21,0,0,0,0,0,0,0.595,0,2.145,0.063,0.24,0.76,6.41
1082325600000,2004,4,2003,7,29,7,2.68,0.208,0.665,18791.1,114.7,114.7,111.9,4,4,4,4429,4286,4548,4084,3922,344.3,295,364,2984,2822,3153,0.0779,0.0649,0.0849,1100,1100,1100,990,990,990,976.5,976.2,976.7,13.5,13.3,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.66,11.44,11.92,0.917,0.914,0.919,0.97,0.97,0.97,0.889,0.887,0.892,28.83,28.22,29.55,27.96,27.37,28.67,0,0,0,0,0,0,0.621,0,2.015,0.078,0.25,0.75,7.01
1082930400000,2004,4,2003,7,30,7,2.44,0.213,0.665,20116,124,124,119.7,4,4,4,4037,3841,4228,3685,3520,351.7,321,364,2585,2420,2764,0.0871,0.0822,0.0917,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.39,12.03,12.78,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.893,0.899,30.86,29.85,31.96,29.93,28.96,31,0,0,0,0,0,0,0.665,0,1.775,0.087,0.27,0.73,8.24
1083535200000,2004,5,2003,8,31,7,2.17,0.194,0.665,21815.9,134.1,134.1,129.9,4,4,4,3583,3392,3776,3262,3071,321,321,321,2162,1971,2355,0.0897,0.085,0.0946,1100,1100,1100,990,990,990,974.8,974.4,975.2,15.2,14.8,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.33,12.92,13.73,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,33.47,32.35,34.57,32.46,31.38,33.54,0,0,0,0,0,0,0.721,0,1.505,0.089,0.31,0.69,10.1
1084140000000,2004,5,2003,8,32,7,1.88,0.194,0.665,23695.5,147.1,147.1,141,4,4,4,3103,2871,3329,2782,2550,321,321,321,1682,1450,1908,0.104,0.0964,0.112,1100,1100,1100,990,990,990,973.7,973.2,974.3,16.3,15.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.38,13.87,14.92,0.937,0.934,0.941,0.97,0.97,0.971,0.909,0.906,0.914,36.34,34.94,37.85,35.26,33.89,36.77,0,0,0,0,0,0,0.784,0,1.215,0.1,0.35,0.65,12.6
1084744800000,2004,5,2003,8,33,7,1.58,0.194,0.665,25939.6,159.5,159.5,154.4,4,4,4,2607,2422,2803,2286,2101,321,321,321,1186,1001,1382,0.123,0.115,0.133,1100,1100,1100,990,990,990,972.6,972.1,973,17.4,17,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.56,15.09,16.01,0.943,0.941,0.945,0.975,0.972,0.978,0.92,0.915,0.924,39.58,38.3,40.79,38.6,37.24,39.89,0,0,0,0,0,0,0.858,0,0.915,0.12,0.42,0.58,16.4
1085349600000,2004,5,2003,8,34,7,1.32,0.194,0.665,27920.4,171.6,171.6,166.2,4,4,4,2175,1971,2366,1854,1650,321,321,321,753.7,550,945,0.148,0.136,0.163,1100,1100,1100,990,990,990,971.5,971,972,18.5,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.61,16.14,17.12,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.41,41.16,43.79,41.55,40.28,42.91,0,0,0,0,0,0,0.923,0,0.655,0.15,0.5,0.5,21.2
1085954400000,2004,5,2003,8,35,7,1.06,0.161,0.665,30100.1,184.2,184.2,179.2,4,4,4,1752,1606,1911,1486,1349,266.1,257,321,386.1,249,495,0.152,0.139,0.168,1100,1100,1100,990,990,990,970.3,969.8,970.8,19.7,19.2,20.2,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.83,17.31,18.31,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.71,44.31,46.98,44.79,43.43,46.04,0,0,0,0,0,0,0.995,0,0.395,0.15,0.63,0.37,28.4
1086559200000,2004,6,2003,9,36,7,0.872,0.155,0.661,31764,192.8,192.8,189.1,4,4,4,1442,1303,1564,1185,1046,257,257,257,92.71,0,207,0.179,0.164,0.197,1092,1046,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.856,0.748,0.913,0.631,0.526,0.648,0.03,0.025,0.032,1.79,1.56,1.86,0.086,0.074,0.092,18.92,18.45,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.24,47.36,49.27,47.27,46.41,48.2,0,0,0,0,0,0,1.05,0,0.211,0.18,0.76,0.24,36.4
1087164000000,2004,6,2003,9,37,7,0.679,0.155,0.524,27178.7,181.4,181.4,161.8,4,3,3.7142857142857144,1123,1019,1247,866.4,761.6,257,257,257,0,0,0,0.23,0.206,0.252,866.4,761.6,990.2,990,990,990,968.3,968,968.7,21.7,21.3,22,0.532,0.433,0.667,0.358,0.308,0.418,0.017,0.014,0.02,1.15,1.02,1.36,0.053,0.046,0.064,20.56,19.96,21.02,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.27,40.03,51.55,43.89,39.08,48.2,0,0,0,0,0,0,0.899,0,0.155,0.23,0.77,0.23,40
1087768800000,2004,6,2003,9,38,7,0.559,0.127,0.432,23449.3,144.6,144.6,139.6,3,3,3,924.4,863.9,991.2,714.4,653.9,210,210,210,0,0,0,0.228,0.212,0.243,714.4,653.9,781.2,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.384,0.342,0.441,0.277,0.238,0.317,0.012,0.011,0.014,0.924,0.816,1.05,0.041,0.036,0.047,21.48,21.09,21.83,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.94,44.61,51.51,46.53,43.71,48.2,0,0,0,0,0,0,0.775,0,0.127,0.23,0.77,0.23,41.9
1088373600000,2004,6,2003,9,39,7,0.491,0.119,0.372,20973.8,128.7,128.7,124.8,3,3,3,812.1,778.5,849.8,615.9,592.5,196.3,186,210,0,0,0,0.241,0.229,0.255,615.9,592.5,639.8,990,990,990,967.1,967,967.3,22.9,22.7,23,0.318,0.302,0.334,0.212,0.197,0.228,0.0093,0.0086,0.01,0.75,0.708,0.793,0.033,0.031,0.035,22.1,21.91,22.28,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.47,41.15,43.78,41.61,40.26,42.9,0,0,0,0,0,0,0.694,0,0.119,0.24,0.76,0.24,42.7
1088978400000,2004,7,2003,10,40,7,0.443,0.116,0.327,18575.8,119.2,119.2,110.6,3,2,2.857142857142857,732.9,696.2,770.6,541,469.2,191.9,186,227,0,0,0,0.262,0.241,0.326,541,469.2,584.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.274,0.239,0.298,0.163,0.12,0.192,0.0071,0.0052,0.0083,0.638,0.588,0.695,0.028,0.025,0.03,22.53,22.32,22.7,0.952,0.948,0.957,0.974,0.97,0.98,0.927,0.92,0.938,40.29,36.67,49.97,39.15,35.57,48.2,0,0,0,0,0,0,0.614,0,0.116,0.26,0.74,0.26,41.9
1089583200000,2004,7,2003,10,41,7,0.395,0.137,0.258,15095,95.83,95.83,89.85,2,2,2,653.2,623.8,684.5,426.2,396.8,227,227,227,0,0,0,0.348,0.332,0.364,426.2,396.8,457.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.232,0.1,0.0863,0.115,0.0043,0.0037,0.0049,0.546,0.5,0.598,0.023,0.021,0.026,22.94,22.76,23.1,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.84,42.9,48.89,44.93,42.04,47.92,0,0,0,0,0,0,0.499,0,0.137,0.35,0.65,0.35,38.2
1090188000000,2004,7,2003,10,42,7,0.356,0.137,0.219,12861.1,82.14,82.14,76.55,2,2,2,588.8,563.9,614.2,361.8,336.9,227,227,227,0,0,0,0.386,0.37,0.403,361.8,336.9,387.2,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.191,0.183,0.2,0.0697,0.058,0.0817,0.0029,0.0024,0.0035,0.448,0.411,0.486,0.019,0.017,0.021,23.3,23.16,23.45,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.27,36.67,41.91,38.28,35.57,41.07,0,0,0,0,0,0,0.425,0,0.137,0.38,0.62,0.38,36.1
1090792800000,2004,7,2003,10,43,7,0.324,0.134,0.19,11194.3,70.39,70.39,66.63,2,2,2,535.4,514.4,557,314.5,294.2,220.9,184,227,0,0,0,0.413,0.358,0.436,314.5,294.2,330.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.174,0.168,0.18,0.0474,0.0379,0.0549,0.002,0.0016,0.0023,0.377,0.347,0.4,0.016,0.014,0.017,23.61,23.49,23.71,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,34.35,32.14,36.29,33.32,31.18,35.2,0,0,0,0,0,0,0.37,0,0.134,0.41,0.59,0.41,34.6
1091397600000,2004,8,2003,11,44,7,0.294,0.111,0.183,10834.9,68.87,68.87,64.49,2,2,2,486,466.5,507,302,282.5,184,184,184,0,0,0,0.379,0.363,0.394,302,282.5,323,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.16,0.175,0.0416,0.0324,0.0515,0.0017,0.0013,0.0021,0.355,0.326,0.387,0.015,0.013,0.016,23.86,23.73,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.24,31.13,35.5,32.25,30.19,34.43,0,0,0,0,0,0,0.358,0,0.111,0.38,0.62,0.38,36.9
1092002400000,2004,8,2003,11,45,7,0.268,0.111,0.157,9298.83,59.05,59.05,55.35,2,2,2,442.9,426.9,460.2,258.9,242.9,184,184,184,0,0,0,0.416,0.4,0.431,258.9,242.9,276.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.158,0.0217,0.0164,0.0294,0.00089,0.00067,0.0012,0.291,0.269,0.316,0.012,0.011,0.013,24.12,24.01,24.21,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.53,26.74,30.44,27.68,25.94,29.52,0,0,0,0,0,0,0.308,0,0.111,0.41,0.59,0.41,34.7
1092607200000,2004,8,2003,11,46,7,0.246,0.111,0.135,8103.09,50.73,50.73,48.23,2,1,1.1428571428571428,406.9,392.7,421.7,222.9,208.7,184,184,184,0,0,0,0.452,0.436,0.469,222.9,208.7,237.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.134,0.144,0.0147,0.0135,0.016,0.0006,0.00055,0.00065,0.374,0.263,0.415,0.015,0.011,0.017,24.2,24.11,24.26,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.64,26.15,52.6,44.61,25.37,48.2,0,0,0,0,0,0,0.268,0,0.111,0.45,0.55,0.45,32.9
1093212000000,2004,8,2003,11,47,7,0.228,0.111,0.117,7237.76,45.77,45.77,43.08,1,1,1,377.1,365.6,389.1,193.1,181.6,184,184,184,0,0,0,0.488,0.473,0.503,193.1,181.6,205.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.125,0.133,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.344,0.324,0.366,0.014,0.013,0.015,24.37,24.29,24.45,0.953,0.95,0.956,0.98,0.979,0.98,0.934,0.93,0.937,43.97,41.35,46.7,43.08,40.48,45.77,0,0,0,0,0,0,0.239,0,0.111,0.49,0.51,0.49,31.7
1093816800000,2004,8,2003,11,48,7,0.21,0.0914,0.119,7418.25,48.2,48.2,44.16,1,1,1,348,333.1,361.5,196.9,174,151.1,138,184,0,0,0,0.433,0.391,0.514,196.9,174,215.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.122,0.132,0.0125,0.0105,0.0141,0.0005,0.00042,0.00057,0.348,0.31,0.38,0.014,0.012,0.015,24.51,24.45,24.59,0.953,0.947,0.957,0.979,0.975,0.98,0.933,0.924,0.938,45.14,39.6,49.44,44.16,38.61,48.2,0,0,0,0,0,0,0.245,0,0.091,0.44,0.57,0.43,35.3
1094421600000,2004,9,2003,12,49,7,0.191,0.0835,0.108,6716.06,42.9,42.9,39.98,1,1,1,316.1,303.8,328.4,178.1,165.8,138,138,138,0,0,0,0.437,0.42,0.454,178.1,165.8,190.4,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.124,0.0109,0.00985,0.0119,0.00044,0.00039,0.00048,0.313,0.291,0.335,0.013,0.012,0.013,24.71,24.62,24.79,0.948,0.944,0.952,0.977,0.972,0.98,0.926,0.918,0.933,40.91,38.07,43.78,39.98,37,42.9,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.2
1095026400000,2004,9,2003,12,50,7,0.176,0.0835,0.0922,5697.04,36.14,36.14,33.91,1,1,1,290.5,282.2,300.3,152.5,144.2,138,138,138,0,0,0,0.476,0.46,0.489,152.5,144.2,162.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.114,0.00871,0.00801,0.00954,0.00035,0.00032,0.00038,0.267,0.252,0.285,0.011,0.01,0.011,24.87,24.81,24.92,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,34.96,33.02,37.25,33.91,32.03,36.14,0,0,0,0,0,0,0.188,0,0.0838,0.47,0.52,0.48,32.4
1095631200000,2004,9,2003,12,51,7,0.164,0.0731,0.0912,5646.64,35.57,35.57,33.61,1,1,1,271.6,262.8,280.3,150.7,142.3,120.9,118,138,0,0,0,0.445,0.426,0.492,150.7,142.3,159.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.109,0.00856,0.00785,0.00929,0.00034,0.00031,0.00037,0.261,0.249,0.276,0.01,0.0099,0.011,24.95,24.91,25,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.65,32.57,36.67,33.61,31.59,35.57,0,0,0,0,0,0,0.187,0,0.0728,0.45,0.56,0.44,34.4
1096236000000,2004,9,2003,12,52,7,0.157,0.0693,0.0879,5445.03,33.33,33.33,32.41,1,1,1,259.9,253.2,264.7,145.4,142.3,114.6,110,118,0,0,0,0.441,0.424,0.453,145.4,142.3,149.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.106,0.0081,0.00785,0.00844,0.00032,0.00031,0.00033,0.251,0.246,0.259,0.01,0.0097,0.01,25.01,24.99,25.04,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.41,32.68,34.36,32.41,31.7,33.33,0,0,0,0,0,0,0.18,0,0.0691,0.44,0.56,0.44,34.7
1096840800000,2004,10,2004,1,1,7,0.147,0.0665,0.0808,4996.27,31.38,31.38,29.74,1,1,1,243.6,237.1,250.8,133.6,127.1,110,110,110,0,0,0,0.452,0.439,0.464,133.6,127.1,140.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0984,0.103,0.0071,0.00655,0.00772,0.00028,0.00026,0.00031,0.231,0.219,0.243,0.0091,0.0086,0.0096,25.11,25.05,25.16,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.66,29.15,32.35,29.74,28.28,31.38,0,0,0,0,0,0,0.165,0,0.0662,0.45,0.55,0.45,34
1097445600000,2004,10,2004,1,2,7,0.141,0.0587,0.0827,5133.55,31.32,31.32,30.56,1,1,1,233.8,230.8,237.1,136.8,133.8,97,97,97,0,0,0,0.415,0.409,0.42,136.8,133.8,140.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0986,0.101,0.00737,0.00712,0.00766,0.00029,0.00028,0.0003,0.234,0.229,0.24,0.0092,0.009,0.0095,25.16,25.14,25.19,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.5,30.81,32.29,30.56,29.89,31.32,0,0,0,0,0,0,0.17,0,0.0583,0.42,0.59,0.41,36.4
1098050400000,2004,10,2004,1,3,7,0.134,0.0587,0.0757,4688.41,29.46,29.46,27.91,1,1,1,222.2,216.3,228.9,125.1,119.3,97,97,97,0,0,0,0.437,0.424,0.448,125.1,119.3,131.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0956,0.0935,0.098,0.00639,0.00589,0.00696,0.00025,0.00023,0.00027,0.213,0.203,0.226,0.0084,0.008,0.0089,25.25,25.2,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.77,27.38,30.37,27.91,26.55,29.46,0,0,0,0,0,0,0.155,0,0.0583,0.44,0.56,0.44,35
1098655200000,2004,10,2004,1,4,7,0.13,0.0587,0.0711,4390.24,26.75,26.75,26.13,1,1,1,214.5,212.5,217.2,117.5,115.5,97,97,97,0,0,0,0.452,0.447,0.456,117.5,115.5,120.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0922,0.0938,0.00574,0.00557,0.00596,0.00023,0.00022,0.00023,0.2,0.196,0.204,0.0078,0.0077,0.008,25.31,25.29,25.33,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,26.94,26.45,27.57,26.13,25.65,26.75,0,0,0,0,0,0,0.145,0,0.0589,0.45,0.55,0.45,33.8
1099260000000,2004,11,2004,2,5,7,0.127,0.0562,0.0706,4365.33,26.36,26.36,25.98,1,1,1,209.8,207.6,211.4,116.8,114.6,93,93,93,0,0,0,0.443,0.44,0.448,116.8,114.6,118.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0915,0.0929,0.00568,0.00549,0.00581,0.00022,0.00021,0.00023,0.198,0.194,0.201,0.0078,0.0076,0.0079,25.34,25.33,25.36,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.79,26.25,27.18,25.98,25.46,26.36,0,0,0,0,0,0,0.144,0,0.0564,0.44,0.56,0.44,34.4
1099864800000,2004,11,2004,2,6,7,0.125,0.0473,0.0782,4865.71,31.65,31.65,28.96,1,1,1,207.4,205.7,209.2,129.3,115.4,78.14,67,93,0,0,0,0.376,0.323,0.446,129.3,115.4,140.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0918,0.0975,0.00674,0.00556,0.0077,0.00026,0.00022,0.0003,0.219,0.196,0.237,0.0086,0.0077,0.0093,25.34,25.32,25.35,0.929,0.922,0.935,0.97,0.97,0.97,0.901,0.894,0.907,29.86,26.45,32.63,28.96,25.65,31.65,0,0,0,0,0,0,0.161,0,0.0468,0.38,0.63,0.37,38.9
1100469600000,2004,11,2004,2,7,7,0.127,0.0405,0.0865,5408.57,32.78,32.78,32.19,1,1,1,210,206.5,212.5,143,139.5,67,67,67,0,0,0,0.319,0.315,0.324,143,139.5,145.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0983,0.0971,0.0992,0.0079,0.00761,0.00812,0.00031,0.0003,0.00032,0.242,0.236,0.246,0.0095,0.0092,0.0096,25.3,25.28,25.33,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.19,32.37,33.79,32.19,31.4,32.78,0,0,0,0,0,0,0.179,0,0.0405,0.32,0.68,0.32,42.6
1101074400000,2004,11,2004,2,8,7,0.127,0.0405,0.0868,5431.21,33.34,33.34,32.33,1,1,1,210.5,205.4,215,143.5,138.4,67,67,67,0,0,0,0.318,0.312,0.326,143.5,138.4,148,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0967,0.1,0.00795,0.00751,0.00833,0.00031,0.00029,0.00033,0.243,0.234,0.251,0.0095,0.0091,0.0098,25.29,25.26,25.33,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.33,32.11,34.37,32.33,31.14,33.34,0,0,0,0,0,0,0.18,0,0.0402,0.32,0.68,0.32,42.8
1101679200000,2004,11,2004,2,9,7,0.128,0.0371,0.0913,5725.73,36.16,36.16,34.08,1,1,1,212.3,207.8,219.1,151,140.8,61.29,59,67,0,0,0,0.289,0.269,0.322,151,140.8,160.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0976,0.104,0.00859,0.00772,0.00936,0.00034,0.0003,0.00037,0.256,0.238,0.272,0.01,0.0093,0.011,25.27,25.21,25.31,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.13,32.69,37.28,34.08,31.71,36.16,0,0,0,0,0,0,0.189,0,0.0367,0.29,0.71,0.29,44.7
1102284000000,2004,12,2004,3,10,7,0.138,0.0357,0.103,6481.38,39.55,39.55,38.58,1,1,1,228.8,224.3,232.7,169.8,165.3,59,59,59,0,0,0,0.258,0.254,0.263,169.8,165.3,173.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.108,0.0102,0.0098,0.0105,0.0004,0.00038,0.00041,0.289,0.281,0.296,0.011,0.011,0.012,25.14,25.11,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.918,0.925,39.56,38.49,40.48,38.58,37.45,39.55,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1102888800000,2004,12,2004,3,11,7,0.138,0.0357,0.102,6443.73,38.67,38.67,38.36,1,1,1,227.9,227,229.2,168.9,168,59,59,59,0,0,0,0.259,0.257,0.26,168.9,168,170.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.107,0.0101,0.01,0.0102,0.0004,0.00039,0.0004,0.287,0.286,0.29,0.011,0.011,0.011,25.14,25.14,25.15,0.945,0.944,0.945,0.975,0.974,0.975,0.921,0.92,0.922,39.35,39.13,39.65,38.36,38.12,38.67,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1103493600000,2004,12,2004,3,12,7,0.143,0.0357,0.107,6804.69,42.5,42.5,40.5,1,1,1,236.7,227.5,245,177.7,168.5,59,59,59,0,0,0,0.249,0.241,0.259,177.7,168.5,186,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.113,0.0109,0.0101,0.0116,0.00043,0.0004,0.00046,0.303,0.287,0.318,0.012,0.011,0.013,25.08,25.01,25.15,0.948,0.945,0.95,0.978,0.974,0.98,0.927,0.92,0.931,41.41,39.26,43.36,40.5,38.26,42.5,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1104098400000,2004,12,2004,3,13,7,0.158,0.0381,0.12,7594.79,46.85,46.85,45.21,1,1,1,260.9,248.6,273.2,197.9,189.6,63,59,73,0,0,0,0.241,0.224,0.273,197.9,189.6,204.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.114,0.12,0.0126,0.0119,0.0132,0.0005,0.00047,0.00052,0.34,0.324,0.352,0.013,0.013,0.014,24.92,24.86,24.98,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.936,46.13,44.2,47.8,45.21,43.31,46.85,0,0,0,0,0,0,0.251,0,0.038,0.24,0.76,0.24,48.1
1104703200000,2005,1,2004,4,14,7,0.173,0.0442,0.129,8019.59,48.2,48.2,47.74,1,1,1,285.7,276.8,296.4,212.7,203.8,73,73,73,0,0,0,0.255,0.246,0.264,212.7,203.8,223.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.121,0.128,0.0138,0.0131,0.0147,0.00055,0.00052,0.00059,0.367,0.352,0.387,0.015,0.014,0.015,24.79,24.73,24.84,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.49,47.43,51.96,47.74,46.48,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.4
1105308000000,2005,1,2004,4,15,7,0.194,0.0442,0.15,9086.22,60.19,60.19,54.08,2,2,2,320.7,300.6,348.7,247.7,227.6,73,73,73,0,0,0,0.228,0.209,0.243,247.7,227.6,275.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.146,0.0193,0.0151,0.0291,0.00077,0.0006,0.0012,0.265,0.24,0.304,0.011,0.0096,0.012,24.73,24.55,24.86,0.928,0.922,0.935,0.97,0.97,0.97,0.9,0.895,0.907,27.88,25.58,31.03,27.04,24.81,30.1,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,46.8
1105912800000,2005,1,2004,4,16,7,0.237,0.0442,0.192,11647,75.56,75.56,69.33,2,2,2,391.1,360.4,419.5,318.1,287.4,73,73,73,0,0,0,0.187,0.174,0.203,318.1,287.4,346.5,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.15,0.171,0.0491,0.0347,0.0625,0.002,0.0014,0.0026,0.368,0.322,0.41,0.015,0.013,0.017,24.28,24.1,24.48,0.943,0.937,0.948,0.971,0.97,0.973,0.915,0.909,0.923,35.71,32.34,38.81,34.66,31.37,37.78,0,0,0,0,0,0,0.385,0,0.045,0.19,0.81,0.19,49.1
1106517600000,2005,1,2004,4,17,7,0.269,0.0442,0.224,13634.5,84.54,84.54,81.16,2,2,2,444.2,428,459.7,371.2,355,73,73,73,0,0,0,0.165,0.159,0.171,371.2,355,386.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.18,0.174,0.185,0.0742,0.0665,0.0815,0.003,0.0027,0.0034,0.447,0.423,0.47,0.018,0.017,0.019,23.95,23.86,24.05,0.951,0.949,0.953,0.978,0.975,0.98,0.931,0.926,0.934,41.47,39.73,43.13,40.58,38.75,42.27,0,0,0,0,0,0,0.451,0,0.045,0.16,0.83,0.17,50.7
1107122400000,2005,1,2004,4,18,7,0.297,0.0504,0.247,14923.5,92.94,92.94,88.83,2,2,2,491.8,468.2,514.1,408.5,391.6,83.29,73,85,0,0,0,0.169,0.156,0.178,408.5,391.6,429.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.188,0.201,0.0918,0.0839,0.102,0.0038,0.0035,0.0042,0.504,0.479,0.535,0.021,0.02,0.022,23.68,23.55,23.81,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.32,43.56,47.42,44.42,42.69,46.47,0,0,0,0,0,0,0.494,0,0.05,0.17,0.83,0.17,50.2
