datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1234735200000,2009,2,2008,5,20,7,0.498,0.0549,0.443,24326,153.2,153.2,144.8,4,3,3.142857142857143,823.9,770.3,882.8,733.2,685.3,90.71,85,105,0,0,0,0.11,0.101,0.122,733.2,685.3,777.8,990,990,990,967.2,967,967.4,22.8,22.6,23,0.372,0.339,0.41,0.29,0.259,0.315,0.013,0.011,0.014,0.921,0.849,0.981,0.04,0.037,0.043,21.88,21.64,22.17,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.27,39.3,51.51,46.44,38.3,48.2,0,0,0,0,0,0,0.804,0,0.055,0.11,0.89,0.11,48.8
1235340000000,2009,2,2008,5,21,7,0.581,0.0656,0.516,27827.2,172.9,172.9,165.6,4,4,4,961.4,902.3,1026,853,797.3,108.4,105,129,0,0,0,0.113,0.105,0.126,853,797.3,898.6,990,990,990,967.7,967.5,968,22.3,22,22.5,0.48,0.428,0.527,0.352,0.325,0.374,0.016,0.014,0.017,1.06,0.964,1.15,0.048,0.043,0.052,21.2,20.87,21.53,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,42.29,40.12,44.1,41.41,39.16,43.22,0,0,0,0,0,0,0.92,0,0.065,0.11,0.89,0.11,47.9
1235944800000,2009,3,2008,6,22,7,0.673,0.078,0.595,30916.7,192.8,192.8,184,4,4,4,1112,1044,1190,983.3,915.1,129,129,129,0,0,0,0.116,0.108,0.124,983.3,915.1,1061,990,990,990,968.3,968,968.5,21.7,21.5,22,0.619,0.544,0.723,0.439,0.382,0.56,0.02,0.017,0.026,1.33,1.18,1.58,0.061,0.054,0.073,20.42,19.93,20.78,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.99,44.56,49.5,46.01,43.66,48.2,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,45.9
1236549600000,2009,3,2008,6,23,7,0.807,0.101,0.665,32276.8,192.8,192.8,192.1,4,4,4,1334,1221,1449,1166,1092,167.6,129,183,67,0,166,0.125,0.103,0.142,1099,1092,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.818,0.769,0.867,0.646,0.631,0.648,0.031,0.029,0.031,1.76,1.7,1.82,0.084,0.079,0.088,19.29,18.86,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.53,48.45,50.36,48.03,47.48,48.2,0,0,0,0,0,0,1.07,0,0.142,0.13,0.82,0.18,40
1237154400000,2009,3,2008,6,24,7,1,0.111,0.665,30650.1,188.4,188.4,182.4,4,4,4,1659,1490,1869,1476,1307,183,183,183,376.3,207,586,0.111,0.0979,0.123,1100,1100,1100,990,990,990,970,969.5,970.7,20,19.3,20.5,0.911,0.883,0.926,0.648,0.648,0.648,0.032,0.032,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.14,17.45,18.72,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.54,44.68,48.06,45.61,43.78,47.1,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1237759200000,2009,3,2008,6,25,7,1.35,0.111,0.665,27648.1,172.1,172.1,164.6,4,4,4,2235,1957,2472,2052,1774,183,183,183,952.4,674,1189,0.0824,0.074,0.0935,1100,1100,1100,990,990,990,971.7,971,972.2,18.3,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.46,15.89,17.17,0.946,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.02,40.47,43.91,41.14,39.54,43.03,0,0,0,0,0,0,0.914,0,0.685,0.082,0.49,0.51,20.5
1238364000000,2009,3,2008,6,26,7,1.65,0.125,0.665,25339.6,156.3,156.3,150.8,4,4,4,2736,2537,2931,2528,2354,207.3,183,217,1428,1254,1614,0.0757,0.0703,0.0813,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.78,15.73,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.912,0.921,38.74,37.45,40.04,37.71,36.35,39.08,0,0,0,0,0,0,0.838,0,0.985,0.076,0.4,0.6,15.4
1238968800000,2009,4,2008,7,27,7,1.87,0.131,0.665,23741.2,143.7,143.7,141.3,4,4,4,3085,2992,3126,2868,2775,217,217,217,1768,1675,1809,0.0703,0.0694,0.0725,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.41,14.31,14.63,0.937,0.937,0.939,0.97,0.97,0.97,0.909,0.909,0.911,36.42,36.15,37.05,35.33,35.07,35.94,0,0,0,0,0,0,0.785,0,1.205,0.07,0.36,0.64,12.7
1239573600000,2009,4,2008,7,28,7,1.85,0.131,0.665,23865.3,144.1,144.1,142.1,4,4,4,3057,2979,3118,2840,2762,217,217,217,1740,1662,1801,0.071,0.0696,0.0728,1100,1100,1100,990,990,990,973.7,973.5,973.8,16.3,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.33,14.66,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.61,36.2,37.13,35.51,35.12,36.01,0,0,0,0,0,0,0.789,0,1.185,0.071,0.36,0.64,12.9
1240178400000,2009,4,2008,7,29,7,1.72,0.131,0.665,24807.2,150.6,150.6,147.7,4,4,4,2850,2744,2951,2633,2527,217,217,217,1533,1427,1634,0.0762,0.0735,0.0791,1100,1100,1100,990,990,990,973.2,972.9,973.4,16.8,16.6,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.73,15.23,0.941,0.939,0.942,0.972,0.97,0.973,0.914,0.911,0.917,37.99,37.32,38.69,36.92,36.21,37.65,0,0,0,0,0,0,0.82,0,1.055,0.076,0.39,0.61,14.4
1240783200000,2009,4,2008,7,30,7,1.56,0.147,0.665,26065.2,158.7,158.7,155.2,4,4,4,2580,2453,2708,2338,2177,242.3,217,276,1238,1077,1391,0.0945,0.0801,0.113,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.32,15.93,0.944,0.942,0.945,0.976,0.974,0.977,0.92,0.917,0.923,39.76,38.92,40.59,38.79,37.9,39.67,0,0,0,0,0,0,0.862,0,0.895,0.094,0.43,0.57,16.7
1241388000000,2009,5,2008,8,31,7,1.38,0.167,0.665,27460.5,167.4,167.4,163.5,4,4,4,2278,2129,2411,2002,1853,276,276,276,902.3,753,1035,0.121,0.114,0.13,1100,1100,1100,990,990,990,971.8,971.4,972.1,18.2,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.03,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.73,40.87,42.7,40.86,39.96,41.84,0,0,0,0,0,0,0.908,0,0.715,0.12,0.48,0.52,19.9
1241992800000,2009,5,2008,8,32,7,1.16,0.167,0.665,29119.5,178,178,173.3,4,4,4,1926,1787,2075,1650,1511,276,276,276,549.6,411,699,0.144,0.133,0.154,1100,1100,1100,990,990,990,970.8,970.4,971.3,19.2,18.7,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.28,16.85,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.22,43.05,45.4,43.33,42.19,44.5,0,0,0,0,0,0,0.963,0,0.495,0.14,0.57,0.43,25.1
1242597600000,2009,5,2008,8,33,7,0.988,0.167,0.665,30803.2,187.3,187.3,183.4,4,4,4,1633,1525,1743,1357,1249,276,276,276,257.1,149,367,0.169,0.158,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.911,0.88,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.23,17.86,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.77,45.8,47.77,45.84,44.88,46.82,0,0,0,0,0,0,1.02,0,0.323,0.17,0.67,0.33,31.2
1243202400000,2009,5,2008,8,34,7,0.847,0.167,0.653,31760.7,192.8,192.8,189.1,4,4,4,1401,1282,1497,1125,1006,276,276,276,45,0,121,0.197,0.184,0.215,1080,1006,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.806,0.68,0.868,0.602,0.437,0.648,0.029,0.021,0.032,1.7,1.4,1.82,0.082,0.066,0.088,19.13,18.71,19.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.23,46.67,49.2,47.26,45.74,48.2,0,0,0,0,0,0,1.05,0,0.194,0.2,0.77,0.23,37.5
1243807200000,2009,6,2008,9,35,7,0.689,0.0974,0.591,30566.2,192.8,192.8,181.9,4,4,4,1139,1052,1239,977.7,890.9,161,161,161,0,0,0,0.142,0.13,0.153,977.7,890.9,1078,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.626,0.529,0.759,0.443,0.37,0.597,0.02,0.017,0.028,1.34,1.14,1.65,0.062,0.052,0.077,20.33,19.7,20.79,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.48,43.38,49.66,45.49,42.51,48.2,0,0,0,0,0,0,1.01,0,0.098,0.14,0.86,0.14,44.4
1244412000000,2009,6,2008,9,36,7,0.59,0.0974,0.493,26225,166.5,166.5,156.1,4,3,3.7142857142857144,975.8,922.5,1029,814.8,761.5,161,161,161,0,0,0,0.165,0.157,0.175,814.8,761.5,867.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.459,0.411,0.508,0.333,0.308,0.359,0.015,0.014,0.016,1.03,0.982,1.1,0.047,0.044,0.05,21.17,20.91,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.937,44.02,39.72,51.82,42.47,38.74,48.2,0,0,0,0,0,0,0.867,0,0.097,0.17,0.84,0.16,44.4
1245016800000,2009,6,2008,9,37,7,0.522,0.0974,0.424,23502.3,144.6,144.6,139.9,3,3,3,862.8,821.2,906.8,701.8,660.2,161,161,161,0,0,0,0.187,0.178,0.196,701.8,660.2,745.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.338,0.396,0.27,0.242,0.299,0.012,0.011,0.013,0.892,0.82,0.973,0.039,0.036,0.043,21.76,21.5,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.74,45.4,50.15,46.63,44.5,48.2,0,0,0,0,0,0,0.777,0,0.098,0.19,0.81,0.19,45
1245621600000,2009,6,2008,9,38,7,0.475,0.0974,0.378,21388.7,131.3,131.3,127.3,3,3,3,785.9,764.9,808.9,624.9,603.9,161,161,161,0,0,0,0.205,0.199,0.21,624.9,603.9,647.9,990,990,990,967,967,967.1,23,22.9,23,0.318,0.306,0.331,0.218,0.204,0.234,0.0095,0.0089,0.01,0.76,0.725,0.799,0.033,0.031,0.035,22.2,22.07,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.3,42.04,44.68,42.44,41.2,43.78,0,0,0,0,0,0,0.707,0,0.097,0.21,0.8,0.2,45
1246226400000,2009,6,2008,9,39,7,0.435,0.108,0.327,18590.6,121.3,121.3,110.7,3,3,3,719.3,686.9,753.1,540.4,500.9,178.9,161,186,0,0,0,0.249,0.214,0.271,540.4,500.9,592.1,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.272,0.25,0.299,0.162,0.136,0.197,0.007,0.0058,0.0085,0.62,0.554,0.705,0.027,0.024,0.031,22.6,22.38,22.8,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.918,0.934,37.92,35.33,41.32,36.89,34.27,40.44,0,0,0,0,0,0,0.615,0,0.108,0.25,0.75,0.25,42.7
1246831200000,2009,7,2008,10,40,7,0.392,0.112,0.28,16029.8,96.4,96.4,95.42,2,2,2,648.9,622.1,676.8,462.9,436.1,186,186,186,0,0,0,0.287,0.275,0.299,462.9,436.1,490.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.229,0.214,0.245,0.118,0.105,0.131,0.005,0.0044,0.0056,0.601,0.556,0.649,0.026,0.024,0.028,22.9,22.74,23.06,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.75,47.19,52.33,47.71,46.25,48.2,0,0,0,0,0,0,0.53,0,0.112,0.29,0.71,0.29,40.9
1247436000000,2009,7,2008,10,41,7,0.356,0.112,0.244,14450.2,90.83,90.83,86.01,2,2,2,589.4,566.6,613.6,403.4,380.6,186,186,186,0,0,0,0.316,0.303,0.328,403.4,380.6,427.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.202,0.194,0.211,0.0894,0.0786,0.101,0.0038,0.0033,0.0043,0.506,0.472,0.543,0.021,0.02,0.023,23.24,23.1,23.38,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.89,41.56,46.34,43.01,40.7,45.42,0,0,0,0,0,0,0.478,0,0.112,0.31,0.69,0.31,40.6
1248040800000,2009,7,2008,10,42,7,0.326,0.112,0.213,12618.6,79.76,79.76,75.11,2,2,2,538.2,518.8,559.2,352.2,332.8,186,186,186,0,0,0,0.346,0.333,0.359,352.2,332.8,373.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.192,0.0653,0.0561,0.0752,0.0027,0.0023,0.0031,0.43,0.4,0.461,0.018,0.017,0.019,23.55,23.42,23.67,0.949,0.946,0.952,0.973,0.97,0.978,0.923,0.918,0.93,38.59,36.53,40.79,37.56,35.43,39.88,0,0,0,0,0,0,0.417,0,0.113,0.34,0.65,0.35,38.7
1248645600000,2009,7,2008,10,43,7,0.299,0.112,0.186,11048.9,69.56,69.56,65.77,2,2,2,493.6,474.2,512.5,308.2,290.2,185.4,184,186,0,0,0,0.376,0.363,0.388,308.2,290.2,326.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.175,0.0445,0.036,0.0531,0.0018,0.0015,0.0022,0.364,0.337,0.391,0.015,0.014,0.016,23.82,23.7,23.93,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.9,31.97,35.86,32.88,31.01,34.78,0,0,0,0,0,0,0.365,0,0.113,0.37,0.62,0.38,37
1249250400000,2009,8,2008,11,44,7,0.27,0.111,0.159,9442.02,60.44,60.44,56.2,2,2,2,446.9,428,466.8,262.9,244,184,184,184,0,0,0,0.412,0.394,0.43,262.9,244,282.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.153,0.147,0.16,0.0234,0.0165,0.0325,0.00096,0.00067,0.0013,0.297,0.27,0.326,0.012,0.011,0.013,24.09,23.97,24.2,0.933,0.928,0.937,0.97,0.97,0.97,0.905,0.9,0.909,28.97,26.87,31.16,28.1,26.06,30.22,0,0,0,0,0,0,0.312,0,0.111,0.41,0.59,0.41,35
1249855200000,2009,8,2008,11,45,7,0.246,0.0962,0.15,8922.82,56.21,56.21,53.11,2,2,2,406.6,391.1,422.2,247.4,236.1,159.1,155,184,0,0,0,0.391,0.372,0.436,247.4,236.1,261.5,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.149,0.0179,0.0158,0.0224,0.00073,0.00064,0.00091,0.272,0.258,0.291,0.011,0.01,0.012,24.3,24.24,24.39,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.38,26.11,28.97,26.56,25.33,28.1,0,0,0,0,0,0,0.295,0,0.096,0.39,0.61,0.39,36.3
1250460000000,2009,8,2008,11,46,7,0.226,0.0937,0.132,8016.25,48.2,48.2,47.72,1,1,1,373.2,360.7,386.4,218.2,205.7,155,155,155,0,0,0,0.416,0.401,0.43,218.2,205.7,231.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0132,0.0154,0.00058,0.00053,0.00063,0.385,0.363,0.409,0.016,0.015,0.017,24.35,24.26,24.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.87,47.11,52.72,47.72,46.17,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
1251064800000,2009,8,2008,11,47,7,0.209,0.0937,0.115,7154.94,45.27,45.27,42.59,1,1,1,344.8,333.6,356.6,189.8,178.6,155,155,155,0,0,0,0.45,0.435,0.465,189.8,178.6,201.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.335,0.315,0.356,0.013,0.013,0.014,24.54,24.46,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.928,0.936,43.47,40.91,46.19,42.59,40,45.27,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.2
1251669600000,2009,8,2008,11,48,7,0.192,0.0746,0.118,7397.66,47.15,47.15,44.03,1,1,1,318.2,306,330.1,195,175.1,123.3,118,155,0,0,0,0.387,0.361,0.47,195,175.1,208.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.123,0.119,0.127,0.0123,0.0106,0.0135,0.00049,0.00043,0.00054,0.341,0.308,0.364,0.014,0.012,0.015,24.67,24.6,24.74,0.953,0.947,0.956,0.979,0.976,0.98,0.933,0.925,0.937,44.95,40.08,48.11,44.03,39.13,47.15,0,0,0,0,0,0,0.245,0,0.074,0.39,0.61,0.39,38.5
1252274400000,2009,9,2008,12,49,7,0.177,0.0714,0.106,6599.5,41.71,41.71,39.28,1,1,1,292.5,283.3,302.5,174.5,165.3,118,118,118,0,0,0,0.404,0.39,0.416,174.5,165.3,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0106,0.0098,0.0114,0.00042,0.00039,0.00046,0.303,0.287,0.321,0.012,0.011,0.013,24.83,24.77,24.88,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.918,0.931,40.23,38.08,42.56,39.28,37.01,41.71,0,0,0,0,0,0,0.218,0,0.071,0.4,0.6,0.4,37.3
1252879200000,2009,9,2008,12,50,7,0.164,0.0714,0.0929,5755.9,36.27,36.27,34.26,1,1,1,271.5,263.4,280.3,153.5,145.4,118,118,118,0,0,0,0.435,0.421,0.448,153.5,145.4,162.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.104,0.11,0.0088,0.00811,0.00955,0.00035,0.00032,0.00038,0.266,0.251,0.282,0.011,0.01,0.011,24.95,24.9,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.32,33.4,37.38,34.26,32.4,36.27,0,0,0,0,0,0,0.19,0,0.0711,0.44,0.57,0.43,35.1
1253484000000,2009,9,2008,12,51,7,0.154,0.0714,0.0823,5087.48,32.08,32.08,30.28,1,1,1,254.1,246.7,262,136.1,128.7,118,118,118,0,0,0,0.464,0.45,0.478,136.1,128.7,144,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0986,0.104,0.00732,0.00669,0.00799,0.00029,0.00026,0.00032,0.235,0.221,0.249,0.0093,0.0087,0.0099,25.05,25,25.1,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.22,29.47,33.07,30.28,28.58,32.08,0,0,0,0,0,0,0.168,0,0.0717,0.46,0.53,0.47,33
1254088800000,2009,9,2008,12,52,7,0.147,0.0641,0.0828,5130.97,33.01,33.01,30.54,1,1,1,242.9,240.9,244.5,136.9,123.8,106,97,118,0,0,0,0.436,0.397,0.488,136.9,123.8,147.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.1,0.0969,0.103,0.00739,0.00627,0.00829,0.00029,0.00025,0.00033,0.235,0.213,0.253,0.0093,0.0084,0.01,25.11,25.08,25.14,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.91,31.49,28.31,34.03,30.54,27.46,33.01,0,0,0,0,0,0,0.17,0,0.0642,0.44,0.56,0.44,34.9
1254693600000,2009,10,2009,1,1,7,0.141,0.0587,0.082,5085.82,31.51,31.51,30.27,1,1,1,232.5,225.9,237.9,135.5,128.9,97,97,97,0,0,0,0.417,0.408,0.429,135.5,128.9,140.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0969,0.101,0.00727,0.00671,0.00773,0.00029,0.00026,0.0003,0.232,0.22,0.242,0.0091,0.0087,0.0095,25.17,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.21,29.66,32.48,30.27,28.77,31.51,0,0,0,0,0,0,0.168,0,0.059,0.42,0.58,0.42,36.1
1255298400000,2009,10,2009,1,2,7,0.133,0.0587,0.0743,4600.67,28.46,28.46,27.38,1,1,1,219.9,215.2,224.5,122.9,118.2,97,97,97,0,0,0,0.441,0.432,0.451,122.9,118.2,127.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0931,0.0964,0.0062,0.0058,0.00659,0.00024,0.00023,0.00026,0.209,0.201,0.218,0.0082,0.0079,0.0086,25.27,25.24,25.31,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.23,27.11,29.34,27.38,26.3,28.46,0,0,0,0,0,0,0.152,0,0.0587,0.44,0.56,0.44,34.6
1255903200000,2009,10,2009,1,3,7,0.127,0.0587,0.0679,4184.01,25.85,25.85,24.9,1,1,1,209.3,204,213.3,112.3,107,97,97,97,0,0,0,0.463,0.455,0.475,112.3,107,116.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0892,0.0925,0.0053,0.00485,0.00564,0.00021,0.00019,0.00022,0.19,0.181,0.198,0.0075,0.0071,0.0077,25.35,25.32,25.39,0.919,0.915,0.922,0.97,0.97,0.97,0.892,0.888,0.895,25.68,24.4,26.65,24.9,23.67,25.85,0,0,0,0,0,0,0.138,0,0.0591,0.46,0.53,0.47,32.9
1256508000000,2009,10,2009,1,4,7,0.12,0.0561,0.0642,717.387,29.89,29.89,4.27,1,1,1,198.9,196.6,202.1,106.2,99.64,92.71,67,97,0,0,0,0.466,0.335,0.493,106.2,99.64,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0866,0.0948,0.00478,0.00422,0.00705,0.00019,0.00016,0.00028,0.179,0.168,0.224,0.007,0.0066,0.0087,25.42,25.38,25.43,0.133,0,0.932,0.139,0,0.97,0.129,0,0.904,4.402,0,30.82,4.27,0,29.89,0,6,0,0,0.857,0,0.0237,0.857,0.0558,0.47,0.53,0.47,5.98
1257112800000,2009,11,2009,2,5,7,0.13,0.0405,0.0892,5584.43,34.65,34.65,33.24,1,1,1,214.5,205.1,220.7,147.5,138.1,67,67,67,0,0,0,0.313,0.304,0.327,147.5,138.1,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0966,0.102,0.00829,0.00749,0.00882,0.00032,0.00029,0.00035,0.25,0.233,0.261,0.0098,0.0091,0.01,25.26,25.21,25.34,0.938,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.27,32.04,35.72,33.24,31.08,34.65,0,0,0,0,0,0,0.185,0,0.0408,0.31,0.69,0.31,43
1257717600000,2009,11,2009,2,6,7,0.132,0.0518,0.0807,5019.2,34.34,34.34,29.88,1,1,1,218.9,217.2,221.3,133.4,124.2,85.57,67,93,0,0,0,0.391,0.305,0.428,133.4,124.2,152.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0972,0.0949,0.102,0.00709,0.0063,0.0087,0.00028,0.00025,0.00034,0.227,0.211,0.259,0.0089,0.0083,0.01,25.26,25.23,25.29,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.9,0.911,30.8,28.57,35.4,29.88,27.71,34.34,0,0,0,0,0,0,0.166,0,0.0513,0.39,0.61,0.39,38
1258322400000,2009,11,2009,2,7,7,0.142,0.0562,0.0859,5342.71,33.27,33.27,31.8,1,1,1,235.1,224.8,241.5,142.1,131.8,93,93,93,0,0,0,0.396,0.385,0.414,142.1,131.8,148.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0976,0.103,0.00783,0.00695,0.00837,0.00031,0.00027,0.00033,0.243,0.225,0.255,0.0096,0.0088,0.01,25.15,25.1,25.23,0.936,0.931,0.938,0.97,0.97,0.97,0.908,0.903,0.91,32.79,30.37,34.29,31.8,29.46,33.27,0,0,0,0,0,0,0.177,0,0.0561,0.4,0.6,0.4,37.6
1258927200000,2009,11,2009,2,8,7,0.147,0.0562,0.0906,5639.91,35.49,35.49,33.57,1,1,1,242.9,238.2,251.3,149.9,145.2,93,93,93,0,0,0,0.383,0.37,0.39,149.9,145.2,158.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00849,0.00809,0.00921,0.00033,0.00032,0.00036,0.257,0.249,0.272,0.01,0.0098,0.011,25.09,25.02,25.12,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.61,33.52,36.59,33.57,32.52,35.49,0,0,0,0,0,0,0.187,0,0.0564,0.38,0.62,0.38,38.4
1259532000000,2009,11,2009,2,9,7,0.154,0.048,0.106,6703.25,41.73,41.73,39.9,1,1,1,255.2,251.6,260.4,175.9,158.6,79.29,77,93,0,0,0,0.311,0.296,0.37,175.9,158.6,183.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.112,0.107,0.114,0.0107,0.00923,0.0113,0.00042,0.00036,0.00045,0.302,0.273,0.315,0.012,0.011,0.012,24.98,24.94,25.02,0.947,0.942,0.949,0.978,0.97,0.98,0.926,0.914,0.93,40.8,36.65,42.58,39.9,35.55,41.73,0,0,0,0,0,0,0.222,0,0.048,0.31,0.69,0.31,43.5
1260136800000,2009,12,2009,3,10,7,0.172,0.0466,0.125,7795.61,48.2,48.2,46.4,1,1,1,284,266.1,301.1,207,189.1,77,77,77,0,0,0,0.272,0.256,0.289,207,189.1,224.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.116,0.128,0.0133,0.0118,0.0148,0.00053,0.00047,0.00059,0.358,0.326,0.388,0.014,0.013,0.015,24.81,24.71,24.91,0.956,0.951,0.959,0.98,0.98,0.98,0.937,0.932,0.94,48.13,43.95,52.07,46.4,43.07,48.2,0,0,0,0,0,0,0.258,0,0.047,0.27,0.73,0.27,45.3
1260741600000,2009,12,2009,3,11,7,0.188,0.0466,0.141,8537.67,51.79,51.79,50.82,2,1,1.8571428571428572,310.9,303.6,314.5,233.9,226.6,77,77,77,0,0,0,0.248,0.245,0.254,233.9,226.6,237.5,990,990,990,965,964.9,965,25,25,25.1,0.132,0.129,0.133,0.0156,0.015,0.0159,0.00062,0.0006,0.00064,0.27,0.245,0.393,0.011,0.0098,0.016,24.78,24.69,24.81,0.929,0.924,0.959,0.971,0.97,0.98,0.903,0.896,0.94,30.16,26.04,52.61,28.85,25.26,48.2,0,0,0,0,0,0,0.282,0,0.047,0.25,0.75,0.25,45.4
1261346400000,2009,12,2009,3,12,7,0.199,0.0357,0.163,9943.39,60.43,60.43,59.19,2,2,2,329.3,318.6,335,270.3,259.6,59,59,59,0,0,0,0.179,0.176,0.185,270.3,259.6,276,990,990,990,965,965,965.1,25,24.9,25,0.143,0.139,0.145,0.0266,0.0215,0.0293,0.0011,0.00086,0.0012,0.294,0.278,0.303,0.012,0.011,0.012,24.66,24.62,24.73,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,30.51,29.31,31.15,29.59,28.44,30.22,0,0,0,0,0,0,0.329,0,0.036,0.18,0.82,0.18,50
1261951200000,2009,12,2009,3,13,7,0.214,0.0393,0.175,10610.7,64.59,64.59,63.16,2,2,2,353.9,339.1,367,288.9,280.1,65,59,73,0,0,0,0.184,0.167,0.203,288.9,280.1,295.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.15,0.146,0.153,0.0354,0.0312,0.0383,0.0014,0.0013,0.0015,0.323,0.309,0.331,0.013,0.012,0.013,24.51,24.43,24.6,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,32.56,31.61,33.29,31.58,30.66,32.29,0,0,0,0,0,0,0.351,0,0.039,0.18,0.82,0.18,49.6
1262556000000,2010,1,2009,4,14,7,0.236,0.0442,0.192,11637.6,74.49,74.49,69.27,2,2,2,390.9,369.5,414.9,317.9,296.5,73,73,73,0,0,0,0.187,0.176,0.198,317.9,296.5,341.9,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.154,0.17,0.049,0.0389,0.0604,0.002,0.0016,0.0025,0.367,0.335,0.403,0.015,0.014,0.016,24.28,24.13,24.42,0.943,0.939,0.947,0.97,0.97,0.972,0.915,0.911,0.921,35.69,33.35,38.3,34.64,32.35,37.25,0,0,0,0,0,0,0.385,0,0.044,0.19,0.81,0.19,49.3
1263160800000,2010,1,2009,4,15,7,0.275,0.0442,0.231,14015,90.53,90.53,83.42,2,2,2,455,424.4,488.9,382,351.4,73,73,73,0,0,0,0.161,0.149,0.172,382,351.4,415.9,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.184,0.173,0.196,0.0793,0.0649,0.0953,0.0033,0.0026,0.0039,0.463,0.418,0.514,0.019,0.017,0.021,23.89,23.69,24.07,0.952,0.948,0.956,0.979,0.975,0.98,0.932,0.924,0.937,42.61,39.34,46.19,41.71,38.35,45.26,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,51
1263765600000,2010,1,2009,4,16,7,0.336,0.0442,0.292,17012.1,112.8,112.8,101.3,3,2,2.4285714285714284,555.5,503.4,612.8,482.5,430.4,73,73,73,0,0,0,0.132,0.119,0.145,482.5,430.4,539.8,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.224,0.201,0.255,0.128,0.102,0.162,0.0054,0.0042,0.0068,0.571,0.535,0.613,0.024,0.022,0.026,23.33,23.05,23.6,0.953,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.57,36.01,52.41,42.86,34.93,48.2,0,0,0,0,0,0,0.563,0,0.044,0.13,0.87,0.13,50.6
1264370400000,2010,1,2009,4,17,7,0.44,0.0442,0.396,22492.4,144.6,144.6,133.9,3,3,3,727.7,636.1,807.2,654.7,563.1,73,73,73,0,0,0,0.101,0.0904,0.115,654.7,563.1,734.2,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.32,0.268,0.365,0.238,0.177,0.291,0.01,0.0075,0.013,0.796,0.641,0.93,0.034,0.027,0.041,22.39,21.94,22.91,0.956,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,45.74,40.14,50.39,44.63,39.19,48.2,0,0,0,0,0,0,0.744,0,0.044,0.1,0.9,0.1,51.1
1264975200000,2010,2,2009,5,18,7,0.561,0.0829,0.478,25903.1,170.9,170.9,154.2,4,3,3.5714285714285716,927.3,830.5,1029,790.3,693.5,137,137,137,0,0,0,0.149,0.133,0.165,790.3,693.5,891.8,990,990,990,967.6,967.2,968,22.4,22,22.8,0.431,0.352,0.522,0.319,0.264,0.371,0.014,0.012,0.017,0.994,0.871,1.14,0.044,0.038,0.052,21.4,20.87,21.91,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.82,39.46,50.85,43.65,38.47,48.2,0,0,0,0,0,0,0.857,0,0.083,0.15,0.85,0.15,46.2
1265580000000,2010,2,2009,5,19,7,0.729,0.0915,0.625,31574.8,192.8,192.8,187.9,4,4,4,1205,1067,1363,1054,930.5,151.3,137,162,20.71,0,101,0.126,0.119,0.135,1033,930.5,1100,990,990,990,968.5,968.1,969,21.5,21,21.9,0.702,0.557,0.835,0.523,0.389,0.648,0.024,0.018,0.031,1.51,1.2,1.78,0.071,0.055,0.085,19.94,19.18,20.69,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.16,45.09,49.94,46.99,44.19,48.2,0,0,0,0,0,0,1.04,0,0.104,0.13,0.86,0.14,43.3
1266184800000,2010,2,2009,5,20,7,0.954,0.098,0.665,31144.9,191.4,191.4,185.4,4,4,4,1577,1409,1780,1415,1247,162,162,162,315,147,518,0.103,0.091,0.115,1100,1100,1100,990,990,990,969.7,969.2,970.4,20.3,19.6,20.8,0.894,0.852,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.091,0.087,0.095,18.42,17.74,19.01,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.933,47.29,45.48,48.83,46.35,44.57,47.86,0,0,0,0,0,0,1.03,0,0.289,0.1,0.7,0.3,32.6
1266789600000,2010,2,2009,5,21,7,1.32,0.098,0.665,27906.9,175,175,166.1,4,4,4,2181,1873,2449,2019,1711,162,162,162,919.6,611,1187,0.0749,0.0661,0.0865,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.61,15.94,17.44,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.41,40.62,44.65,41.53,39.7,43.76,0,0,0,0,0,0,0.923,0,0.655,0.074,0.5,0.5,21.1
1267394400000,2010,3,2009,6,22,7,1.69,0.145,0.665,25102,156.8,156.8,149.4,4,4,4,2787,2522,3069,2548,2283,239,239,239,1448,1183,1730,0.0861,0.0779,0.0948,1100,1100,1100,990,990,990,973,972.4,973.7,17,16.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.45,15.77,0.941,0.938,0.944,0.973,0.97,0.976,0.916,0.91,0.922,38.4,36.53,40.14,37.35,35.44,39.19,0,0,0,0,0,0,0.83,0,1.025,0.086,0.39,0.61,14.9
1267999200000,2010,3,2009,6,23,7,2.14,0.145,0.665,21984.9,138.8,138.8,130.9,4,4,4,3538,3188,3902,3299,2949,239,239,239,2199,1849,2563,0.0679,0.0613,0.075,1100,1100,1100,990,990,990,974.7,974,975.5,15.3,14.5,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.43,12.65,14.17,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,33.73,31.6,35.76,32.72,30.65,34.69,0,0,0,0,0,0,0.727,0,1.475,0.068,0.31,0.69,10.3
1268604000000,2010,3,2009,6,24,7,2.59,0.145,0.665,19298.1,119.9,119.9,114.9,4,4,4,4276,4020,4458,4037,3781,239,239,239,2937,2681,3119,0.056,0.0536,0.0595,1100,1100,1100,990,990,990,976.2,975.7,976.5,13.8,13.5,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.61,12.41,0.919,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,29.61,28.68,30.91,28.72,27.82,29.99,0,0,0,0,0,0,0.638,0,1.925,0.056,0.26,0.74,7.45
1269208800000,2010,3,2009,6,25,7,2.74,0.145,0.665,18436.9,110.7,110.7,109.7,4,4,4,4535,4489,4557,4296,4250,239,239,239,3196,3150,3218,0.0527,0.0524,0.0532,1100,1100,1100,990,990,990,976.7,976.6,976.7,13.3,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.47,11.43,11.55,0.915,0.914,0.916,0.97,0.97,0.97,0.887,0.887,0.888,28.28,28.17,28.52,27.44,27.33,27.66,0,0,0,0,0,0,0.61,0,2.075,0.053,0.24,0.76,6.73
1269813600000,2010,3,2009,6,26,7,2.73,0.164,0.665,18499.3,110.7,110.7,110.1,4,4,4,4516,4485,4548,4245,4190,271,239,295,3145,3090,3209,0.06,0.0525,0.0658,1100,1100,1100,990,990,990,976.6,976.6,976.7,13.4,13.3,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.5,11.44,11.56,0.915,0.914,0.916,0.97,0.97,0.97,0.888,0.887,0.888,28.38,28.22,28.54,27.53,27.37,27.69,0,0,0,0,0,0,0.612,0,2.065,0.06,0.24,0.76,6.78
1270418400000,2010,4,2009,7,27,7,2.72,0.178,0.665,18574.5,110.9,110.9,110.6,4,4,4,4494,4476,4526,4199,4181,295,295,295,3099,3081,3131,0.0656,0.0652,0.0659,1100,1100,1100,990,990,990,976.6,976.6,976.6,13.4,13.4,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.48,11.58,0.915,0.915,0.916,0.97,0.97,0.97,0.888,0.887,0.888,28.5,28.33,28.59,27.64,27.48,27.73,0,0,0,0,0,0,0.614,0,2.055,0.065,0.24,0.76,6.83
1271023200000,2010,4,2009,7,28,7,2.75,0.178,0.665,18421.8,109.8,109.8,109.7,4,4,4,4540,4530,4548,4245,4235,295,295,295,3145,3135,3153,0.065,0.0649,0.0651,1100,1100,1100,990,990,990,976.7,976.7,976.7,13.3,13.3,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.46,11.44,11.48,0.915,0.914,0.915,0.97,0.97,0.97,0.887,0.887,0.887,28.26,28.22,28.31,27.41,27.37,27.46,0,0,0,0,0,0,0.609,0,2.085,0.065,0.24,0.76,6.7
1271628000000,2010,4,2009,7,29,7,2.7,0.178,0.665,18647.5,112.1,112.1,111,4,4,4,4472,4417,4516,4177,4122,295,295,295,3077,3022,3121,0.066,0.0653,0.0668,1100,1100,1100,990,990,990,976.5,976.4,976.6,13.5,13.4,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.58,11.5,11.68,0.916,0.915,0.917,0.97,0.97,0.97,0.888,0.888,0.889,28.61,28.38,28.89,27.75,27.53,28.02,0,0,0,0,0,0,0.617,0,2.035,0.066,0.25,0.75,6.91
1272232800000,2010,4,2009,7,30,7,2.62,0.186,0.665,19125.6,115.6,115.6,113.8,4,4,4,4328,4242,4403,4020,3902,307.9,295,340,2920,2802,3008,0.0712,0.067,0.0802,1100,1100,1100,990,990,990,976.3,976.1,976.4,13.7,13.6,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.85,11.71,12,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.892,29.34,28.96,29.78,28.46,28.09,28.89,0,0,0,0,0,0,0.632,0,1.955,0.071,0.25,0.75,7.3
1272837600000,2010,5,2009,8,31,7,2.46,0.206,0.665,20013.4,122.6,122.6,119.1,4,4,4,4064,3902,4210,3724,3562,340,340,340,2624,2462,2770,0.0837,0.0808,0.0871,1100,1100,1100,990,990,990,975.8,975.5,976.1,14.2,13.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.33,12.06,12.65,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.893,0.898,30.7,29.94,31.6,29.78,29.04,30.65,0,0,0,0,0,0,0.662,0,1.795,0.084,0.27,0.73,8.14
1273442400000,2010,5,2009,8,32,7,2.22,0.206,0.665,21459.7,131.5,131.5,127.7,4,4,4,3677,3510,3845,3337,3170,340,340,340,2237,2070,2405,0.0926,0.0884,0.0969,1100,1100,1100,990,990,990,975,974.6,975.4,15,14.6,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,12.77,13.48,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,32.92,31.94,33.89,31.93,30.98,32.87,0,0,0,0,0,0,0.71,0,1.555,0.093,0.3,0.7,9.67
1274047200000,2010,5,2009,8,33,7,1.98,0.206,0.665,22986.5,141.6,141.6,136.8,4,4,4,3275,3073,3455,2935,2733,340,340,340,1836,1633,2015,0.104,0.0984,0.111,1100,1100,1100,990,990,990,974.1,973.7,974.5,15.9,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.99,13.6,14.44,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.26,34.21,36.5,34.21,33.18,35.41,0,0,0,0,0,0,0.76,0,1.315,0.1,0.34,0.66,11.6
1274652000000,2010,5,2009,8,34,7,1.7,0.206,0.665,24988.1,153.8,153.8,148.7,4,4,4,2811,2630,3004,2471,2290,340,340,340,1371,1190,1564,0.121,0.113,0.129,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.6,15.5,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.919,38.24,36.97,39.43,37.18,35.86,38.44,0,0,0,0,0,0,0.826,0,1.035,0.12,0.39,0.61,14.7
1275256800000,2010,5,2009,8,35,7,1.46,0.181,0.665,26827.9,163.8,163.8,159.7,4,4,4,2417,2269,2572,2117,1976,299.7,293,340,1017,876,1132,0.124,0.117,0.132,1100,1100,1100,990,990,990,972.1,971.7,972.5,17.9,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.65,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.83,39.81,41.79,39.92,38.84,40.95,0,0,0,0,0,0,0.887,0,0.795,0.12,0.46,0.54,18.4
1275861600000,2010,6,2009,9,36,7,1.23,0.177,0.665,28603.8,175.4,175.4,170.3,4,4,4,2028,1862,2206,1735,1569,293,293,293,635,469,813,0.145,0.133,0.157,1100,1100,1100,990,990,990,971.1,970.7,971.6,18.9,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.99,16.53,17.47,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.43,42.2,44.74,42.57,41.35,43.84,0,0,0,0,0,0,0.946,0,0.565,0.14,0.54,0.46,23.3
1276466400000,2010,6,2009,9,37,7,1.02,0.177,0.665,30448.8,185.2,185.2,181.2,4,4,4,1692,1577,1818,1399,1284,293,293,293,299,184,425,0.174,0.161,0.186,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.62,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.24,45.13,47.24,45.31,44.23,46.29,0,0,0,0,0,0,1.01,0,0.355,0.17,0.65,0.35,29.9
1277071200000,2010,6,2009,9,38,7,0.875,0.177,0.661,31756.7,192.1,192.1,189,4,4,4,1447,1342,1541,1154,1049,293,293,293,61.57,0,148,0.203,0.19,0.218,1093,1049,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.855,0.763,0.911,0.632,0.533,0.648,0.031,0.025,0.032,1.78,1.59,1.86,0.086,0.075,0.091,18.9,18.52,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.22,47.55,49.01,47.26,46.6,48.03,0,0,0,0,0,0,1.05,0,0.214,0.2,0.76,0.24,36.3
1277676000000,2010,6,2009,9,39,7,0.71,0.164,0.545,28240.4,181.3,181.3,168.1,4,4,4,1174,1073,1291,901.9,816.7,271.9,256,293,0,0,0,0.232,0.219,0.243,901.9,816.7,998.1,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.57,0.483,0.688,0.376,0.334,0.422,0.017,0.015,0.02,1.19,1.04,1.39,0.055,0.047,0.066,20.36,19.8,20.84,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.92,39.76,46.24,42.02,38.79,45.32,0,0,0,0,0,0,0.934,0,0.165,0.23,0.77,0.23,39.8
1278280800000,2010,7,2009,10,40,7,0.592,0.152,0.439,23575.9,144.6,144.6,140.3,3,3,3,978.2,918,1044,726.3,678,251.9,227,256,0,0,0,0.258,0.245,0.274,726.3,678,788.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.401,0.362,0.457,0.285,0.254,0.32,0.013,0.011,0.015,0.953,0.863,1.07,0.043,0.039,0.049,21.24,20.89,21.55,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.21,45.57,51.47,46.78,44.66,48.2,0,0,0,0,0,0,0.78,0,0.153,0.26,0.74,0.26,39.8
1278885600000,2010,7,2009,10,41,7,0.519,0.137,0.382,21304.8,134.3,134.3,126.8,3,3,3,858.8,817.6,902.3,631.8,590.6,227,227,227,0,0,0,0.265,0.252,0.278,631.8,590.6,675.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.331,0.308,0.356,0.223,0.196,0.252,0.0098,0.0086,0.011,0.781,0.711,0.854,0.034,0.031,0.038,21.88,21.64,22.12,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.937,43.15,40.72,45.69,42.27,39.8,44.78,0,0,0,0,0,0,0.705,0,0.137,0.26,0.74,0.26,41
1279490400000,2010,7,2009,10,42,7,0.474,0.15,0.324,18174.7,117,117,108.2,3,3,3,783,759.9,805.5,535.2,503.9,247.7,227,256,0,0,0,0.317,0.282,0.337,535.2,503.9,578.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.279,0.263,0.301,0.159,0.138,0.187,0.0069,0.006,0.0082,0.621,0.57,0.691,0.027,0.025,0.03,22.35,22.19,22.49,0.949,0.947,0.953,0.972,0.97,0.976,0.922,0.918,0.93,37.11,35.07,39.97,36.06,34.02,39.01,0,0,0,0,0,0,0.601,0,0.15,0.32,0.68,0.32,38.3
1280095200000,2010,7,2009,10,43,7,0.432,0.15,0.281,15963.9,96.4,96.4,95.02,2,2,2,713.7,680.9,747.6,465.4,435.6,248.3,202,256,0,0,0,0.348,0.297,0.37,465.4,435.6,491.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.24,0.224,0.256,0.119,0.105,0.131,0.0051,0.0045,0.0057,0.615,0.565,0.661,0.026,0.024,0.029,22.63,22.45,22.77,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.41,46.53,51.75,47.51,45.6,48.2,0,0,0,0,0,0,0.528,0,0.151,0.35,0.65,0.35,37
1280700000000,2010,8,2009,11,44,7,0.386,0.122,0.264,15455.4,96.4,96.4,92,2,2,2,638.5,609,669.1,436.5,407,202,202,202,0,0,0,0.317,0.302,0.332,436.5,407,467.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.22,0.207,0.236,0.105,0.0911,0.119,0.0045,0.0038,0.0051,0.562,0.515,0.614,0.024,0.022,0.026,22.98,22.81,23.15,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.05,44.13,50.01,46,43.25,48.2,0,0,0,0,0,0,0.511,0,0.122,0.32,0.68,0.32,40
1281304800000,2010,8,2009,11,45,7,0.347,0.122,0.225,13299.1,84.59,84.59,79.16,2,2,2,574,549.1,599.4,372,347.1,202,202,202,0,0,0,0.352,0.337,0.368,372,347.1,397.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.194,0.186,0.203,0.0746,0.0628,0.0866,0.0031,0.0026,0.0037,0.463,0.425,0.501,0.019,0.018,0.021,23.35,23.2,23.5,0.951,0.948,0.954,0.977,0.972,0.98,0.929,0.921,0.935,40.52,37.93,43.16,39.58,36.85,42.29,0,0,0,0,0,0,0.44,0,0.122,0.35,0.65,0.35,38.3
1281909600000,2010,8,2009,11,46,7,0.314,0.122,0.192,11345.8,71.96,71.96,67.53,2,2,2,519.7,498.5,541.2,317.7,296.5,202,202,202,0,0,0,0.389,0.373,0.405,317.7,296.5,339.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.183,0.049,0.039,0.0591,0.002,0.0016,0.0025,0.381,0.349,0.413,0.016,0.014,0.017,23.68,23.55,23.81,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.81,32.55,37.09,33.77,31.57,35.98,0,0,0,0,0,0,0.375,0,0.122,0.39,0.61,0.39,36.1
1282514400000,2010,8,2009,11,47,7,0.287,0.122,0.165,9740.21,61.93,61.93,57.98,2,2,2,474.1,456.1,492.8,272.1,254.1,202,202,202,0,0,0,0.426,0.41,0.443,272.1,254.1,290.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.159,0.153,0.166,0.0275,0.019,0.0362,0.0011,0.00078,0.0015,0.313,0.286,0.341,0.013,0.012,0.014,23.95,23.84,24.06,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,29.89,27.92,31.92,28.99,27.08,30.96,0,0,0,0,0,0,0.322,0,0.122,0.43,0.57,0.43,33.9
1283119200000,2010,8,2009,11,48,7,0.261,0.098,0.163,9708.17,63.04,63.04,57.79,2,2,2,431.2,411.6,450.4,269.2,242.7,162,146,202,0,0,0,0.375,0.333,0.454,269.2,242.7,292.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.149,0.161,0.0266,0.0164,0.0373,0.0011,0.00067,0.0015,0.305,0.271,0.339,0.012,0.011,0.014,24.15,24.09,24.25,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,29.79,26.63,32.49,28.89,25.83,31.52,0,0,0,0,0,0,0.321,0,0.098,0.38,0.62,0.38,37.2
1283724000000,2010,9,2009,12,49,7,0.234,0.0869,0.147,8818.09,55.82,55.82,52.49,2,2,2,387.6,371.4,405.3,243.9,233.4,143.7,138,146,0,0,0,0.371,0.36,0.383,243.9,233.4,259.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.139,0.149,0.0172,0.0156,0.0214,0.0007,0.00063,0.00087,0.268,0.254,0.288,0.011,0.01,0.012,24.39,24.29,24.49,0.927,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.06,25.9,28.77,26.24,25.12,27.91,0,0,0,0,0,0,0.292,0,0.087,0.37,0.63,0.37,37.7
1284328800000,2010,9,2009,12,50,7,0.213,0.0835,0.129,7945.18,48.2,48.2,47.29,1,1,1,351.9,338.8,366.2,213.9,200.8,138,138,138,0,0,0,0.392,0.377,0.407,213.9,200.8,228.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.127,0.137,0.0139,0.0128,0.0151,0.00056,0.00051,0.00061,0.377,0.354,0.403,0.015,0.014,0.016,24.46,24.37,24.55,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.11,46.18,52.25,47.29,45.26,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.61,0.39,37.3
1284933600000,2010,9,2009,12,51,7,0.195,0.0835,0.112,6979.19,44.33,44.33,41.54,1,1,1,322.7,311.2,334.7,184.7,173.2,138,138,138,0,0,0,0.428,0.412,0.443,184.7,173.2,196.7,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.126,0.0114,0.0105,0.0125,0.00046,0.00042,0.0005,0.325,0.304,0.346,0.013,0.012,0.014,24.66,24.58,24.74,0.95,0.947,0.954,0.979,0.976,0.98,0.93,0.924,0.935,42.44,39.78,45.23,41.54,38.81,44.33,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.8
1285538400000,2010,9,2009,12,52,7,0.18,0.0762,0.104,6504.19,41.78,41.78,38.72,1,1,1,298.4,292.4,307.7,172.4,159,126,110,138,0,0,0,0.422,0.373,0.465,172.4,159,184.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.119,0.0104,0.00926,0.0114,0.00041,0.00037,0.00046,0.302,0.279,0.322,0.012,0.011,0.013,24.8,24.76,24.83,0.946,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.69,36.48,42.64,38.72,35.39,41.78,0,0,0,0,0,0,0.215,0,0.076,0.42,0.58,0.42,36.1
1286143200000,2010,10,2010,1,1,7,0.169,0.0665,0.103,6412.23,40.55,40.55,38.17,1,1,1,279.8,270.7,289.3,169.8,160.7,110,110,110,0,0,0,0.393,0.38,0.406,169.8,160.7,179.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0102,0.00941,0.011,0.0004,0.00037,0.00044,0.295,0.279,0.312,0.012,0.011,0.012,24.89,24.83,24.94,0.945,0.943,0.948,0.974,0.97,0.979,0.921,0.914,0.929,39.17,37.05,41.42,38.17,35.94,40.55,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
1286748000000,2010,10,2010,1,2,7,0.158,0.0665,0.0919,5704.49,35.26,35.26,33.96,1,1,1,262,256.8,267.7,152,146.8,110,110,110,0,0,0,0.42,0.411,0.428,152,146.8,157.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00867,0.00823,0.00916,0.00034,0.00033,0.00036,0.264,0.254,0.274,0.01,0.01,0.011,24.99,24.96,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.01,33.78,36.35,33.96,32.77,35.26,0,0,0,0,0,0,0.189,0,0.0661,0.42,0.58,0.42,36.1
1287352800000,2010,10,2010,1,3,7,0.151,0.0665,0.0841,5206.99,32.33,32.33,30.99,1,1,1,249.1,242.3,254.9,139.1,132.3,110,110,110,0,0,0,0.442,0.432,0.454,139.1,132.3,144.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00757,0.007,0.00807,0.0003,0.00028,0.00032,0.24,0.228,0.251,0.0095,0.009,0.0099,25.07,25.03,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,31.95,30.37,33.33,30.99,29.46,32.33,0,0,0,0,0,0,0.172,0,0.0669,0.44,0.56,0.44,34.5
1287957600000,2010,10,2010,1,4,7,0.147,0.0665,0.0805,4981.39,30.88,30.88,29.65,1,1,1,243.2,236,248.6,133.2,126,110,110,110,0,0,0,0.452,0.442,0.466,133.2,126,138.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.098,0.102,0.00707,0.00646,0.00753,0.00028,0.00025,0.0003,0.23,0.217,0.24,0.0091,0.0086,0.0095,25.11,25.07,25.17,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.57,28.9,31.84,29.65,28.03,30.88,0,0,0,0,0,0,0.165,0,0.0665,0.45,0.55,0.45,33.9
1288562400000,2010,11,2010,2,5,7,0.146,0.0641,0.0818,5065.46,31.2,31.2,30.15,1,1,1,241.2,234.1,245.9,135.2,128.1,106,106,106,0,0,0,0.44,0.431,0.453,135.2,128.1,139.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.103,0.00725,0.00664,0.00764,0.00029,0.00026,0.0003,0.233,0.22,0.241,0.0092,0.0087,0.0095,25.12,25.08,25.17,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.08,29.41,32.16,30.15,28.53,31.2,0,0,0,0,0,0,0.168,0,0.0642,0.44,0.56,0.44,34.7
1289167200000,2010,11,2010,2,6,7,0.148,0.0596,0.0886,5506.3,35.12,35.12,32.78,1,1,1,245.1,242.8,249.7,146.5,136.8,98.57,93,106,0,0,0,0.402,0.372,0.436,146.5,136.8,156.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00821,0.00738,0.00907,0.00032,0.00029,0.00036,0.252,0.236,0.269,0.01,0.0093,0.011,25.08,25.03,25.11,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.79,31.46,36.2,32.78,30.51,35.12,0,0,0,0,0,0,0.182,0,0.0594,0.4,0.6,0.4,37.2
1289772000000,2010,11,2010,2,7,7,0.147,0.0562,0.0908,5650.9,34.56,34.56,33.64,1,1,1,243.1,239.6,247.2,150.1,146.6,93,93,93,0,0,0,0.383,0.376,0.388,150.1,146.6,154.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00851,0.00821,0.00886,0.00034,0.00032,0.00035,0.258,0.251,0.265,0.01,0.0099,0.01,25.08,25.05,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.909,0.912,34.68,33.84,35.63,33.64,32.83,34.56,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.4
1290376800000,2010,11,2010,2,8,7,0.151,0.0562,0.0946,5893.98,36.52,36.52,35.08,1,1,1,249.5,240.9,255.7,156.5,147.9,93,93,93,0,0,0,0.373,0.364,0.386,156.5,147.9,162.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.00905,0.00832,0.00958,0.00036,0.00033,0.00038,0.269,0.254,0.28,0.011,0.01,0.011,25.04,25,25.1,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36.16,34.16,37.62,35.08,33.14,36.52,0,0,0,0,0,0,0.195,0,0.0564,0.37,0.63,0.37,39
1290981600000,2010,11,2010,2,9,7,0.164,0.0493,0.115,7241.04,46.65,46.65,43.1,1,1,1,271.3,260.4,281.7,189.7,167.3,81.57,77,93,0,0,0,0.301,0.273,0.357,189.7,167.3,204.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.11,0.122,0.0119,0.00997,0.0131,0.00047,0.00039,0.00052,0.327,0.289,0.353,0.013,0.011,0.014,24.89,24.82,24.97,0.951,0.945,0.956,0.978,0.973,0.98,0.931,0.919,0.936,44.05,38.71,47.61,43.1,37.67,46.65,0,0,0,0,0,0,0.239,0,0.049,0.3,0.7,0.3,44.2
1291586400000,2010,12,2010,3,10,7,0.178,0.0466,0.132,8066.49,48.2,48.2,48.01,1,1,1,294.7,283.6,302.7,217.7,206.6,77,77,77,0,0,0,0.261,0.254,0.272,217.7,206.6,225.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.122,0.129,0.0143,0.0133,0.0149,0.00057,0.00053,0.0006,0.377,0.357,0.391,0.015,0.014,0.016,24.74,24.7,24.81,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.61,48.05,52.44,48.01,47.09,48.2,0,0,0,0,0,0,0.267,0,0.046,0.26,0.74,0.26,45.3
1292191200000,2010,12,2010,3,11,7,0.193,0.0466,0.146,8855.13,54.84,54.84,52.71,2,2,2,318.6,306.8,328.2,241.6,229.8,77,77,77,0,0,0,0.242,0.235,0.251,241.6,229.8,251.2,990,990,990,965,964.9,965,25,25,25.1,0.135,0.13,0.138,0.0164,0.0153,0.0176,0.00065,0.00061,0.0007,0.256,0.243,0.268,0.01,0.0097,0.011,24.75,24.69,24.82,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.17,25.82,28.27,26.35,25.05,27.42,0,0,0,0,0,0,0.293,0,0.047,0.24,0.76,0.24,45.9
1292796000000,2010,12,2010,3,12,7,0.22,0.0466,0.174,10517,69.24,69.24,62.6,2,2,2,364.1,336.1,395.2,287.1,259.1,77,77,77,0,0,0,0.212,0.195,0.229,287.1,259.1,318.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.141,0.162,0.0345,0.0213,0.0492,0.0014,0.00085,0.002,0.321,0.279,0.368,0.013,0.011,0.015,24.46,24.26,24.64,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,32.27,29.15,35.69,31.3,28.28,34.62,0,0,0,0,0,0,0.348,0,0.046,0.21,0.79,0.21,47.8
1293400800000,2010,12,2010,3,13,7,0.283,0.049,0.234,14124.9,94.25,94.25,84.08,2,2,2,467.5,409.6,527.2,386.5,332.6,81,77,91,0,0,0,0.174,0.158,0.188,386.5,332.6,436.2,990,990,990,965.7,965.4,966,24.3,24,24.6,0.186,0.167,0.205,0.0814,0.056,0.105,0.0034,0.0023,0.0044,0.471,0.39,0.547,0.019,0.016,0.023,23.83,23.48,24.17,0.953,0.946,0.957,0.978,0.97,0.98,0.931,0.917,0.938,42.99,37.27,48.09,42.04,36.16,47.12,0,0,0,0,0,0,0.467,0,0.049,0.17,0.83,0.17,49.9
1294005600000,2011,1,2010,4,14,7,0.369,0.055,0.314,18118.6,122.8,122.8,107.8,3,2,2.7142857142857144,609.8,547.7,681.7,518.8,456.7,91,91,91,0,0,0,0.15,0.133,0.166,518.8,456.7,590.7,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.246,0.212,0.287,0.15,0.115,0.196,0.0063,0.0048,0.0084,0.602,0.529,0.691,0.025,0.022,0.03,23.07,22.68,23.36,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.06,35.52,51.88,40.54,34.45,48.2,0,0,0,0,0,0,0.599,0,0.055,0.15,0.85,0.15,49.1
1294610400000,2011,1,2010,4,15,7,0.476,0.0799,0.397,22388.7,144.6,144.6,133.3,3,3,3,787.8,711.5,863.9,655.7,602.3,132.1,91,139,0,0,0,0.168,0.128,0.188,655.7,602.3,724.9,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.331,0.302,0.373,0.239,0.203,0.285,0.01,0.0088,0.013,0.808,0.719,0.927,0.035,0.031,0.041,22.14,21.72,22.51,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.34,42.12,49.24,44.42,41.28,48.2,0,0,0,0,0,0,0.74,0,0.079,0.17,0.83,0.17,47
1295215200000,2011,1,2010,4,16,7,0.604,0.0841,0.52,27686.6,179.9,179.9,164.8,4,3,3.857142857142857,998.2,895.7,1091,859.2,756.7,139,139,139,0,0,0,0.14,0.127,0.155,859.2,756.7,952.3,990,990,990,967.9,967.5,968.2,22.1,21.8,22.5,0.495,0.402,0.581,0.355,0.305,0.4,0.016,0.014,0.018,1.09,0.971,1.24,0.05,0.043,0.057,21.04,20.57,21.53,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,44.09,39.74,50.95,42.92,38.76,48.2,0,0,0,0,0,0,0.916,0,0.084,0.14,0.86,0.14,45.8
1295820000000,2011,1,2010,4,17,7,0.739,0.0841,0.641,32039.5,192.8,192.8,190.7,4,4,4,1221,1121,1339,1082,981.8,139,139,139,22.86,0,100,0.114,0.104,0.124,1059,981.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.735,0.612,0.827,0.561,0.414,0.648,0.026,0.019,0.031,1.59,1.3,1.78,0.074,0.06,0.084,19.82,19.26,20.42,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.09,46.97,50.37,47.68,46.03,48.2,0,0,0,0,0,0,1.06,0,0.098,0.11,0.87,0.13,43.4
1296424800000,2011,1,2010,4,18,7,0.923,0.114,0.665,31434.1,191.8,191.8,187.1,4,4,4,1527,1397,1679,1338,1234,188.7,139,197,238,134,382,0.124,0.0995,0.138,1100,1100,1100,990,990,990,969.6,969.2,970.1,20.4,19.9,20.8,0.891,0.852,0.919,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.87,0.09,0.086,0.094,18.59,18.07,19.05,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.73,46.37,48.94,46.78,45.44,47.96,0,0,0,0,0,0,1.04,0,0.258,0.12,0.72,0.28,34.1
1297029600000,2011,2,2010,5,19,7,1.18,0.11,0.665,28998.2,179.5,179.5,172.6,4,4,4,1953,1743,2151,1771,1546,182,162,197,671.1,446,889,0.0941,0.0753,0.113,1100,1100,1100,990,990,990,970.9,970.3,971.5,19.1,18.5,19.7,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.21,16.66,17.86,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.03,42.55,45.8,43.15,41.7,44.88,0,0,0,0,0,0,0.959,0,0.515,0.093,0.56,0.44,24.6
1297634400000,2011,2,2010,5,20,7,1.41,0.098,0.665,27206.2,165.2,165.2,161.9,4,4,4,2335,2213,2430,2173,2051,162,162,162,1073,951,1168,0.0694,0.0667,0.0732,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.22,15.99,16.51,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.36,40.74,42.15,40.49,39.83,41.31,0,0,0,0,0,0,0.9,0,0.745,0.07,0.47,0.53,19.3
1298239200000,2011,2,2010,5,21,7,1.52,0.098,0.665,26347,158.6,158.6,156.8,4,4,4,2520,2457,2572,2358,2295,162,162,162,1258,1195,1310,0.0643,0.063,0.0659,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.65,15.92,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.16,39.81,40.57,39.21,38.84,39.65,0,0,0,0,0,0,0.871,0,0.855,0.064,0.44,0.56,17.3
