datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1298844000000,2011,2,2010,5,22,7,1.61,0.138,0.665,25708.8,154.8,154.8,153,4,4,4,2656,2591,2732,2428,2372,228,162,239,1328,1272,1393,0.0858,0.0625,0.0915,1100,1100,1100,990,990,990,972.7,972.5,972.9,17.3,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.44,15.26,15.6,0.943,0.942,0.943,0.974,0.973,0.975,0.919,0.917,0.92,39.26,38.77,39.69,38.26,37.73,38.71,0,0,0,0,0,0,0.85,0,0.945,0.086,0.41,0.59,16
1299448800000,2011,3,2010,6,23,7,1.71,0.145,0.665,24894.5,150.2,150.2,148.2,4,4,4,2832,2760,2895,2593,2521,239,239,239,1493,1421,1556,0.0844,0.0826,0.0866,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.87,15.19,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.11,37.69,38.59,37.05,36.6,37.54,0,0,0,0,0,0,0.823,0,1.045,0.085,0.39,0.61,14.6
1300053600000,2011,3,2010,6,24,7,1.8,0.145,0.665,24223.9,145.8,145.8,144.2,4,4,4,2976,2915,3036,2737,2676,239,239,239,1636,1576,1697,0.0803,0.0787,0.082,1100,1100,1100,990,990,990,973.5,973.3,973.6,16.5,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.67,14.52,14.82,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.912,37.15,36.75,37.56,36.05,35.65,36.46,0,0,0,0,0,0,0.801,0,1.135,0.081,0.37,0.63,13.5
1300658400000,2011,3,2010,6,25,7,1.88,0.145,0.665,23650,142.1,142.1,140.8,4,4,4,3106,3057,3147,2867,2818,239,239,239,1767,1718,1808,0.077,0.076,0.0782,1100,1100,1100,990,990,990,973.8,973.7,973.9,16.2,16.1,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.26,14.48,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.28,36.01,36.61,35.19,34.93,35.51,0,0,0,0,0,0,0.782,0,1.215,0.077,0.35,0.65,12.6
1301263200000,2011,3,2010,6,26,7,1.97,0.139,0.665,23067.9,139.2,139.2,137.3,4,4,4,3252,3167,3350,3022,2928,229.6,217,239,1922,1828,2033,0.0707,0.0648,0.0755,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.82,14.21,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.39,34.82,35.88,34.33,33.77,34.81,0,0,0,0,0,0,0.763,0,1.305,0.071,0.34,0.66,11.7
1301868000000,2011,4,2010,7,27,7,2.15,0.131,0.665,21943.3,134.1,134.1,130.6,4,4,4,3549,3396,3694,3332,3179,217,217,217,2232,2079,2377,0.0612,0.0588,0.0639,1100,1100,1100,990,990,990,974.7,974.4,975,15.3,15,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.4,13.1,13.73,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,33.66,32.83,34.55,32.65,31.84,33.51,0,0,0,0,0,0,0.726,0,1.485,0.061,0.31,0.69,10.2
1302472800000,2011,4,2010,7,28,7,2.29,0.178,0.665,21055.3,126.5,126.5,125.3,4,4,4,3784,3732,3806,3489,3437,295,295,295,2388,2337,2411,0.078,0.0775,0.079,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.9,12.86,13.01,0.928,0.928,0.929,0.97,0.97,0.97,0.9,0.9,0.901,32.3,32.17,32.61,31.33,31.2,31.63,0,0,0,0,0,0,0.696,0,1.625,0.078,0.29,0.71,9.19
1303077600000,2011,4,2010,7,29,7,2.24,0.178,0.665,21330.6,128.9,128.9,127,4,4,4,3711,3625,3788,3416,3330,295,295,295,2316,2230,2393,0.0795,0.0779,0.0814,1100,1100,1100,990,990,990,975.1,974.9,975.2,14.9,14.8,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.06,12.89,13.24,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.903,32.72,32.27,33.23,31.74,31.3,32.23,0,0,0,0,0,0,0.705,0,1.575,0.079,0.3,0.7,9.52
1303682400000,2011,4,2010,7,30,7,2.1,0.181,0.665,22247.6,135.3,135.3,132.4,4,4,4,3468,3341,3586,3170,3020,298.7,295,321,2070,1920,2191,0.0862,0.0823,0.0961,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.57,13.32,13.84,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.13,33.45,34.87,33.11,32.44,33.82,0,0,0,0,0,0,0.736,0,1.435,0.086,0.32,0.68,10.6
1304287200000,2011,5,2010,8,31,7,1.89,0.194,0.665,23606,144.8,144.8,140.5,4,4,4,3121,2951,3296,2800,2630,321,321,321,1700,1530,1875,0.103,0.0974,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.33,13.94,14.73,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.21,35.13,37.32,35.13,34.08,36.21,0,0,0,0,0,0,0.781,0,1.225,0.1,0.35,0.65,12.5
1304892000000,2011,5,2010,8,32,7,1.66,0.194,0.665,25284.4,154.4,154.4,150.5,4,4,4,2748,2607,2899,2427,2286,321,321,321,1327,1186,1478,0.117,0.111,0.123,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.86,15.56,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.66,37.67,39.59,37.63,36.57,38.6,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1305496800000,2011,5,2010,8,33,7,1.47,0.194,0.665,26727.8,162.6,162.6,159.1,4,4,4,2438,2313,2564,2117,1992,321,321,321,1017,892,1143,0.132,0.125,0.139,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.66,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.69,39.86,41.5,39.77,38.9,40.64,0,0,0,0,0,0,0.884,0,0.805,0.13,0.45,0.55,18.2
1306101600000,2011,5,2010,8,34,7,1.28,0.194,0.665,28212.1,172.3,172.3,167.9,4,4,4,2109,1953,2272,1788,1632,321,321,321,688,532,851,0.152,0.141,0.164,1100,1100,1100,990,990,990,971.4,970.9,971.8,18.6,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.77,16.37,17.18,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.84,41.77,43.94,41.98,40.92,43.06,0,0,0,0,0,0,0.933,0,0.615,0.15,0.52,0.48,22
1306706400000,2011,5,2010,8,35,7,1.08,0.166,0.665,29943.5,182.3,182.3,178.2,4,4,4,1780,1662,1908,1504,1405,275.3,257,321,404.4,305,487,0.154,0.141,0.172,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.74,17.32,18.12,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.34,46.5,44.56,43.46,45.57,0,0,0,0,0,0,0.99,0,0.415,0.15,0.62,0.38,27.7
1307311200000,2011,6,2010,9,36,7,0.922,0.155,0.665,31436.1,190.5,190.5,187.1,4,4,4,1525,1434,1626,1268,1177,257,257,257,168,77,269,0.169,0.158,0.179,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.858,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.59,18.24,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.73,46.82,48.61,46.78,45.88,47.63,0,0,0,0,0,0,1.04,0,0.257,0.17,0.72,0.28,34.1
1307916000000,2011,6,2010,9,37,7,0.771,0.155,0.611,30674.9,192.8,192.8,182.6,4,4,4,1275,1154,1406,1018,896.7,257,257,257,8.286,0,49,0.202,0.183,0.223,1010,896.7,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.704,0.556,0.846,0.496,0.373,0.648,0.023,0.017,0.031,1.48,1.17,1.79,0.07,0.054,0.086,19.76,19.03,20.44,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.59,42.91,49.27,45.65,42.05,48.2,0,0,0,0,0,0,1.01,0,0.16,0.2,0.79,0.21,39.8
1308520800000,2011,6,2010,9,38,7,0.632,0.131,0.501,26337.1,167.6,167.6,156.8,4,3,3.7142857142857144,1045,974.1,1124,828,764.1,216.7,210,257,0,0,0,0.208,0.192,0.229,828,764.1,883.9,990,990,990,968,967.8,968.3,22,21.7,22.2,0.485,0.425,0.535,0.34,0.309,0.367,0.015,0.014,0.017,1.07,1.01,1.14,0.049,0.046,0.052,20.89,20.59,21.19,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,44.13,39.74,51.76,42.63,38.76,48.2,0,0,0,0,0,0,0.871,0,0.131,0.21,0.79,0.21,41.7
1309125600000,2011,6,2010,9,39,7,0.548,0.131,0.416,22912.2,144.6,144.6,136.4,3,3,3,905.3,859.8,952.6,688,632.8,217.3,210,227,0,0,0,0.24,0.22,0.264,688,632.8,742.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.365,0.332,0.405,0.261,0.224,0.297,0.012,0.0099,0.013,0.878,0.783,0.979,0.039,0.035,0.044,21.6,21.31,21.88,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.43,43.23,49.49,45.46,42.37,48.2,0,0,0,0,0,0,0.758,0,0.132,0.24,0.76,0.24,41.8
1309730400000,2011,7,2010,10,40,7,0.492,0.137,0.354,19899.9,124.7,124.7,118.5,3,3,3,813,786.6,845.8,586,559.6,227,227,227,0,0,0,0.279,0.268,0.289,586,559.6,618.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.305,0.29,0.324,0.192,0.175,0.214,0.0084,0.0076,0.0094,0.704,0.659,0.759,0.031,0.029,0.033,22.14,21.96,22.29,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.926,0.936,40.42,38.8,42.41,39.48,37.77,41.56,0,0,0,0,0,0,0.658,0,0.138,0.28,0.72,0.28,40.4
1310335200000,2011,7,2010,10,41,7,0.455,0.137,0.317,17809.3,111.9,111.9,106,3,2,2.857142857142857,751.7,718.1,779.7,524.7,491.1,227,227,227,0,0,0,0.302,0.291,0.316,524.7,491.1,552.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.27,0.251,0.286,0.152,0.131,0.17,0.0066,0.0056,0.0074,0.616,0.563,0.656,0.027,0.024,0.028,22.48,22.33,22.62,0.95,0.946,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.09,35.19,51.97,37.63,34.13,48.2,0,0,0,0,0,0,0.589,0,0.138,0.3,0.7,0.3,39.1
1310940000000,2011,7,2010,10,42,7,0.409,0.137,0.271,15691.2,96.4,96.4,93.4,2,2,2,675.7,645.6,706.9,448.7,418.6,227,227,227,0,0,0,0.336,0.321,0.352,448.7,418.6,479.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.227,0.212,0.245,0.111,0.0966,0.126,0.0047,0.0041,0.0054,0.583,0.533,0.637,0.025,0.023,0.027,22.81,22.64,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.03,45.1,50.95,46.7,44.2,48.2,0,0,0,0,0,0,0.519,0,0.138,0.33,0.66,0.34,38.4
1311544800000,2011,7,2010,10,43,7,0.368,0.137,0.231,13599.1,86.52,86.52,80.95,2,2,2,609.2,583.6,636.1,382.2,356.6,227,227,227,0,0,0,0.373,0.357,0.389,382.2,356.6,409.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.19,0.208,0.0794,0.0673,0.0921,0.0034,0.0028,0.0039,0.479,0.44,0.519,0.02,0.019,0.022,23.19,23.04,23.33,0.953,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.39,38.74,44.14,40.47,37.7,43.26,0,0,0,0,0,0,0.45,0,0.137,0.37,0.63,0.37,37
1312149600000,2011,8,2010,11,44,7,0.332,0.111,0.221,13106.5,83.61,83.61,78.02,2,2,2,549.3,524.8,575.1,365.3,340.8,184,184,184,0,0,0,0.335,0.32,0.351,365.3,340.8,391.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.181,0.199,0.0714,0.0598,0.0836,0.003,0.0025,0.0035,0.45,0.413,0.489,0.019,0.017,0.021,23.48,23.32,23.63,0.95,0.947,0.954,0.976,0.97,0.98,0.927,0.919,0.935,39.97,37.39,42.66,39.01,36.28,41.8,0,0,0,0,0,0,0.433,0,0.111,0.33,0.67,0.33,39.5
1312754400000,2011,8,2010,11,45,7,0.3,0.111,0.189,11210.7,71.13,71.13,66.73,2,2,2,496.7,476.9,517.9,312.7,292.9,184,184,184,0,0,0,0.371,0.355,0.386,312.7,292.9,333.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.171,0.164,0.178,0.0466,0.0373,0.0566,0.0019,0.0015,0.0024,0.371,0.341,0.403,0.015,0.014,0.017,23.79,23.67,23.91,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.4,32.27,36.66,33.37,31.3,35.56,0,0,0,0,0,0,0.371,0,0.111,0.37,0.63,0.37,37.4
1313359200000,2011,8,2010,11,46,7,0.274,0.111,0.162,9644.5,61.26,61.26,57.41,2,2,2,452.5,435.1,470.6,268.5,251.1,184,184,184,0,0,0,0.407,0.391,0.423,268.5,251.1,286.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0258,0.0175,0.0343,0.0011,0.00072,0.0014,0.305,0.279,0.332,0.013,0.011,0.014,24.06,23.95,24.16,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.59,27.67,31.58,28.7,26.84,30.63,0,0,0,0,0,0,0.319,0,0.112,0.41,0.59,0.41,35.2
1313964000000,2011,8,2010,11,47,7,0.251,0.111,0.14,8333.87,52.67,52.67,49.61,2,1,1.4285714285714286,414.9,399.8,430.4,230.9,215.8,184,184,184,0,0,0,0.444,0.427,0.46,230.9,215.8,246.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.148,0.0154,0.0141,0.0167,0.00063,0.00057,0.00068,0.342,0.262,0.412,0.014,0.011,0.017,24.19,24.12,24.25,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.34,25.97,52.28,38.57,25.19,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.2
1314568800000,2011,8,2010,11,48,7,0.23,0.0954,0.134,8147.51,52.42,52.42,48.5,2,1,1.4285714285714286,379.9,362.9,395.2,222.2,201.9,157.7,138,184,0,0,0,0.414,0.362,0.477,222.2,201.9,243.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.142,0.0146,0.0129,0.0164,0.00059,0.00052,0.00067,0.325,0.251,0.397,0.013,0.01,0.016,24.38,24.25,24.51,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.896,0.94,38.79,25.59,51.58,37.56,24.82,48.2,0,0,0,0,0,0,0.269,0,0.096,0.41,0.58,0.42,35.4
1315173600000,2011,9,2010,12,49,7,0.207,0.0835,0.124,7714.34,48.2,48.2,45.92,1,1,1,342.9,328.2,358.2,204.9,190.2,138,138,138,0,0,0,0.403,0.385,0.421,204.9,190.2,220.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.123,0.134,0.0132,0.0119,0.0145,0.00053,0.00048,0.00058,0.361,0.335,0.388,0.015,0.013,0.016,24.52,24.42,24.62,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.08,43.72,50.54,45.92,42.84,48.2,0,0,0,0,0,0,0.255,0,0.083,0.4,0.6,0.4,37.3
1315778400000,2011,9,2010,12,50,7,0.189,0.0835,0.105,6567.68,42.03,42.03,39.09,1,1,1,312.4,300.6,324.6,174.4,162.6,138,138,138,0,0,0,0.442,0.425,0.459,174.4,162.6,186.6,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0106,0.00957,0.0116,0.00042,0.00038,0.00046,0.306,0.285,0.328,0.012,0.011,0.013,24.73,24.65,24.81,0.947,0.943,0.951,0.976,0.97,0.98,0.924,0.915,0.932,40.06,37.31,42.89,39.09,36.2,42.03,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
1316383200000,2011,9,2010,12,51,7,0.173,0.0835,0.0899,5553.45,35.39,35.39,33.06,1,1,1,286.7,277.3,297,148.7,139.3,138,138,138,0,0,0,0.482,0.465,0.498,148.7,139.3,159,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00839,0.00759,0.00926,0.00033,0.0003,0.00037,0.261,0.244,0.279,0.01,0.0097,0.011,24.89,24.83,24.95,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.08,31.86,36.48,33.06,30.91,35.39,0,0,0,0,0,0,0.184,0,0.0831,0.48,0.52,0.48,32.1
1316988000000,2011,9,2010,12,52,7,0.161,0.0786,0.0826,5093.16,34.27,34.27,30.32,1,1,1,266.5,260.9,274.3,136.5,124.3,130,110,138,0,0,0,0.487,0.418,0.526,136.5,124.3,153.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.1,0.108,0.00735,0.00631,0.00879,0.00029,0.00025,0.00035,0.238,0.217,0.266,0.0094,0.0086,0.011,25,24.96,25.03,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.901,0.912,31.25,28.33,35.33,30.32,27.48,34.27,0,0,0,0,0,0,0.168,0,0.0784,0.49,0.51,0.49,31.6
1317592800000,2011,10,2011,1,1,7,0.156,0.0665,0.089,5516.54,34.58,34.58,32.84,1,1,1,257.1,248.9,264.7,147.1,138.9,110,110,110,0,0,0,0.428,0.416,0.442,147.1,138.9,154.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.108,0.00825,0.00755,0.0089,0.00033,0.0003,0.00035,0.255,0.24,0.268,0.01,0.0095,0.011,25.02,24.97,25.07,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.912,33.85,31.9,35.65,32.84,30.95,34.58,0,0,0,0,0,0,0.182,0,0.067,0.43,0.57,0.43,35.4
1318197600000,2011,10,2011,1,2,7,0.145,0.0598,0.0848,5262.2,32.88,32.88,31.32,1,1,1,239,231.6,246.4,140.2,134.6,98.86,97,110,0,0,0,0.414,0.398,0.446,140.2,134.6,146.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.103,0.00766,0.00719,0.00824,0.0003,0.00028,0.00033,0.241,0.23,0.252,0.0095,0.0091,0.01,25.13,25.08,25.18,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.29,31.01,33.9,31.32,30.08,32.88,0,0,0,0,0,0,0.174,0,0.0602,0.41,0.58,0.42,36.3
1318802400000,2011,10,2011,1,3,7,0.14,0.0587,0.081,5026.04,30.45,30.45,29.92,1,1,1,230.9,228.9,233.3,133.9,131.9,97,97,97,0,0,0,0.42,0.416,0.424,133.9,131.9,136.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.098,0.0995,0.00713,0.00696,0.00733,0.00028,0.00027,0.00029,0.229,0.226,0.233,0.009,0.0089,0.0092,25.19,25.17,25.2,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.84,30.37,31.39,29.92,29.46,30.45,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1319407200000,2011,10,2011,1,4,7,0.133,0.0587,0.0745,4609.01,29.21,29.21,27.43,1,1,1,220.1,213.1,227.8,123.1,116,97,97,97,0,0,0,0.441,0.426,0.455,123.1,116,130.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0924,0.0976,0.00622,0.00561,0.00687,0.00024,0.00022,0.00027,0.21,0.197,0.224,0.0082,0.0077,0.0088,25.27,25.21,25.32,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.28,26.58,30.11,27.43,25.78,29.21,0,0,0,0,0,0,0.152,0,0.0585,0.44,0.56,0.44,34.7
1320012000000,2011,10,2011,1,5,7,0.128,0.0566,0.0713,4408.63,26.94,26.94,26.24,1,1,1,211.5,209.2,213.9,117.9,113.6,93.57,93,97,0,0,0,0.443,0.435,0.461,117.9,113.6,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0927,0.0915,0.0937,0.00577,0.00541,0.00602,0.00023,0.00021,0.00024,0.2,0.193,0.205,0.0078,0.0075,0.0081,25.33,25.31,25.35,0.924,0.92,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.05,25.99,27.77,26.24,25.21,26.94,0,0,0,0,0,0,0.146,0,0.0567,0.44,0.56,0.44,34.4
1320616800000,2011,11,2011,2,6,7,0.132,0.0562,0.0757,4697.68,28.46,28.46,27.96,1,1,1,218.2,216.1,220.4,125.2,123.1,93,93,93,0,0,0,0.426,0.422,0.43,125.2,123.1,127.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0953,0.0945,0.096,0.0064,0.00621,0.00658,0.00025,0.00024,0.00026,0.213,0.209,0.217,0.0084,0.0082,0.0085,25.28,25.26,25.29,0.928,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.83,28.3,29.34,27.96,27.46,28.46,0,0,0,0,0,0,0.155,0,0.0563,0.43,0.57,0.43,35.6
1321221600000,2011,11,2011,2,7,7,0.137,0.0562,0.0805,4998.51,30.71,30.71,29.75,1,1,1,226.1,221,230.3,133.1,128,93,93,93,0,0,0,0.411,0.404,0.421,133.1,128,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0962,0.0995,0.00706,0.00663,0.00742,0.00028,0.00026,0.00029,0.227,0.218,0.235,0.0089,0.0086,0.0092,25.22,25.18,25.26,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.67,29.47,31.66,29.75,28.59,30.71,0,0,0,0,0,0,0.165,0,0.0565,0.41,0.59,0.41,36.5
1321826400000,2011,11,2011,2,8,7,0.142,0.0405,0.102,6397.87,41.02,41.02,38.08,1,1,1,235.1,229.2,247,168.1,162.2,67,67,67,0,0,0,0.285,0.271,0.292,168.1,162.2,180,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.111,0.01,0.00954,0.011,0.0004,0.00038,0.00044,0.287,0.276,0.308,0.011,0.011,0.012,25.1,25.01,25.15,0.945,0.943,0.948,0.974,0.971,0.98,0.92,0.915,0.929,39.09,37.7,41.86,38.08,36.61,41.02,0,0,0,0,0,0,0.212,0,0.04,0.29,0.72,0.28,45.1
1322431200000,2011,11,2011,2,9,7,0.157,0.044,0.113,7130.04,43.62,43.62,42.44,1,1,1,259,251.6,265.3,186.3,182,72.71,67,77,0,0,0,0.281,0.26,0.297,186.3,182,191.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.113,0.116,0.0116,0.0112,0.012,0.00046,0.00044,0.00047,0.32,0.313,0.328,0.013,0.012,0.013,24.94,24.91,24.98,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,43.31,42.26,44.51,42.44,41.42,43.62,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.4
1323036000000,2011,12,2011,3,10,7,0.169,0.0466,0.123,7748.16,48.2,48.2,46.12,1,1,1,280.1,269.9,293.4,203.1,192.9,77,77,77,0,0,0,0.275,0.262,0.285,203.1,192.9,216.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.117,0.126,0.013,0.0121,0.0141,0.00052,0.00048,0.00056,0.351,0.332,0.375,0.014,0.013,0.015,24.83,24.75,24.89,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,47.23,44.85,50.32,46.12,43.95,48.2,0,0,0,0,0,0,0.256,0,0.046,0.28,0.73,0.27,45.8
1323640800000,2011,12,2011,3,11,7,0.191,0.0466,0.144,8739.44,55.2,55.2,52.02,2,1,1.8571428571428572,315.6,298.6,329.8,238.5,221.6,77,77,77,0,0,0,0.244,0.233,0.258,238.5,221.6,252.8,990,990,990,965,964.9,965,25,25,25.1,0.133,0.128,0.139,0.0162,0.0146,0.0183,0.00065,0.00058,0.00073,0.275,0.241,0.384,0.011,0.0096,0.015,24.75,24.68,24.83,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.895,0.939,30.62,25.6,51.51,29.45,24.83,48.2,0,0,0,0,0,0,0.289,0,0.047,0.24,0.75,0.25,45.8
1324245600000,2011,12,2011,3,12,7,0.212,0.0466,0.165,10020.1,62.12,62.12,59.64,2,2,2,350.4,336.6,361.8,273.4,259.6,77,77,77,0,0,0,0.22,0.213,0.229,273.4,259.6,284.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.141,0.15,0.028,0.0216,0.0334,0.0011,0.00086,0.0013,0.301,0.28,0.318,0.012,0.011,0.013,24.55,24.47,24.64,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.74,29.21,32.02,29.82,28.34,31.06,0,0,0,0,0,0,0.331,0,0.047,0.22,0.78,0.22,47.3
1324850400000,2011,12,2011,3,13,7,0.223,0.0462,0.177,10712.8,66.85,66.85,63.77,2,2,2,368.8,362.1,379.6,292.4,285.1,76.43,73,77,0,0,0,0.207,0.192,0.213,292.4,285.1,306.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.152,0.15,0.157,0.037,0.0336,0.0437,0.0015,0.0014,0.0018,0.329,0.318,0.35,0.013,0.013,0.014,24.43,24.35,24.47,0.939,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,32.87,32.05,34.46,31.88,31.09,33.42,0,0,0,0,0,0,0.354,0,0.046,0.21,0.79,0.21,48
1325455200000,2012,1,2011,4,14,7,0.239,0.0442,0.194,11764.7,72.86,72.86,70.03,2,2,2,394.6,383.7,407.7,321.6,310.7,73,73,73,0,0,0,0.185,0.179,0.19,321.6,310.7,334.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.159,0.167,0.0508,0.0456,0.057,0.0021,0.0018,0.0023,0.373,0.356,0.393,0.015,0.014,0.016,24.26,24.17,24.33,0.944,0.942,0.946,0.97,0.97,0.971,0.915,0.914,0.918,36.09,34.91,37.53,35.01,33.86,36.43,0,0,0,0,0,0,0.389,0,0.045,0.18,0.81,0.19,49.2
1326060000000,2012,1,2011,4,15,7,0.259,0.0442,0.215,13053.6,81.7,81.7,77.7,2,2,2,428.8,412.4,446.3,355.8,339.4,73,73,73,0,0,0,0.17,0.164,0.177,355.8,339.4,373.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.175,0.169,0.181,0.067,0.0592,0.0752,0.0027,0.0024,0.0031,0.424,0.4,0.45,0.017,0.016,0.018,24.05,23.94,24.14,0.949,0.947,0.952,0.976,0.972,0.98,0.926,0.92,0.932,39.82,38.04,41.7,38.85,36.96,40.85,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
1326664800000,2012,1,2011,4,16,7,0.286,0.0442,0.242,14677.5,91.46,91.46,87.37,2,2,2,473.5,452.6,493.6,400.5,379.6,73,73,73,0,0,0,0.154,0.148,0.161,400.5,379.6,420.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.19,0.183,0.197,0.088,0.0782,0.0975,0.0036,0.0032,0.004,0.491,0.46,0.521,0.02,0.019,0.022,23.78,23.66,23.9,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.57,42.37,46.66,43.68,41.52,45.73,0,0,0,0,0,0,0.485,0,0.044,0.15,0.85,0.15,51.3
1327269600000,2012,1,2011,4,17,7,0.326,0.0442,0.281,16506,106.9,106.9,98.25,3,2,2.2857142857142856,538.2,503.2,584.1,465.2,430.2,73,73,73,0,0,0,0.136,0.125,0.145,465.2,430.2,511.1,990,990,990,966,965.9,966.2,24,23.8,24.1,0.215,0.201,0.239,0.119,0.102,0.142,0.005,0.0042,0.006,0.559,0.525,0.606,0.023,0.022,0.025,23.42,23.22,23.6,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.78,35.57,52.06,44.11,34.5,48.2,0,0,0,0,0,0,0.546,0,0.045,0.14,0.86,0.14,50.6
1327874400000,2012,1,2011,4,18,7,0.402,0.058,0.344,19844.3,128.8,128.8,118.1,3,3,3,665,602.4,730.4,569.1,529.4,95.86,73,105,0,0,0,0.144,0.118,0.163,569.1,529.4,625.4,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.275,0.249,0.309,0.181,0.155,0.219,0.0077,0.0065,0.0094,0.655,0.584,0.751,0.028,0.025,0.032,22.79,22.43,23.11,0.952,0.949,0.955,0.976,0.972,0.98,0.929,0.922,0.936,40.34,37.95,43.8,39.37,36.88,42.93,0,0,0,0,0,0,0.656,0,0.058,0.14,0.86,0.14,49.4
1328479200000,2012,2,2011,5,19,7,0.477,0.0635,0.413,23316.9,142.6,142.6,138.8,3,3,3,788,752.5,810.6,683,647.5,105,105,105,0,0,0,0.133,0.13,0.14,683,647.5,705.6,990,990,990,967.1,966.9,967.1,22.9,22.9,23.1,0.341,0.321,0.354,0.257,0.234,0.272,0.011,0.01,0.012,0.848,0.789,0.887,0.037,0.034,0.039,22.1,21.97,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.21,45.14,48.5,46.26,44.24,47.53,0,0,0,0,0,0,0.771,0,0.064,0.13,0.87,0.13,48.9
1329084000000,2012,2,2011,5,20,7,0.502,0.0635,0.439,24258.7,144.6,144.6,144.4,3,3,3,830.4,815.9,845.8,725.4,710.9,105,105,105,0,0,0,0.127,0.124,0.129,725.4,710.9,740.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.366,0.357,0.376,0.286,0.276,0.296,0.013,0.012,0.013,0.92,0.895,0.948,0.04,0.039,0.042,21.86,21.77,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.6,48.79,50.45,48.13,47.82,48.2,0,0,0,0,0,0,0.802,0,0.063,0.13,0.87,0.13,48.3
1329688800000,2012,2,2011,5,21,7,0.517,0.0635,0.453,24292.8,144.6,144.6,144.6,3,3,3,854.4,847.8,868.1,749.4,742.8,105,105,105,0,0,0,0.123,0.121,0.124,749.4,742.8,763.1,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.384,0.378,0.397,0.301,0.297,0.308,0.013,0.013,0.014,0.964,0.952,0.988,0.043,0.042,0.044,21.72,21.64,21.76,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.91,50.55,51.63,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.12,0.88,0.12,47
1330293600000,2012,2,2011,5,22,7,0.568,0.0718,0.496,26666.9,170,170,158.7,4,3,3.857142857142857,938.5,878.5,1014,819.8,773.5,118.7,105,129,0,0,0,0.126,0.115,0.138,819.8,773.5,884.6,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.453,0.406,0.516,0.336,0.313,0.367,0.015,0.014,0.017,1.02,0.949,1.12,0.046,0.042,0.051,21.33,20.93,21.58,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.93,0.937,42.75,39.75,52.18,41.4,38.78,48.2,0,0,0,0,0,0,0.882,0,0.072,0.13,0.87,0.13,46.9
1330898400000,2012,3,2011,6,23,7,0.714,0.0827,0.624,31545.1,192.8,192.8,187.8,4,4,4,1181,1047,1321,1044,917.7,136.7,129,183,12.14,0,47,0.116,0.101,0.139,1032,917.7,1100,990,990,990,968.5,968,968.9,21.5,21.1,22,0.695,0.546,0.813,0.527,0.383,0.648,0.025,0.017,0.031,1.51,1.18,1.76,0.07,0.054,0.083,20.03,19.33,20.77,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.3,44.65,50.52,46.94,43.76,48.2,0,0,0,0,0,0,1.04,0,0.09,0.12,0.87,0.13,44.2
1331503200000,2012,3,2011,6,24,7,0.868,0.111,0.665,31990.4,192.8,192.8,190.4,4,4,4,1434,1360,1497,1251,1177,183,183,183,151.7,77,214,0.128,0.122,0.135,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.86,0.827,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.087,0.085,0.089,18.92,18.69,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,48,49.33,47.6,47.04,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.9
1332108000000,2012,3,2011,6,25,7,0.925,0.111,0.665,31402,187.7,187.7,186.9,4,4,4,1529,1506,1545,1346,1323,183,183,183,246.4,223,262,0.12,0.118,0.122,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.9,0.895,0.903,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.57,18.52,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.68,47.55,47.89,46.73,46.6,46.94,0,0,0,0,0,0,1.04,0,0.26,0.12,0.72,0.28,33.9
1332712800000,2012,3,2011,6,26,7,0.942,0.108,0.665,31237.7,186.3,186.3,185.9,4,4,4,1557,1548,1567,1379,1365,178,148,183,279.4,265,319,0.114,0.0944,0.118,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.905,0.903,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.48,18.44,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.43,47.33,47.52,46.48,46.38,46.57,0,0,0,0,0,0,1.03,0,0.277,0.11,0.71,0.29,33.2
1333317600000,2012,4,2011,7,27,7,0.956,0.0895,0.665,31096.3,185.4,185.4,185.1,4,4,4,1580,1570,1590,1432,1422,148,148,148,332.1,322,342,0.0937,0.0931,0.0942,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.4,18.36,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,47.14,47.3,46.27,46.19,46.36,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
1333922400000,2012,4,2011,7,28,7,0.988,0.0895,0.665,30787.3,184.4,184.4,183.3,4,4,4,1634,1600,1672,1486,1452,148,148,148,385.9,352,424,0.0906,0.0885,0.0925,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.918,0.916,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.092,0.094,18.22,18.09,18.33,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,46.42,47.05,45.81,45.49,46.11,0,0,0,0,0,0,1.02,0,0.323,0.091,0.67,0.33,31.2
1334527200000,2012,4,2011,7,29,7,1.02,0.0895,0.665,30497.6,182.3,182.3,181.5,4,4,4,1685,1662,1695,1537,1514,148,148,148,436.4,414,447,0.0879,0.0873,0.089,1100,1100,1100,990,990,990,970.1,970,970.1,19.9,19.9,20,0.922,0.921,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.094,18.05,18.01,18.12,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.31,46.21,46.5,45.38,45.29,45.57,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1335132000000,2012,4,2011,7,30,7,0.957,0.0895,0.665,31080.6,187.3,187.3,185,4,4,4,1583,1516,1646,1435,1368,148,148,148,334.7,268,398,0.0936,0.0899,0.0976,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.914,0.908,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.39,18.18,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.65,47.78,46.25,45.72,46.82,0,0,0,0,0,0,1.03,0,0.292,0.094,0.69,0.31,32.5
1335736800000,2012,4,2011,7,31,7,0.843,0.112,0.664,32129.8,192.8,192.8,191.2,4,4,4,1393,1279,1487,1207,1087,185.7,148,192,109.3,0,239,0.134,0.0995,0.15,1098,1087,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.84,0.778,0.903,0.644,0.619,0.648,0.031,0.029,0.032,1.78,1.69,1.85,0.086,0.08,0.09,19.08,18.71,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.94,48.04,49.68,47.81,47.07,48.2,0,0,0,0,0,0,1.06,0,0.179,0.13,0.79,0.21,38.1
1336341600000,2012,5,2011,8,32,7,0.69,0.116,0.574,29787.2,190.6,190.6,177.3,4,4,4,1141,1049,1241,948.7,857.3,192,192,192,0,0,0,0.169,0.155,0.183,948.7,857.3,1049,990,990,990,968.3,968.1,968.7,21.7,21.3,21.9,0.596,0.501,0.723,0.414,0.354,0.534,0.019,0.016,0.025,1.27,1.09,1.55,0.059,0.05,0.072,20.39,19.79,20.86,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.23,41.83,48.62,44.33,41,47.64,0,0,0,0,0,0,0.985,0,0.116,0.17,0.83,0.17,43.2
1336946400000,2012,5,2011,8,33,7,0.582,0.116,0.466,24858.8,160,160,148,4,3,3.2857142857142856,962.7,906.8,1026,770.7,714.8,192,192,192,0,0,0,0.2,0.187,0.212,770.7,714.8,834.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.422,0.371,0.48,0.31,0.278,0.343,0.014,0.012,0.016,0.994,0.913,1.05,0.045,0.041,0.048,21.26,20.97,21.56,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.31,39.99,52.13,45.56,39.03,48.2,0,0,0,0,0,0,0.822,0,0.116,0.2,0.8,0.2,42.7
1337551200000,2012,5,2011,8,34,7,0.513,0.0889,0.424,23558.3,144.6,144.6,140.2,3,3,3,848.8,808.9,891.4,701.8,661.9,147,147,147,0,0,0,0.173,0.165,0.182,701.8,661.9,744.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.36,0.336,0.39,0.27,0.243,0.298,0.012,0.011,0.013,0.888,0.82,0.966,0.039,0.036,0.043,21.82,21.57,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.88,45.63,50.22,46.74,44.71,48.2,0,0,0,0,0,0,0.779,0,0.089,0.17,0.83,0.17,45.9
1338156000000,2012,5,2011,8,35,7,0.467,0.0816,0.385,21862.8,132.3,132.3,130.1,3,3,3,772.3,742.7,797.3,637.3,623.7,135,119,147,0,0,0,0.174,0.155,0.19,637.3,623.7,650.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.312,0.33,0.227,0.218,0.235,0.0099,0.0094,0.01,0.777,0.753,0.8,0.034,0.033,0.035,22.23,22.11,22.38,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.26,43.54,44.99,43.38,42.67,44.09,0,0,0,0,0,0,0.723,0,0.082,0.17,0.82,0.18,46.8
1338760800000,2012,6,2011,9,36,7,0.422,0.072,0.35,20098.9,126,126,119.6,3,3,3,697.9,665.9,730.9,578.9,546.9,119,119,119,0,0,0,0.171,0.163,0.179,578.9,546.9,611.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.269,0.306,0.188,0.166,0.21,0.0081,0.0071,0.0091,0.678,0.623,0.733,0.029,0.027,0.032,22.63,22.44,22.81,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.8,38.76,42.87,39.88,37.73,42.01,0,0,0,0,0,0,0.665,0,0.072,0.17,0.83,0.17,47.6
1339365600000,2012,6,2011,9,37,7,0.38,0.072,0.308,17647.7,111.1,111.1,105,3,2,2.857142857142857,627.9,601.1,655.7,508.9,482.1,119,119,119,0,0,0,0.19,0.181,0.198,508.9,482.1,536.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.247,0.232,0.263,0.142,0.127,0.16,0.006,0.0053,0.0068,0.576,0.53,0.626,0.024,0.022,0.026,23.01,22.87,23.13,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.8,35.03,52.14,37.31,33.98,48.2,0,0,0,0,0,0,0.584,0,0.072,0.19,0.81,0.19,46.4
1339970400000,2012,6,2011,9,38,7,0.344,0.0865,0.257,15089.1,96.4,96.4,89.82,2,2,2,568.3,545.5,592.6,425.3,384.6,143,119,161,0,0,0,0.253,0.201,0.295,425.3,384.6,473.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.208,0.194,0.227,0.0998,0.0805,0.123,0.0042,0.0034,0.0052,0.537,0.476,0.612,0.023,0.02,0.026,23.31,23.12,23.47,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.42,42.17,51.36,44.91,41.33,48.2,0,0,0,0,0,0,0.499,0,0.087,0.25,0.75,0.25,43.9
1340575200000,2012,6,2011,9,39,7,0.313,0.0951,0.218,12980.5,81.06,81.06,77.26,2,2,2,517.2,497.7,538.2,359.9,343,157.3,135,161,0,0,0,0.304,0.271,0.319,359.9,343,377.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.179,0.191,0.0689,0.0609,0.077,0.0029,0.0025,0.0032,0.439,0.414,0.465,0.018,0.017,0.019,23.63,23.51,23.72,0.95,0.947,0.952,0.975,0.971,0.979,0.926,0.92,0.932,39.61,37.79,41.4,38.63,36.71,40.53,0,0,0,0,0,0,0.429,0,0.095,0.3,0.7,0.3,41.5
1341180000000,2012,7,2011,10,40,7,0.286,0.0816,0.204,12192.1,76.59,76.59,72.57,2,2,2,472.1,454.2,490.3,337.1,319.2,135,135,135,0,0,0,0.286,0.275,0.297,337.1,319.2,355.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.169,0.182,0.0581,0.0497,0.0667,0.0024,0.002,0.0028,0.404,0.377,0.431,0.017,0.015,0.018,23.87,23.76,23.98,0.947,0.944,0.949,0.971,0.97,0.975,0.919,0.915,0.925,37.35,35.43,39.3,36.29,34.36,38.3,0,0,0,0,0,0,0.403,0,0.082,0.29,0.71,0.29,42.6
1341784800000,2012,7,2011,10,41,7,0.262,0.0816,0.18,10805.5,67.52,67.52,64.32,2,2,2,433.4,417.9,448.5,298.4,282.9,135,135,135,0,0,0,0.312,0.301,0.323,298.4,282.9,313.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.162,0.156,0.167,0.0398,0.0325,0.047,0.0016,0.0013,0.0019,0.345,0.322,0.368,0.014,0.013,0.015,24.1,24.01,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.15,31.44,34.81,32.16,30.5,33.76,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1342389600000,2012,7,2011,10,42,7,0.241,0.0816,0.16,9571.77,59.89,59.89,56.97,2,2,2,399.1,386.4,412.7,264.1,251.4,135,135,135,0,0,0,0.339,0.327,0.349,264.1,251.4,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.0237,0.0177,0.0301,0.00096,0.00072,0.0012,0.294,0.275,0.314,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.37,27.97,30.87,28.49,27.13,29.94,0,0,0,0,0,0,0.317,0,0.081,0.34,0.66,0.34,39.7
1342994400000,2012,7,2011,10,43,7,0.224,0.0816,0.142,8498.49,53.36,53.36,50.59,2,1,1.7142857142857142,370.1,358.2,382.3,235.1,223.2,135,135,135,0,0,0,0.365,0.353,0.377,235.1,223.2,247.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.144,0.0157,0.0147,0.0168,0.00064,0.00059,0.00068,0.3,0.252,0.4,0.012,0.01,0.016,24.45,24.39,24.52,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.73,25.63,52.01,32.18,24.86,48.2,0,0,0,0,0,0,0.281,0,0.082,0.36,0.63,0.37,37.9
1343599200000,2012,7,2011,10,44,7,0.207,0.073,0.134,8148.17,50.31,50.31,48.5,2,1,1.1428571428571428,342.5,330.1,354.7,221.8,215.1,120.7,115,135,0,0,0,0.352,0.331,0.384,221.8,215.1,232.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.129,0.136,0.0146,0.014,0.0155,0.00059,0.00056,0.00062,0.367,0.251,0.398,0.015,0.01,0.016,24.52,24.44,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.13,25.93,52.36,44.91,25.15,48.2,0,0,0,0,0,0,0.269,0,0.073,0.35,0.65,0.35,39.4
1344204000000,2012,8,2011,11,45,7,0.19,0.0696,0.12,7572.01,47.72,47.72,45.07,1,1,1,314.1,303,326,199.1,188,115,115,115,0,0,0,0.366,0.353,0.38,199.1,188,211,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0127,0.0117,0.0137,0.00051,0.00047,0.00055,0.348,0.328,0.369,0.014,0.013,0.015,24.68,24.6,24.76,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.99,43.42,48.7,45.07,42.55,47.72,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.9
1344808800000,2012,8,2011,11,46,7,0.176,0.0696,0.106,6661.02,41.74,41.74,39.65,1,1,1,290.9,282,299.5,175.9,167,115,115,115,0,0,0,0.395,0.384,0.408,175.9,167,184.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0107,0.00994,0.0114,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.83,24.78,24.88,0.947,0.945,0.95,0.977,0.973,0.98,0.926,0.919,0.931,40.58,38.48,42.59,39.65,37.43,41.74,0,0,0,0,0,0,0.22,0,0.07,0.4,0.6,0.4,37.8
1345413600000,2012,8,2011,11,47,7,0.164,0.0696,0.0942,5842.79,36.69,36.69,34.78,1,1,1,270.7,263.1,278.9,155.7,148.1,115,115,115,0,0,0,0.425,0.412,0.437,155.7,148.1,163.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.106,0.111,0.00898,0.00834,0.00969,0.00036,0.00033,0.00038,0.27,0.257,0.285,0.011,0.01,0.011,24.95,24.9,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.85,34.06,37.78,34.78,33.04,36.69,0,0,0,0,0,0,0.193,0,0.0698,0.42,0.57,0.43,35.6
1346018400000,2012,8,2011,11,48,7,0.153,0.0654,0.0876,5431.96,35.28,35.28,32.33,1,1,1,253,244.2,260.6,144.9,135.8,108.1,91,115,0,0,0,0.427,0.366,0.459,144.9,135.8,157.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00806,0.00729,0.00912,0.00032,0.00029,0.00036,0.25,0.235,0.271,0.0099,0.0093,0.011,25.04,25.01,25.07,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.33,31.14,36.37,32.33,30.21,35.28,0,0,0,0,0,0,0.18,0,0.0654,0.43,0.57,0.43,35.5
1346623200000,2012,9,2011,12,49,7,0.14,0.055,0.0847,5269.04,33.55,33.55,31.36,1,1,1,231.1,222.1,240.7,140.1,131.1,91,91,91,0,0,0,0.394,0.378,0.41,140.1,131.1,149.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0973,0.104,0.00766,0.00689,0.00847,0.0003,0.00027,0.00033,0.24,0.224,0.257,0.0094,0.0088,0.01,25.17,25.1,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.33,30.21,34.59,31.36,29.3,33.55,0,0,0,0,0,0,0.174,0,0.0553,0.39,0.6,0.4,37.6
1347228000000,2012,9,2011,12,50,7,0.128,0.0452,0.0826,5150.46,32.41,32.41,30.66,1,1,1,211.2,203.8,219.1,136.5,128.1,74.71,72,91,0,0,0,0.353,0.333,0.415,136.5,128.1,144.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0961,0.1,0.00735,0.00664,0.008,0.00029,0.00026,0.00031,0.232,0.218,0.245,0.0091,0.0086,0.0096,25.3,25.26,25.35,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.61,29.51,33.41,30.66,28.62,32.41,0,0,0,0,0,0,0.17,0,0.0454,0.35,0.65,0.35,40.2
1347832800000,2012,9,2011,12,51,7,0.119,0.0435,0.075,4665.33,29.03,29.03,27.77,1,1,1,196,190.3,201.3,124,118.3,72,72,72,0,0,0,0.367,0.358,0.378,124,118.3,129.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0914,0.0953,0.00629,0.00581,0.00674,0.00025,0.00023,0.00026,0.21,0.2,0.219,0.0082,0.0078,0.0086,25.38,25.37,25.38,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.63,27.21,29.92,27.77,26.39,29.03,0,0,0,0,0,0,0.154,0,0.044,0.37,0.63,0.37,39.2
1348437600000,2012,9,2011,12,52,7,0.111,0.0435,0.0677,4170.55,25.93,25.93,24.82,1,1,1,183.9,180.2,188.4,111.9,108.2,72,72,72,0,0,0,0.392,0.382,0.399,111.9,108.2,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0878,0.0907,0.00526,0.00495,0.00565,0.00021,0.00019,0.00022,0.188,0.181,0.196,0.0073,0.0071,0.0077,25.38,25.38,25.38,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,25.59,24.69,26.73,24.82,23.95,25.93,0,0,0,0,0,0,0.138,0,0.0433,0.39,0.61,0.39,37.6
1349042400000,2012,10,2012,1,1,7,0.105,0.0314,0.0739,4586.84,28.3,28.3,27.3,1,1,1,174.2,170.1,178.3,122.2,118.1,52,52,52,0,0,0,0.299,0.292,0.306,122.2,118.1,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0893,0.0878,0.0907,0.00614,0.00579,0.00649,0.00024,0.00023,0.00025,0.203,0.196,0.21,0.0079,0.0077,0.0082,25.35,25.34,25.35,0.926,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.15,27.12,29.17,27.3,26.3,28.3,0,0,0,0,0,0,0.152,0,0.0311,0.3,0.7,0.3,43.7
1349647200000,2012,10,2012,1,2,7,0.104,0.0314,0.0726,4495.89,27.84,27.84,26.76,1,1,1,172,169,176.4,120,117,52,52,52,0,0,0,0.302,0.295,0.308,120,117,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0874,0.09,0.00595,0.0057,0.00632,0.00023,0.00022,0.00025,0.199,0.194,0.207,0.0078,0.0076,0.0081,25.35,25.34,25.35,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,27.59,26.84,28.7,26.76,26.04,27.84,0,0,0,0,0,0,0.149,0,0.0314,0.3,0.7,0.3,43.2
1350252000000,2012,10,2012,1,3,7,0.104,0.0333,0.0703,4348.33,27.5,27.5,25.88,1,1,1,171.3,168.2,175,116.3,96.03,55,52,73,0,0,0,0.321,0.297,0.432,116.3,96.03,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0828,0.0895,0.00563,0.00391,0.00621,0.00022,0.00015,0.00024,0.193,0.159,0.204,0.0075,0.0062,0.008,25.35,25.34,25.38,0.923,0.915,0.927,0.97,0.967,0.97,0.895,0.885,0.899,26.69,21.88,28.35,25.88,21.16,27.5,0,0,0,0,0,0,0.144,0,0.0337,0.32,0.68,0.32,41.8
1350856800000,2012,10,2012,1,4,7,0.104,0.0442,0.0601,3671.65,22.33,22.33,21.86,1,1,1,172.4,169.8,174.5,99.38,96.85,73,73,73,0,0,0,0.423,0.418,0.43,99.38,96.85,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0831,0.0848,0.0042,0.00398,0.00438,0.00016,0.00016,0.00017,0.165,0.16,0.169,0.0065,0.0063,0.0066,25.38,25.38,25.38,0.912,0.911,0.914,0.969,0.967,0.97,0.884,0.882,0.885,22.56,22.04,23.03,21.86,21.32,22.33,0,0,0,0,0,0,0.121,0,0.0439,0.43,0.58,0.42,35.3
1351461600000,2012,10,2012,1,5,7,0.101,0.0362,0.0651,4017.6,26.92,26.92,23.91,1,1,1,167.5,163.6,170.7,107.6,90.56,59.86,50,73,0,0,0,0.358,0.293,0.446,107.6,90.56,120.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0809,0.0884,0.0049,0.00345,0.00601,0.00019,0.00014,0.00024,0.178,0.149,0.2,0.007,0.0058,0.0078,25.36,25.34,25.38,0.922,0.918,0.925,0.968,0.965,0.97,0.893,0.887,0.898,24.7,20.77,27.75,23.91,20.04,26.92,0,0,0,0,0,0,0.133,0,0.0359,0.36,0.64,0.36,39.8
1352066400000,2012,11,2012,2,6,7,0.104,0.0302,0.0734,4547.82,28.57,28.57,27.07,1,1,1,171.3,167.9,177.5,121.3,117.9,50,50,50,0,0,0,0.292,0.282,0.298,121.3,117.9,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0874,0.0908,0.00606,0.00577,0.00659,0.00024,0.00023,0.00026,0.201,0.195,0.212,0.0079,0.0076,0.0083,25.34,25.34,25.34,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.902,27.91,27.07,29.45,27.07,26.25,28.57,0,0,0,0,0,0,0.15,0,0.0306,0.29,0.71,0.29,43.7
1352671200000,2012,11,2012,2,7,7,0.107,0.0302,0.0769,4784.41,29.28,29.28,28.48,1,1,1,177.1,174.8,180.5,127.1,124.8,50,50,50,0,0,0,0.282,0.277,0.286,127.1,124.8,130.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0898,0.0918,0.00655,0.00636,0.00684,0.00026,0.00025,0.00027,0.211,0.207,0.217,0.0083,0.0081,0.0085,25.34,25.34,25.34,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.36,28.79,30.19,28.48,27.92,29.28,0,0,0,0,0,0,0.158,0,0.0301,0.28,0.72,0.28,44.7
1353276000000,2012,11,2012,2,8,7,0.11,0.0302,0.0796,4966.45,31.04,31.04,29.56,1,1,1,181.7,179.4,187.9,131.7,129.4,50,50,50,0,0,0,0.275,0.266,0.279,131.7,129.4,137.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0914,0.0944,0.00694,0.00675,0.00747,0.00027,0.00026,0.00029,0.219,0.215,0.231,0.0086,0.0084,0.009,25.34,25.34,25.35,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.48,29.92,32,29.56,29.02,31.04,0,0,0,0,0,0,0.164,0,0.0304,0.27,0.72,0.28,45.1
1353880800000,2012,11,2012,2,9,7,0.122,0.0318,0.0901,5655.78,35.23,35.23,33.67,1,1,1,201.6,192,209.5,149,142,52.57,50,59,0,0,0,0.261,0.243,0.282,149,142,155.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0988,0.0959,0.101,0.00841,0.00782,0.00898,0.00033,0.00031,0.00035,0.251,0.238,0.262,0.0098,0.0093,0.01,25.32,25.29,25.35,0.938,0.935,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.71,33.01,36.32,33.67,32.02,35.23,0,0,0,0,0,0,0.187,0,0.0319,0.26,0.74,0.26,46.4
1354485600000,2012,12,2012,3,10,7,0.131,0.0357,0.0951,5969.78,36.57,36.57,35.53,1,1,1,216.3,209.8,220.7,157.3,150.8,59,59,59,0,0,0,0.273,0.267,0.281,157.3,150.8,161.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.104,0.00912,0.00857,0.0095,0.00036,0.00034,0.00037,0.267,0.255,0.275,0.01,0.01,0.011,25.24,25.2,25.29,0.941,0.939,0.942,0.97,0.97,0.971,0.913,0.911,0.915,36.63,35.1,37.66,35.53,34.05,36.57,0,0,0,0,0,0,0.197,0,0.0359,0.27,0.73,0.27,45.6
1355090400000,2012,12,2012,3,11,7,0.138,0.0357,0.102,6439.02,39.62,39.62,38.33,1,1,1,227.8,223.7,233,168.8,164.7,59,59,59,0,0,0,0.259,0.253,0.264,168.8,164.7,174,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.109,0.0101,0.00975,0.0105,0.0004,0.00038,0.00041,0.287,0.28,0.297,0.011,0.011,0.012,25.15,25.11,25.18,0.945,0.943,0.946,0.975,0.973,0.977,0.921,0.917,0.925,39.33,38.37,40.54,38.33,37.31,39.62,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
1355695200000,2012,12,2012,3,12,7,0.148,0.0357,0.112,7112.55,45.35,45.35,42.34,1,1,1,244.4,234.4,257.4,185.4,175.4,59,59,59,0,0,0,0.242,0.229,0.252,185.4,175.4,198.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.117,0.0115,0.0107,0.0126,0.00045,0.00042,0.0005,0.317,0.299,0.34,0.013,0.012,0.013,25.02,24.93,25.09,0.95,0.947,0.954,0.98,0.978,0.98,0.931,0.926,0.935,43.22,40.86,46.27,42.34,39.96,45.35,0,0,0,0,0,0,0.235,0,0.036,0.24,0.76,0.24,48.1
1356300000000,2012,12,2012,3,13,7,0.169,0.0357,0.133,8263.6,54.18,54.18,49.19,2,1,1.4285714285714286,279.7,259.3,306.3,220.7,200.3,59,59,59,0,0,0,0.212,0.193,0.228,220.7,200.3,247.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.125,0.118,0.134,0.0145,0.0128,0.0168,0.00058,0.00051,0.00067,0.311,0.238,0.377,0.012,0.0095,0.015,24.87,24.81,24.92,0.943,0.922,0.958,0.976,0.97,0.98,0.92,0.894,0.939,39.24,25.58,51.09,38.07,24.81,48.2,0,0,0,0,0,0,0.273,0,0.036,0.21,0.79,0.21,48.9
1356904800000,2012,12,2012,3,14,7,0.212,0.0429,0.169,10236.2,68.99,68.99,60.93,2,2,2,350,317.5,389.7,279,253.5,71,59,73,0,0,0,0.203,0.186,0.224,279,253.5,316.7,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.138,0.161,0.0307,0.0187,0.0485,0.0012,0.00075,0.002,0.309,0.271,0.365,0.012,0.011,0.015,24.54,24.29,24.74,0.935,0.93,0.943,0.97,0.97,0.97,0.907,0.902,0.915,31.41,28.55,35.56,30.46,27.7,34.49,0,0,0,0,0,0,0.338,0,0.043,0.2,0.8,0.2,48.3
1357509600000,2013,1,2012,4,15,7,0.279,0.0442,0.235,14193.3,96.4,96.4,84.48,2,2,2,461.2,404.7,520.1,388.2,331.7,73,73,73,0,0,0,0.159,0.14,0.18,388.2,331.7,447.1,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.186,0.166,0.207,0.0822,0.0556,0.11,0.0034,0.0023,0.0046,0.473,0.388,0.561,0.019,0.016,0.023,23.85,23.5,24.19,0.953,0.945,0.958,0.978,0.97,0.98,0.931,0.917,0.939,43.22,37.2,49.36,42.24,36.08,48.2,0,0,0,0,0,0,0.469,0,0.044,0.16,0.84,0.16,50.9
1358114400000,2013,1,2012,4,16,7,0.373,0.0442,0.329,19048.1,131,131,113.4,3,2,2.857142857142857,617.3,540.1,706.3,544.3,467.1,73,73,73,0,0,0,0.119,0.103,0.135,544.3,467.1,633.3,990,990,990,966.4,966,966.7,23.6,23.3,24,0.257,0.214,0.308,0.166,0.119,0.224,0.007,0.005,0.0096,0.626,0.521,0.76,0.027,0.022,0.033,23.01,22.52,23.38,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,41.36,35.4,51.23,40.09,34.34,48.2,0,0,0,0,0,0,0.63,0,0.044,0.12,0.88,0.12,51.1
1358719200000,2013,1,2012,4,17,7,0.505,0.0726,0.432,23982.8,160.6,160.6,142.8,4,3,3.2857142857142856,834.7,741.6,943.2,714.7,621.6,120,120,120,0,0,0,0.145,0.127,0.162,714.7,621.6,823.2,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.369,0.309,0.455,0.276,0.216,0.337,0.012,0.0093,0.015,0.883,0.747,1.01,0.039,0.032,0.045,21.88,21.31,22.39,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.94,39.28,50.24,43.85,38.28,48.2,0,0,0,0,0,0,0.793,0,0.073,0.14,0.86,0.14,47.5
1359324000000,2013,1,2012,4,18,7,0.668,0.0835,0.584,30476.9,192.8,192.8,181.4,4,4,4,1104,983.9,1224,966.3,863.9,138,120,162,0,0,0,0.124,0.109,0.142,966.3,863.9,1062,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.603,0.492,0.737,0.427,0.357,0.563,0.02,0.016,0.026,1.3,1.08,1.59,0.06,0.049,0.074,20.48,19.8,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.28,42.63,49.23,45.35,41.78,48.2,0,0,0,0,0,0,1.01,0,0.084,0.13,0.87,0.13,45.6
1359928800000,2013,2,2012,5,19,7,0.801,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1324,1262,1357,1162,1100,162,162,162,62.14,0,95,0.122,0.119,0.128,1100,1100,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.818,0.792,0.832,0.648,0.647,0.648,0.031,0.03,0.031,1.77,1.74,1.78,0.084,0.082,0.085,19.32,19.2,19.54,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.66,49.34,50.25,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.136,0.12,0.83,0.17,40.4
1360533600000,2013,2,2012,5,20,7,0.818,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1353,1345,1366,1191,1183,162,162,162,90.71,83,104,0.12,0.119,0.12,1100,1100,1100,990,990,990,969,969,969.1,21,20.9,21,0.831,0.827,0.836,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.78,0.085,0.084,0.085,19.21,19.16,19.24,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.38,49.25,49.46,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.153,0.12,0.81,0.19,39.6
1361138400000,2013,2,2012,5,21,7,0.859,0.098,0.665,32083.6,192.5,192.5,191,4,4,4,1421,1381,1474,1259,1219,162,162,162,158.4,119,212,0.114,0.11,0.117,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.859,0.844,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.83,0.087,0.086,0.089,18.96,18.77,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.72,48.2,49.1,47.74,47.24,48.12,0,0,0,0,0,0,1.06,0,0.194,0.11,0.77,0.23,37.3
1361743200000,2013,2,2012,5,22,7,0.96,0.118,0.665,31072.6,188.1,188.1,185,4,4,4,1587,1497,1685,1392,1335,195,162,239,291.6,235,346,0.122,0.102,0.148,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.89,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.09,0.094,18.38,18.05,18.69,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.3,47.99,46.24,45.38,47.03,0,0,0,0,0,0,1.03,0,0.295,0.12,0.69,0.31,32.4
