datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1362348000000,2013,3,2012,6,23,7,1.11,0.145,0.665,29661.6,180.2,180.2,176.6,4,4,4,1828,1722,1922,1589,1483,239,239,239,489.3,383,583,0.131,0.124,0.139,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.58,17.28,17.93,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.04,44.22,45.98,44.14,43.34,45.06,0,0,0,0,0,0,0.981,0,0.445,0.13,0.6,0.4,26.7
1362952800000,2013,3,2012,6,24,7,1.23,0.111,0.665,28532.5,172.3,172.3,169.8,4,4,4,2035,1953,2133,1852,1770,183,183,183,752.4,670,850,0.09,0.0858,0.0937,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.71,17.18,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.67,43.94,42.46,41.82,43.06,0,0,0,0,0,0,0.944,0,0.565,0.09,0.54,0.46,23.2
1363557600000,2013,3,2012,6,25,7,1.42,0.111,0.665,27112.7,166.1,166.1,161.4,4,4,4,2354,2180,2541,2171,1997,183,183,183,1071,897,1258,0.0779,0.072,0.0839,1100,1100,1100,990,990,990,972,971.5,972.4,18,17.6,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.72,16.59,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.23,40.02,42.36,40.35,39.06,41.52,0,0,0,0,0,0,0.897,0,0.755,0.078,0.47,0.53,19.1
1364162400000,2013,3,2012,6,26,7,1.73,0.111,0.665,24751.7,154,154,147.3,4,4,4,2863,2622,3077,2680,2439,183,183,183,1580,1339,1794,0.0641,0.0595,0.0698,1100,1100,1100,990,990,990,973.2,972.6,973.7,16.8,16.3,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.94,14.43,15.52,0.94,0.938,0.943,0.972,0.97,0.975,0.914,0.909,0.919,37.9,36.48,39.48,36.83,35.38,38.49,0,0,0,0,0,0,0.819,0,1.065,0.064,0.38,0.62,14.3
1364767200000,2013,4,2012,7,27,7,1.95,0.131,0.665,23185,140.2,140.2,138,4,4,4,3222,3130,3266,3005,2913,217,217,217,1904,1813,1949,0.0673,0.0664,0.0693,1100,1100,1100,990,990,990,974,973.8,974.1,16,15.9,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.1,14,14.3,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.57,35.3,36.12,34.5,34.24,35.04,0,0,0,0,0,0,0.767,0,1.285,0.067,0.34,0.66,11.9
1365372000000,2013,4,2012,7,28,7,1.92,0.158,0.665,23346,141.3,141.3,139,4,4,4,3181,3085,3258,2919,2790,261.6,217,295,1819,1690,1941,0.0824,0.0666,0.0956,1100,1100,1100,990,990,990,973.9,973.7,974.1,16.1,15.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.19,14.02,14.41,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,35.82,35.35,36.42,34.74,34.29,35.33,0,0,0,0,0,0,0.772,0,1.255,0.082,0.35,0.65,12.2
1365976800000,2013,4,2012,7,29,7,1.77,0.172,0.665,24447.4,149.1,149.1,145.5,4,4,4,2928,2799,3048,2644,2548,283.9,217,295,1544,1448,1653,0.0969,0.0775,0.104,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.79,14.49,15.1,0.94,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.47,36.67,38.33,36.38,35.57,37.27,0,0,0,0,0,0,0.808,0,1.105,0.097,0.38,0.62,13.8
1366581600000,2013,4,2012,7,30,7,1.59,0.131,0.665,25863.4,157.6,157.6,153.9,4,4,4,2623,2491,2756,2406,2274,217,217,217,1306,1174,1439,0.0828,0.0787,0.0871,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.2,15.84,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.48,38.61,40.34,38.49,37.57,39.41,0,0,0,0,0,0,0.855,0,0.925,0.082,0.42,0.58,16.3
1367186400000,2013,4,2012,7,31,7,1.4,0.157,0.665,27282.7,166.4,166.4,162.4,4,4,4,2318,2165,2449,2058,1889,259.1,217,276,958.3,789,1132,0.112,0.0886,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.94,16.63,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.47,40.62,42.46,40.6,39.7,41.61,0,0,0,0,0,0,0.902,0,0.735,0.11,0.48,0.52,19.5
1367791200000,2013,5,2012,8,32,7,1.18,0.167,0.665,28955.3,177,177,172.4,4,4,4,1957,1814,2111,1681,1538,276,276,276,580.9,438,735,0.141,0.131,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.19,16.76,17.63,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,43.97,42.81,45.16,43.09,41.96,44.26,0,0,0,0,0,0,0.958,0,0.515,0.14,0.56,0.44,24.5
1368396000000,2013,5,2012,8,33,7,1,0.167,0.665,30645.1,186.3,186.3,182.4,4,4,4,1659,1551,1770,1383,1275,276,276,276,283.6,175,394,0.167,0.156,0.178,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.916,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.091,0.095,18.14,17.77,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.55,47.51,45.6,44.64,46.56,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.6
1369000800000,2013,5,2012,8,34,7,0.861,0.123,0.665,32011.6,192.8,192.8,190.5,4,4,4,1424,1312,1516,1220,1120,204,192,276,120.4,20,195,0.143,0.129,0.182,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.85,0.807,0.879,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.83,0.087,0.083,0.089,18.96,18.64,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.71,47.86,49.79,47.64,46.91,48.2,0,0,0,0,0,0,1.06,0,0.196,0.14,0.77,0.23,37.2
1369605600000,2013,5,2012,8,35,7,0.7,0.111,0.589,30419.8,192.8,192.8,181.1,4,4,4,1158,1062,1268,974.6,901.3,183.1,161,192,0,0,0,0.158,0.148,0.171,974.6,901.3,1076,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.624,0.539,0.761,0.438,0.375,0.593,0.02,0.017,0.028,1.33,1.16,1.65,0.062,0.053,0.078,20.27,19.61,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.21,43.79,49.34,45.27,42.91,48.2,0,0,0,0,0,0,1.01,0,0.111,0.16,0.84,0.16,43.5
1370210400000,2013,6,2012,9,36,7,0.591,0.0974,0.493,26243.9,168,168,156.2,4,3,3.7142857142857144,976.7,922.5,1039,815.7,761.5,161,161,161,0,0,0,0.165,0.155,0.175,815.7,761.5,878,990,990,990,967.8,967.6,968,22.2,22,22.4,0.46,0.411,0.517,0.334,0.308,0.364,0.015,0.014,0.017,1.04,0.974,1.12,0.047,0.044,0.051,21.16,20.86,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.06,39.52,51.82,42.5,38.53,48.2,0,0,0,0,0,0,0.868,0,0.098,0.16,0.83,0.17,44.4
1370815200000,2013,6,2012,9,37,7,0.522,0.0974,0.424,23502.3,144.6,144.6,139.9,3,3,3,862.8,821.2,906.8,701.8,660.2,161,161,161,0,0,0,0.187,0.178,0.196,701.8,660.2,745.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.364,0.338,0.396,0.27,0.242,0.299,0.012,0.011,0.013,0.892,0.82,0.973,0.039,0.036,0.043,21.76,21.5,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.74,45.4,50.15,46.63,44.5,48.2,0,0,0,0,0,0,0.777,0,0.098,0.19,0.81,0.19,45
1371420000000,2013,6,2012,9,38,7,0.477,0.0974,0.38,21487.6,131.9,131.9,127.9,3,3,3,789.2,768.7,812.3,628.2,607.7,161,161,161,0,0,0,0.204,0.198,0.209,628.2,607.7,651.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.32,0.308,0.333,0.221,0.207,0.236,0.0096,0.009,0.01,0.766,0.731,0.805,0.033,0.032,0.035,22.18,22.05,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.5,42.27,44.88,42.63,41.43,43.98,0,0,0,0,0,0,0.711,0,0.097,0.2,0.8,0.2,45
1372024800000,2013,6,2012,9,39,7,0.437,0.0974,0.339,19330.4,121.9,121.9,115.1,3,3,3,721.9,689.1,755.8,560.9,528.1,161,161,161,0,0,0,0.223,0.213,0.234,560.9,528.1,594.8,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.263,0.301,0.176,0.154,0.198,0.0076,0.0066,0.0086,0.652,0.597,0.709,0.028,0.026,0.031,22.56,22.37,22.75,0.951,0.949,0.954,0.975,0.97,0.979,0.927,0.921,0.934,39.35,37.27,41.49,38.35,36.15,40.62,0,0,0,0,0,0,0.639,0,0.098,0.22,0.78,0.22,44.2
1372629600000,2013,7,2012,10,40,7,0.392,0.112,0.279,16001.9,96.4,96.4,95.25,2,2,2,647.9,618.8,678.4,461.9,432.8,186,186,186,0,0,0,0.287,0.274,0.301,461.9,432.8,492.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.228,0.213,0.246,0.117,0.103,0.131,0.005,0.0044,0.0056,0.6,0.551,0.652,0.026,0.023,0.028,22.91,22.73,23.07,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.65,46.86,52.48,47.62,45.93,48.2,0,0,0,0,0,0,0.529,0,0.113,0.29,0.71,0.29,40.8
1373234400000,2013,7,2012,10,41,7,0.354,0.112,0.241,14302.3,90.08,90.08,85.13,2,2,2,585.1,560.6,609.8,399.1,374.6,186,186,186,0,0,0,0.318,0.305,0.332,399.1,374.6,423.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.201,0.192,0.209,0.0874,0.0758,0.099,0.0037,0.0032,0.0042,0.5,0.463,0.537,0.021,0.019,0.023,23.27,23.12,23.41,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.937,43.45,40.93,45.96,42.57,40.03,45.04,0,0,0,0,0,0,0.473,0,0.113,0.32,0.68,0.32,40.4
1373839200000,2013,7,2012,10,42,7,0.322,0.112,0.209,12385.7,78.54,78.54,73.72,2,2,2,531.8,510.6,553.8,345.8,324.6,186,186,186,0,0,0,0.35,0.336,0.364,345.8,324.6,367.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0622,0.0522,0.0726,0.0026,0.0022,0.003,0.42,0.388,0.453,0.018,0.016,0.019,23.59,23.46,23.71,0.948,0.945,0.951,0.972,0.97,0.976,0.922,0.916,0.928,37.91,35.65,40.22,36.86,34.58,39.27,0,0,0,0,0,0,0.41,0,0.113,0.35,0.65,0.35,38.5
1374444000000,2013,7,2012,10,43,7,0.294,0.112,0.182,10766.7,67.98,67.98,64.09,2,2,2,486.2,468.2,504.8,300.2,282.2,186,186,186,0,0,0,0.383,0.368,0.397,300.2,282.2,318.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.172,0.0407,0.0322,0.0495,0.0017,0.0013,0.0021,0.352,0.325,0.38,0.015,0.013,0.016,23.86,23.75,23.97,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.03,31.08,35.04,32.04,30.15,33.99,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.6
1375048800000,2013,7,2012,10,44,7,0.269,0.102,0.168,9982.22,62.47,62.47,59.42,2,2,2,445.4,427.4,462.4,277.1,266,168.3,155,186,0,0,0,0.377,0.348,0.411,277.1,266,290.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.156,0.153,0.16,0.0298,0.0246,0.0362,0.0012,0.001,0.0015,0.315,0.3,0.335,0.013,0.012,0.014,24.08,24,24.17,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,30.63,29.31,32.2,29.71,28.43,31.24,0,0,0,0,0,0,0.33,0,0.101,0.38,0.62,0.38,37.1
1375653600000,2013,8,2012,11,45,7,0.246,0.0937,0.152,9060.78,57.32,57.32,53.93,2,2,2,406,390.5,421.7,251,235.5,155,155,155,0,0,0,0.382,0.368,0.397,251,235.5,266.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.146,0.14,0.151,0.019,0.0158,0.0249,0.00077,0.00064,0.001,0.277,0.257,0.299,0.011,0.01,0.012,24.3,24.2,24.39,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.8,26.05,29.55,26.97,25.27,28.66,0,0,0,0,0,0,0.3,0,0.094,0.38,0.62,0.38,36.8
1376258400000,2013,8,2012,11,46,7,0.225,0.0937,0.132,8007.57,48.2,48.2,47.66,1,1,1,372.6,360.2,385.9,217.6,205.2,155,155,155,0,0,0,0.416,0.402,0.43,217.6,205.2,230.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0142,0.0132,0.0154,0.00058,0.00053,0.00062,0.384,0.362,0.408,0.016,0.015,0.017,24.35,24.26,24.44,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.75,46.99,52.61,47.66,46.05,48.2,0,0,0,0,0,0,0.265,0,0.093,0.42,0.59,0.41,35.6
1376863200000,2013,8,2012,11,47,7,0.208,0.0937,0.114,7124.34,45.15,45.15,42.41,1,1,1,344,332.5,356.1,189,177.5,155,155,155,0,0,0,0.451,0.435,0.466,189,177.5,201.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.128,0.0118,0.0108,0.0128,0.00047,0.00043,0.00052,0.333,0.313,0.355,0.013,0.013,0.014,24.55,24.46,24.62,0.952,0.948,0.955,0.98,0.977,0.98,0.932,0.927,0.936,43.29,40.65,46.07,42.41,39.73,45.15,0,0,0,0,0,0,0.236,0,0.094,0.45,0.55,0.45,34.3
1377468000000,2013,8,2012,11,48,7,0.193,0.0905,0.102,6338.4,43.15,43.15,37.73,1,1,1,318.9,308.8,329,169.2,157.8,149.7,118,155,0,0,0,0.469,0.382,0.495,169.2,157.8,190.8,990,990,990,965,964.9,965,25,25,25.1,0.116,0.113,0.12,0.0101,0.00917,0.012,0.00041,0.00037,0.00048,0.297,0.278,0.332,0.012,0.011,0.013,24.71,24.65,24.76,0.945,0.942,0.952,0.973,0.97,0.98,0.92,0.914,0.933,38.76,36.1,44.03,37.73,35.02,43.15,0,0,0,0,0,0,0.21,0,0.091,0.47,0.53,0.47,32.8
1378072800000,2013,9,2012,12,49,7,0.176,0.0714,0.104,6524.93,41.96,41.96,38.84,1,1,1,290.7,278.4,303.6,172.7,160.4,118,118,118,0,0,0,0.406,0.389,0.424,172.7,160.4,185.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.119,0.0104,0.00938,0.0115,0.00041,0.00037,0.00046,0.3,0.278,0.323,0.012,0.011,0.013,24.84,24.76,24.91,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.914,0.931,39.81,36.93,42.82,38.84,35.82,41.96,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37.1
1378677600000,2013,9,2012,12,50,7,0.16,0.0714,0.0888,5500.79,35.02,35.02,32.74,1,1,1,264.9,255.7,274.9,146.9,137.7,118,118,118,0,0,0,0.446,0.429,0.461,146.9,137.7,156.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.109,0.00824,0.00746,0.00908,0.00033,0.00029,0.00036,0.254,0.238,0.272,0.01,0.0094,0.011,24.99,24.93,25.04,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.76,31.59,36.1,32.74,30.64,35.02,0,0,0,0,0,0,0.182,0,0.0712,0.45,0.56,0.44,34.4
1379282400000,2013,9,2012,12,51,7,0.148,0.0714,0.0761,4694.36,29.95,29.95,27.94,1,1,1,243.9,235.7,252.7,125.9,117.7,118,118,118,0,0,0,0.484,0.467,0.501,125.9,117.7,134.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0976,0.0947,0.101,0.00645,0.00576,0.0072,0.00025,0.00023,0.00028,0.217,0.202,0.232,0.0085,0.008,0.0092,25.12,25.06,25.18,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.81,26.87,30.88,27.94,26.06,29.95,0,0,0,0,0,0,0.155,0,0.0719,0.48,0.51,0.49,31.7
1379887200000,2013,9,2012,12,52,7,0.137,0.0714,0.0661,4046.21,25.49,25.49,24.08,1,1,1,227.2,221.8,233.3,109.2,103.8,118,118,118,0,0,0,0.52,0.506,0.532,109.2,103.8,115.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0917,0.0898,0.0939,0.00503,0.00457,0.00555,0.0002,0.00018,0.00022,0.187,0.177,0.198,0.0073,0.007,0.0078,25.25,25.2,25.29,0.918,0.914,0.922,0.97,0.97,0.97,0.89,0.887,0.895,24.83,23.53,26.28,24.08,22.83,25.49,0,0,0,0,0,0,0.134,0,0.0709,0.52,0.48,0.52,29.5
1380492000000,2013,9,2012,12,53,7,0.13,0.0605,0.0699,4310.05,27.2,27.2,25.66,1,1,1,215.5,210,221,115.5,103,100,97,118,0,0,0,0.464,0.443,0.534,115.5,103,122.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0924,0.0895,0.0945,0.00557,0.0045,0.00613,0.00022,0.00018,0.00024,0.197,0.176,0.208,0.0077,0.0069,0.0082,25.31,25.28,25.35,0.922,0.913,0.927,0.97,0.97,0.97,0.894,0.886,0.899,26.45,23.34,28.04,25.66,22.64,27.2,0,0,0,0,0,0,0.143,0,0.0601,0.47,0.54,0.46,33.2
1381096800000,2013,10,2013,1,1,7,0.123,0.0587,0.0642,1741.1,24.63,24.63,10.36,1,1,1,203.2,198.8,208.1,106.2,101.8,97,97,97,0,0,0,0.478,0.466,0.488,106.2,101.8,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0874,0.0906,0.00477,0.00441,0.0052,0.00019,0.00017,0.0002,0.179,0.172,0.188,0.007,0.0067,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.68,0,25.39,10.36,0,24.63,0,4,0,0,0.571,0,0.0576,0.571,0.0588,0.48,0.52,0.48,14.2
1381701600000,2013,10,2013,1,2,7,0.117,0.0587,0.0584,0,0,0,0,1,1,1,193.5,190.3,197.5,96.52,93.35,97,97,97,0,0,0,0.501,0.491,0.51,96.52,93.35,100.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0855,0.0844,0.0869,0.00395,0.00368,0.00429,0.00015,0.00014,0.00017,0.162,0.157,0.169,0.0063,0.0061,0.0066,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0586,0.5,0.5,0.5,0
1382306400000,2013,10,2013,1,3,7,0.117,0.0442,0.0727,4509.35,27.62,27.62,26.84,1,1,1,193.2,189.3,196.4,120.2,116.3,73,73,73,0,0,0,0.378,0.372,0.386,120.2,116.3,123.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.09,0.0925,0.00596,0.00563,0.00624,0.00023,0.00022,0.00024,0.202,0.195,0.208,0.0079,0.0076,0.0081,25.38,25.38,25.38,0.925,0.922,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.67,26.69,28.48,26.84,25.89,27.62,0,0,0,0,0,0,0.149,0,0.0443,0.38,0.62,0.38,38.5
1382911200000,2013,10,2013,1,4,7,0.117,0.0426,0.0741,4601.84,29.31,29.31,27.39,1,1,1,192.9,189.3,197.5,122.5,117.6,70.43,67,73,0,0,0,0.365,0.339,0.383,122.5,117.6,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0905,0.0939,0.00616,0.00575,0.00684,0.00024,0.00022,0.00027,0.206,0.198,0.219,0.008,0.0077,0.0086,25.38,25.37,25.38,0.926,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,28.24,27.03,30.21,27.39,26.22,29.31,0,0,0,0,0,0,0.152,0,0.0429,0.36,0.63,0.37,39.3
1383516000000,2013,11,2013,2,5,7,0.123,0.0405,0.082,5125.23,31.27,31.27,30.51,1,1,1,202.6,197.7,205.9,135.6,130.7,67,67,67,0,0,0,0.331,0.325,0.339,135.6,130.7,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.094,0.0969,0.00728,0.00686,0.00756,0.00028,0.00027,0.0003,0.229,0.22,0.235,0.0089,0.0086,0.0092,25.35,25.33,25.38,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.45,30.28,32.24,30.51,29.37,31.27,0,0,0,0,0,0,0.169,0,0.041,0.33,0.67,0.33,41.7
1384120800000,2013,11,2013,2,6,7,0.121,0.0405,0.0802,5005.71,30.33,30.33,29.8,1,1,1,199.5,196.9,201.8,132.5,129.9,67,67,67,0,0,0,0.336,0.332,0.34,132.5,129.9,134.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0955,0.00702,0.00679,0.00721,0.00027,0.00027,0.00028,0.223,0.218,0.227,0.0087,0.0085,0.0089,25.37,25.36,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.72,30.08,31.27,29.8,29.18,30.33,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
1384725600000,2013,11,2013,2,7,7,0.126,0.0346,0.0915,5746.65,37.8,37.8,34.21,1,1,1,208.6,200.5,216.3,151.3,133.5,57.29,50,67,0,0,0,0.276,0.231,0.334,151.3,133.5,166.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.095,0.104,0.00861,0.00709,0.00989,0.00034,0.00028,0.00039,0.255,0.225,0.281,0.01,0.0088,0.011,25.29,25.22,25.37,0.938,0.932,0.944,0.971,0.97,0.973,0.911,0.904,0.919,35.22,30.95,38.83,34.21,30.02,37.8,0,0,0,0,0,0,0.19,0,0.0345,0.27,0.73,0.27,45.6
1385330400000,2013,11,2013,2,8,7,0.131,0.031,0.1,6323.75,38.54,38.54,37.64,1,1,1,217,213.9,219.9,165.7,160.9,51.29,50,59,0,0,0,0.236,0.228,0.268,165.7,160.9,169.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.104,0.106,0.00984,0.00943,0.0101,0.00039,0.00037,0.0004,0.281,0.273,0.287,0.011,0.011,0.011,25.22,25.2,25.24,0.944,0.942,0.945,0.973,0.971,0.975,0.918,0.914,0.921,38.68,37.47,39.53,37.64,36.37,38.54,0,0,0,0,0,0,0.209,0,0.031,0.24,0.76,0.24,48.3
1385935200000,2013,12,2013,3,9,7,0.141,0.0357,0.105,6628.51,41.8,41.8,39.46,1,1,1,232.4,223.4,242,173.4,164.4,59,59,59,0,0,0,0.254,0.244,0.264,173.4,164.4,183,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.105,0.112,0.0105,0.00973,0.0113,0.00041,0.00038,0.00045,0.295,0.279,0.313,0.012,0.011,0.012,25.11,25.04,25.18,0.946,0.943,0.949,0.977,0.972,0.98,0.924,0.917,0.93,40.4,38.3,42.66,39.46,37.24,41.8,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
1386540000000,2013,12,2013,3,10,7,0.158,0.0357,0.123,7773.62,48.2,48.2,46.27,1,1,1,261.8,248.3,272.4,202.8,189.3,59,59,59,0,0,0,0.226,0.217,0.238,202.8,189.3,213.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.114,0.122,0.013,0.0118,0.0139,0.00051,0.00047,0.00055,0.348,0.324,0.367,0.014,0.013,0.015,24.91,24.84,24.99,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,47.3,44.13,49.76,46.27,43.25,48.2,0,0,0,0,0,0,0.257,0,0.035,0.23,0.78,0.22,49.2
1387144800000,2013,12,2013,3,11,7,0.177,0.0357,0.141,8589.22,54.11,54.11,51.13,2,1,1.7142857142857142,292.9,278.1,306,233.9,219.1,59,59,59,0,0,0,0.202,0.193,0.212,233.9,219.1,247,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.125,0.134,0.0156,0.0144,0.0167,0.00062,0.00057,0.00067,0.288,0.24,0.386,0.011,0.0095,0.015,24.84,24.78,24.91,0.935,0.922,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.01,25.74,52.16,32.45,24.97,48.2,0,0,0,0,0,0,0.284,0,0.036,0.2,0.8,0.2,48.5
1387749600000,2013,12,2013,3,12,7,0.202,0.0357,0.167,10141.3,65.83,65.83,60.36,2,2,2,334.7,312.3,359.9,275.7,253.3,59,59,59,0,0,0,0.177,0.164,0.189,275.7,253.3,300.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.153,0.0291,0.0186,0.041,0.0012,0.00074,0.0017,0.302,0.269,0.34,0.012,0.011,0.014,24.62,24.46,24.77,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,31.12,28.61,33.93,30.18,27.75,32.92,0,0,0,0,0,0,0.335,0,0.035,0.18,0.83,0.17,50.2
1388354400000,2013,12,2013,3,13,7,0.252,0.0417,0.21,12730.8,83.97,83.97,75.78,2,2,2,416.1,372.2,457,347.1,313.2,69,59,73,0,0,0,0.166,0.153,0.181,347.1,313.2,384,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.158,0.184,0.0628,0.0468,0.0802,0.0026,0.0019,0.0033,0.411,0.358,0.466,0.017,0.014,0.019,24.12,23.88,24.38,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.89,35.28,42.84,37.89,34.22,41.98,0,0,0,0,0,0,0.421,0,0.042,0.17,0.83,0.17,50.5
1388959200000,2014,1,2013,4,14,7,0.314,0.0473,0.266,15738.2,96.4,96.4,93.68,2,2,2,518.4,469.8,567.1,440.3,396.8,78.14,73,91,0,0,0,0.151,0.137,0.166,440.3,396.8,476.1,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.205,0.189,0.222,0.107,0.0863,0.124,0.0044,0.0036,0.0052,0.552,0.486,0.609,0.023,0.02,0.026,23.52,23.24,23.8,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.55,44.21,51.88,46.84,43.32,48.2,0,0,0,0,0,0,0.52,0,0.048,0.15,0.85,0.15,50.1
1389564000000,2014,1,2013,4,15,7,0.39,0.055,0.335,19364.2,128.5,128.5,115.3,3,3,3,645.2,584.9,712.9,554.2,493.9,91,91,91,0,0,0,0.142,0.128,0.156,554.2,493.9,621.9,990,990,990,966.5,966.2,966.8,23.5,23.2,23.8,0.266,0.232,0.304,0.171,0.132,0.216,0.0073,0.0056,0.0093,0.629,0.529,0.743,0.027,0.022,0.032,22.89,22.51,23.24,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.917,0.936,39.4,35.48,43.71,38.42,34.42,42.83,0,0,0,0,0,0,0.64,0,0.055,0.14,0.86,0.14,49.7
1390168800000,2014,1,2013,4,16,7,0.486,0.0701,0.416,23189.1,144.6,144.6,138,3,3,3,803.5,738.3,880.7,687.6,641.6,115.9,91,120,0,0,0,0.144,0.123,0.158,687.6,641.6,760.7,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.347,0.319,0.398,0.26,0.23,0.307,0.011,0.01,0.014,0.859,0.781,0.988,0.038,0.034,0.044,22.03,21.59,22.36,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.33,44.65,51.35,46.01,43.76,48.2,0,0,0,0,0,0,0.767,0,0.07,0.14,0.86,0.14,47.7
1390773600000,2014,1,2013,4,17,7,0.636,0.0798,0.557,29368.4,190.4,190.4,174.8,4,4,4,1052,918,1201,920.4,798,132,120,162,0,0,0,0.125,0.109,0.141,920.4,798,1039,990,990,990,968,967.6,968.5,22,21.5,22.4,0.554,0.432,0.703,0.394,0.325,0.511,0.018,0.015,0.024,1.2,0.969,1.5,0.055,0.043,0.07,20.75,19.96,21.46,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.62,40.02,48.58,43.7,39.06,47.61,0,0,0,0,0,0,0.971,0,0.079,0.13,0.88,0.12,46.2
1391378400000,2014,2,2013,5,18,7,0.82,0.098,0.665,32302.1,192.8,192.8,192.3,4,4,4,1356,1256,1412,1194,1094,162,162,162,95.14,0,150,0.12,0.115,0.129,1099,1094,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.831,0.783,0.857,0.646,0.634,0.648,0.031,0.03,0.031,1.78,1.72,1.8,0.085,0.081,0.087,19.2,18.99,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.31,48.79,50.09,48.07,47.82,48.2,0,0,0,0,0,0,1.07,0,0.155,0.12,0.81,0.19,39.4
1391983200000,2014,2,2013,5,19,7,0.877,0.098,0.665,31900.4,190.9,190.9,189.9,4,4,4,1449,1421,1478,1287,1259,162,162,162,187.4,159,216,0.112,0.11,0.114,1100,1100,1100,990,990,990,969.3,969.2,969.4,20.7,20.6,20.8,0.871,0.86,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.86,18.76,18.96,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.44,48.17,48.71,47.47,47.2,47.73,0,0,0,0,0,0,1.05,0,0.212,0.11,0.76,0.24,36.4
1392588000000,2014,2,2013,5,20,7,0.898,0.098,0.665,31673.1,188.7,188.7,188.5,4,4,4,1485,1481,1490,1323,1319,162,162,162,222.9,219,228,0.109,0.109,0.109,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.888,0.885,0.89,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.84,0.089,0.089,0.089,18.73,18.71,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.09,48.04,48.14,47.13,47.08,47.17,0,0,0,0,0,0,1.05,0,0.233,0.11,0.74,0.26,35.3
1393192800000,2014,2,2013,5,21,7,0.878,0.102,0.665,31885.6,190.3,190.3,189.8,4,4,4,1452,1440,1471,1284,1257,168,162,183,183.9,157,209,0.116,0.11,0.127,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.871,0.863,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.85,18.78,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.42,48.23,48.54,47.45,47.27,47.57,0,0,0,0,0,0,1.05,0,0.213,0.12,0.76,0.24,36.3
1393797600000,2014,3,2013,6,22,7,0.901,0.111,0.665,31650.3,190.2,190.2,188.4,4,4,4,1491,1443,1570,1308,1260,183,183,183,207.4,160,287,0.123,0.117,0.127,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.883,0.864,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.86,0.089,0.088,0.091,18.72,18.43,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.06,47.31,48.51,47.1,46.37,47.54,0,0,0,0,0,0,1.05,0,0.236,0.12,0.74,0.26,35.1
1394402400000,2014,3,2013,6,23,7,1.07,0.111,0.665,30038.6,184,184,178.8,4,4,4,1764,1613,1918,1581,1430,183,183,183,481,330,635,0.104,0.0954,0.113,1100,1100,1100,990,990,990,970.3,969.8,970.8,19.7,19.2,20.2,0.921,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.79,17.29,18.29,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.61,44.25,46.95,44.7,43.37,46.01,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
1395007200000,2014,3,2013,6,24,7,1.29,0.111,0.665,28120.7,171.6,171.6,167.4,4,4,4,2129,1971,2291,1946,1788,183,183,183,846.3,688,1008,0.0862,0.0799,0.0928,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.72,16.32,17.12,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.7,41.65,43.79,41.85,40.79,42.91,0,0,0,0,0,0,0.93,0,0.625,0.086,0.52,0.48,21.8
1395612000000,2014,3,2013,6,25,7,1.51,0.111,0.665,26469.4,162,162,157.6,4,4,4,2493,2332,2654,2310,2149,183,183,183,1211,1049,1371,0.0735,0.069,0.0785,1100,1100,1100,990,990,990,972.3,971.9,972.7,17.7,17.3,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.45,16.22,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.926,40.33,39.28,41.38,39.39,38.28,40.51,0,0,0,0,0,0,0.875,0,0.845,0.074,0.44,0.56,17.5
1396216800000,2014,3,2013,6,26,7,1.7,0.128,0.665,25020.8,151.9,151.9,148.9,4,4,4,2805,2697,2879,2592,2514,212.1,183,217,1492,1414,1562,0.0756,0.0679,0.0792,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.9,15.34,0.941,0.94,0.942,0.972,0.971,0.974,0.915,0.913,0.918,38.29,37.8,39,37.23,36.72,37.98,0,0,0,0,0,0,0.827,0,1.035,0.075,0.39,0.61,14.7
1396821600000,2014,4,2013,7,27,7,1.75,0.131,0.665,24640.6,147,147,146.7,4,4,4,2886,2875,2895,2669,2658,217,217,217,1569,1558,1578,0.0752,0.075,0.0755,1100,1100,1100,990,990,990,973.2,973.2,973.3,16.8,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.87,14.91,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.913,0.914,37.76,37.69,37.83,36.67,36.6,36.74,0,0,0,0,0,0,0.815,0,1.085,0.075,0.38,0.62,14.1
1397426400000,2014,4,2013,7,28,7,1.73,0.131,0.665,24762.6,147.7,147.7,147.4,4,4,4,2860,2851,2871,2643,2634,217,217,217,1543,1534,1554,0.0759,0.0756,0.0761,1100,1100,1100,990,990,990,973.2,973.2,973.2,16.8,16.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.92,14.97,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.914,37.93,37.85,37.99,36.85,36.77,36.91,0,0,0,0,0,0,0.819,0,1.065,0.076,0.38,0.62,14.3
1398031200000,2014,4,2013,7,29,7,1.73,0.131,0.665,24765.3,147.5,147.5,147.4,4,4,4,2859,2855,2863,2642,2638,217,217,217,1543,1538,1546,0.0759,0.0758,0.076,1100,1100,1100,990,990,990,973.2,973.2,973.2,16.8,16.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.95,14.94,14.96,0.941,0.941,0.941,0.972,0.972,0.972,0.914,0.914,0.914,37.93,37.91,37.96,36.85,36.83,36.89,0,0,0,0,0,0,0.819,0,1.065,0.076,0.38,0.62,14.3
1398636000000,2014,4,2013,7,30,7,1.71,0.152,0.665,24906,150,150,148.3,4,4,4,2829,2767,2863,2579,2491,250.7,217,276,1479,1391,1546,0.0887,0.0758,0.0997,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.94,15.17,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.13,37.91,38.54,37.06,36.83,37.49,0,0,0,0,0,0,0.824,0,1.045,0.089,0.39,0.61,14.6
1399240800000,2014,5,2013,8,31,7,1.59,0.171,0.665,25848.4,156.8,156.8,153.9,4,4,4,2627,2522,2732,2344,2201,282.4,276,321,1244,1101,1356,0.108,0.101,0.127,1100,1100,1100,990,990,990,972.6,972.4,972.9,17.4,17.1,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.26,15.77,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.917,0.922,39.46,38.77,40.14,38.46,37.73,39.19,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1399845600000,2014,5,2013,8,32,7,1.44,0.194,0.665,26991,163.8,163.8,160.7,4,4,4,2382,2269,2487,2061,1948,321,321,321,961,848,1066,0.135,0.129,0.142,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.85,16.38,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.06,40.37,41.79,40.17,39.43,40.95,0,0,0,0,0,0,0.893,0,0.775,0.13,0.46,0.54,18.7
1400450400000,2014,5,2013,8,33,7,1.25,0.175,0.665,28435.6,173.5,173.5,169.3,4,4,4,2060,1918,2213,1772,1642,288.9,276,321,671.6,542,792,0.14,0.131,0.149,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.89,16.51,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.18,42.15,44.25,42.31,41.31,43.37,0,0,0,0,0,0,0.94,0,0.585,0.14,0.53,0.47,22.7
1401055200000,2014,5,2013,8,34,7,1.06,0.161,0.665,30120.2,183.2,183.2,179.3,4,4,4,1750,1636,1873,1483,1396,266.6,210,276,383,296,497,0.152,0.128,0.165,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.84,17.44,18.21,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.74,44.65,46.73,44.82,43.76,45.8,0,0,0,0,0,0,0.996,0,0.395,0.15,0.63,0.37,28.4
1401660000000,2014,6,2013,9,35,7,0.909,0.127,0.665,31565.3,191.2,191.2,187.9,4,4,4,1503,1415,1600,1293,1205,210,210,210,193,105,290,0.14,0.131,0.148,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.891,0.855,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.67,18.33,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.05,48.77,46.97,46.11,47.8,0,0,0,0,0,0,1.04,0,0.244,0.14,0.73,0.27,34.7
1402264800000,2014,6,2013,9,36,7,0.755,0.127,0.619,31161.3,192.8,192.8,185.5,4,4,4,1248,1126,1387,1038,916.3,210,210,210,14.71,0,77,0.169,0.151,0.186,1023,916.3,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.709,0.564,0.842,0.512,0.382,0.648,0.024,0.018,0.031,1.5,1.2,1.79,0.071,0.055,0.086,19.82,19.09,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.37,43.99,49.55,46.37,43.11,48.2,0,0,0,0,0,0,1.03,0,0.136,0.17,0.82,0.18,41.3
1402869600000,2014,6,2013,9,37,7,0.619,0.127,0.492,25923.7,168,168,154.3,4,3,3.5714285714285716,1023,955,1097,812.8,745,210,210,210,0,0,0,0.206,0.192,0.22,812.8,745,886.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.469,0.407,0.537,0.332,0.299,0.368,0.015,0.013,0.017,1.05,0.984,1.15,0.048,0.044,0.053,20.98,20.65,21.3,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.35,39.84,51.89,43.74,38.87,48.2,0,0,0,0,0,0,0.857,0,0.127,0.21,0.79,0.21,41.9
1403474400000,2014,6,2013,9,38,7,0.54,0.127,0.413,22813.2,143.3,143.3,135.8,3,3,3,892.2,847.8,938.6,682.2,637.8,210,210,210,0,0,0,0.236,0.224,0.248,682.2,637.8,728.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.359,0.333,0.392,0.257,0.227,0.288,0.011,0.01,0.013,0.866,0.789,0.95,0.038,0.035,0.043,21.67,21.4,21.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.19,43.66,48.75,45.26,42.79,47.77,0,0,0,0,0,0,0.754,0,0.127,0.24,0.76,0.24,42.2
1404079200000,2014,6,2013,9,39,7,0.484,0.115,0.369,20845.3,128.5,128.5,124.1,3,3,3,800.2,773.7,834.2,610.8,587.7,189.4,186,210,0,0,0,0.237,0.226,0.252,610.8,587.7,635.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.3,0.327,0.209,0.194,0.225,0.0091,0.0084,0.0099,0.74,0.7,0.78,0.032,0.03,0.034,22.16,22,22.3,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.23,40.85,43.72,41.36,39.95,42.84,0,0,0,0,0,0,0.689,0,0.115,0.24,0.76,0.24,43.1
1404684000000,2014,7,2013,10,40,7,0.442,0.123,0.318,17946.3,118.4,118.4,106.8,3,2,2.5714285714285716,730,695.1,766.2,526.4,468.1,203.6,186,227,0,0,0,0.28,0.243,0.327,526.4,468.1,580.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.268,0.238,0.295,0.154,0.12,0.189,0.0067,0.0051,0.0082,0.648,0.616,0.688,0.028,0.026,0.03,22.53,22.35,22.7,0.954,0.95,0.957,0.977,0.972,0.98,0.931,0.923,0.938,44.23,38.1,51.97,42.49,37.03,48.2,0,0,0,0,0,0,0.593,0,0.124,0.28,0.72,0.28,40.6
1405288800000,2014,7,2013,10,41,7,0.396,0.137,0.259,15136,95.93,95.93,90.1,2,2,2,654.5,625.4,685,427.5,398.4,227,227,227,0,0,0,0.347,0.331,0.363,427.5,398.4,458,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.204,0.232,0.101,0.087,0.115,0.0043,0.0037,0.0049,0.548,0.503,0.599,0.023,0.021,0.026,22.93,22.76,23.1,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.97,43.07,48.94,45.05,42.21,47.96,0,0,0,0,0,0,0.501,0,0.137,0.35,0.65,0.35,38.2
1405893600000,2014,7,2013,10,42,7,0.357,0.137,0.22,12920.5,82.47,82.47,76.91,2,2,2,590.4,565.5,615.8,363.4,338.5,227,227,227,0,0,0,0.385,0.369,0.401,363.4,338.5,388.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.192,0.183,0.201,0.0705,0.0588,0.0825,0.003,0.0025,0.0035,0.45,0.413,0.488,0.019,0.017,0.021,23.29,23.15,23.44,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.44,36.84,42.08,38.45,35.74,41.24,0,0,0,0,0,0,0.427,0,0.137,0.38,0.62,0.38,36.2
1406498400000,2014,7,2013,10,43,7,0.324,0.126,0.198,11643.6,73.18,73.18,69.31,2,2,2,535.2,511.6,557.6,326.6,309,208.6,184,227,0,0,0,0.389,0.349,0.424,326.6,309,343.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.173,0.182,0.0532,0.0448,0.0611,0.0022,0.0019,0.0025,0.394,0.369,0.417,0.016,0.015,0.017,23.6,23.49,23.7,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.72,33.72,37.68,34.65,32.71,36.59,0,0,0,0,0,0,0.385,0,0.126,0.39,0.61,0.39,35.9
1407103200000,2014,8,2013,11,44,7,0.292,0.111,0.181,10738.2,68.42,68.42,63.92,2,2,2,483.3,463.2,504.8,299.3,279.2,184,184,184,0,0,0,0.381,0.364,0.397,299.3,279.2,320.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.174,0.0403,0.0308,0.0504,0.0017,0.0013,0.0021,0.351,0.321,0.383,0.014,0.013,0.016,23.87,23.75,23.99,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,32.95,30.77,35.27,31.96,29.84,34.21,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
1407708000000,2014,8,2013,11,45,7,0.265,0.111,0.154,9139.75,58.35,58.35,54.4,2,2,2,438.6,420.9,457,254.6,236.9,184,184,184,0,0,0,0.42,0.403,0.437,254.6,236.9,273,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.15,0.144,0.157,0.0204,0.0159,0.0278,0.00083,0.00065,0.0011,0.285,0.262,0.312,0.012,0.011,0.013,24.14,24.03,24.24,0.931,0.925,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.04,26.06,30.08,27.2,25.28,29.18,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.5
1408312800000,2014,8,2013,11,46,7,0.242,0.111,0.131,7942.49,48.2,48.2,47.28,1,1,1,400.7,385.6,416.2,216.7,201.6,184,184,184,0,0,0,0.459,0.442,0.477,216.7,201.6,232.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0142,0.0129,0.0155,0.00058,0.00052,0.00063,0.386,0.359,0.414,0.016,0.015,0.017,24.21,24.11,24.31,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.24,45.91,52.55,47.28,44.99,48.2,0,0,0,0,0,0,0.263,0,0.111,0.46,0.54,0.46,32.8
1408917600000,2014,8,2013,11,47,7,0.223,0.111,0.111,6889.86,43.96,43.96,41.01,1,1,1,368.1,355.8,380.9,184.1,171.8,184,184,184,0,0,0,0.5,0.483,0.517,184.1,171.8,196.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.121,0.13,0.0114,0.0104,0.0125,0.00046,0.00042,0.00051,0.328,0.306,0.351,0.013,0.012,0.014,24.43,24.34,24.52,0.95,0.947,0.954,0.978,0.974,0.98,0.93,0.922,0.935,41.92,39.09,44.86,41.01,38.08,43.96,0,0,0,0,0,0,0.228,0,0.112,0.5,0.5,0.5,30.9
1409522400000,2014,9,2013,12,48,7,0.203,0.0835,0.119,7469.42,47.85,47.85,44.46,1,1,1,335.4,321.1,350.6,197.4,183.1,138,138,138,0,0,0,0.412,0.394,0.43,197.4,183.1,212.6,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.121,0.131,0.0125,0.0113,0.0138,0.0005,0.00045,0.00056,0.348,0.322,0.375,0.014,0.013,0.015,24.58,24.47,24.67,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,45.37,42.07,48.82,44.46,41.23,47.85,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1410127200000,2014,9,2013,12,49,7,0.185,0.0766,0.108,6754.72,42.34,42.34,40.21,1,1,1,305.1,294,316.4,178.5,170.2,126.6,118,138,0,0,0,0.414,0.387,0.448,178.5,170.2,187.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.119,0.0109,0.0102,0.0117,0.00044,0.00041,0.00047,0.312,0.299,0.326,0.012,0.012,0.013,24.76,24.7,24.82,0.948,0.946,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.12,39.09,43.2,40.21,38.07,42.34,0,0,0,0,0,0,0.223,0,0.077,0.41,0.58,0.42,36.5
1410732000000,2014,9,2013,12,50,7,0.169,0.0714,0.0975,6055.56,38.64,38.64,36.05,1,1,1,279.1,269.6,289.9,161.1,151.7,118,118,118,0,0,0,0.423,0.407,0.438,161.1,151.7,171.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00945,0.00864,0.0104,0.00038,0.00034,0.00041,0.28,0.263,0.299,0.011,0.01,0.012,24.9,24.84,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.923,37.1,34.88,39.62,36.05,33.84,38.64,0,0,0,0,0,0,0.2,0,0.0715,0.42,0.58,0.42,35.8
1411336800000,2014,9,2013,12,51,7,0.156,0.0714,0.0844,5221.38,33.15,33.15,31.08,1,1,1,257.6,248.6,266.6,139.6,130.6,118,118,118,0,0,0,0.458,0.443,0.475,139.6,130.6,148.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0993,0.106,0.00762,0.00685,0.00838,0.0003,0.00027,0.00033,0.241,0.225,0.257,0.0095,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.04,29.91,34.18,31.08,29.02,33.15,0,0,0,0,0,0,0.173,0,0.0716,0.46,0.54,0.46,33.5
1411941600000,2014,9,2013,12,52,7,0.146,0.0623,0.0833,5166.82,32.38,32.38,30.75,1,1,1,240.8,237.9,245.6,137.8,125.1,103,97,118,0,0,0,0.427,0.401,0.485,137.8,125.1,144.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0973,0.103,0.00746,0.00639,0.00805,0.00029,0.00025,0.00032,0.237,0.215,0.248,0.0093,0.0085,0.0098,25.12,25.1,25.13,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,31.71,28.64,33.38,30.75,27.78,32.38,0,0,0,0,0,0,0.171,0,0.0627,0.43,0.57,0.43,35.4
1412546400000,2014,10,2014,1,1,7,0.139,0.0587,0.0803,4979.74,31.2,31.2,29.64,1,1,1,229.7,222.9,236.6,132.7,125.9,97,97,97,0,0,0,0.422,0.41,0.435,132.7,125.9,139.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0958,0.101,0.00703,0.00645,0.00761,0.00028,0.00025,0.0003,0.227,0.215,0.239,0.0089,0.0084,0.0094,25.19,25.14,25.25,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.56,28.96,32.16,29.64,28.09,31.2,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.8
1413151200000,2014,10,2014,1,2,7,0.132,0.0587,0.073,4513.37,27.52,27.52,26.87,1,1,1,217.7,213.9,220.4,120.7,116.9,97,97,97,0,0,0,0.446,0.44,0.454,120.7,116.9,123.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0927,0.095,0.00601,0.00568,0.00624,0.00024,0.00022,0.00024,0.205,0.199,0.21,0.0081,0.0078,0.0083,25.29,25.27,25.32,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.7,26.78,28.37,26.87,25.98,27.52,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
1413756000000,2014,10,2014,1,3,7,0.125,0.0587,0.0659,2386.04,25.53,25.53,14.2,1,1,1,205.9,199.9,212,108.9,102.9,97,97,97,0,0,0,0.471,0.458,0.485,108.9,102.9,115,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0877,0.092,0.00501,0.0045,0.00552,0.0002,0.00018,0.00022,0.184,0.174,0.195,0.0072,0.0068,0.0076,25.38,25.33,25.43,0.525,0,0.921,0.554,0,0.97,0.51,0,0.894,14.64,0,26.32,14.2,0,25.53,0,3,0,0,0.429,0,0.0789,0.429,0.0591,0.47,0.53,0.47,19.1
1414360800000,2014,10,2014,1,4,7,0.117,0.0535,0.0638,1333.33,27.88,27.88,7.936,1,1,1,194,190.6,198.6,105.6,94.45,88.43,67,97,0,0,0,0.455,0.35,0.507,105.6,94.45,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0847,0.0918,0.00472,0.00378,0.00633,0.00018,0.00015,0.00025,0.177,0.159,0.209,0.0069,0.0062,0.0082,25.41,25.37,25.43,0.265,0,0.928,0.277,0,0.97,0.257,0,0.9,8.182,0,28.74,7.936,0,27.88,0,5,0,0,0.714,0,0.0441,0.714,0.0532,0.46,0.55,0.45,11.4
1414965600000,2014,11,2014,2,5,7,0.121,0.0405,0.0802,5006.97,30.89,30.89,29.8,1,1,1,199.6,194.5,204.3,132.6,127.5,67,67,67,0,0,0,0.336,0.328,0.345,132.6,127.5,137.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0929,0.0963,0.00702,0.00658,0.00742,0.00027,0.00026,0.00029,0.223,0.214,0.232,0.0087,0.0084,0.0091,25.37,25.34,25.38,0.931,0.929,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.73,29.48,31.85,29.8,28.6,30.89,0,0,0,0,0,0,0.166,0,0.0408,0.33,0.66,0.34,41.4
1415570400000,2014,11,2014,2,6,7,0.127,0.0405,0.0866,5416.1,32.78,32.78,32.24,1,1,1,210.2,208.4,212.5,143.2,141.4,67,67,67,0,0,0,0.319,0.315,0.321,143.2,141.4,145.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0984,0.0978,0.0992,0.00792,0.00777,0.00812,0.00031,0.0003,0.00032,0.242,0.239,0.246,0.0095,0.0094,0.0096,25.3,25.28,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.24,32.82,33.79,32.24,31.83,32.78,0,0,0,0,0,0,0.179,0,0.0404,0.32,0.68,0.32,42.6
1416175200000,2014,11,2014,2,7,7,0.125,0.0405,0.0841,5258.01,31.65,31.65,31.3,1,1,1,206.1,204.3,207.6,139.1,137.3,67,67,67,0,0,0,0.325,0.323,0.328,139.1,137.3,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.097,0.0963,0.0975,0.00757,0.00742,0.0077,0.0003,0.00029,0.0003,0.235,0.232,0.237,0.0092,0.0091,0.0093,25.33,25.32,25.34,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.27,31.85,32.63,31.3,30.89,31.65,0,0,0,0,0,0,0.174,0,0.0409,0.32,0.67,0.33,42.1
1416780000000,2014,11,2014,2,8,7,0.125,0.0405,0.0845,5280.58,31.96,31.96,31.43,1,1,1,206.6,204.6,208.9,139.6,137.6,67,67,67,0,0,0,0.324,0.321,0.328,139.6,137.6,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0972,0.0964,0.098,0.00762,0.00744,0.00782,0.0003,0.00029,0.00031,0.236,0.232,0.24,0.0092,0.0091,0.0094,25.32,25.31,25.34,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.4,31.91,32.95,31.43,30.96,31.96,0,0,0,0,0,0,0.175,0,0.0405,0.32,0.68,0.32,42.2
1417384800000,2014,12,2014,3,9,7,0.13,0.0357,0.0943,5920.98,37.38,37.38,35.24,1,1,1,215,206.5,224,156,147.5,59,59,59,0,0,0,0.275,0.263,0.286,156,147.5,165,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0992,0.105,0.00901,0.00829,0.00977,0.00035,0.00032,0.00038,0.264,0.249,0.28,0.01,0.0097,0.011,25.25,25.18,25.31,0.94,0.937,0.943,0.97,0.97,0.973,0.913,0.909,0.918,36.32,34.32,38.43,35.24,33.29,37.38,0,0,0,0,0,0,0.196,0,0.0357,0.27,0.73,0.27,45.5
1417989600000,2014,12,2014,3,10,7,0.136,0.0357,0.1,6321.84,38.33,38.33,37.63,1,1,1,225,222.3,227.8,166,163.3,59,59,59,0,0,0,0.262,0.259,0.265,166,163.3,168.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00986,0.00963,0.0101,0.00039,0.00038,0.0004,0.282,0.277,0.287,0.011,0.011,0.011,25.17,25.15,25.19,0.944,0.943,0.945,0.973,0.972,0.975,0.918,0.916,0.921,38.67,38.05,39.33,37.63,36.97,38.33,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1418594400000,2014,12,2014,3,11,7,0.141,0.0357,0.106,6693.06,42.06,42.06,39.84,1,1,1,233.9,225.6,243.1,174.9,166.6,59,59,59,0,0,0,0.252,0.243,0.261,174.9,166.6,184.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.112,0.0106,0.00991,0.0114,0.00042,0.00039,0.00045,0.298,0.283,0.315,0.012,0.011,0.012,25.1,25.03,25.16,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.76,38.81,42.92,39.84,37.79,42.06,0,0,0,0,0,0,0.221,0,0.035,0.25,0.75,0.25,47.5
1419199200000,2014,12,2014,3,12,7,0.15,0.0357,0.114,7261.53,44.01,44.01,43.22,1,1,1,248.2,243.4,251.6,189.2,184.4,59,59,59,0,0,0,0.238,0.234,0.242,189.2,184.4,192.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.115,0.0118,0.0114,0.0121,0.00047,0.00045,0.00048,0.324,0.315,0.33,0.013,0.012,0.013,24.99,24.96,25.02,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,44.11,42.98,44.9,43.22,42.12,44.01,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1419804000000,2014,12,2014,3,13,7,0.158,0.0405,0.117,7431.16,45.92,45.92,44.23,1,1,1,260.8,249.7,274.3,193.8,188.4,67,59,73,0,0,0,0.256,0.23,0.279,193.8,188.4,201.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0122,0.0118,0.0129,0.00048,0.00047,0.00051,0.333,0.324,0.347,0.013,0.013,0.014,24.92,24.86,24.98,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.14,43.82,46.86,44.23,42.94,45.92,0,0,0,0,0,0,0.246,0,0.041,0.26,0.74,0.26,47
1420408800000,2015,1,2014,4,14,7,0.176,0.0442,0.132,8133.26,51.02,51.02,48.41,2,1,1.2857142857142858,290.5,277.9,306.8,217.5,204.8,73,73,73,0,0,0,0.252,0.238,0.263,217.5,204.8,233.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.121,0.131,0.0142,0.0132,0.0156,0.00057,0.00052,0.00062,0.332,0.24,0.386,0.013,0.0096,0.015,24.81,24.73,24.86,0.947,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.69,25.58,51.84,41.22,24.81,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.2
1421013600000,2015,1,2014,4,15,7,0.204,0.0442,0.16,9721.99,64.1,64.1,57.87,2,2,2,338,313.1,366.7,265,240.1,73,73,73,0,0,0,0.217,0.199,0.233,265,240.1,293.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.153,0.0248,0.0162,0.0376,0.001,0.00065,0.0015,0.289,0.254,0.331,0.012,0.01,0.013,24.62,24.44,24.78,0.932,0.926,0.939,0.97,0.97,0.97,0.904,0.898,0.911,29.83,27.02,33.04,28.93,26.21,32.05,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.7
1421618400000,2015,1,2014,4,16,7,0.249,0.0442,0.205,12412,81.7,81.7,73.88,2,2,2,411.6,376.8,446.3,338.6,303.8,73,73,73,0,0,0,0.178,0.164,0.194,338.6,303.8,373.3,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.168,0.156,0.181,0.0588,0.0424,0.0752,0.0024,0.0017,0.0031,0.398,0.346,0.45,0.016,0.014,0.018,24.15,23.94,24.37,0.946,0.941,0.952,0.973,0.97,0.98,0.921,0.913,0.932,37.95,34.16,41.7,36.94,33.14,40.85,0,0,0,0,0,0,0.41,0,0.044,0.18,0.82,0.18,49.8
1422223200000,2015,1,2014,4,17,7,0.316,0.0452,0.271,16049.2,107.2,107.2,95.53,3,2,2.2857142857142856,523.1,459.7,598.6,448.4,386.7,74.71,73,85,0,0,0,0.144,0.128,0.159,448.4,386.7,513.6,990,990,990,966,965.7,966.3,24,23.7,24.3,0.21,0.185,0.242,0.111,0.0815,0.144,0.0046,0.0034,0.0061,0.533,0.47,0.595,0.022,0.019,0.025,23.51,23.15,23.86,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.03,35.81,51.43,42.73,34.73,48.2,0,0,0,0,0,0,0.531,0,0.045,0.14,0.86,0.14,50.8
1422828000000,2015,2,2014,5,18,7,0.436,0.0514,0.385,21933.2,144.6,144.6,130.6,3,3,3,721.5,630,810.6,636.5,545,85,85,85,0,0,0,0.119,0.105,0.135,636.5,545,725.6,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.312,0.26,0.362,0.226,0.165,0.286,0.0098,0.007,0.012,0.767,0.612,0.917,0.033,0.026,0.04,22.45,21.94,22.97,0.955,0.95,0.957,0.979,0.974,0.98,0.935,0.925,0.938,44.54,38.89,49.8,43.52,37.87,48.2,0,0,0,0,0,0,0.725,0,0.051,0.12,0.88,0.12,50.3
1423432800000,2015,2,2014,5,19,7,0.583,0.0739,0.509,27057.1,180.2,180.2,161.1,4,3,3.7142857142857144,964,845.8,1091,841.9,760.8,122.1,85,137,0,0,0,0.126,0.0965,0.149,841.9,760.8,954.3,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.472,0.389,0.579,0.346,0.307,0.401,0.016,0.014,0.018,1.07,0.956,1.24,0.048,0.042,0.057,21.19,20.57,21.74,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.931,0.937,45.43,40.21,52.24,43.71,39.26,48.2,0,0,0,0,0,0,0.895,0,0.074,0.13,0.87,0.13,46.4
1424037600000,2015,2,2014,5,20,7,0.766,0.0872,0.651,32219.5,192.8,192.8,191.8,4,4,4,1266,1137,1387,1122,1000,144.1,137,162,45.29,0,125,0.114,0.105,0.12,1077,1000,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.768,0.633,0.845,0.596,0.423,0.648,0.028,0.02,0.031,1.66,1.34,1.79,0.078,0.062,0.086,19.6,19.09,20.33,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.34,47.65,50.24,47.95,46.69,48.2,0,0,0,0,0,0,1.07,0,0.115,0.11,0.85,0.15,42.1
1424642400000,2015,2,2014,5,21,7,0.86,0.0998,0.665,32075.4,191.7,191.7,190.9,4,4,4,1422,1403,1434,1257,1241,165,162,183,156.9,141,169,0.116,0.113,0.128,1100,1100,1100,990,990,990,969.2,969.2,969.3,20.8,20.7,20.8,0.859,0.851,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.086,0.087,18.96,18.92,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.71,48.6,48.89,47.73,47.63,47.91,0,0,0,0,0,0,1.06,0,0.195,0.12,0.77,0.23,37.3
1425247200000,2015,3,2014,6,22,7,0.875,0.111,0.665,31927.9,190.4,190.4,190,4,4,4,1446,1437,1456,1263,1254,183,183,183,163.1,154,173,0.127,0.126,0.127,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.865,0.863,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.82,0.088,0.087,0.088,18.88,18.84,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.48,48.39,48.57,47.51,47.43,47.6,0,0,0,0,0,0,1.06,0,0.21,0.13,0.76,0.24,36.5
