datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1425852000000,2015,3,2014,6,23,7,0.894,0.111,0.665,31719.9,189.6,189.6,188.8,4,4,4,1479,1459,1503,1296,1276,183,183,183,195.9,176,220,0.124,0.122,0.125,1100,1100,1100,990,990,990,969.4,969.4,969.5,20.6,20.5,20.6,0.88,0.87,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.76,18.66,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.17,47.92,48.36,47.2,46.96,47.4,0,0,0,0,0,0,1.05,0,0.229,0.12,0.74,0.26,35.5
1426456800000,2015,3,2014,6,24,7,0.959,0.111,0.665,31073.6,187.3,187.3,185,4,4,4,1586,1519,1662,1403,1336,183,183,183,302.9,236,379,0.116,0.11,0.12,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.907,0.898,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.09,0.093,18.38,18.13,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.52,47.78,46.24,45.59,46.82,0,0,0,0,0,0,1.03,0,0.294,0.12,0.69,0.31,32.4
1427061600000,2015,3,2014,6,25,7,1.07,0.111,0.665,30039.1,181.3,181.3,178.8,4,4,4,1764,1692,1807,1581,1509,183,183,183,481,409,524,0.104,0.101,0.108,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.79,17.65,18.03,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.61,45.22,46.26,44.7,44.32,45.34,0,0,0,0,0,0,0.993,0,0.405,0.1,0.62,0.38,28.1
1427666400000,2015,3,2014,6,26,7,1.08,0.0956,0.665,29951.9,179.5,179.5,178.3,4,4,4,1778,1743,1804,1620,1595,158,148,183,520,495,542,0.0888,0.0827,0.102,1100,1100,1100,990,990,990,970.4,970.3,970.5,19.6,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.74,17.66,17.86,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.48,45.25,45.79,44.57,44.35,44.88,0,0,0,0,0,0,0.99,0,0.415,0.089,0.62,0.38,27.7
1428271200000,2015,4,2014,7,27,7,1.02,0.0895,0.665,30487.6,182.4,182.4,181.5,4,4,4,1686,1659,1726,1538,1511,148,148,148,438,411,478,0.0878,0.0858,0.0892,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.04,17.91,18.13,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.29,45.94,46.53,45.37,45.02,45.6,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
1428876000000,2015,4,2014,7,28,7,1.03,0.0895,0.665,30434.7,182.3,182.3,181.2,4,4,4,1695,1662,1749,1547,1514,148,148,148,446.9,414,501,0.0873,0.0846,0.089,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.01,17.84,18.12,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.21,45.73,46.5,45.29,44.82,45.57,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1429480800000,2015,4,2014,7,29,7,1.11,0.0895,0.665,29585.5,178.5,178.5,176.1,4,4,4,1841,1773,1897,1693,1625,148,148,148,593.3,525,649,0.0804,0.078,0.0835,1100,1100,1100,990,990,990,970.6,970.4,970.8,19.4,19.2,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.097,17.54,17.36,17.76,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.931,44.92,44.43,45.52,44.03,43.55,44.61,0,0,0,0,0,0,0.978,0,0.445,0.081,0.6,0.4,26.7
1430085600000,2015,4,2014,7,30,7,1.13,0.101,0.665,29400.2,176.7,176.7,175,4,4,4,1873,1824,1901,1707,1632,166.9,148,192,606.6,532,653,0.0892,0.0779,0.105,1100,1100,1100,990,990,990,970.7,970.5,970.8,19.3,19.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.43,17.35,17.59,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.64,44.4,45.07,43.75,43.52,44.17,0,0,0,0,0,0,0.972,0,0.465,0.089,0.59,0.41,26
1430690400000,2015,5,2014,8,31,7,1.04,0.116,0.665,30273.3,183.1,183.1,180.2,4,4,4,1724,1639,1800,1532,1447,192,192,192,431.6,347,508,0.112,0.107,0.117,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.92,17.67,18.2,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,45.28,46.71,45.05,44.38,45.78,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
1431295200000,2015,5,2014,8,32,7,0.921,0.116,0.665,31456.4,190.4,190.4,187.2,4,4,4,1523,1437,1609,1331,1245,192,192,192,230.4,145,317,0.126,0.119,0.134,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.891,0.857,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.6,18.3,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.77,46.97,48.58,46.81,46.03,47.61,0,0,0,0,0,0,1.04,0,0.256,0.13,0.72,0.28,34.2
1431900000000,2015,5,2014,8,33,7,0.785,0.116,0.647,32027.8,192.8,192.8,190.6,4,4,4,1297,1190,1409,1105,998,192,192,192,35.71,0,117,0.148,0.136,0.161,1070,998,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.767,0.647,0.846,0.58,0.422,0.648,0.027,0.02,0.031,1.64,1.35,1.79,0.078,0.063,0.086,19.52,19.02,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.8,47.11,49.97,47.66,46.17,48.2,0,0,0,0,0,0,1.06,0,0.138,0.15,0.82,0.18,40.8
1432504800000,2015,5,2014,8,34,7,0.665,0.116,0.549,28844.3,181.2,181.2,171.7,4,4,4,1100,1047,1165,908.1,854.7,192,192,192,0,0,0,0.175,0.165,0.183,908.1,854.7,972.8,990,990,990,968.2,968,968.4,21.8,21.6,22,0.548,0.499,0.61,0.379,0.353,0.41,0.017,0.016,0.019,1.18,1.08,1.29,0.054,0.049,0.06,20.61,20.29,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.8,41.73,46.23,42.92,40.89,45.31,0,0,0,0,0,0,0.954,0,0.116,0.17,0.83,0.17,43.4
1433109600000,2015,6,2014,9,35,7,0.61,0.0974,0.513,27422,167.2,167.2,163.2,4,4,4,1009,993.7,1034,848,832.7,161,161,161,0,0,0,0.16,0.156,0.162,848,832.7,872.9,990,990,990,967.9,967.9,968,22.1,22,22.1,0.49,0.476,0.513,0.349,0.342,0.361,0.016,0.015,0.016,1.07,1.04,1.11,0.048,0.047,0.051,21.01,20.88,21.08,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.67,41.06,42.67,40.81,40.17,41.81,0,0,0,0,0,0,0.907,0,0.097,0.16,0.84,0.16,45
1433714400000,2015,6,2014,9,36,7,0.591,0.0974,0.494,26521,160.3,160.3,157.9,4,4,4,977,957.4,991.2,816,796.4,161,161,161,0,0,0,0.165,0.162,0.168,816,796.4,830.2,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.461,0.443,0.474,0.334,0.324,0.341,0.015,0.015,0.015,1.01,0.978,1.04,0.046,0.044,0.047,21.18,21.1,21.29,0.953,0.953,0.954,0.977,0.975,0.978,0.931,0.929,0.933,40.4,39.62,40.96,39.47,38.64,40.06,0,0,0,0,0,0,0.877,0,0.097,0.16,0.84,0.16,44.9
1434319200000,2015,6,2014,9,37,7,0.554,0.102,0.452,24255.7,153.3,153.3,144.4,4,3,3.142857142857143,916.1,882.8,950.3,748.1,672.8,168,161,210,0,0,0,0.184,0.169,0.238,748.1,672.8,789.3,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.402,0.353,0.436,0.298,0.25,0.321,0.013,0.011,0.014,0.965,0.848,1.03,0.043,0.038,0.046,21.47,21.32,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.31,39.33,51.82,46.3,38.33,48.2,0,0,0,0,0,0,0.802,0,0.102,0.18,0.82,0.18,43.8
1434924000000,2015,6,2014,9,38,7,0.509,0.127,0.382,21376.2,132.6,132.6,127.2,3,3,3,841.5,810.6,872.2,631.5,600.6,210,210,210,0,0,0,0.25,0.241,0.259,631.5,600.6,662.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.329,0.312,0.347,0.223,0.202,0.243,0.0098,0.0088,0.011,0.779,0.727,0.83,0.034,0.032,0.037,21.96,21.78,22.13,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.28,41.46,45.09,42.41,40.59,44.18,0,0,0,0,0,0,0.707,0,0.127,0.25,0.75,0.25,42
1435528800000,2015,6,2014,9,39,7,0.465,0.117,0.348,19690.2,120.8,120.8,117.2,3,3,3,768.2,734.2,798.9,575.3,548.2,192.9,186,210,0,0,0,0.251,0.239,0.266,575.3,548.2,592.5,990,990,990,967,966.8,967.1,23,22.9,23.2,0.294,0.277,0.305,0.185,0.167,0.197,0.008,0.0072,0.0086,0.681,0.634,0.708,0.03,0.027,0.031,22.35,22.2,22.53,0.952,0.95,0.954,0.976,0.973,0.978,0.93,0.924,0.933,40.02,38.38,41.15,39.07,37.32,40.26,0,0,0,0,0,0,0.651,0,0.117,0.25,0.75,0.25,42.3
1436133600000,2015,7,2014,10,40,7,0.416,0.112,0.304,17135.2,109.5,109.5,102,3,2,2.5714285714285716,688,655.2,721.9,502,469.2,186,186,186,0,0,0,0.271,0.258,0.284,502,469.2,535.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.251,0.232,0.27,0.138,0.12,0.159,0.0059,0.0051,0.0068,0.604,0.554,0.648,0.026,0.024,0.028,22.74,22.6,22.87,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.84,35.35,52.25,40.88,34.29,48.2,0,0,0,0,0,0,0.567,0,0.112,0.27,0.73,0.27,41.2
1436738400000,2015,7,2014,10,41,7,0.372,0.112,0.26,15318.7,96.4,96.4,91.18,2,2,2,615.8,587.7,644.5,429.8,401.7,186,186,186,0,0,0,0.302,0.289,0.317,429.8,401.7,458.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.213,0.202,0.226,0.102,0.0886,0.115,0.0043,0.0037,0.0049,0.547,0.504,0.594,0.023,0.021,0.025,23.09,22.93,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.55,43.73,49.36,45.59,42.86,48.2,0,0,0,0,0,0,0.507,0,0.112,0.3,0.7,0.3,41.2
1437343200000,2015,7,2014,10,42,7,0.336,0.134,0.202,11878.1,84.12,84.12,70.7,2,2,2,554.9,531.6,579.7,333.8,304.6,221.1,186,227,0,0,0,0.399,0.321,0.427,333.8,304.6,393.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.171,0.199,0.0565,0.0428,0.0848,0.0024,0.0018,0.0036,0.405,0.362,0.492,0.017,0.015,0.021,23.5,23.3,23.65,0.946,0.942,0.954,0.972,0.97,0.98,0.919,0.913,0.935,36.38,33.26,42.92,35.35,32.26,42.06,0,0,0,0,0,0,0.393,0,0.134,0.4,0.6,0.4,35.4
1437948000000,2015,7,2014,10,43,7,0.304,0.13,0.174,10282.8,65.13,65.13,61.21,2,2,2,502.8,481.6,524.2,288.1,268.8,214.7,184,227,0,0,0,0.427,0.376,0.458,288.1,268.8,304.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.165,0.159,0.169,0.035,0.0259,0.0429,0.0014,0.0011,0.0018,0.336,0.308,0.359,0.014,0.013,0.015,23.8,23.69,23.88,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.55,29.38,33.57,30.6,28.5,32.56,0,0,0,0,0,0,0.34,0,0.13,0.43,0.57,0.43,33.8
1438552800000,2015,8,2014,11,44,7,0.275,0.111,0.163,9693.41,62.01,62.01,57.7,2,2,2,453.9,434.8,474.2,269.9,250.8,184,184,184,0,0,0,0.406,0.388,0.423,269.9,250.8,290.2,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.163,0.0264,0.0174,0.036,0.0011,0.00071,0.0015,0.307,0.278,0.337,0.013,0.011,0.014,24.05,23.93,24.17,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,29.74,27.64,31.97,28.85,26.81,31.01,0,0,0,0,0,0,0.321,0,0.112,0.4,0.59,0.41,35.2
1439157600000,2015,8,2014,11,45,7,0.249,0.0962,0.153,9104.51,57.44,57.44,54.19,2,2,2,411.5,395.7,428.5,252.4,240.7,159.1,155,184,0,0,0,0.387,0.367,0.429,252.4,240.7,267.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.147,0.142,0.151,0.0192,0.0162,0.0251,0.00078,0.00066,0.001,0.279,0.263,0.299,0.011,0.011,0.012,24.27,24.2,24.36,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,27.93,26.64,29.61,27.1,25.84,28.72,0,0,0,0,0,0,0.301,0,0.096,0.39,0.61,0.39,36.6
1439762400000,2015,8,2014,11,46,7,0.227,0.0937,0.133,8089.44,50.54,50.54,48.15,2,1,1.1428571428571428,375.7,361.5,390.5,220.7,206.5,155,155,155,0,0,0,0.413,0.397,0.429,220.7,206.5,235.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.13,0.14,0.0145,0.0133,0.0158,0.00059,0.00054,0.00064,0.367,0.257,0.407,0.015,0.01,0.016,24.35,24.27,24.43,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.49,26.05,52.49,44.54,25.27,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1440367200000,2015,8,2014,11,47,7,0.209,0.0937,0.115,7188.86,45.57,45.57,42.79,1,1,1,345.7,333.4,358,190.7,178.4,155,155,155,0,0,0,0.449,0.433,0.465,190.7,178.4,203,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.12,0.129,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.336,0.314,0.358,0.014,0.013,0.014,24.54,24.45,24.62,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.927,0.936,43.68,40.84,46.5,42.79,39.94,45.57,0,0,0,0,0,0,0.238,0,0.094,0.45,0.55,0.45,34.4
1440972000000,2015,8,2014,11,48,7,0.19,0.0746,0.116,7268.01,46.85,46.85,43.26,1,1,1,314.8,300.8,329.8,191.6,174.8,123.3,118,155,0,0,0,0.391,0.363,0.47,191.6,174.8,207.2,990,990,990,965,964.9,965,25,25,25.1,0.121,0.118,0.126,0.012,0.0106,0.0134,0.00048,0.00043,0.00053,0.334,0.308,0.362,0.013,0.012,0.014,24.69,24.61,24.78,0.952,0.947,0.956,0.979,0.976,0.98,0.933,0.925,0.937,44.17,40.02,47.8,43.26,39.06,46.85,0,0,0,0,0,0,0.24,0,0.074,0.39,0.61,0.39,38.3
1441576800000,2015,9,2014,12,49,7,0.171,0.0714,0.0999,6221.88,40.07,40.07,37.03,1,1,1,283.2,271,295.6,165.2,153,118,118,118,0,0,0,0.417,0.399,0.435,165.2,153,177.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.116,0.0098,0.00876,0.0108,0.00039,0.00035,0.00043,0.287,0.265,0.309,0.011,0.011,0.012,24.88,24.81,24.95,0.944,0.94,0.948,0.973,0.97,0.978,0.918,0.912,0.927,38.06,35.2,40.97,37.03,34.15,40.07,0,0,0,0,0,0,0.206,0,0.0711,0.42,0.58,0.42,36.4
1442181600000,2015,9,2014,12,50,7,0.155,0.0714,0.084,5195.86,33.22,33.22,30.93,1,1,1,257,247.8,266.9,139,129.8,118,118,118,0,0,0,0.459,0.442,0.476,139,129.8,148.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.099,0.106,0.00756,0.00678,0.00841,0.0003,0.00027,0.00033,0.24,0.223,0.258,0.0095,0.0088,0.01,25.03,24.97,25.09,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.88,29.72,34.24,30.93,28.83,33.22,0,0,0,0,0,0,0.172,0,0.071,0.46,0.54,0.46,33.5
1442786400000,2015,9,2014,12,51,7,0.143,0.0714,0.0714,4387.39,28.15,28.15,26.12,1,1,1,236,227.8,244.8,118,109.8,118,118,118,0,0,0,0.5,0.482,0.518,118,109.8,126.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0948,0.0919,0.0979,0.00578,0.00508,0.00653,0.00023,0.0002,0.00026,0.202,0.188,0.218,0.008,0.0074,0.0086,25.18,25.11,25.25,0.924,0.918,0.929,0.97,0.97,0.97,0.896,0.891,0.902,26.92,24.97,29.02,26.12,24.22,28.15,0,0,0,0,0,0,0.145,0,0.0716,0.5,0.5,0.5,30.7
1443391200000,2015,9,2014,12,52,7,0.134,0.0641,0.0695,4278.43,27.45,27.45,25.47,1,1,1,220.9,218,225.3,114.9,104.1,106,97,118,0,0,0,0.479,0.441,0.531,114.9,104.1,123.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0927,0.0899,0.0949,0.00551,0.0046,0.00622,0.00022,0.00018,0.00024,0.196,0.177,0.21,0.0077,0.007,0.0082,25.28,25.26,25.29,0.922,0.914,0.927,0.97,0.97,0.97,0.894,0.887,0.899,26.25,23.6,28.3,25.47,22.89,27.45,0,0,0,0,0,0,0.141,0,0.0645,0.48,0.52,0.48,31.9
1443996000000,2015,10,2015,1,1,7,0.128,0.0587,0.0694,4277.87,26.81,26.81,25.46,1,1,1,211.7,205.9,217.4,114.7,108.9,97,97,97,0,0,0,0.458,0.446,0.471,114.7,108.9,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0899,0.0939,0.0055,0.00501,0.00599,0.00022,0.0002,0.00023,0.195,0.184,0.205,0.0076,0.0072,0.008,25.34,25.29,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.889,0.898,26.25,24.86,27.64,25.46,24.12,26.81,0,0,0,0,0,0,0.141,0,0.0586,0.46,0.54,0.46,33.4
1444600800000,2015,10,2015,1,2,7,0.122,0.0587,0.063,568.105,23.67,23.67,3.382,1,1,1,201.1,198,204,104.1,101,97,97,97,0,0,0,0.482,0.475,0.49,104.1,101,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0892,0.0046,0.00434,0.00485,0.00018,0.00017,0.00019,0.176,0.17,0.181,0.0069,0.0067,0.0071,25.42,25.39,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.486,0,24.4,3.382,0,23.67,0,6,0,0,0.857,0,0.0188,0.857,0.059,0.48,0.52,0.48,4.66
1445205600000,2015,10,2015,1,3,7,0.115,0.0483,0.0668,3082.86,26.62,26.62,18.35,1,1,1,190.4,184.6,196.1,110.5,97.18,79.86,73,97,0,0,0,0.419,0.38,0.5,110.5,97.18,119.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0857,0.091,0.00514,0.00401,0.00589,0.0002,0.00016,0.00023,0.185,0.163,0.2,0.0073,0.0064,0.0078,25.4,25.38,25.43,0.658,0,0.924,0.693,0,0.97,0.639,0,0.897,18.92,0,27.44,18.35,0,26.62,0,2,0,0,0.286,0,0.102,0.286,0.0482,0.42,0.58,0.42,26.8
1445810400000,2015,10,2015,1,4,7,0.109,0.0436,0.0654,4021.04,25.21,25.21,23.93,1,1,1,180.3,178.1,183.2,108.2,105,72.14,67,73,0,0,0,0.4,0.371,0.41,108.2,105,113.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.086,0.0879,0.00494,0.00468,0.0054,0.00019,0.00018,0.00021,0.18,0.175,0.189,0.0071,0.0068,0.0074,25.38,25.37,25.38,0.916,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.893,24.68,23.9,25.99,23.93,23.19,25.21,0,0,0,0,0,0,0.133,0,0.0436,0.4,0.6,0.4,36.9
1446415200000,2015,11,2015,2,5,7,0.112,0.0405,0.0713,4417.2,26.67,26.67,26.29,1,1,1,185,183,186.5,118,116,67,67,67,0,0,0,0.362,0.359,0.366,118,116,119.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0888,0.0901,0.00578,0.00561,0.00591,0.00023,0.00022,0.00023,0.197,0.193,0.2,0.0077,0.0076,0.0078,25.37,25.37,25.37,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.11,26.61,27.5,26.29,25.81,26.67,0,0,0,0,0,0,0.146,0,0.0407,0.36,0.64,0.36,39.4
1447020000000,2015,11,2015,2,6,7,0.115,0.0405,0.0741,4604.64,28.14,28.14,27.41,1,1,1,189.5,186.5,192.5,122.5,119.5,67,67,67,0,0,0,0.353,0.348,0.359,122.5,119.5,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0901,0.0922,0.00617,0.00591,0.00642,0.00024,0.00023,0.00025,0.205,0.2,0.211,0.008,0.0078,0.0082,25.37,25.37,25.37,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.26,27.5,29.01,27.41,26.67,28.14,0,0,0,0,0,0,0.152,0,0.0409,0.35,0.64,0.36,40
1447624800000,2015,11,2015,2,7,7,0.122,0.0376,0.0842,5268.5,36.85,36.85,31.36,1,1,1,201.4,191.2,212.5,139.2,124.2,62.14,50,67,0,0,0,0.31,0.235,0.35,139.2,124.2,162.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0917,0.103,0.00758,0.0063,0.00956,0.0003,0.00025,0.00037,0.234,0.208,0.275,0.0092,0.0081,0.011,25.34,25.25,25.38,0.934,0.928,0.942,0.97,0.97,0.972,0.906,0.9,0.916,32.32,28.67,37.93,31.36,27.81,36.85,0,0,0,0,0,0,0.174,0,0.0378,0.31,0.69,0.31,43.2
1448229600000,2015,11,2015,2,8,7,0.13,0.0302,0.1,6320.57,38.2,38.2,37.62,1,1,1,215.6,213.3,218,165.6,163.3,50,50,50,0,0,0,0.232,0.229,0.234,165.6,163.3,168,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00983,0.00963,0.01,0.00039,0.00038,0.00039,0.28,0.276,0.284,0.011,0.011,0.011,25.23,25.21,25.24,0.944,0.943,0.944,0.973,0.972,0.974,0.918,0.916,0.92,38.66,38.12,39.21,37.62,37.05,38.2,0,0,0,0,0,0,0.209,0,0.03,0.23,0.77,0.23,48.6
1448834400000,2015,11,2015,2,9,7,0.135,0.0349,0.0998,6283.56,39.55,39.55,37.4,1,1,1,222.7,216.3,232.7,165,157.9,57.71,50,59,0,0,0,0.259,0.231,0.272,165,157.9,173.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00977,0.00917,0.0105,0.00038,0.00036,0.00041,0.28,0.268,0.296,0.011,0.01,0.012,25.18,25.11,25.23,0.943,0.941,0.946,0.973,0.97,0.977,0.918,0.913,0.925,38.44,36.77,40.48,37.4,35.66,39.55,0,0,0,0,0,0,0.208,0,0.0352,0.26,0.74,0.26,46.5
1449439200000,2015,12,2015,3,10,7,0.147,0.0357,0.112,7073.78,44.64,44.64,42.11,1,1,1,243.4,234.7,254.3,184.4,175.7,59,59,59,0,0,0,0.243,0.232,0.251,184.4,175.7,195.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.116,0.0114,0.0107,0.0124,0.00045,0.00042,0.00049,0.315,0.299,0.335,0.012,0.012,0.013,25.03,24.95,25.09,0.95,0.947,0.953,0.979,0.978,0.98,0.93,0.926,0.934,42.99,40.93,45.56,42.11,40.03,44.64,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.1
1450044000000,2015,12,2015,3,11,7,0.161,0.0357,0.125,7871.64,48.2,48.2,46.85,1,1,1,265.6,255.2,276.5,206.6,196.2,59,59,59,0,0,0,0.222,0.213,0.231,206.6,196.2,217.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.116,0.124,0.0133,0.0124,0.0142,0.00053,0.00049,0.00057,0.355,0.336,0.374,0.014,0.013,0.015,24.88,24.82,24.94,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.18,45.75,50.71,46.85,44.84,48.2,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,48.9
1450648800000,2015,12,2015,3,12,7,0.173,0.0357,0.137,8340.65,52.21,52.21,49.65,2,1,1.4285714285714286,285.5,275.4,297.5,226.5,216.4,59,59,59,0,0,0,0.207,0.198,0.214,226.5,216.4,238.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.124,0.131,0.015,0.0141,0.016,0.0006,0.00056,0.00064,0.322,0.244,0.388,0.013,0.0097,0.015,24.84,24.78,24.89,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.64,26.22,52.48,38.59,25.43,48.2,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,48.2
1451253600000,2015,12,2015,3,13,7,0.19,0.0393,0.151,9171.49,55.86,55.86,54.59,2,2,2,314.5,303.8,327.9,249.5,242.3,65,59,73,0,0,0,0.207,0.188,0.232,249.5,242.3,254.9,990,990,990,965,964.9,965,25,25,25.1,0.136,0.134,0.139,0.0177,0.0163,0.0193,0.00071,0.00065,0.00077,0.265,0.257,0.273,0.011,0.01,0.011,24.76,24.69,24.82,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.899,0.902,28.14,27.27,28.79,27.3,26.46,27.93,0,0,0,0,0,0,0.303,0,0.039,0.21,0.79,0.21,48.3
1451858400000,2016,1,2015,4,14,7,0.218,0.0442,0.174,10553.5,68.24,68.24,62.82,2,2,2,360.9,338,386.1,287.9,265,73,73,73,0,0,0,0.203,0.189,0.216,287.9,265,313.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.142,0.159,0.0349,0.0241,0.0468,0.0014,0.00097,0.0019,0.322,0.288,0.36,0.013,0.012,0.015,24.47,24.31,24.62,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,32.38,29.84,35.17,31.41,28.94,34.12,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1452463200000,2016,1,2015,4,15,7,0.261,0.0442,0.217,13141.6,85.9,85.9,78.22,2,2,2,431.4,397.9,466.3,358.4,324.9,73,73,73,0,0,0,0.17,0.157,0.183,358.4,324.9,393.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.164,0.188,0.0681,0.0523,0.0846,0.0028,0.0021,0.0035,0.428,0.378,0.48,0.018,0.015,0.02,24.03,23.82,24.23,0.949,0.944,0.954,0.976,0.97,0.98,0.926,0.916,0.935,40.08,36.45,43.83,39.11,35.36,42.95,0,0,0,0,0,0,0.435,0,0.044,0.17,0.83,0.17,50.4
1453068000000,2016,1,2015,4,16,7,0.301,0.0442,0.257,15484.6,96.31,96.31,92.17,2,2,2,497.2,476.4,517.9,424.2,403.4,73,73,73,0,0,0,0.147,0.141,0.153,424.2,403.4,444.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.199,0.191,0.206,0.0992,0.0894,0.109,0.0041,0.0037,0.0045,0.527,0.495,0.558,0.022,0.02,0.023,23.64,23.51,23.76,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.03,44.89,49.14,46.08,44,48.16,0,0,0,0,0,0,0.512,0,0.044,0.15,0.85,0.15,51.4
1453672800000,2016,1,2015,4,17,7,0.329,0.0442,0.285,16534.8,104.7,104.7,98.42,3,2,2.2857142857142856,543.6,522.6,572.4,470.6,449.6,73,73,73,0,0,0,0.134,0.128,0.14,470.6,449.6,499.4,990,990,990,966,966,966.2,24,23.8,24,0.217,0.208,0.232,0.121,0.111,0.135,0.0051,0.0046,0.0057,0.566,0.515,0.605,0.024,0.022,0.025,23.39,23.29,23.48,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,46.38,35.15,51.98,44.28,34.09,48.2,0,0,0,0,0,0,0.547,0,0.044,0.13,0.87,0.13,50.3
1454277600000,2016,2,2015,5,18,7,0.387,0.0514,0.336,19426.3,126.9,126.9,115.6,3,3,3,640.2,586.3,697.3,555.2,501.3,85,85,85,0,0,0,0.133,0.122,0.145,555.2,501.3,612.3,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.265,0.235,0.298,0.172,0.136,0.21,0.0073,0.0057,0.009,0.63,0.539,0.726,0.027,0.023,0.031,22.91,22.58,23.22,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.52,36.01,43.17,38.54,34.93,42.31,0,0,0,0,0,0,0.642,0,0.051,0.13,0.87,0.13,50.2
1454882400000,2016,2,2015,5,19,7,0.467,0.0583,0.408,23093.7,144.6,144.6,137.5,3,3,3,771.6,716.7,830.5,675.2,631.7,96.43,85,105,0,0,0,0.125,0.113,0.136,675.2,631.7,725.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.335,0.309,0.366,0.252,0.223,0.286,0.011,0.0096,0.013,0.834,0.759,0.92,0.036,0.033,0.04,22.18,21.86,22.47,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.82,44.36,49.6,45.82,43.47,48.2,0,0,0,0,0,0,0.764,0,0.059,0.12,0.87,0.13,49.5
1455487200000,2016,2,2015,5,20,7,0.584,0.0663,0.517,27722.6,179.1,179.1,165,4,3,3.857142857142857,964.9,859.8,1083,855.3,754.8,109.6,105,137,0,0,0,0.114,0.101,0.126,855.3,754.8,946.3,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.482,0.389,0.571,0.353,0.304,0.397,0.016,0.013,0.018,1.08,0.945,1.23,0.049,0.042,0.056,21.18,20.61,21.69,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.18,39.66,51.2,42.98,38.68,48.2,0,0,0,0,0,0,0.917,0,0.067,0.11,0.89,0.11,47.5
1456092000000,2016,2,2015,5,21,7,0.774,0.0829,0.652,32192,192.8,192.8,191.6,4,4,4,1280,1134,1409,1143,997.4,137,137,137,64.43,0,172,0.108,0.0972,0.121,1078,997.4,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.774,0.629,0.851,0.599,0.422,0.648,0.028,0.019,0.031,1.67,1.33,1.8,0.079,0.061,0.086,19.55,19.01,20.35,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.936,49.26,47.55,50.47,47.9,46.6,48.2,0,0,0,0,0,0,1.06,0,0.122,0.11,0.84,0.16,41.6
1456696800000,2016,2,2015,5,22,7,0.929,0.107,0.665,31372.3,190.4,190.4,186.7,4,4,4,1536,1437,1642,1360,1282,176.4,137,183,260,182,359,0.115,0.0953,0.125,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.863,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.093,18.55,18.19,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.69,48.57,46.68,45.76,47.6,0,0,0,0,0,0,1.04,0,0.264,0.12,0.72,0.28,33.8
1457301600000,2016,3,2015,6,23,7,1.07,0.111,0.665,29969.9,181.8,181.8,178.4,4,4,4,1776,1679,1869,1593,1496,183,183,183,492.9,396,586,0.103,0.0979,0.109,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.75,17.45,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.51,44.68,46.37,44.6,43.78,45.45,0,0,0,0,0,0,0.991,0,0.405,0.1,0.62,0.38,28
1457906400000,2016,3,2015,6,24,7,1.24,0.111,0.665,28519.6,174.1,174.1,169.8,4,4,4,2044,1901,2217,1861,1718,183,183,183,760.6,618,934,0.0898,0.0826,0.0963,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.5,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.13,44.4,42.44,41.28,43.52,0,0,0,0,0,0,0.943,0,0.575,0.09,0.54,0.46,23
1458511200000,2016,3,2015,6,25,7,1.47,0.111,0.665,26785.1,163.5,163.5,159.4,4,4,4,2426,2280,2568,2243,2097,183,183,183,1143,997,1285,0.0756,0.0713,0.0803,1100,1100,1100,990,990,990,972.1,971.8,972.5,17.9,17.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.65,16.35,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.77,39.84,41.72,39.86,38.87,40.87,0,0,0,0,0,0,0.886,0,0.805,0.076,0.45,0.55,18.2
1459116000000,2016,3,2015,6,26,7,1.62,0.119,0.665,25612.7,154.5,154.5,152.5,4,4,4,2677,2603,2728,2479,2420,197.6,183,217,1379,1320,1411,0.0737,0.0682,0.0802,1100,1100,1100,990,990,990,972.7,972.6,972.9,17.3,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.39,15.27,15.57,0.943,0.942,0.943,0.974,0.973,0.975,0.918,0.917,0.92,39.13,38.79,39.61,38.11,37.76,38.63,0,0,0,0,0,0,0.847,0,0.955,0.073,0.41,0.59,15.8
1459720800000,2016,4,2015,7,27,7,1.67,0.131,0.665,25208.8,150.7,150.7,150.1,4,4,4,2764,2740,2779,2547,2523,217,217,217,1447,1423,1462,0.0785,0.0781,0.0792,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.14,15.24,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.56,38.46,38.72,37.51,37.41,37.68,0,0,0,0,0,0,0.834,0,1.005,0.078,0.4,0.6,15.1
1460325600000,2016,4,2015,7,28,7,1.69,0.131,0.665,25080.5,149.5,149.5,149.3,4,4,4,2792,2783,2799,2575,2566,217,217,217,1475,1466,1482,0.0777,0.0775,0.078,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.1,15.13,0.941,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.916,38.38,38.33,38.43,37.32,37.27,37.38,0,0,0,0,0,0,0.829,0,1.025,0.078,0.39,0.61,14.8
1460930400000,2016,4,2015,7,29,7,1.65,0.131,0.665,25412.2,153.3,153.3,151.3,4,4,4,2720,2646,2779,2503,2429,217,217,217,1403,1329,1462,0.0798,0.0781,0.082,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,15.14,15.47,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.84,38.46,39.33,37.82,37.41,38.33,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
1461535200000,2016,4,2015,7,30,7,1.53,0.136,0.665,26315.7,159.4,159.4,156.6,4,4,4,2526,2426,2618,2301,2150,225.4,217,276,1201,1050,1301,0.0895,0.0829,0.114,1100,1100,1100,990,990,990,972.4,972.1,972.6,17.6,17.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.76,15.53,16,0.944,0.943,0.945,0.976,0.975,0.978,0.922,0.92,0.924,40.11,39.51,40.77,39.16,38.52,39.86,0,0,0,0,0,0,0.87,0,0.865,0.089,0.43,0.57,17.2
1462140000000,2016,5,2015,8,31,7,1.38,0.167,0.665,27447,166.7,166.7,163.4,4,4,4,2282,2154,2392,2006,1878,276,276,276,905.6,778,1016,0.121,0.115,0.128,1100,1100,1100,990,990,990,971.8,971.5,972,18.2,18,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.35,16.08,16.65,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.7,40.99,42.53,40.84,40.09,41.68,0,0,0,0,0,0,0.908,0,0.715,0.12,0.48,0.52,19.9
1462744800000,2016,5,2015,8,32,7,1.2,0.167,0.665,28833.7,175.5,175.5,171.6,4,4,4,1978,1859,2107,1702,1583,276,276,276,602.3,483,731,0.14,0.131,0.148,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.12,16.77,17.48,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.78,42.84,44.77,42.91,41.98,43.87,0,0,0,0,0,0,0.953,0,0.535,0.14,0.55,0.45,24
1463349600000,2016,5,2015,8,33,7,1.03,0.167,0.665,30347.5,184.2,184.2,180.6,4,4,4,1710,1606,1821,1434,1330,276,276,276,334.4,230,445,0.162,0.152,0.172,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.97,17.6,18.31,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.1,47,45.16,44.2,46.06,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
1463954400000,2016,5,2015,8,34,7,0.902,0.167,0.665,31676.2,191.8,191.8,188.5,4,4,4,1491,1406,1577,1215,1130,276,276,276,114.9,30,201,0.185,0.175,0.196,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.867,0.83,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.73,18.41,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.1,47.25,48.92,47.14,46.31,47.94,0,0,0,0,0,0,1.05,0,0.237,0.19,0.74,0.26,35.1
1464559200000,2016,5,2015,8,35,7,0.752,0.117,0.634,31789.3,192.8,192.8,189.2,4,4,4,1244,1134,1372,1050,973.4,193.9,161,276,2.143,0,15,0.154,0.126,0.209,1048,973.4,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.724,0.607,0.811,0.538,0.41,0.648,0.025,0.019,0.031,1.55,1.29,1.75,0.073,0.059,0.084,19.78,19.18,20.39,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.47,46.49,50.12,47.31,45.56,48.2,0,0,0,0,0,0,1.05,0,0.118,0.16,0.84,0.16,42.3
1465164000000,2016,6,2015,9,36,7,0.626,0.0974,0.529,28101.5,177.9,177.9,167.3,4,4,4,1035,971.7,1105,874.4,810.7,161,161,161,0,0,0,0.156,0.146,0.166,874.4,810.7,943.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.514,0.456,0.577,0.362,0.331,0.396,0.016,0.015,0.018,1.11,1,1.23,0.051,0.045,0.057,20.88,20.54,21.21,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.71,40.19,45.39,41.82,39.25,44.48,0,0,0,0,0,0,0.929,0,0.097,0.16,0.85,0.15,44.9
1465768800000,2016,6,2015,9,37,7,0.549,0.0974,0.451,24370.3,154.1,154.1,145.1,4,3,3.142857142857143,907.5,861.9,955,746.5,700.9,161,161,161,0,0,0,0.178,0.169,0.187,746.5,700.9,794,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.398,0.361,0.44,0.297,0.269,0.323,0.013,0.012,0.015,0.96,0.888,1.03,0.043,0.039,0.046,21.51,21.31,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.29,39.52,51.82,46.52,38.53,48.2,0,0,0,0,0,0,0.806,0,0.098,0.18,0.82,0.18,44.4
1466373600000,2016,6,2015,9,38,7,0.496,0.0974,0.399,22388.4,138,138,133.3,3,3,3,820.1,794.1,847.8,659.1,633.1,161,161,161,0,0,0,0.196,0.19,0.203,659.1,633.1,686.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.323,0.353,0.241,0.224,0.26,0.011,0.0098,0.011,0.818,0.774,0.865,0.036,0.034,0.038,22,21.84,22.15,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.33,43.8,46.93,44.42,42.93,45.99,0,0,0,0,0,0,0.74,0,0.097,0.2,0.8,0.2,45.1
1466978400000,2016,6,2015,9,39,7,0.461,0.104,0.357,20238.3,127.5,127.5,120.5,3,3,3,761.7,730.4,786.6,590,544.4,171.7,161,186,0,0,0,0.226,0.205,0.255,590,544.4,625.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.299,0.275,0.318,0.195,0.165,0.219,0.0085,0.0071,0.0095,0.703,0.627,0.761,0.03,0.027,0.033,22.35,22.19,22.55,0.953,0.95,0.955,0.977,0.972,0.98,0.932,0.924,0.936,41.08,38.13,43.35,40.16,37.07,42.49,0,0,0,0,0,0,0.669,0,0.104,0.23,0.77,0.23,43.9
1467583200000,2016,7,2015,10,40,7,0.415,0.112,0.302,17079.6,108.8,108.8,101.7,3,2,2.5714285714285716,685.7,654.1,718.6,499.7,468.1,186,186,186,0,0,0,0.271,0.259,0.284,499.7,468.1,532.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.25,0.232,0.268,0.137,0.12,0.157,0.0059,0.0051,0.0068,0.6,0.552,0.646,0.026,0.024,0.028,22.76,22.62,22.87,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.68,35.24,52.15,40.77,34.18,48.2,0,0,0,0,0,0,0.565,0,0.113,0.27,0.73,0.27,41.2
1468188000000,2016,7,2015,10,41,7,0.374,0.112,0.261,15383.2,96.4,96.4,91.57,2,2,2,617.9,592,645.1,431.9,406,186,186,186,0,0,0,0.301,0.288,0.314,431.9,406,459.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.203,0.227,0.103,0.0906,0.116,0.0044,0.0038,0.0049,0.55,0.51,0.595,0.023,0.022,0.025,23.08,22.92,23.23,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.75,44.17,49.41,45.78,43.29,48.2,0,0,0,0,0,0,0.509,0,0.113,0.3,0.7,0.3,41.1
1468792800000,2016,7,2015,10,42,7,0.339,0.112,0.227,13451.3,84.89,84.89,80.07,2,2,2,560.9,538.7,583.6,374.9,352.7,186,186,186,0,0,0,0.332,0.319,0.345,374.9,352.7,397.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.2,0.0759,0.0655,0.0866,0.0032,0.0027,0.0036,0.464,0.43,0.498,0.019,0.018,0.021,23.41,23.28,23.55,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.935,40.95,38.64,43.31,40.03,37.6,42.45,0,0,0,0,0,0,0.445,0,0.112,0.33,0.67,0.33,39.7
1469397600000,2016,7,2015,10,43,7,0.31,0.112,0.197,11669.3,73.56,73.56,69.46,2,2,2,511.9,493.1,531.3,325.9,307.1,186,186,186,0,0,0,0.363,0.35,0.377,325.9,307.1,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0528,0.0439,0.062,0.0022,0.0018,0.0026,0.39,0.362,0.419,0.016,0.015,0.017,23.71,23.59,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.921,35.8,33.78,37.86,34.73,32.77,36.78,0,0,0,0,0,0,0.386,0,0.113,0.36,0.64,0.36,37.6
1470002400000,2016,8,2015,11,44,7,0.282,0.111,0.171,10156.8,64.67,64.67,60.46,2,2,2,466.9,447.9,486.8,282.9,263.9,184,184,184,0,0,0,0.394,0.378,0.411,282.9,263.9,302.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.167,0.0325,0.0236,0.0419,0.0013,0.00097,0.0017,0.326,0.298,0.356,0.013,0.012,0.015,23.97,23.85,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.16,29.09,33.34,30.23,28.21,32.34,0,0,0,0,0,0,0.336,0,0.111,0.39,0.61,0.39,36
1470607200000,2016,8,2015,11,45,7,0.257,0.101,0.156,9298.21,58.14,58.14,55.35,2,2,2,425.5,409.9,441.6,258.1,246.2,167.4,155,184,0,0,0,0.393,0.364,0.428,258.1,246.2,270.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.147,0.153,0.021,0.0167,0.0267,0.00086,0.00068,0.0011,0.287,0.273,0.304,0.012,0.011,0.012,24.2,24.12,24.27,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,28.53,27.12,29.97,27.67,26.3,29.07,0,0,0,0,0,0,0.307,0,0.101,0.39,0.61,0.39,36.2
1471212000000,2016,8,2015,11,46,7,0.236,0.0937,0.142,8467.11,53.68,53.68,50.4,2,1,1.5714285714285714,390.5,377.4,404.7,235.5,222.4,155,155,155,0,0,0,0.397,0.383,0.411,235.5,222.4,249.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0158,0.0147,0.017,0.00064,0.00059,0.00069,0.323,0.257,0.408,0.013,0.01,0.017,24.33,24.26,24.39,0.941,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.939,37.47,26.02,52.55,35.53,25.24,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.9
1471816800000,2016,8,2015,11,47,7,0.218,0.0937,0.125,7750.66,48.2,48.2,46.13,1,1,1,361.1,349.2,373.3,206.1,194.2,155,155,155,0,0,0,0.429,0.415,0.444,206.1,194.2,218.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0123,0.0143,0.00054,0.00049,0.00058,0.364,0.343,0.386,0.015,0.014,0.016,24.43,24.35,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.18,44.5,49.92,46.13,43.61,48.2,0,0,0,0,0,0,0.256,0,0.093,0.43,0.57,0.43,35.6
1472421600000,2016,8,2015,11,48,7,0.202,0.081,0.121,7548.29,48.2,48.2,44.93,1,1,1,333.7,320,345.7,199.8,183.6,133.9,118,155,0,0,0,0.4,0.352,0.458,199.8,183.6,217,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.13,0.0127,0.0114,0.0142,0.00051,0.00046,0.00057,0.35,0.324,0.379,0.014,0.013,0.015,24.58,24.54,24.65,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,45.97,42.04,50.03,44.93,41.2,48.2,0,0,0,0,0,0,0.25,0,0.081,0.4,0.6,0.4,37.4
1473026400000,2016,9,2015,12,49,7,0.183,0.0714,0.112,7018.53,44.65,44.65,41.78,1,1,1,302.9,290.7,315.3,184.9,172.7,118,118,118,0,0,0,0.39,0.374,0.406,184.9,172.7,197.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.123,0.0115,0.0104,0.0125,0.00046,0.00041,0.0005,0.322,0.3,0.344,0.013,0.012,0.014,24.76,24.68,24.84,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.67,39.81,45.56,41.78,38.84,44.65,0,0,0,0,0,0,0.232,0,0.071,0.39,0.61,0.39,38.4
1473631200000,2016,9,2015,12,50,7,0.168,0.0714,0.0963,5977.74,37.96,37.96,35.58,1,1,1,277.2,268,287.1,159.2,150,118,118,118,0,0,0,0.426,0.411,0.44,159.2,150,169.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.113,0.00928,0.0085,0.0101,0.00037,0.00034,0.0004,0.276,0.26,0.294,0.011,0.01,0.012,24.92,24.86,24.97,0.942,0.939,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.65,34.5,38.98,35.58,33.47,37.96,0,0,0,0,0,0,0.198,0,0.0717,0.42,0.57,0.43,35.6
1474236000000,2016,9,2015,12,51,7,0.155,0.0714,0.0836,5167.17,32.77,32.77,30.76,1,1,1,256.2,248.1,265,138.2,130.1,118,118,118,0,0,0,0.461,0.445,0.476,138.2,130.1,147,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0991,0.105,0.0075,0.0068,0.00825,0.0003,0.00027,0.00033,0.239,0.224,0.254,0.0094,0.0088,0.01,25.04,24.99,25.09,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,31.71,29.78,33.79,30.76,28.89,32.77,0,0,0,0,0,0,0.171,0,0.0714,0.46,0.54,0.46,33.3
1474840800000,2016,9,2015,12,52,7,0.144,0.0677,0.0765,4724.52,30.45,30.45,28.12,1,1,1,238.5,233,245.6,126.5,117.7,112,97,118,0,0,0,0.469,0.416,0.501,126.5,117.7,136.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.0947,0.0995,0.0065,0.00576,0.00733,0.00026,0.00023,0.00029,0.217,0.202,0.233,0.0086,0.008,0.0092,25.15,25.11,25.18,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.99,26.87,31.39,28.12,26.06,30.45,0,0,0,0,0,0,0.156,0,0.0675,0.47,0.53,0.47,32.8
1475445600000,2016,10,2016,1,1,7,0.137,0.0587,0.0781,4845.55,30.33,30.33,28.84,1,1,1,226.2,221.8,232.7,129.2,124.8,97,97,97,0,0,0,0.429,0.417,0.437,129.2,124.8,135.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.097,0.0955,0.0993,0.00673,0.00636,0.00729,0.00026,0.00025,0.00029,0.221,0.213,0.232,0.0087,0.0084,0.0091,25.22,25.17,25.26,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.73,28.7,31.26,28.84,27.84,30.33,0,0,0,0,0,0,0.16,0,0.0589,0.43,0.57,0.43,35.4
1476050400000,2016,10,2016,1,2,7,0.129,0.0587,0.07,4319.4,27.52,27.52,25.71,1,1,1,212.7,206.2,220.4,115.7,109.2,97,97,97,0,0,0,0.456,0.44,0.47,115.7,109.2,123.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.09,0.095,0.00559,0.00503,0.00624,0.00022,0.0002,0.00024,0.197,0.185,0.21,0.0077,0.0072,0.0083,25.33,25.27,25.38,0.922,0.917,0.928,0.97,0.97,0.97,0.894,0.89,0.9,26.51,24.93,28.37,25.71,24.18,27.52,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1476655200000,2016,10,2016,1,3,7,0.12,0.0587,0.0614,569.621,23.73,23.73,3.391,1,1,1,198.6,192.8,204.3,101.6,95.81,97,97,97,0,0,0,0.489,0.475,0.503,101.6,95.81,107.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0873,0.0852,0.0893,0.00438,0.00389,0.00487,0.00017,0.00015,0.00019,0.171,0.161,0.182,0.0067,0.0063,0.0071,25.42,25.39,25.43,0.131,0,0.916,0.139,0,0.97,0.127,0,0.888,3.495,0,24.47,3.391,0,23.73,0,6,0,0,0.857,0,0.0188,0.857,0.0586,0.49,0.51,0.49,4.75
1477260000000,2016,10,2016,1,4,7,0.113,0.0587,0.0542,0,0,0,0,1,1,1,186.6,183.2,190.9,89.56,86.24,97,97,97,0,0,0,0.52,0.508,0.529,89.56,86.24,93.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0818,0.0846,0.00336,0.00308,0.00373,0.00013,0.00012,0.00015,0.15,0.144,0.158,0.0059,0.0056,0.0062,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0588,0.52,0.48,0.52,0
1477864800000,2016,10,2016,1,5,7,0.114,0.0431,0.0711,3962.31,29.89,29.89,23.59,1,1,1,188.9,181.9,199.9,117.6,84.88,71.29,67,97,0,0,0,0.379,0.335,0.533,117.6,84.88,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0814,0.0948,0.00574,0.00296,0.00705,0.00022,0.00012,0.00028,0.197,0.141,0.224,0.0077,0.0055,0.0087,25.38,25.37,25.42,0.794,0,0.932,0.831,0,0.97,0.77,0,0.904,24.31,0,30.82,23.59,0,29.89,0,1,0,0,0.143,0,0.131,0.143,0.0429,0.38,0.62,0.38,34.8
1478469600000,2016,11,2016,2,6,7,0.125,0.0405,0.084,5250.47,32.84,32.84,31.25,1,1,1,205.9,199.4,212.8,138.9,132.4,67,67,67,0,0,0,0.326,0.315,0.336,138.9,132.4,145.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0946,0.0993,0.00755,0.007,0.00814,0.0003,0.00027,0.00032,0.234,0.223,0.247,0.0092,0.0087,0.0097,25.33,25.28,25.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.22,30.68,33.86,31.25,29.76,32.84,0,0,0,0,0,0,0.174,0,0.041,0.32,0.67,0.33,42
1479074400000,2016,11,2016,2,7,7,0.127,0.0405,0.086,5381.49,33.28,33.28,32.03,1,1,1,209.3,205.9,214.7,142.3,138.9,67,67,67,0,0,0,0.32,0.312,0.325,142.3,138.9,147.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0969,0.1,0.00784,0.00756,0.0083,0.00031,0.0003,0.00033,0.24,0.235,0.25,0.0094,0.0092,0.0098,25.3,25.26,25.33,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.02,32.24,34.31,32.03,31.27,33.28,0,0,0,0,0,0,0.178,0,0.041,0.32,0.68,0.32,42.4
1479679200000,2016,11,2016,2,8,7,0.132,0.0405,0.092,5758.77,35.02,35.02,34.28,1,1,1,219.1,215,222.3,152.1,148,67,67,67,0,0,0,0.306,0.301,0.312,152.1,148,155.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00868,0.00833,0.00895,0.00034,0.00033,0.00035,0.258,0.251,0.264,0.01,0.0098,0.01,25.23,25.2,25.26,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.34,34.37,36.11,34.28,33.34,35.02,0,0,0,0,0,0,0.19,0,0.04,0.31,0.7,0.3,43.6
1480284000000,2016,11,2016,2,9,7,0.132,0.0378,0.0938,5878.42,36.23,36.23,34.99,1,1,1,217.5,216.3,219.3,155,149.3,62.43,59,67,0,0,0,0.287,0.269,0.31,155,149.3,160.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.101,0.104,0.00893,0.00844,0.00938,0.00035,0.00033,0.00037,0.263,0.253,0.272,0.01,0.0099,0.011,25.23,25.21,25.25,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,36.07,34.7,37.34,34.99,33.66,36.23,0,0,0,0,0,0,0.194,0,0.0382,0.29,0.71,0.29,44.5
1480888800000,2016,12,2016,3,10,7,0.132,0.0357,0.0959,6017.76,37.45,37.45,35.82,1,1,1,217.5,214.1,224.3,158.5,155.1,59,59,59,0,0,0,0.271,0.263,0.276,158.5,155.1,165.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.106,0.00922,0.00894,0.0098,0.00036,0.00035,0.00038,0.269,0.263,0.281,0.011,0.01,0.011,25.23,25.17,25.25,0.941,0.94,0.944,0.97,0.97,0.973,0.913,0.912,0.918,36.91,36.12,38.49,35.82,35.04,37.45,0,0,0,0,0,0,0.199,0,0.0361,0.27,0.73,0.27,45.6
1481493600000,2016,12,2016,3,11,7,0.142,0.0357,0.107,6750.35,42.43,42.43,40.18,1,1,1,235.4,226.7,244.8,176.4,167.7,59,59,59,0,0,0,0.251,0.241,0.26,176.4,167.7,185.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.113,0.0107,0.01,0.0115,0.00042,0.00039,0.00046,0.301,0.285,0.318,0.012,0.011,0.013,25.09,25.01,25.15,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.92,0.931,41.09,39.07,43.3,40.18,38.06,42.43,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1482098400000,2016,12,2016,3,12,7,0.155,0.0357,0.12,7598.4,47.16,47.16,45.23,1,1,1,256.9,248.3,265.3,197.9,189.3,59,59,59,0,0,0,0.23,0.222,0.238,197.9,189.3,206.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0126,0.0118,0.0133,0.0005,0.00047,0.00053,0.339,0.324,0.354,0.013,0.013,0.014,24.93,24.88,24.99,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.15,44.13,48.12,45.23,43.25,47.16,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1482703200000,2016,12,2016,3,13,7,0.165,0.0369,0.128,8038.82,48.2,48.2,47.85,1,1,1,272.5,264.5,283.6,211.5,205.5,61,59,73,0,0,0,0.224,0.213,0.257,211.5,205.5,218.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0137,0.0132,0.0143,0.00054,0.00052,0.00057,0.364,0.353,0.376,0.014,0.014,0.015,24.85,24.8,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.3,47.93,50.9,47.85,46.97,48.2,0,0,0,0,0,0,0.266,0,0.037,0.22,0.78,0.22,48.7
1483308000000,2017,1,2016,4,14,7,0.188,0.0442,0.144,8716.14,56.34,56.34,51.88,2,1,1.7142857142857142,310.8,291,330.9,237.8,218,73,73,73,0,0,0,0.235,0.221,0.251,237.8,218,257.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.126,0.14,0.0164,0.0143,0.0207,0.00065,0.00057,0.00083,0.295,0.247,0.389,0.012,0.0098,0.015,24.75,24.67,24.82,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.36,26.24,52.28,32.83,25.45,48.2,0,0,0,0,0,0,0.288,0,0.044,0.24,0.77,0.23,46.4
1483912800000,2017,1,2016,4,15,7,0.226,0.0442,0.182,10999.5,73.36,73.36,65.47,2,2,2,373.2,341,409.9,300.2,268,73,73,73,0,0,0,0.196,0.178,0.214,300.2,268,336.9,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.144,0.168,0.0407,0.0255,0.058,0.0016,0.001,0.0024,0.341,0.292,0.396,0.014,0.012,0.016,24.39,24.16,24.6,0.94,0.933,0.946,0.97,0.97,0.971,0.912,0.905,0.919,33.74,30.17,37.77,32.74,29.27,36.68,0,0,0,0,0,0,0.364,0,0.044,0.2,0.81,0.19,48.7
1484517600000,2017,1,2016,4,16,7,0.276,0.0442,0.232,14061,90.53,90.53,83.7,2,2,2,456.3,421.7,488.9,383.3,348.7,73,73,73,0,0,0,0.16,0.149,0.173,383.3,348.7,415.9,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.172,0.196,0.0799,0.0636,0.0953,0.0033,0.0026,0.0039,0.465,0.413,0.514,0.019,0.017,0.021,23.88,23.69,24.09,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.923,0.937,42.75,39.05,46.19,41.85,38.03,45.26,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,50.9
1485122400000,2017,1,2016,4,17,7,0.318,0.0442,0.274,16055.7,96.4,96.4,95.57,2,2,2,526.1,500.2,553.2,453.1,427.2,73,73,73,0,0,0,0.139,0.132,0.146,453.1,427.2,480.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.2,0.221,0.113,0.101,0.126,0.0047,0.0042,0.0053,0.57,0.531,0.613,0.024,0.022,0.026,23.46,23.3,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.88,47.33,52.43,47.78,46.39,48.2,0,0,0,0,0,0,0.531,0,0.044,0.14,0.86,0.14,50.5
1485727200000,2017,1,2016,4,18,7,0.363,0.0493,0.314,18206.4,115.6,115.6,108.4,3,3,3,600.3,562.2,639.9,518.7,489.2,81.57,73,85,0,0,0,0.136,0.128,0.145,518.7,489.2,554.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.244,0.226,0.265,0.148,0.13,0.172,0.0062,0.0054,0.0073,0.568,0.519,0.629,0.024,0.022,0.027,23.14,22.91,23.35,0.948,0.945,0.951,0.971,0.97,0.975,0.921,0.917,0.927,37.18,35.29,39.53,36.12,34.23,38.54,0,0,0,0,0,0,0.602,0,0.049,0.14,0.87,0.13,50.2
1486332000000,2017,2,2016,5,19,7,0.419,0.0549,0.364,20962,129.2,129.2,124.8,3,3,3,692.7,651.6,732.6,602,566.6,90.71,85,105,0,0,0,0.131,0.12,0.146,602,566.6,627.6,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.293,0.272,0.31,0.203,0.18,0.22,0.0087,0.0076,0.0095,0.709,0.649,0.755,0.03,0.028,0.033,22.62,22.41,22.84,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.47,40.29,43.94,41.59,39.34,43.06,0,0,0,0,0,0,0.693,0,0.055,0.13,0.87,0.13,50
1486936800000,2017,2,2016,5,20,7,0.48,0.0635,0.416,23299.4,144.6,144.6,138.7,3,3,3,792.9,747.1,855.8,687.9,642.1,105,105,105,0,0,0,0.133,0.123,0.141,687.9,642.1,750.8,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.345,0.318,0.385,0.26,0.23,0.302,0.011,0.0099,0.013,0.857,0.779,0.968,0.037,0.034,0.043,22.07,21.71,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.46,44.81,50.98,46.23,43.91,48.2,0,0,0,0,0,0,0.77,0,0.064,0.13,0.87,0.13,48.5
1487541600000,2017,2,2016,5,21,7,0.625,0.0635,0.561,29472.2,192.8,192.8,175.4,4,4,4,1033,891.4,1201,927.8,786.4,105,105,105,0,0,0,0.103,0.0874,0.118,927.8,786.4,1096,990,990,990,968,967.5,968.5,22,21.5,22.5,0.56,0.418,0.762,0.42,0.32,0.64,0.019,0.014,0.03,1.23,0.945,1.7,0.056,0.042,0.079,20.79,19.77,21.59,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.01,39.66,50.71,43.86,38.68,48.2,0,0,0,0,0,0,0.975,0,0.064,0.1,0.9,0.1,47.2
1488146400000,2017,2,2016,5,22,7,0.87,0.0972,0.665,31849.5,192.8,192.8,189.6,4,4,4,1439,1268,1603,1278,1163,160.7,105,183,178.6,63,320,0.111,0.0786,0.131,1100,1100,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.86,0.794,0.911,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.86,0.087,0.082,0.092,18.9,18.32,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.56,47.03,50.2,47.4,46.09,48.2,0,0,0,0,0,0,1.05,0,0.205,0.11,0.76,0.24,36.6
1488751200000,2017,3,2016,6,23,7,1.15,0.111,0.665,29279.9,182,182,174.3,4,4,4,1903,1672,2162,1720,1489,183,183,183,620.4,389,879,0.0968,0.0847,0.109,1100,1100,1100,990,990,990,970.8,970,971.5,19.2,18.5,20,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.37,16.64,18.1,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.46,42.48,46.43,43.57,41.63,45.5,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.5
1489356000000,2017,3,2016,6,24,7,1.58,0.111,0.665,25946.3,163.6,163.6,154.4,4,4,4,2606,2276,2992,2423,2093,183,183,183,1323,993,1709,0.0708,0.0612,0.0804,1100,1100,1100,990,990,990,972.6,971.8,973.5,17.4,16.5,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.56,14.63,16.36,0.943,0.939,0.946,0.975,0.97,0.98,0.92,0.911,0.927,39.59,37.05,41.74,38.61,35.94,40.9,0,0,0,0,0,0,0.858,0,0.915,0.07,0.42,0.58,16.4
