datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1489960800000,2017,3,2016,6,25,7,2.15,0.14,0.665,21891.9,139.8,139.8,130.3,4,4,4,3562,3143,3985,3331,2960,231,183,239,2231,1860,2646,0.0649,0.0582,0.0725,1100,1100,1100,990,990,990,974.8,973.9,975.6,15.2,14.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.04,0.045,1.87,1.87,1.87,0.12,0.12,0.13,13.37,12.48,14.27,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.897,0.909,33.58,31.11,36.04,32.58,30.17,34.96,0,0,0,0,0,0,0.724,0,1.485,0.065,0.31,0.69,10.2
1490565600000,2017,3,2016,6,26,7,2.67,0.154,0.665,18830.3,117.9,117.9,112.1,4,4,4,4417,4122,4617,4162,3883,255,239,295,3062,2783,3222,0.0577,0.0528,0.0645,1100,1100,1100,990,990,990,976.4,975.9,976.8,13.6,13.2,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.68,11.32,12.22,0.917,0.913,0.922,0.97,0.97,0.97,0.889,0.886,0.894,28.89,27.87,30.39,28.02,27.04,29.48,0,0,0,0,0,0,0.623,0,2.005,0.058,0.25,0.75,7.05
1491170400000,2017,4,2016,7,27,7,2.82,0.178,0.665,17961.9,107.6,107.6,106.9,4,4,4,4660,4640,4672,4365,4345,295,295,295,3265,3245,3277,0.0633,0.0631,0.0636,1100,1100,1100,990,990,990,976.9,976.9,976.9,13.1,13.1,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.24,11.22,11.28,0.912,0.912,0.913,0.97,0.97,0.97,0.885,0.885,0.885,27.65,27.59,27.76,26.73,26.63,26.9,0,0,0,0,0,0,0.594,0,2.155,0.063,0.24,0.76,6.37
1491775200000,2017,4,2016,7,28,7,2.78,0.178,0.665,18220.5,109.9,109.9,108.5,4,4,4,4598,4526,4653,4303,4231,295,295,295,3203,3131,3258,0.0642,0.0634,0.0652,1100,1100,1100,990,990,990,976.8,976.6,976.9,13.2,13.1,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.35,11.25,11.48,0.914,0.913,0.915,0.97,0.97,0.97,0.886,0.885,0.887,27.97,27.69,28.33,27.11,26.78,27.48,0,0,0,0,0,0,0.603,0,2.115,0.064,0.24,0.76,6.55
1492380000000,2017,4,2016,7,29,7,2.63,0.178,0.665,19077.8,116.8,116.8,113.6,4,4,4,4343,4179,4485,4048,3884,295,295,295,2947,2784,3090,0.068,0.0658,0.0706,1100,1100,1100,990,990,990,976.3,976,976.6,13.7,13.4,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.82,11.56,12.12,0.918,0.916,0.921,0.97,0.97,0.97,0.891,0.888,0.893,29.27,28.54,30.1,28.39,27.69,29.2,0,0,0,0,0,0,0.631,0,1.965,0.068,0.25,0.75,7.25
1492984800000,2017,4,2016,7,30,7,2.39,0.178,0.665,20424.7,125.4,125.4,121.6,4,4,4,3950,3780,4122,3655,3485,295,295,295,2555,2385,2727,0.0747,0.0716,0.078,1100,1100,1100,990,990,990,975.6,975.2,975.9,14.4,14.1,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.56,12.22,12.91,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.33,30.39,32.32,30.39,29.48,31.35,0,0,0,0,0,0,0.675,0,1.725,0.074,0.28,0.72,8.55
1493589600000,2017,5,2016,8,31,7,2.16,0.194,0.665,21844.9,133.2,133.2,130,4,4,4,3575,3434,3724,3254,3113,321,321,321,2154,2013,2303,0.0898,0.0862,0.0935,1100,1100,1100,990,990,990,974.8,974.5,975.1,15.2,14.9,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.35,13.03,13.65,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.51,32.66,34.33,32.51,31.68,33.3,0,0,0,0,0,0,0.722,0,1.495,0.09,0.31,0.69,10.1
1494194400000,2017,5,2016,8,32,7,1.98,0.194,0.665,22976.2,139.7,139.7,136.8,4,4,4,3276,3147,3396,2955,2826,321,321,321,1855,1726,1975,0.0981,0.0945,0.102,1100,1100,1100,990,990,990,974.1,973.9,974.4,15.9,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.73,14.26,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,35.25,34.55,36.01,34.19,33.51,34.93,0,0,0,0,0,0,0.76,0,1.315,0.098,0.34,0.66,11.6
1494799200000,2017,5,2016,8,33,7,1.78,0.194,0.665,24347.2,149.2,149.2,144.9,4,4,4,2951,2795,3102,2630,2474,321,321,321,1530,1374,1681,0.109,0.103,0.115,1100,1100,1100,990,990,990,973.4,973,973.8,16.6,16.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.37,15.11,0.939,0.937,0.941,0.971,0.97,0.972,0.912,0.909,0.916,37.32,36.31,38.35,36.23,35.22,37.3,0,0,0,0,0,0,0.805,0,1.115,0.11,0.37,0.63,13.7
1495404000000,2017,5,2016,8,34,7,1.57,0.194,0.665,26010.5,159,159,154.8,4,4,4,2592,2441,2744,2271,2120,321,321,321,1171,1020,1323,0.124,0.117,0.131,1100,1100,1100,990,990,990,972.5,972.2,972.9,17.5,17.1,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.23,15.96,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.917,0.924,39.68,38.69,40.67,38.71,37.65,39.75,0,0,0,0,0,0,0.86,0,0.905,0.12,0.42,0.58,16.6
1496008800000,2017,5,2016,8,35,7,1.36,0.172,0.665,27625.6,168.7,168.7,164.4,4,4,4,2241,2075,2392,1956,1818,284.4,257,321,856.4,718,971,0.127,0.114,0.139,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.08,16.85,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.925,0.929,41.97,40.99,43.05,41.11,40.09,42.19,0,0,0,0,0,0,0.914,0,0.695,0.13,0.49,0.51,20.3
1496613600000,2017,6,2016,9,36,7,1.13,0.155,0.665,29406.1,179.7,179.7,175,4,4,4,1873,1736,2021,1616,1479,257,257,257,516.1,379,664,0.137,0.127,0.148,1100,1100,1100,990,990,990,970.7,970.2,971.2,19.3,18.8,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.44,16.98,17.88,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.65,43.4,45.85,43.76,42.53,44.93,0,0,0,0,0,0,0.972,0,0.465,0.14,0.59,0.41,26
1497218400000,2017,6,2016,9,37,7,0.958,0.155,0.665,31079.8,188.9,188.9,185,4,4,4,1584,1478,1692,1327,1221,257,257,257,227,121,335,0.163,0.152,0.174,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.91,0.879,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.39,18.02,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.24,48.18,46.25,45.32,47.22,0,0,0,0,0,0,1.03,0,0.293,0.16,0.69,0.31,32.4
1497823200000,2017,6,2016,9,38,7,0.808,0.155,0.636,31401.4,192.1,192.1,186.9,4,4,4,1335,1204,1449,1078,947.2,257,257,257,27.57,0,92,0.193,0.177,0.213,1051,947.2,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.767,0.603,0.867,0.553,0.397,0.648,0.026,0.019,0.031,1.61,1.26,1.82,0.077,0.059,0.088,19.43,18.86,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.68,44.78,48.99,46.73,43.88,48.01,0,0,0,0,0,0,1.04,0,0.172,0.19,0.79,0.21,38.9
1498428000000,2017,6,2016,9,39,7,0.651,0.15,0.501,26010.7,170.2,170.2,154.8,4,3,3.5714285714285716,1077,998.6,1168,828.4,771.6,248.4,227,257,0,0,0,0.231,0.22,0.246,828.4,771.6,910.6,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.492,0.435,0.569,0.34,0.312,0.38,0.016,0.014,0.018,1.09,1.03,1.2,0.05,0.047,0.056,20.77,20.37,21.07,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,45.77,39.72,52.05,43.87,38.74,48.2,0,0,0,0,0,0,0.86,0,0.15,0.23,0.77,0.23,40
1499032800000,2017,7,2016,10,40,7,0.557,0.137,0.42,23014.7,144.6,144.6,137,3,3,3,920.7,872.2,976.6,693.7,645.2,227,227,227,0,0,0,0.247,0.232,0.26,693.7,645.2,749.6,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.37,0.339,0.414,0.264,0.232,0.302,0.012,0.01,0.014,0.889,0.804,0.996,0.04,0.036,0.045,21.53,21.2,21.81,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.67,43.95,49.69,45.66,43.07,48.2,0,0,0,0,0,0,0.761,0,0.137,0.25,0.75,0.25,41.3
1499637600000,2017,7,2016,10,41,7,0.496,0.137,0.358,20099.8,126.7,126.7,119.6,3,3,3,819.4,786.6,857.8,592.4,559.6,227,227,227,0,0,0,0.277,0.265,0.289,592.4,559.6,630.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.309,0.29,0.33,0.197,0.175,0.222,0.0086,0.0076,0.0098,0.714,0.659,0.779,0.031,0.029,0.034,22.11,21.89,22.29,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.926,0.936,40.81,38.8,43.11,39.88,37.77,42.25,0,0,0,0,0,0,0.665,0,0.138,0.28,0.72,0.28,40.5
1500242400000,2017,7,2016,10,42,7,0.455,0.137,0.318,17816.6,111.9,111.9,106.1,3,2,2.857142857142857,752,718.6,779.7,525,491.6,227,227,227,0,0,0,0.302,0.291,0.316,525,491.6,552.7,990,990,990,966.9,966.8,967,23.1,23,23.2,0.27,0.251,0.286,0.152,0.131,0.17,0.0066,0.0056,0.0074,0.617,0.564,0.657,0.027,0.024,0.028,22.48,22.33,22.61,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.12,35.22,52.03,37.65,34.17,48.2,0,0,0,0,0,0,0.589,0,0.137,0.3,0.7,0.3,39.2
1500847200000,2017,7,2016,10,43,7,0.409,0.137,0.272,15719,96.4,96.4,93.57,2,2,2,676.8,647.3,707.4,449.8,420.3,227,227,227,0,0,0,0.336,0.321,0.351,449.8,420.3,480.4,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.228,0.212,0.245,0.111,0.0974,0.126,0.0048,0.0041,0.0054,0.585,0.536,0.638,0.025,0.023,0.027,22.81,22.63,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.12,45.27,51,46.78,44.36,48.2,0,0,0,0,0,0,0.52,0,0.137,0.33,0.67,0.33,38.4
1501452000000,2017,7,2016,10,44,7,0.368,0.115,0.253,14959,94.2,94.2,89.04,2,2,2,609.1,580.8,637.7,418.9,396.8,190.1,184,227,0,0,0,0.312,0.293,0.356,418.9,396.8,444.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.201,0.22,0.0967,0.0863,0.109,0.0041,0.0036,0.0046,0.531,0.497,0.571,0.022,0.021,0.024,23.13,23.01,23.29,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.43,43.25,48.06,44.52,42.39,47.1,0,0,0,0,0,0,0.495,0,0.115,0.31,0.69,0.31,40.6
1502056800000,2017,8,2016,11,45,7,0.332,0.111,0.221,13081.3,83.16,83.16,77.86,2,2,2,548.6,525.9,572.9,364.6,341.9,184,184,184,0,0,0,0.336,0.321,0.35,364.6,341.9,388.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0711,0.0604,0.0826,0.003,0.0025,0.0035,0.449,0.415,0.485,0.019,0.017,0.02,23.48,23.34,23.62,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.9,37.51,42.43,38.93,36.41,41.58,0,0,0,0,0,0,0.433,0,0.111,0.33,0.67,0.33,39.4
1502661600000,2017,8,2016,11,46,7,0.301,0.111,0.19,11262.8,71.24,71.24,67.04,2,2,2,498.2,479.1,518.5,314.2,295.1,184,184,184,0,0,0,0.37,0.355,0.384,314.2,295.1,334.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.165,0.179,0.0473,0.0383,0.0569,0.002,0.0016,0.0024,0.373,0.345,0.404,0.015,0.014,0.017,23.78,23.66,23.9,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.56,32.5,36.72,33.52,31.53,35.62,0,0,0,0,0,0,0.372,0,0.111,0.37,0.63,0.37,37.4
1503266400000,2017,8,2016,11,47,7,0.275,0.111,0.164,9750.74,61.72,61.72,58.04,2,2,2,455.5,439.5,472.8,271.5,255.5,184,184,184,0,0,0,0.404,0.389,0.419,271.5,255.5,288.8,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.151,0.163,0.0272,0.0196,0.0353,0.0011,0.0008,0.0015,0.309,0.285,0.335,0.013,0.012,0.014,24.04,23.94,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,29.92,28.15,31.82,29.02,27.31,30.86,0,0,0,0,0,0,0.322,0,0.111,0.4,0.6,0.4,35.5
1503871200000,2017,8,2016,11,48,7,0.253,0.0994,0.154,9147.5,59.27,59.27,54.45,2,2,2,418.1,400.9,434.3,253.8,234.7,164.3,138,184,0,0,0,0.392,0.334,0.439,253.8,234.7,274.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.143,0.153,0.0205,0.0157,0.0288,0.00084,0.00064,0.0012,0.283,0.26,0.31,0.012,0.011,0.013,24.24,24.17,24.3,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.07,25.81,30.55,27.22,25.04,29.63,0,0,0,0,0,0,0.302,0,0.099,0.39,0.61,0.39,36.2
1504476000000,2017,9,2016,12,49,7,0.229,0.0835,0.145,8667.83,55.33,55.33,51.59,2,1,1.7142857142857142,378.5,362.9,394.6,240.5,224.9,138,138,138,0,0,0,0.365,0.35,0.38,240.5,224.9,256.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.147,0.0166,0.0149,0.0201,0.00067,0.0006,0.00082,0.307,0.256,0.406,0.012,0.01,0.016,24.4,24.34,24.48,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.39,26.12,52.65,32.68,25.33,48.2,0,0,0,0,0,0,0.287,0,0.084,0.36,0.63,0.37,37.9
1505080800000,2017,9,2016,12,50,7,0.208,0.0835,0.125,7776.36,48.2,48.2,46.29,1,1,1,344.5,332,357.7,206.5,194,138,138,138,0,0,0,0.401,0.386,0.416,206.5,194,219.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.134,0.0133,0.0122,0.0144,0.00053,0.00049,0.00058,0.364,0.341,0.387,0.015,0.014,0.016,24.51,24.42,24.6,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.44,44.6,50.42,46.29,43.71,48.2,0,0,0,0,0,0,0.257,0,0.083,0.4,0.6,0.4,37.4
1505685600000,2017,9,2016,12,51,7,0.191,0.0835,0.108,6729.2,42.78,42.78,40.05,1,1,1,316.4,305.5,327.9,178.4,167.5,138,138,138,0,0,0,0.437,0.421,0.452,178.4,167.5,189.9,990,990,990,965,964.9,965,25,25,25.1,0.119,0.115,0.123,0.0109,0.00998,0.0119,0.00044,0.0004,0.00048,0.314,0.294,0.334,0.013,0.012,0.013,24.7,24.63,24.78,0.948,0.945,0.952,0.977,0.973,0.98,0.927,0.919,0.933,40.98,38.45,43.65,40.05,37.4,42.78,0,0,0,0,0,0,0.223,0,0.083,0.44,0.57,0.43,35.2
1506290400000,2017,9,2016,12,52,7,0.177,0.081,0.0961,5949.68,39.18,39.18,35.41,1,1,1,292.8,283.9,301.9,158.8,148.9,134,110,138,0,0,0,0.457,0.388,0.481,158.8,148.9,173.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00925,0.0084,0.0105,0.00037,0.00033,0.00042,0.278,0.261,0.303,0.011,0.01,0.012,24.85,24.8,24.89,0.942,0.939,0.947,0.971,0.97,0.976,0.915,0.911,0.924,36.47,34.12,40.13,35.41,33.1,39.18,0,0,0,0,0,0,0.197,0,0.0809,0.46,0.54,0.46,33.6
1506895200000,2017,10,2017,1,1,7,0.167,0.0665,0.1,6253.6,38.57,38.57,37.22,1,1,1,276,271.8,281.4,166,161.8,110,110,110,0,0,0,0.399,0.391,0.405,166,161.8,171.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.114,0.00986,0.00951,0.0103,0.00039,0.00038,0.00041,0.289,0.281,0.298,0.011,0.011,0.012,24.91,24.88,24.93,0.944,0.943,0.946,0.972,0.97,0.975,0.918,0.915,0.922,38.28,37.31,39.56,37.22,36.2,38.57,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.4
1507500000000,2017,10,2017,1,2,7,0.162,0.0665,0.095,5901.41,36.74,36.74,35.13,1,1,1,267.1,260.9,274,157.1,150.9,110,110,110,0,0,0,0.412,0.401,0.422,157.1,150.9,164,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.0091,0.00858,0.00969,0.00036,0.00034,0.00038,0.273,0.262,0.285,0.011,0.01,0.011,24.96,24.92,24.99,0.941,0.939,0.944,0.97,0.97,0.971,0.913,0.911,0.917,36.2,34.75,37.82,35.13,33.71,36.74,0,0,0,0,0,0,0.195,0,0.067,0.41,0.59,0.41,36.4
1508104800000,2017,10,2017,1,3,7,0.152,0.0665,0.0854,5289.31,33.02,33.02,31.48,1,1,1,251.2,245.3,257.9,141.2,135.3,110,110,110,0,0,0,0.438,0.427,0.448,141.2,135.3,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00775,0.00725,0.00832,0.00031,0.00029,0.00033,0.244,0.234,0.256,0.0097,0.0092,0.01,25.05,25.01,25.09,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.46,31.07,34.04,31.48,30.14,33.02,0,0,0,0,0,0,0.175,0,0.0666,0.44,0.56,0.44,34.8
1508709600000,2017,10,2017,1,4,7,0.144,0.0665,0.0775,4792.42,29.7,29.7,28.53,1,1,1,238.2,235.2,243.4,128.2,125.2,110,110,110,0,0,0,0.462,0.452,0.468,128.2,125.2,133.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0977,0.101,0.00665,0.00639,0.00709,0.00026,0.00025,0.00028,0.221,0.216,0.23,0.0087,0.0085,0.0091,25.15,25.11,25.17,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.41,28.71,30.62,28.53,27.85,29.7,0,0,0,0,0,0,0.158,0,0.0665,0.46,0.54,0.46,33.3
1509314400000,2017,10,2017,1,5,7,0.143,0.0592,0.0833,5173.64,32.83,32.83,30.8,1,1,1,235.7,233.3,239.6,137.8,124.1,97.86,93,110,0,0,0,0.415,0.388,0.47,137.8,124.1,146.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0973,0.103,0.00746,0.0063,0.00821,0.00029,0.00025,0.00032,0.236,0.214,0.251,0.0093,0.0084,0.0099,25.15,25.11,25.18,0.934,0.928,0.938,0.97,0.97,0.97,0.906,0.9,0.909,31.75,28.44,33.84,30.8,27.59,32.83,0,0,0,0,0,0,0.171,0,0.0597,0.41,0.58,0.42,36.2
1509919200000,2017,11,2017,2,6,7,0.145,0.0562,0.0888,5524.82,34.44,34.44,32.89,1,1,1,239.8,234.7,246.7,146.8,141.7,93,93,93,0,0,0,0.388,0.377,0.396,146.8,141.7,153.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00823,0.00779,0.00881,0.00032,0.00031,0.00035,0.252,0.243,0.264,0.0099,0.0096,0.01,25.11,25.06,25.15,0.938,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.9,32.68,35.5,32.89,31.7,34.44,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1510524000000,2017,11,2017,2,7,7,0.147,0.0562,0.0904,5625.74,34.13,34.13,33.49,1,1,1,242.5,239.8,245.3,149.5,146.8,93,93,93,0,0,0,0.384,0.379,0.388,149.5,146.8,152.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00845,0.00823,0.0087,0.00033,0.00032,0.00034,0.257,0.252,0.262,0.01,0.0099,0.01,25.09,25.07,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.52,33.91,35.19,33.49,32.89,34.13,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
1511128800000,2017,11,2017,2,8,7,0.147,0.0562,0.0909,5658.91,35.55,35.55,33.68,1,1,1,243.4,236,251.6,150.4,143,93,93,93,0,0,0,0.382,0.37,0.394,150.4,143,158.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00853,0.00791,0.00923,0.00034,0.00031,0.00036,0.258,0.245,0.273,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.73,33.01,36.65,33.68,32.01,35.55,0,0,0,0,0,0,0.187,0,0.0561,0.38,0.62,0.38,38.5
1511733600000,2017,11,2017,2,9,7,0.147,0.0521,0.0953,5950.43,37.09,37.09,35.42,1,1,1,243.8,240.4,249.7,157.7,148.8,86.14,77,93,0,0,0,0.353,0.319,0.385,157.7,148.8,164.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.107,0.00915,0.00839,0.00973,0.00036,0.00033,0.00038,0.27,0.255,0.282,0.011,0.01,0.011,25.07,25.03,25.09,0.941,0.938,0.943,0.971,0.97,0.972,0.914,0.91,0.917,36.49,34.36,38.15,35.42,33.33,37.09,0,0,0,0,0,0,0.197,0,0.0517,0.35,0.65,0.35,40.5
1512338400000,2017,12,2017,3,10,7,0.153,0.0466,0.107,6733.05,42.37,42.37,40.08,1,1,1,253.6,242.8,263.1,176.6,165.8,77,77,77,0,0,0,0.304,0.293,0.317,176.6,165.8,186.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0108,0.00985,0.0116,0.00043,0.00039,0.00046,0.303,0.284,0.32,0.012,0.011,0.013,24.98,24.93,25.06,0.947,0.944,0.95,0.978,0.973,0.98,0.926,0.918,0.931,40.99,38.47,43.23,40.08,37.42,42.37,0,0,0,0,0,0,0.223,0,0.046,0.3,0.7,0.3,44
1512943200000,2017,12,2017,3,11,7,0.164,0.0357,0.128,8065.87,48.2,48.2,48.01,1,1,1,270.4,266.1,277,211.4,207.1,59,59,59,0,0,0,0.218,0.213,0.222,211.4,207.1,218,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.124,0.0137,0.0134,0.0143,0.00054,0.00053,0.00057,0.363,0.356,0.375,0.014,0.014,0.015,24.85,24.82,24.88,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.31,48.31,50.84,48.01,47.34,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,49.2
1513548000000,2017,12,2017,3,12,7,0.178,0.0357,0.142,8623.45,54.3,54.3,51.33,2,1,1.8571428571428572,294,282.2,306.8,235,223.2,59,59,59,0,0,0,0.201,0.192,0.209,235,223.2,247.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.126,0.135,0.0157,0.0147,0.0168,0.00063,0.00058,0.00067,0.268,0.24,0.385,0.011,0.0095,0.015,24.85,24.79,24.91,0.93,0.922,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.34,25.74,52.04,29.11,24.97,48.2,0,0,0,0,0,0,0.285,0,0.036,0.2,0.8,0.2,48.4
1514152800000,2017,12,2017,3,13,7,0.205,0.0357,0.17,10313.2,66.7,66.7,61.39,2,2,2,339.4,315.3,364,280.4,256.3,59,59,59,0,0,0,0.174,0.162,0.187,280.4,256.3,305,990,990,990,965.1,965,965.2,24.9,24.8,25,0.146,0.138,0.155,0.0314,0.02,0.043,0.0013,0.0008,0.0017,0.309,0.273,0.346,0.012,0.011,0.014,24.59,24.43,24.75,0.936,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,31.64,28.95,34.38,30.69,28.08,33.35,0,0,0,0,0,0,0.341,0,0.035,0.17,0.83,0.17,50.3
1514757600000,2018,1,2017,4,14,7,0.247,0.0442,0.203,12306.5,79.82,79.82,73.25,2,2,2,408.9,375.7,438.1,335.9,302.7,73,73,73,0,0,0,0.179,0.167,0.194,335.9,302.7,365.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.178,0.0575,0.0419,0.0713,0.0023,0.0017,0.0029,0.394,0.345,0.438,0.016,0.014,0.018,24.17,23.99,24.38,0.946,0.941,0.95,0.973,0.97,0.978,0.92,0.912,0.929,37.65,34.04,40.82,36.63,33.02,39.91,0,0,0,0,0,0,0.407,0,0.044,0.18,0.82,0.18,49.8
1515362400000,2018,1,2017,4,15,7,0.292,0.0504,0.242,14616,91.58,91.58,87,2,2,2,482.9,447.7,513.8,399.6,374.7,83.29,73,91,0,0,0,0.172,0.154,0.187,399.6,374.7,422.8,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.191,0.181,0.2,0.0876,0.0758,0.0986,0.0036,0.0031,0.0041,0.491,0.452,0.526,0.02,0.019,0.022,23.74,23.56,23.93,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.39,41.85,46.72,43.5,41.01,45.79,0,0,0,0,0,0,0.483,0,0.05,0.17,0.83,0.17,50.1
1515967200000,2018,1,2017,4,16,7,0.333,0.055,0.278,16100.9,96.4,96.4,95.84,2,2,2,550.9,523.4,572.6,459.9,432.4,91,91,91,0,0,0,0.165,0.159,0.174,459.9,432.4,481.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.203,0.225,0.116,0.103,0.126,0.0049,0.0043,0.0053,0.583,0.541,0.619,0.024,0.022,0.026,23.34,23.2,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.36,47.7,52.38,47.92,46.74,48.2,0,0,0,0,0,0,0.532,0,0.055,0.17,0.83,0.17,48.4
1516572000000,2018,1,2017,4,17,7,0.363,0.055,0.308,17844.9,110,110,106.2,3,3,3,600.2,579.5,619.4,509.2,488.5,91,91,91,0,0,0,0.152,0.147,0.157,509.2,488.5,528.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.24,0.229,0.251,0.142,0.13,0.154,0.006,0.0054,0.0065,0.554,0.52,0.585,0.023,0.022,0.025,23.15,23.04,23.27,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.49,35.12,37.76,35.41,34.06,36.68,0,0,0,0,0,0,0.59,0,0.055,0.15,0.85,0.15,49.2
1517176800000,2018,1,2017,4,18,7,0.393,0.0599,0.334,19254,119.3,119.3,114.6,3,3,3,650.5,625.1,680.4,551.5,534.1,99,91,105,0,0,0,0.152,0.143,0.162,551.5,534.1,575.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.266,0.254,0.28,0.169,0.158,0.185,0.0072,0.0067,0.0079,0.626,0.595,0.667,0.027,0.025,0.029,22.87,22.71,23,0.951,0.95,0.953,0.974,0.972,0.978,0.926,0.923,0.931,39.21,38.14,40.69,38.2,37.07,39.78,0,0,0,0,0,0,0.637,0,0.059,0.15,0.85,0.15,49
1517781600000,2018,2,2017,5,19,7,0.452,0.0635,0.388,22116.8,140.1,140.1,131.6,3,3,3,747,695.4,795.7,642,590.4,105,105,105,0,0,0,0.141,0.132,0.151,642,590.4,690.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.318,0.289,0.346,0.23,0.195,0.262,0.01,0.0084,0.011,0.779,0.692,0.861,0.034,0.03,0.038,22.33,22.06,22.63,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.78,41.65,47.66,43.88,40.8,46.71,0,0,0,0,0,0,0.731,0,0.064,0.14,0.86,0.14,48.9
1518386400000,2018,2,2017,5,20,7,0.554,0.0635,0.49,26491.2,179.4,179.4,157.7,4,3,3.5714285714285716,915.5,814.1,1047,810.5,709.1,105,105,105,0,0,0,0.115,0.1,0.129,810.5,709.1,941.7,990,990,990,967.6,967.2,968,22.4,22,22.8,0.441,0.356,0.56,0.33,0.275,0.395,0.015,0.012,0.018,1.02,0.892,1.22,0.046,0.039,0.055,21.42,20.74,21.95,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,45.97,40.21,51.63,44.57,39.26,48.2,0,0,0,0,0,0,0.876,0,0.064,0.11,0.88,0.12,47.8
1518991200000,2018,2,2017,5,21,7,0.809,0.0773,0.656,32002.4,192.8,192.8,190.5,4,4,4,1338,1113,1541,1210,1008,127.9,105,137,125.7,0,304,0.0957,0.0884,0.108,1084,1008,1100,990,990,990,969,968.3,969.6,21,20.4,21.7,0.804,0.632,0.893,0.613,0.44,0.648,0.029,0.02,0.032,1.71,1.35,1.84,0.082,0.062,0.09,19.32,18.54,20.39,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.93,47.6,50.32,47.62,46.65,48.2,0,0,0,0,0,0,1.06,0,0.153,0.096,0.81,0.19,39.6
1519596000000,2018,2,2017,5,22,7,1.11,0.118,0.665,29645.3,184.2,184.2,176.5,4,4,4,1835,1609,2064,1640,1472,195.3,137,239,540,372,725,0.105,0.078,0.13,1100,1100,1100,990,990,990,970.6,969.8,971.3,19.4,18.7,20.2,0.919,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.85,1.87,0.096,0.092,0.1,17.57,16.87,18.31,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.02,43.12,47,44.12,42.26,46.06,0,0,0,0,0,0,0.98,0,0.445,0.11,0.6,0.4,26.7
1520200800000,2018,3,2017,6,23,7,1.39,0.14,0.665,27395.2,167.3,167.3,163.1,4,4,4,2293,2133,2438,2062,1894,231,183,239,961.6,794,1155,0.101,0.0751,0.112,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.32,15.97,16.71,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.63,40.69,42.67,40.77,39.78,41.82,0,0,0,0,0,0,0.906,0,0.725,0.1,0.48,0.52,19.7
1520805600000,2018,3,2017,6,24,7,1.6,0.111,0.665,25751.5,157.5,157.5,153.3,4,4,4,2647,2495,2807,2464,2312,183,183,183,1365,1212,1524,0.0692,0.0652,0.0733,1100,1100,1100,990,990,990,972.7,972.3,973,17.3,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.08,15.83,0.943,0.941,0.944,0.975,0.972,0.977,0.919,0.915,0.922,39.32,38.28,40.32,38.32,37.22,39.38,0,0,0,0,0,0,0.852,0,0.935,0.069,0.42,0.58,16.1
1521410400000,2018,3,2017,6,25,7,1.81,0.135,0.665,24121,147.4,147.4,143.6,4,4,4,3000,2859,3118,2777,2676,223,183,239,1677,1576,1779,0.0742,0.0629,0.0807,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.61,14.33,14.95,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,36.99,36.2,37.94,35.89,35.12,36.86,0,0,0,0,0,0,0.798,0,1.145,0.075,0.37,0.63,13.3
1522015200000,2018,3,2017,6,26,7,1.96,0.143,0.665,23138.7,139.7,139.7,137.7,4,4,4,3233,3147,3321,2998,2908,235.9,217,239,1897,1808,2004,0.073,0.0653,0.076,1100,1100,1100,990,990,990,974.1,973.9,974.2,15.9,15.8,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.07,13.89,14.26,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.908,35.5,34.99,36.01,34.43,33.94,34.93,0,0,0,0,0,0,0.765,0,1.295,0.073,0.34,0.66,11.8
1522620000000,2018,4,2017,7,27,7,2.09,0.131,0.665,22279.5,135.1,135.1,132.6,4,4,4,3460,3350,3586,3243,3133,217,217,217,2143,2033,2269,0.0627,0.0605,0.0648,1100,1100,1100,990,990,990,974.5,974.3,974.8,15.5,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.59,13.32,13.82,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.18,33.45,34.82,33.15,32.44,33.77,0,0,0,0,0,0,0.737,0,1.425,0.063,0.32,0.68,10.7
1523224800000,2018,4,2017,7,28,7,2.29,0.165,0.665,21044.5,128.5,128.5,125.3,4,4,4,3786,3642,3910,3513,3425,272.7,217,295,2413,2325,2515,0.0719,0.0588,0.0788,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.64,13.2,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.28,31.55,33.13,31.32,30.6,32.13,0,0,0,0,0,0,0.696,0,1.625,0.072,0.29,0.71,9.19
1523829600000,2018,4,2017,7,29,7,2.41,0.178,0.665,20292.6,121.7,121.7,120.8,4,4,4,3980,3941,4002,3685,3646,295,295,295,2585,2546,2607,0.0741,0.0737,0.0749,1100,1100,1100,990,990,990,975.6,975.6,975.7,14.4,14.3,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.49,12.44,12.57,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.897,31.13,31,31.37,30.2,30.07,30.42,0,0,0,0,0,0,0.671,0,1.745,0.074,0.28,0.72,8.42
1524434400000,2018,4,2017,7,30,7,2.41,0.178,0.665,20256.8,121.2,121.2,120.6,4,4,4,3990,3963,4007,3695,3668,295,295,295,2595,2568,2612,0.0739,0.0736,0.0744,1100,1100,1100,990,990,990,975.7,975.6,975.7,14.3,14.3,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.47,12.43,12.52,0.924,0.924,0.925,0.97,0.97,0.97,0.896,0.896,0.897,31.08,30.98,31.24,30.14,30.05,30.3,0,0,0,0,0,0,0.67,0,1.745,0.074,0.28,0.72,8.41
1525039200000,2018,4,2017,7,31,7,2.36,0.192,0.665,20597.2,124.1,124.1,122.6,4,4,4,3902,3836,3950,3584,3515,317.3,295,321,2484,2415,2555,0.0813,0.0747,0.0837,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.55,12.79,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,31.6,31.31,31.99,30.65,30.37,31.03,0,0,0,0,0,0,0.681,0,1.695,0.081,0.28,0.72,8.73
1525644000000,2018,5,2017,8,32,7,2.23,0.199,0.665,21440.7,130.6,130.6,127.6,4,4,4,3682,3548,3806,3353,3208,329.1,321,340,2253,2108,2385,0.0895,0.0843,0.0958,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.12,12.86,13.4,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.89,32.17,33.67,31.91,31.2,32.66,0,0,0,0,0,0,0.709,0,1.565,0.089,0.3,0.7,9.61
1526248800000,2018,5,2017,8,33,7,2.02,0.206,0.665,22733,139.4,139.4,135.3,4,4,4,3340,3159,3501,3000,2819,340,340,340,1900,1719,2061,0.102,0.0971,0.108,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.84,13.5,14.23,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.88,33.94,35.93,33.83,32.92,34.85,0,0,0,0,0,0,0.752,0,1.355,0.1,0.33,0.67,11.3
1526853600000,2018,5,2017,8,34,7,1.75,0.206,0.665,24576.1,151.3,151.3,146.3,4,4,4,2901,2720,3089,2561,2380,340,340,340,1461,1280,1649,0.117,0.11,0.125,1100,1100,1100,990,990,990,973.3,972.8,973.7,16.7,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.85,14.4,15.29,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.65,36.4,38.84,36.57,35.3,37.82,0,0,0,0,0,0,0.813,0,1.085,0.12,0.38,0.62,14
1527458400000,2018,5,2017,8,35,7,1.51,0.184,0.665,26418.8,161.4,161.4,157.3,4,4,4,2504,2354,2661,2200,2097,304.4,257,340,1100,997,1221,0.121,0.105,0.136,1100,1100,1100,990,990,990,972.3,972,972.7,17.7,17.3,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.43,16.17,0.944,0.943,0.946,0.977,0.974,0.979,0.922,0.919,0.925,40.26,39.23,41.23,39.31,38.22,40.35,0,0,0,0,0,0,0.874,0,0.845,0.12,0.44,0.56,17.5
1528063200000,2018,6,2017,9,36,7,1.29,0.155,0.665,28098.6,171.9,171.9,167.3,4,4,4,2135,1964,2306,1878,1707,257,257,257,777.7,607,949,0.121,0.111,0.131,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.7,16.29,17.14,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.93,42.67,41.55,43.85,41.81,40.69,42.97,0,0,0,0,0,0,0.929,0,0.625,0.12,0.52,0.48,21.8
1528668000000,2018,6,2017,9,37,7,1.07,0.155,0.665,29984.1,182.8,182.8,178.5,4,4,4,1772,1646,1911,1515,1389,257,257,257,415.6,289,554,0.145,0.134,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.31,18.18,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.53,44.31,46.64,44.62,43.43,45.71,0,0,0,0,0,0,0.992,0,0.405,0.14,0.62,0.38,28
1529272800000,2018,6,2017,9,38,7,0.911,0.155,0.665,31551.3,191.3,191.3,187.8,4,4,4,1506,1412,1609,1249,1155,257,257,257,149.3,55,252,0.171,0.16,0.182,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.889,0.851,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.086,0.093,18.66,18.3,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,47.91,46.96,48.81,46.95,46.02,47.83,0,0,0,0,0,0,1.04,0,0.246,0.17,0.73,0.27,34.6
1529877600000,2018,6,2017,9,39,7,0.747,0.153,0.592,30065.3,192.6,192.6,179,4,4,4,1235,1113,1378,981.8,885.7,252.7,227,257,3,0,21,0.205,0.186,0.224,978.8,885.7,1100,990,990,990,968.6,968.3,969.1,21.4,20.9,21.7,0.661,0.539,0.838,0.457,0.368,0.648,0.021,0.017,0.031,1.39,1.15,1.79,0.065,0.053,0.085,19.98,19.12,20.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.65,42.69,49.14,44.74,41.84,48.16,0,0,0,0,0,0,0.994,0,0.155,0.2,0.79,0.21,40.2
1530482400000,2018,7,2017,10,40,7,0.609,0.137,0.472,25112.7,162.7,162.7,149.5,4,3,3.4285714285714284,1007,938.6,1083,779.8,711.6,227,227,227,0,0,0,0.226,0.21,0.242,779.8,711.6,856.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.442,0.38,0.512,0.315,0.276,0.353,0.014,0.012,0.016,1.01,0.919,1.1,0.046,0.041,0.05,21.08,20.74,21.43,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.937,45.53,39.24,51.11,44.19,38.24,48.2,0,0,0,0,0,0,0.83,0,0.137,0.22,0.78,0.22,41.2
1531087200000,2018,7,2017,10,41,7,0.531,0.137,0.393,21844.1,137.6,137.6,130,3,3,3,877.3,834.2,922.5,650.3,607.2,227,227,227,0,0,0,0.259,0.246,0.272,650.3,607.2,695.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.342,0.317,0.367,0.235,0.207,0.266,0.01,0.0091,0.012,0.812,0.739,0.888,0.036,0.032,0.04,21.78,21.52,22.02,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,44.23,41.72,46.8,43.34,40.87,45.87,0,0,0,0,0,0,0.722,0,0.138,0.26,0.74,0.26,41.1
1531692000000,2018,7,2017,10,42,7,0.482,0.142,0.34,19072.4,120.1,120.1,113.5,3,3,3,796.7,774.8,821.2,561.4,518.8,235.3,227,256,0,0,0,0.295,0.276,0.33,561.4,518.8,594.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.292,0.271,0.31,0.176,0.148,0.198,0.0077,0.0064,0.0087,0.664,0.595,0.718,0.029,0.026,0.031,22.25,22.1,22.41,0.951,0.948,0.954,0.974,0.97,0.978,0.927,0.92,0.933,38.84,36.03,40.94,37.84,34.95,40.04,0,0,0,0,0,0,0.631,0,0.142,0.29,0.71,0.29,39.6
1532296800000,2018,7,2017,10,43,7,0.443,0.155,0.289,16241.8,103.7,103.7,96.68,3,2,2.142857142857143,733.2,699.8,768.7,477.2,443.8,256,256,256,0,0,0,0.35,0.333,0.366,477.2,443.8,512.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.248,0.229,0.268,0.125,0.108,0.143,0.0054,0.0047,0.0062,0.621,0.579,0.675,0.027,0.025,0.029,22.55,22.4,22.72,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.938,47.86,35.63,52.5,45.87,34.56,48.2,0,0,0,0,0,0,0.537,0,0.154,0.35,0.65,0.35,36.7
1532901600000,2018,7,2017,10,44,7,0.398,0.132,0.267,15559.2,96.4,96.4,92.61,2,2,2,658.2,628.4,689.1,440.8,422.4,217.4,202,256,0,0,0,0.33,0.302,0.377,440.8,422.4,466.3,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.223,0.214,0.236,0.107,0.0984,0.119,0.0046,0.0042,0.0051,0.57,0.543,0.612,0.024,0.023,0.026,22.9,22.78,23.04,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.36,45.24,49.93,46.31,44.34,48.2,0,0,0,0,0,0,0.515,0,0.131,0.33,0.67,0.33,39.1
1533506400000,2018,8,2017,11,45,7,0.358,0.122,0.236,13925.9,88.44,88.44,82.89,2,2,2,591.6,565.8,618.8,389.6,363.8,202,202,202,0,0,0,0.342,0.326,0.357,389.6,363.8,416.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.201,0.191,0.21,0.0829,0.0707,0.0957,0.0035,0.003,0.0041,0.489,0.45,0.53,0.021,0.019,0.022,23.25,23.09,23.4,0.953,0.95,0.956,0.979,0.975,0.98,0.933,0.927,0.937,42.34,39.68,45.12,41.45,38.7,44.22,0,0,0,0,0,0,0.461,0,0.122,0.34,0.66,0.34,38.9
1534111200000,2018,8,2017,11,46,7,0.324,0.122,0.202,11909,75.64,75.64,70.89,2,2,2,535.7,514.1,557.9,333.7,312.1,202,202,202,0,0,0,0.377,0.362,0.393,333.7,312.1,355.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.173,0.189,0.0565,0.0463,0.067,0.0024,0.0019,0.0028,0.405,0.373,0.438,0.017,0.015,0.018,23.58,23.45,23.71,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.915,0.924,36.51,34.22,38.85,35.44,33.19,37.82,0,0,0,0,0,0,0.394,0,0.122,0.38,0.62,0.38,36.8
1534716000000,2018,8,2017,11,47,7,0.296,0.122,0.174,10266.5,64.97,64.97,61.11,2,2,2,488.9,470.6,507.3,286.9,268.6,202,202,202,0,0,0,0.413,0.398,0.429,286.9,268.6,305.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.164,0.158,0.171,0.0344,0.0258,0.0431,0.0014,0.0011,0.0018,0.335,0.307,0.362,0.014,0.013,0.015,23.86,23.75,23.97,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.5,29.5,33.49,30.56,28.62,32.48,0,0,0,0,0,0,0.34,0,0.122,0.41,0.59,0.41,34.7
1535320800000,2018,8,2017,11,48,7,0.271,0.112,0.159,9436.94,62.8,62.8,56.17,2,2,2,448.8,432.1,464.9,262.8,242.1,186,146,202,0,0,0,0.414,0.333,0.455,262.8,242.1,291.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.149,0.161,0.0236,0.0163,0.0367,0.00097,0.00067,0.0015,0.298,0.271,0.337,0.012,0.011,0.014,24.08,24.01,24.13,0.933,0.927,0.939,0.97,0.97,0.97,0.905,0.899,0.911,28.95,26.56,32.37,28.09,25.77,31.4,0,0,0,0,0,0,0.312,0,0.112,0.41,0.59,0.41,34.8
1535925600000,2018,9,2017,12,49,7,0.248,0.0883,0.16,9566.37,60.22,60.22,56.94,2,2,2,410.5,396.8,425.8,264.5,250.8,146,146,146,0,0,0,0.356,0.343,0.368,264.5,250.8,279.8,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.157,0.0238,0.0174,0.0311,0.00097,0.00071,0.0013,0.296,0.275,0.319,0.012,0.011,0.013,24.26,24.17,24.34,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.35,27.84,31.04,28.47,27,30.11,0,0,0,0,0,0,0.316,0,0.088,0.36,0.65,0.35,38.6
1536530400000,2018,9,2017,12,50,7,0.231,0.0883,0.142,8477.07,53.1,53.1,50.46,2,1,1.7142857142857142,381.2,370.3,392.7,235.2,224.3,146,146,146,0,0,0,0.383,0.372,0.394,235.2,224.3,246.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.137,0.145,0.0157,0.0148,0.0167,0.00064,0.0006,0.00068,0.301,0.254,0.403,0.012,0.01,0.016,24.39,24.33,24.46,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.69,25.63,52.09,32.12,24.86,48.2,0,0,0,0,0,0,0.28,0,0.089,0.38,0.61,0.39,36.7
1537135200000,2018,9,2017,12,51,7,0.215,0.0883,0.127,7884.87,48.2,48.2,46.93,1,1,1,356.1,345.4,366.7,210.1,199.4,146,146,146,0,0,0,0.41,0.398,0.423,210.1,199.4,220.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.128,0.136,0.0136,0.0127,0.0145,0.00055,0.00051,0.00059,0.372,0.353,0.391,0.015,0.014,0.016,24.45,24.38,24.52,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.17,45.77,50.56,46.93,44.86,48.2,0,0,0,0,0,0,0.261,0,0.088,0.41,0.59,0.41,36.7
1537740000000,2018,9,2017,12,52,7,0.2,0.0883,0.112,6988.85,44.05,44.05,41.6,1,1,1,331.2,320.5,341.8,185.2,174.5,146,146,146,0,0,0,0.441,0.427,0.456,185.2,174.5,195.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.123,0.119,0.127,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.327,0.308,0.346,0.013,0.012,0.014,24.62,24.54,24.69,0.95,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,42.49,40.02,44.95,41.6,39.06,44.05,0,0,0,0,0,0,0.231,0,0.088,0.44,0.56,0.44,34.9
1538344800000,2018,10,2018,1,1,7,0.186,0.0665,0.119,7498.52,46.88,46.88,44.63,1,1,1,307,297.8,317,197,187.8,110,110,110,0,0,0,0.358,0.347,0.369,197,187.8,207,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.127,0.0125,0.0117,0.0133,0.0005,0.00047,0.00053,0.344,0.328,0.362,0.014,0.013,0.014,24.72,24.65,24.78,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.54,43.41,47.84,44.63,42.54,46.88,0,0,0,0,0,0,0.248,0,0.067,0.36,0.64,0.36,40.3
1538949600000,2018,10,2018,1,2,7,0.173,0.0665,0.106,6661.52,41.85,41.85,39.65,1,1,1,285.8,276.8,294.8,175.8,166.8,110,110,110,0,0,0,0.385,0.373,0.397,175.8,166.8,184.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0107,0.00992,0.0115,0.00043,0.00039,0.00046,0.306,0.29,0.322,0.012,0.012,0.013,24.85,24.8,24.9,0.947,0.944,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.58,38.46,42.7,39.65,37.42,41.85,0,0,0,0,0,0,0.22,0,0.067,0.38,0.61,0.39,38.5
1539554400000,2018,10,2018,1,3,7,0.165,0.0665,0.0981,6104.27,37.82,37.82,36.33,1,1,1,272.2,263.9,278.4,162.2,153.9,110,110,110,0,0,0,0.404,0.395,0.417,162.2,153.9,168.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00954,0.00883,0.0101,0.00038,0.00035,0.0004,0.282,0.267,0.293,0.011,0.011,0.012,24.93,24.89,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.92,37.4,35.46,38.85,36.33,34.39,37.82,0,0,0,0,0,0,0.202,0,0.0669,0.4,0.59,0.41,37
1540159200000,2018,10,2018,1,4,7,0.154,0.0665,0.0871,5399.23,33.83,33.83,32.14,1,1,1,254.1,246.7,261.4,144.1,136.7,110,110,110,0,0,0,0.433,0.421,0.446,144.1,136.7,151.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.008,0.00737,0.00862,0.00032,0.00029,0.00034,0.249,0.236,0.263,0.0099,0.0093,0.01,25.04,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,33.13,31.39,34.88,32.14,30.45,33.83,0,0,0,0,0,0,0.179,0,0.0669,0.43,0.57,0.43,35.1
1540764000000,2018,10,2018,1,5,7,0.146,0.0651,0.0804,4972.74,30.33,30.33,29.6,1,1,1,240.6,237.9,244.2,132.9,129.3,107.7,106,110,0,0,0,0.448,0.438,0.46,132.9,129.3,136,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0992,0.101,0.00704,0.00674,0.00731,0.00028,0.00027,0.00029,0.229,0.223,0.235,0.009,0.0088,0.0093,25.13,25.1,25.15,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.52,29.66,31.27,29.6,28.77,30.33,0,0,0,0,0,0,0.164,0,0.0656,0.45,0.55,0.45,34.1
1541368800000,2018,11,2018,2,6,7,0.15,0.063,0.0868,5386.46,34.81,34.81,32.06,1,1,1,247.7,243.9,250.5,143.6,137.9,104.1,93,106,0,0,0,0.421,0.375,0.435,143.6,137.9,155.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00796,0.00748,0.00895,0.00031,0.0003,0.00035,0.248,0.238,0.267,0.0098,0.0094,0.011,25.07,25.04,25.1,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,33.05,31.72,35.89,32.06,30.76,34.81,0,0,0,0,0,0,0.178,0,0.0632,0.42,0.58,0.42,35.9
1541973600000,2018,11,2018,2,7,7,0.149,0.0562,0.0926,5762.26,34.93,34.93,34.3,1,1,1,246.1,243.7,248.9,153.1,150.7,93,93,93,0,0,0,0.378,0.374,0.382,153.1,150.7,155.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00876,0.00856,0.009,0.00035,0.00034,0.00036,0.263,0.259,0.268,0.01,0.01,0.011,25.06,25.04,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.36,34.81,36.01,34.3,33.76,34.93,0,0,0,0,0,0,0.191,0,0.0564,0.38,0.62,0.38,38.7
1542578400000,2018,11,2018,2,8,7,0.147,0.0562,0.0904,5627.2,34.07,34.07,33.5,1,1,1,242.5,241.2,245,149.5,148.2,93,93,93,0,0,0,0.384,0.38,0.386,149.5,148.2,152,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00846,0.00835,0.00867,0.00033,0.00033,0.00034,0.257,0.254,0.261,0.01,0.01,0.01,25.09,25.07,25.1,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.53,34.23,35.12,33.5,33.2,34.07,0,0,0,0,0,0,0.186,0,0.0566,0.38,0.61,0.39,38.3
1543183200000,2018,11,2018,2,9,7,0.151,0.0535,0.0976,6099.39,40.07,40.07,36.31,1,1,1,249.8,246.4,253.5,161.4,153.4,88.43,77,93,0,0,0,0.354,0.304,0.377,161.4,153.4,176.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.112,0.00947,0.00879,0.0108,0.00037,0.00035,0.00043,0.277,0.264,0.303,0.011,0.01,0.012,25.03,24.98,25.06,0.943,0.94,0.947,0.972,0.97,0.978,0.916,0.912,0.927,37.34,35.44,40.97,36.31,34.38,40.07,0,0,0,0,0,0,0.202,0,0.0534,0.35,0.65,0.35,40.4
1543788000000,2018,12,2018,3,10,7,0.158,0.0466,0.111,7035.3,43.26,43.26,41.88,1,1,1,261,253.8,266.9,184,176.8,77,77,77,0,0,0,0.295,0.288,0.303,184,176.8,189.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.116,0.0114,0.0108,0.0119,0.00045,0.00043,0.00047,0.317,0.304,0.327,0.013,0.012,0.013,24.94,24.91,24.98,0.95,0.947,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.74,41.03,44.14,41.88,40.14,43.26,0,0,0,0,0,0,0.233,0,0.047,0.29,0.7,0.3,44.5
1544392800000,2018,12,2018,3,11,7,0.157,0.0372,0.12,7628.02,46.66,46.66,45.4,1,1,1,260.3,257.4,265,198.7,188,61.57,59,77,0,0,0,0.236,0.224,0.291,198.7,188,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.119,0.0126,0.0117,0.0131,0.0005,0.00046,0.00052,0.341,0.324,0.35,0.014,0.013,0.014,24.92,24.9,24.93,0.954,0.951,0.955,0.98,0.98,0.98,0.935,0.932,0.936,46.33,43.69,47.61,45.4,42.81,46.66,0,0,0,0,0,0,0.252,0,0.037,0.24,0.76,0.24,48.6
1544997600000,2018,12,2018,3,12,7,0.155,0.0357,0.12,7599.5,45.79,45.79,45.24,1,1,1,256.9,254.3,259.3,197.9,195.3,59,59,59,0,0,0,0.23,0.228,0.232,197.9,195.3,200.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.0126,0.0124,0.0128,0.0005,0.00049,0.00051,0.339,0.335,0.343,0.013,0.013,0.014,24.93,24.92,24.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.16,45.56,46.72,45.24,44.64,45.79,0,0,0,0,0,0,0.251,0,0.035,0.23,0.77,0.23,49
1545602400000,2018,12,2018,3,13,7,0.159,0.0357,0.123,7832.59,47.96,47.96,46.62,1,1,1,262.9,258.7,268.8,203.9,199.7,59,59,59,0,0,0,0.224,0.219,0.228,203.9,199.7,209.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.118,0.121,0.0131,0.0127,0.0136,0.00052,0.0005,0.00054,0.35,0.342,0.361,0.014,0.014,0.014,24.9,24.86,24.92,0.955,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.937,47.57,46.59,48.94,46.62,45.66,47.96,0,0,0,0,0,0,0.259,0,0.036,0.22,0.77,0.23,49.3
1546207200000,2018,12,2018,3,14,7,0.166,0.0429,0.123,7793.8,48.2,48.2,46.39,1,1,1,274.5,270.5,280,203.5,197.5,71,59,73,0,0,0,0.259,0.217,0.27,203.5,197.5,212.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.122,0.0131,0.0125,0.0138,0.00052,0.0005,0.00055,0.351,0.34,0.365,0.014,0.013,0.014,24.85,24.82,24.88,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.39,45.96,49.51,46.39,45.04,48.2,0,0,0,0,0,0,0.258,0,0.043,0.26,0.74,0.26,47
1546812000000,2019,1,2018,4,15,7,0.172,0.0442,0.128,8064.58,48.2,48.2,48,1,1,1,285,281.4,291.8,212,208.4,73,73,73,0,0,0,0.256,0.25,0.259,212,208.4,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.122,0.126,0.0138,0.0135,0.0143,0.00055,0.00053,0.00057,0.366,0.36,0.378,0.015,0.014,0.015,24.79,24.75,24.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.34,48.5,50.89,48,47.53,48.2,0,0,0,0,0,0,0.267,0,0.044,0.26,0.74,0.26,46.9
1547416800000,2019,1,2018,4,16,7,0.184,0.0442,0.14,8406.48,52.73,52.73,50.04,2,1,1.5714285714285714,304.4,297,314.5,231.4,224,73,73,73,0,0,0,0.24,0.232,0.246,231.4,224,241.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.134,0.0154,0.0148,0.0163,0.00061,0.00059,0.00065,0.31,0.243,0.393,0.012,0.0097,0.016,24.77,24.71,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.63,25.89,52.69,35.35,25.11,48.2,0,0,0,0,0,0,0.278,0,0.044,0.24,0.76,0.24,45.7
1548021600000,2019,1,2018,4,17,7,0.208,0.0442,0.164,9951.62,64.69,64.69,59.24,2,2,2,344.3,322.4,369.5,271.3,249.4,73,73,73,0,0,0,0.212,0.198,0.226,271.3,249.4,296.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.137,0.154,0.0271,0.017,0.0389,0.0011,0.00068,0.0016,0.297,0.265,0.335,0.012,0.011,0.014,24.58,24.42,24.72,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,30.53,28.09,33.35,29.62,27.25,32.35,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1548626400000,2019,1,2018,4,18,7,0.258,0.0473,0.21,12743.1,83.95,83.95,75.85,2,2,2,426.1,383.4,469.8,348,310.4,78.14,73,85,0,0,0,0.183,0.171,0.194,348,310.4,384.8,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.158,0.186,0.0632,0.0455,0.0806,0.0026,0.0018,0.0033,0.413,0.356,0.469,0.017,0.014,0.019,24.07,23.82,24.33,0.948,0.942,0.953,0.974,0.97,0.98,0.923,0.914,0.934,38.92,34.88,42.83,37.93,33.83,41.97,0,0,0,0,0,0,0.421,0,0.048,0.18,0.81,0.19,49.4
1549231200000,2019,2,2018,5,19,7,0.32,0.0514,0.269,15899.3,102,102,94.64,3,2,2.142857142857143,529.5,485.4,571.8,444.5,400.4,85,85,85,0,0,0,0.161,0.149,0.175,444.5,400.4,486.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.191,0.226,0.109,0.088,0.129,0.0045,0.0036,0.0054,0.543,0.492,0.6,0.023,0.02,0.025,23.47,23.3,23.72,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.33,35.05,51.49,44.89,34,48.2,0,0,0,0,0,0,0.526,0,0.051,0.16,0.84,0.16,49.7
1549836000000,2019,2,2018,5,20,7,0.389,0.0514,0.338,19529.8,127.5,127.5,116.2,3,3,3,643.4,587.9,700.6,558.4,502.9,85,85,85,0,0,0,0.133,0.121,0.145,558.4,502.9,615.6,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.267,0.236,0.3,0.174,0.137,0.212,0.0074,0.0058,0.0091,0.635,0.541,0.731,0.027,0.023,0.031,22.89,22.57,23.21,0.951,0.946,0.955,0.975,0.97,0.98,0.928,0.918,0.936,39.73,36.12,43.37,38.75,35.04,42.5,0,0,0,0,0,0,0.646,0,0.051,0.13,0.87,0.13,50.2
1550440800000,2019,2,2018,5,21,7,0.475,0.0514,0.423,23621.7,144.6,144.6,140.6,3,3,3,784.8,724.9,838.1,699.8,639.9,85,85,85,0,0,0,0.108,0.101,0.117,699.8,639.9,753.1,990,990,990,967,966.8,967.3,23,22.7,23.2,0.348,0.313,0.382,0.268,0.228,0.303,0.012,0.0098,0.013,0.874,0.772,0.966,0.038,0.033,0.042,22.09,21.78,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.32,44.85,51.3,46.87,43.96,48.2,0,0,0,0,0,0,0.781,0,0.052,0.11,0.89,0.11,49.7
1551045600000,2019,2,2018,5,22,7,0.549,0.0628,0.486,26306.9,162.7,162.7,156.6,4,3,3.857142857142857,907.5,855.8,966.9,803.7,770.8,103.9,85,129,0,0,0,0.114,0.094,0.139,803.7,770.8,837.9,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.434,0.398,0.473,0.328,0.312,0.345,0.015,0.014,0.015,0.988,0.938,1.04,0.044,0.041,0.047,21.48,21.19,21.68,0.954,0.953,0.956,0.978,0.976,0.98,0.933,0.93,0.937,42.24,39.77,52.24,40.87,38.79,48.2,0,0,0,0,0,0,0.87,0,0.063,0.11,0.89,0.11,47.9
1551650400000,2019,3,2018,6,23,7,0.634,0.078,0.556,29445.1,182.4,182.4,175.3,4,4,4,1049,988.8,1097,919.7,859.8,129,129,129,0,0,0,0.123,0.118,0.13,919.7,859.8,967.6,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.548,0.493,0.592,0.384,0.355,0.407,0.018,0.016,0.019,1.19,1.08,1.27,0.054,0.049,0.058,20.76,20.53,21.06,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.71,42.39,46.53,43.82,41.54,45.6,0,0,0,0,0,0,0.974,0,0.078,0.12,0.88,0.12,46.4
1552255200000,2019,3,2018,6,24,7,0.668,0.078,0.59,30849,185.1,185.1,183.6,4,4,4,1105,1089,1115,976,959.6,129,129,129,0,0,0,0.117,0.116,0.119,976,959.6,986.4,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.601,0.585,0.614,0.411,0.403,0.416,0.019,0.018,0.019,1.28,1.25,1.31,0.059,0.057,0.06,20.49,20.43,20.57,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.84,46.24,47.22,45.91,45.31,46.27,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46.2
1552860000000,2019,3,2018,6,25,7,0.629,0.078,0.551,29238.9,180.1,180.1,174,4,4,4,1040,998.6,1081,911.4,869.6,129,129,129,0,0,0,0.124,0.119,0.129,911.4,869.6,951.6,990,990,990,968,967.9,968.2,22,21.8,22.1,0.54,0.502,0.577,0.38,0.36,0.4,0.017,0.016,0.018,1.17,1.1,1.24,0.053,0.05,0.057,20.8,20.61,21.01,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.4,42.77,45.94,43.51,41.91,45.02,0,0,0,0,0,0,0.967,0,0.078,0.12,0.88,0.12,46.5
1553464800000,2019,3,2018,6,26,7,0.582,0.078,0.504,27206,165.8,165.8,161.9,4,4,4,962.6,947.9,986.3,833.6,818.9,129,129,129,0,0,0,0.134,0.131,0.136,833.6,818.9,857.3,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.469,0.456,0.491,0.342,0.335,0.354,0.015,0.015,0.016,1.04,1.01,1.08,0.047,0.045,0.049,21.21,21.08,21.3,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.932,0.935,41.36,40.78,42.29,40.49,39.87,41.45,0,0,0,0,0,0,0.9,0,0.078,0.13,0.87,0.13,46.7
