date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-01-01,1992,4,14,1,144.01,0.89,5,Dry,29,5,4,2,33,73,0.51,71.01,0.49,71.01,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.074,0.00179,0.00007,0.0758,0.00297,1,0.0384,0.114,0.00448,25.4,0.919,0.96,0.882,16.2,15.6,15.6,374
1993-01-02,1992,4,14,2,145.92,0.89,5,Dry,29,5,4,2,33,73,0.5,72.92,0.5,72.92,0,0,0,0,-2,2,29,5,4,0,35,111,990,964.5,25.5,0.0747,0.00195,0.0000764,0.0766,0.003,1,0.0409,0.118,0.00461,25.4,0.929,0.96,0.892,16.9,16.2,16.2,388
1993-01-03,1992,4,14,3,147.83,0.88,5,Dry,29,5,4,2,33,73,0.49,74.83,0.51,74.83,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0754,0.00211,0.0000828,0.0775,0.00304,1,0.0435,0.121,0.00474,25.4,0.939,0.96,0.902,17.5,16.8,16.8,403
1993-01-04,1992,4,14,4,151.94,0.87,5,Dry,29,5,4,2,33,73,0.48,78.94,0.52,78.94,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0768,0.00246,0.0000965,0.0793,0.00311,1,0.0491,0.128,0.00503,25.4,0.935,0.96,0.898,18.4,17.6,17.6,423
1993-01-05,1992,4,14,5,155.49,0.86,5,Dry,29,5,4,2,33,73,0.47,82.49,0.53,82.49,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0781,0.00276,0.000108,0.0808,0.00317,1,0.0539,0.135,0.00528,25.4,0.931,0.961,0.895,19.1,18.4,18.4,441
1993-01-06,1992,4,14,6,159.05,0.85,5,Dry,29,5,4,2,33,73,0.46,86.05,0.54,86.05,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0824,0.00323,1,0.0587,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1993-01-07,1992,4,15,7,159.32,0.85,5,Dry,29,5,4,2,33,73,0.46,86.32,0.54,86.32,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0794,0.00309,0.000121,0.0825,0.00323,1,0.059,0.142,0.00555,25.4,0.927,0.963,0.892,19.9,19.2,19.2,460
1993-01-08,1992,4,15,8,159.05,0.85,5,Dry,29,5,4,2,33,73,0.46,86.05,0.54,86.05,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0793,0.00306,0.00012,0.0824,0.00323,1,0.0587,0.141,0.00553,25.4,0.927,0.963,0.892,19.9,19.1,19.1,459
1993-01-09,1992,4,15,9,162.05,0.84,5,Dry,29,5,4,2,33,73,0.45,89.05,0.55,89.05,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1993-01-10,1992,4,15,10,165.06,0.83,5,Dry,29,5,4,2,33,73,0.44,92.06,0.56,92.06,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00358,0.00014,0.085,0.00333,1,0.0668,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1993-01-11,1992,4,15,11,166.43,0.82,5,Dry,29,5,4,2,33,73,0.44,93.43,0.56,93.43,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000145,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1993-01-12,1992,4,15,12,166.7,0.82,5,Dry,29,5,4,2,33,73,0.44,93.7,0.56,93.7,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.082,0.00371,0.000145,0.0857,0.00336,1,0.069,0.155,0.00606,25.4,0.918,0.966,0.887,21.4,20.7,20.7,496
1993-01-13,1992,4,15,13,168.07,0.82,5,Dry,29,5,4,2,33,73,0.43,95.07,0.57,95.07,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
1993-01-14,1992,4,16,14,172.17,0.8,5,Dry,29,5,4,2,33,73,0.42,99.17,0.58,99.17,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0839,0.00418,0.000164,0.0881,0.00345,1,0.0764,0.165,0.00644,25.4,0.912,0.968,0.883,22.5,21.8,21.8,523
1993-01-15,1992,4,16,15,174.08,0.8,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.079,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1993-01-16,1992,4,16,16,174.36,0.8,5,Dry,29,5,4,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1993-01-17,1992,4,16,17,176.27,0.79,5,Dry,29,5,4,2,33,73,0.41,103.3,0.59,103.3,0,0,0,0,-2,2,29,5,4,0,35,141,990,964.4,25.6,0.0854,0.00453,0.000177,0.0899,0.00352,1,0.0819,0.172,0.00672,25.4,0.913,0.97,0.886,23.5,22.8,22.8,546
1993-01-18,1992,4,16,18,178.19,0.78,5,Dry,29,5,4,2,33,73,0.41,105.2,0.59,105.2,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0861,0.00469,0.000184,0.0908,0.00355,1,0.0845,0.175,0.00686,25.4,0.914,0.97,0.887,23.9,23.2,23.2,557
1993-01-19,1992,4,16,19,181.74,0.77,5,Dry,29,5,4,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1993-01-20,1992,4,16,20,188.58,0.75,5,Dry,29,5,4,2,33,73,0.39,115.6,0.61,115.6,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0897,0.00557,0.000218,0.0953,0.00373,1,0.0985,0.194,0.00758,25.4,0.922,0.97,0.894,26.5,25.7,25.7,617
1993-01-21,1992,4,17,21,193.22,0.73,5,Dry,29,5,4,2,33,73,0.38,120.2,0.62,120.2,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0914,0.00597,0.000233,0.0973,0.0038,1,0.105,0.202,0.0079,25.4,0.925,0.97,0.897,27.7,26.9,26.9,644
1993-01-22,1992,4,17,22,196.23,0.72,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0987,0.00386,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1993-01-23,1992,4,17,23,201.43,0.7,5,Dry,29,5,4,2,33,73,0.36,128.4,0.64,128.4,0,0,0,0,-2,2,29,5,4,0,35,166,990,964.4,25.6,0.0943,0.00667,0.00026,0.101,0.00394,1,0.116,0.217,0.00847,25.4,0.93,0.97,0.902,29.7,28.8,28.8,692
1993-01-24,1992,4,17,24,208.26,0.68,5,Dry,29,5,4,2,33,73,0.35,135.3,0.65,135.3,0,0,0,0,-2,2,29,5,4,0,35,173,990,964.4,25.6,0.0967,0.00725,0.000284,0.104,0.00407,1,0.125,0.229,0.00896,25.3,0.933,0.97,0.905,31.3,30.4,30.4,729
1993-01-25,1992,4,17,25,215.1,0.66,5,Dry,29,5,4,2,33,73,0.34,142.1,0.66,142.1,0,0,0,0,-2,2,29,5,4,0,35,180,990,964.5,25.5,0.0991,0.00783,0.000307,0.107,0.00419,1,0.134,0.241,0.00946,25.3,0.935,0.97,0.907,32.9,32,32,767
1993-01-26,1992,4,17,26,220.84,0.65,5,Dry,29,5,4,2,33,73,0.33,147.8,0.67,147.8,0,0,0,0,-2,2,29,5,4,0,35,186,990,964.5,25.5,0.101,0.00832,0.000326,0.109,0.0043,1,0.142,0.252,0.00987,25.2,0.938,0.97,0.91,34.3,33.3,33.3,798
1993-01-27,1992,4,17,27,227.13,0.63,5,Dry,29,5,4,2,33,73,0.32,154.1,0.68,154.1,0,0,0,0,-2,2,29,5,4,0,35,192,990,964.6,25.4,0.103,0.00885,0.000348,0.112,0.00441,1,0.151,0.263,0.0103,25.2,0.94,0.97,0.912,35.8,34.7,34.7,833
1993-01-28,1992,4,18,28,232.33,0.62,5,Dry,29,5,4,2,33,73,0.31,159.3,0.69,159.3,0,0,0,0,-2,2,29,5,4,0,35,197,990,964.6,25.4,0.105,0.00929,0.000366,0.114,0.00451,1,0.158,0.272,0.0107,25.1,0.942,0.97,0.914,37,35.9,35.9,861
1993-01-29,1992,4,18,29,236.97,0.61,5,Dry,29,5,4,2,33,73,0.31,164,0.69,164,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00969,0.000382,0.117,0.00459,1,0.164,0.28,0.011,25.1,0.943,0.972,0.917,38.1,37,37,888
1993-01-30,1992,4,18,30,240.53,0.6,5,Dry,29,5,4,2,33,73,0.3,167.5,0.7,167.5,0,0,0,0,-2,2,29,5,4,0,35,206,990,964.6,25.4,0.108,0.00999,0.000394,0.118,0.00466,1,0.169,0.287,0.0113,25.1,0.944,0.974,0.92,38.9,37.9,37.9,909
1993-01-31,1992,4,18,31,245.72,0.59,5,Dry,29,5,4,2,33,73,0.3,172.7,0.7,172.7,0,0,0,0,-2,2,29,5,4,0,35,211,990,964.7,25.3,0.11,0.0104,0.000412,0.12,0.00475,1,0.176,0.296,0.0117,25,0.946,0.976,0.924,40.1,39.2,39.2,940
1993-02-01,1992,5,18,32,251.47,0.58,5,Dry,31,6,4,3,41,85,0.34,166.5,0.66,166.5,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.0099,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.5,37.5,37.5,900
1993-02-02,1992,5,18,33,257.21,0.57,5,Dry,31,6,4,3,41,85,0.33,172.2,0.67,172.2,0,0,0,0,-3,3,31,6,4,0,44,213,990,964.7,25.3,0.111,0.0104,0.000411,0.121,0.00479,1,0.175,0.296,0.0117,25,0.946,0.976,0.923,39.9,38.9,38.9,934
1993-02-03,1992,5,18,34,263.5,0.56,5,Dry,31,6,4,3,41,85,0.32,178.5,0.68,178.5,0,0,0,0,-3,3,31,6,4,0,44,220,990,964.8,25.2,0.113,0.0109,0.000433,0.124,0.00491,1,0.183,0.307,0.0122,24.9,0.948,0.979,0.928,41.4,40.5,40.5,972
1993-02-04,1992,5,19,35,269.79,0.55,5,Dry,31,6,4,3,41,85,0.32,184.8,0.69,184.8,0,0,0,0,-3,3,31,6,4,0,44,226,990,964.8,25.2,0.115,0.0115,0.000454,0.127,0.00502,1,0.192,0.319,0.0126,24.9,0.95,0.98,0.931,42.9,42,42,1010
1993-02-05,1992,5,19,36,277.17,0.53,5,Dry,31,6,4,3,41,85,0.31,192.2,0.69,192.2,0,0,0,0,-3,3,31,6,4,0,44,233,990,964.8,25.2,0.118,0.0121,0.00048,0.13,0.00516,1,0.202,0.332,0.0132,24.9,0.952,0.98,0.933,44.6,43.7,43.7,1050
1993-02-06,1992,5,19,37,285.65,0.52,5,Dry,31,6,4,3,41,85,0.3,200.7,0.7,200.7,0,0,0,0,-3,3,31,6,4,0,44,242,990,964.8,25.2,0.121,0.0128,0.000509,0.134,0.00531,1,0.213,0.347,0.0138,24.8,0.955,0.98,0.936,46.6,45.7,45.7,1100
1993-02-07,1992,5,19,38,295.22,0.51,5,Dry,31,6,4,3,41,85,0.29,210.2,0.71,210.2,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000542,0.138,0.00549,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1993-02-08,1992,5,19,39,305.33,0.49,5,Dry,31,6,4,3,41,85,0.28,220.3,0.72,220.3,0,0,0,0,-3,3,31,6,4,0,44,261,990,964.9,25.1,0.128,0.0145,0.000577,0.142,0.00567,1,0.24,0.382,0.0152,24.7,0.958,0.98,0.939,51.1,48.2,48.2,1160
1993-02-09,1992,5,19,40,315.45,0.48,5,Dry,31,6,4,3,41,85,0.27,230.4,0.73,230.4,0,0,0,0,-3,3,31,6,4,0,44,271,990,965,25,0.131,0.0153,0.000613,0.147,0.00586,2,0.0981,0.245,0.00978,24.8,0.923,0.97,0.895,25.8,25.1,50.1,1200
1993-02-10,1992,5,19,41,326.12,0.47,5,Dry,31,6,4,3,41,85,0.26,241.1,0.74,241.1,0,0,0,0,-3,3,31,6,4,0,44,282,990,965,25,0.135,0.0162,0.000651,0.151,0.00606,2,0.105,0.257,0.0103,24.7,0.926,0.97,0.899,27.1,26.3,52.5,1260
1993-02-11,1992,5,20,42,335.69,0.46,5,Dry,31,6,4,3,41,85,0.25,250.7,0.75,250.7,0,0,0,0,-3,3,31,6,4,0,44,292,990,965.1,24.9,0.138,0.0173,0.000695,0.156,0.00625,2,0.112,0.268,0.0107,24.7,0.929,0.97,0.902,28.2,27.3,54.6,1310
1993-02-12,1992,5,20,43,347.44,0.45,5,Dry,31,6,4,3,41,85,0.24,262.4,0.76,262.4,0,0,0,0,-3,3,31,6,4,0,44,303,990,965.1,24.9,0.143,0.0229,0.00092,0.165,0.00666,2,0.12,0.285,0.0115,24.6,0.932,0.97,0.904,29.5,28.6,57.2,1370
1993-02-13,1992,5,20,44,360.84,0.43,5,Dry,31,6,4,3,41,85,0.24,275.8,0.76,275.8,0,0,0,0,-3,3,31,6,4,0,44,317,990,965.2,24.8,0.147,0.0292,0.00118,0.177,0.00712,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31,30,60.1,1440
1993-02-14,1992,5,20,45,375.88,0.42,5,Dry,31,6,4,3,41,85,0.23,290.9,0.77,290.9,0,0,0,0,-3,3,31,6,4,0,44,332,990,965.3,24.7,0.153,0.0363,0.00147,0.189,0.00764,2,0.139,0.328,0.0133,24.4,0.938,0.97,0.91,32.6,31.7,63.3,1520
1993-02-15,1992,5,20,46,391.47,0.4,5,Dry,31,6,4,3,41,85,0.22,306.5,0.78,306.5,0,0,0,0,-3,3,31,6,4,0,44,347,990,965.4,24.6,0.158,0.0437,0.00177,0.202,0.00819,2,0.149,0.351,0.0143,24.3,0.941,0.97,0.913,34.4,33.3,66.7,1600
1993-02-16,1992,5,20,47,407.05,0.39,5,Dry,31,6,4,3,41,85,0.21,322.1,0.79,322.1,0,0,0,0,-3,3,31,6,4,0,44,363,990,965.4,24.6,0.164,0.051,0.00208,0.215,0.00874,2,0.16,0.375,0.0152,24.2,0.944,0.97,0.916,36.1,35,70,1680
1993-02-17,1992,5,20,48,424.28,0.37,5,Dry,31,6,4,3,41,85,0.2,339.3,0.8,339.3,0,0,0,0,-3,3,31,6,4,0,44,380,990,965.5,24.5,0.17,0.0591,0.00241,0.229,0.00935,2,0.172,0.4,0.0163,24.1,0.947,0.972,0.92,37.9,36.9,73.7,1770
1993-02-18,1992,5,21,49,442.05,0.36,5,Dry,31,6,4,3,41,85,0.19,357.1,0.81,357.1,0,0,0,0,-3,3,31,6,4,0,44,398,990,965.6,24.4,0.176,0.0675,0.00277,0.244,0.00998,2,0.184,0.427,0.0175,24,0.949,0.976,0.926,39.9,38.9,77.8,1870
1993-02-19,1992,5,21,50,459.83,0.35,5,Dry,31,6,4,3,41,85,0.18,374.8,0.81,374.8,0,0,0,0,-3,3,31,6,4,0,44,416,990,965.7,24.3,0.182,0.0759,0.00312,0.258,0.0106,2,0.196,0.454,0.0186,23.9,0.952,0.98,0.933,41.8,40.9,81.8,1960
1993-02-20,1992,5,21,51,477.6,0.34,5,Dry,31,6,4,3,41,85,0.18,392.6,0.82,392.6,0,0,0,0,-3,3,31,6,4,0,44,434,990,965.7,24.3,0.189,0.0843,0.00348,0.273,0.0113,2,0.208,0.48,0.0198,23.8,0.954,0.98,0.935,43.7,42.8,85.6,2050
1993-02-21,1992,5,21,52,493.73,0.32,5,Dry,31,6,4,3,41,85,0.17,408.7,0.83,408.7,0,0,0,0,-3,3,31,6,4,0,44,450,990,965.8,24.2,0.194,0.0919,0.0038,0.286,0.0118,2,0.218,0.505,0.0209,23.7,0.956,0.98,0.936,45.3,44.4,88.9,2130
1993-02-22,1992,5,21,53,510.96,0.31,5,Dry,31,6,4,3,41,85,0.17,426,0.83,426,0,0,0,0,-3,3,31,6,4,0,44,467,990,965.9,24.1,0.2,0.1,0.00415,0.3,0.0125,2,0.23,0.53,0.022,23.6,0.957,0.98,0.938,47.1,46.2,92.3,2220
1993-02-23,1992,5,21,54,529.83,0.3,5,Dry,31,6,4,3,41,85,0.16,444.8,0.84,444.8,0,0,0,0,-3,3,31,6,4,0,44,486,990,966,24,0.207,0.109,0.00454,0.316,0.0132,2,0.243,0.559,0.0233,23.5,0.958,0.98,0.939,49,48,96.1,2310
1993-02-24,1992,5,21,55,549.24,0.29,5,Dry,31,6,4,3,41,85,0.15,464.2,0.84,464.2,0,0,0,0,-3,3,31,6,4,0,44,505,990,966.1,23.9,0.214,0.118,0.00494,0.332,0.0139,2,0.256,0.588,0.0246,23.3,0.957,0.98,0.938,50.9,48.2,96.4,2310
1993-02-25,1992,5,22,56,568.65,0.28,5,Dry,31,6,4,3,41,85,0.15,483.6,0.85,483.6,0,0,0,0,-3,3,31,6,4,0,44,525,990,966.2,23.8,0.225,0.127,0.00534,0.352,0.0148,2,0.269,0.621,0.026,23.2,0.956,0.98,0.937,52.6,48.2,96.4,2310
1993-02-26,1992,5,22,57,589.16,0.27,5,Dry,31,6,4,3,41,85,0.14,504.2,0.86,504.2,0,0,0,0,-3,3,31,6,4,0,44,545,990,966.3,23.7,0.236,0.138,0.0058,0.374,0.0158,3,0.169,0.543,0.0229,23.2,0.947,0.97,0.918,36.2,35.1,105,2530
1993-02-27,1992,5,22,58,609.12,0.26,5,Dry,31,6,4,3,41,85,0.14,524.1,0.86,524.1,0,0,0,0,-3,3,31,6,4,0,44,565,990,966.3,23.7,0.248,0.151,0.00639,0.399,0.0169,3,0.178,0.577,0.0244,23.1,0.949,0.971,0.921,37.5,36.4,109,2620
1993-02-28,1992,5,22,59,630.72,0.25,5,Dry,31,6,4,3,41,85,0.14,545.7,0.86,545.7,0,0,0,0,-3,3,31,6,4,0,44,587,990,966.4,23.6,0.26,0.166,0.00702,0.425,0.018,3,0.188,0.614,0.026,23,0.95,0.974,0.925,38.9,37.9,114,2730
1993-03-01,1992,6,22,60,649.59,0.24,5,Dry,36,8,6,4,53,107,0.17,542.6,0.83,542.6,0,0,0,0,-4,4,36,8,6,0,57,593,990,966.5,23.5,0.263,0.163,0.00695,0.427,0.0182,3,0.187,0.613,0.0261,22.9,0.95,0.973,0.924,38.6,37.5,113,2700
1993-03-02,1992,6,22,61,666.27,0.23,5,Dry,36,8,6,4,53,107,0.16,559.3,0.84,559.3,0,0,0,0,-4,4,36,8,6,0,57,609,990,966.6,23.4,0.273,0.175,0.00745,0.447,0.0191,3,0.194,0.642,0.0274,22.8,0.951,0.975,0.928,39.6,38.7,116,2780
1993-03-03,1992,6,22,62,684.05,0.23,5,Dry,36,8,6,4,53,107,0.16,577,0.84,577,0,0,0,0,-4,4,36,8,6,0,57,627,990,966.6,23.4,0.283,0.186,0.00798,0.469,0.0201,3,0.202,0.672,0.0287,22.7,0.953,0.978,0.931,40.8,39.9,120,2870
1993-03-04,1992,6,23,63,703.46,0.22,5,Dry,36,8,6,4,53,107,0.15,596.5,0.85,596.5,0,0,0,0,-4,4,36,8,6,0,57,646,990,966.7,23.3,0.294,0.199,0.00856,0.493,0.0212,3,0.211,0.704,0.0302,22.6,0.954,0.98,0.935,42,41.2,124,2960
1993-03-05,1992,6,23,64,720.14,0.21,5,Dry,36,8,6,4,53,107,0.15,613.1,0.85,613.1,0,0,0,0,-4,4,36,8,6,0,57,663,990,966.8,23.2,0.303,0.211,0.00907,0.514,0.0221,3,0.218,0.732,0.0315,22.5,0.955,0.98,0.936,43,42.2,127,3040
1993-03-06,1992,6,23,65,735.72,0.21,5,Dry,36,8,6,4,53,107,0.14,628.7,0.85,628.7,0,0,0,0,-4,4,36,8,6,0,57,679,990,966.8,23.2,0.312,0.221,0.00954,0.533,0.023,3,0.225,0.759,0.0328,22.4,0.955,0.98,0.936,44,43.1,129,3100
1993-03-07,1992,6,23,66,752.95,0.2,5,Dry,36,8,6,4,53,107,0.14,646,0.86,646,0,0,0,0,-4,4,36,8,6,0,57,696,990,966.9,23.1,0.322,0.232,0.0101,0.555,0.024,3,0.233,0.788,0.0341,22.3,0.956,0.98,0.937,45,44.1,132,3180
1993-03-08,1992,6,23,67,768.54,0.19,5,Dry,36,8,6,4,53,107,0.14,661.5,0.86,661.5,0,0,0,0,-4,4,36,8,6,0,57,712,990,967,23,0.331,0.243,0.0105,0.574,0.0249,3,0.24,0.814,0.0354,22.2,0.957,0.98,0.938,46,45,135,3240
1993-03-09,1992,6,23,68,776.6,0.19,5,Dry,36,8,6,4,53,107,0.14,669.6,0.86,669.6,0,0,0,0,-4,4,36,8,6,0,57,720,990,967,23,0.335,0.248,0.0108,0.584,0.0254,3,0.244,0.828,0.036,22.2,0.957,0.98,0.938,46.4,45.5,137,3280
1993-03-10,1992,6,23,69,785.9,0.19,5,Dry,36,8,6,4,53,107,0.14,678.9,0.86,678.9,0,0,0,0,-4,4,36,8,6,0,57,729,990,967,23,0.341,0.255,0.0111,0.595,0.0259,3,0.248,0.843,0.0367,22.1,0.957,0.98,0.938,47,46,138,3310
1993-03-11,1992,6,24,70,796.5,0.18,5,Dry,36,8,6,4,53,107,0.13,689.5,0.87,689.5,0,0,0,0,-4,4,36,8,6,0,57,740,990,967.1,22.9,0.347,0.262,0.0114,0.608,0.0265,3,0.253,0.861,0.0376,22.1,0.957,0.98,0.938,47.6,46.6,140,3360
1993-03-12,1992,6,24,71,808.03,0.18,5,Dry,36,8,6,4,53,107,0.13,701,0.87,701,0,0,0,0,-4,4,36,8,6,0,57,751,990,967.1,22.9,0.353,0.269,0.0118,0.623,0.0272,3,0.258,0.881,0.0385,22,0.957,0.98,0.938,48.2,47.3,142,3400
1993-03-13,1992,6,24,72,820.33,0.17,5,Dry,36,8,6,4,53,107,0.13,713.3,0.87,713.3,0,0,0,0,-4,4,36,8,6,0,57,763,990,967.2,22.8,0.36,0.278,0.0122,0.638,0.028,3,0.263,0.901,0.0395,21.9,0.957,0.98,0.938,48.9,47.9,144,3450
1993-03-14,1992,6,24,73,833.29,0.17,5,Dry,36,8,6,4,53,107,0.13,726.3,0.87,726.3,0,0,0,0,-4,4,36,8,6,0,57,776,990,967.2,22.8,0.368,0.286,0.0126,0.654,0.0287,3,0.269,0.923,0.0405,21.8,0.957,0.98,0.938,49.6,48.2,145,3470
1993-03-15,1992,6,24,74,850.78,0.16,5,Dry,36,8,6,4,53,107,0.13,743.8,0.87,743.8,0,0,0,0,-4,4,36,8,6,0,57,794,990,967.3,22.7,0.382,0.298,0.0131,0.679,0.0299,3,0.277,0.957,0.0421,21.7,0.957,0.98,0.938,50.6,48.2,145,3470
1993-03-16,1992,6,24,75,873.27,0.15,5,Dry,36,8,6,4,53,107,0.12,766.3,0.88,766.3,0,0,0,0,-4,4,36,8,6,0,57,816,990,967.4,22.6,0.402,0.31,0.0137,0.712,0.0315,3,0.284,0.996,0.0441,21.6,0.956,0.98,0.937,51.8,48.2,145,3470
1993-03-17,1992,6,24,76,901.23,0.15,5,Dry,36,8,6,4,53,107,0.12,794.2,0.88,794.2,0,0,0,0,-4,4,36,8,6,0,57,844,990,967.5,22.5,0.428,0.323,0.0144,0.751,0.0334,4,0.211,0.962,0.0428,21.5,0.953,0.976,0.93,40,39,156,3740
1993-03-18,1992,6,25,77,925.92,0.14,5,Dry,36,8,6,4,53,107,0.12,818.9,0.88,818.9,0,0,0,0,-4,4,36,8,6,0,57,869,990,967.6,22.4,0.45,0.335,0.015,0.786,0.0351,4,0.219,1,0.0449,21.4,0.954,0.978,0.933,41,40.1,160,3850
1993-03-19,1992,6,25,78,951.46,0.13,5,Dry,36,8,6,4,53,107,0.11,844.5,0.89,844.5,0,0,0,0,-4,4,36,8,6,0,57,894,990,967.7,22.3,0.474,0.348,0.0156,0.821,0.0368,4,0.228,1.05,0.0471,21.2,0.954,0.98,0.935,42,41.1,165,3950
1993-03-20,1992,6,25,79,982.65,0.13,5,Dry,36,8,6,4,53,107,0.11,875.6,0.89,875.6,0,0,0,0,-4,4,36,8,6,0,57,926,990,967.8,22.2,0.502,0.363,0.0164,0.865,0.039,4,0.238,1.1,0.0498,21.1,0.955,0.98,0.936,43.2,42.3,169,4060
1993-03-21,1992,6,25,80,1014.9,0.12,5,Dry,36,8,6,4,53,107,0.1,907.9,0.9,907.9,0,0,0,0,-4,4,36,8,6,0,57,958,990,967.9,22.1,0.532,0.378,0.0172,0.91,0.0413,4,0.249,1.16,0.0526,20.9,0.956,0.98,0.936,44.4,43.6,174,4180
1993-03-22,1992,6,25,81,1053.2,0.12,5,Dry,36,8,6,4,53,107,0.1,946.1,0.9,946.1,0,0,0,0,-4,4,36,8,6,0,57,996,990,968.1,21.9,0.567,0.397,0.0181,0.964,0.0439,4,0.262,1.23,0.0559,20.7,0.956,0.98,0.937,45.9,45,180,4320
1993-03-23,1992,6,25,82,1097.9,0.11,5,Dry,36,8,6,4,53,107,0.098,990.9,0.9,990.9,0,0,0,0,-4,4,36,8,6,0,57,1040,990,968.2,21.8,0.612,0.419,0.0192,1.03,0.0473,4,0.277,1.31,0.06,20.5,0.956,0.98,0.937,47.6,46.6,186,4470
1993-03-24,1992,6,25,83,1138.5,0.11,5,Dry,36,8,6,4,53,107,0.094,1032,0.91,1032,0,0,0,0,-4,4,36,8,6,0,57,1080,990,968.3,21.7,0.671,0.494,0.0228,1.17,0.0538,4,0.286,1.45,0.067,20.2,0.955,0.98,0.936,48.8,47.9,191,4590
1993-03-25,1992,6,26,84,1180.2,0.1,5,Dry,36,8,6,4,53,107,0.091,1073,0.91,1073,0,0,0,0,-4,4,36,8,6,0,57,1120,990,968.5,21.5,0.732,0.588,0.0273,1.32,0.0613,4,0.295,1.61,0.075,19.9,0.955,0.98,0.936,50,48.2,193,4630
1993-03-26,1992,6,26,85,1222.7,0.099,5,Dry,36,8,6,4,53,107,0.087,1116,0.91,1100,16,4,0,0,-4,16,40,8,6,0,69,1150,990,968.6,21.4,0.778,0.648,0.0303,1.43,0.0666,4,0.3,1.73,0.0806,19.7,0.954,0.98,0.935,50.6,48.2,193,4630
1993-03-27,1992,6,26,86,1266.1,0.095,5,Dry,36,8,6,4,53,107,0.085,1159,0.92,1100,59,13,2,2,-2,44,49,10,8,2,97,1170,990,968.7,21.3,0.797,0.648,0.0305,1.44,0.0679,4,0.3,1.74,0.082,19.5,0.954,0.98,0.935,50.2,48.2,193,4630
1993-03-28,1992,6,26,87,1304.4,0.092,5,Dry,36,8,6,4,53,107,0.082,1197,0.92,1100,97,22,3,3,-1,70,58,11,9,3,123,1180,990,968.9,21.1,0.813,0.648,0.0306,1.46,0.0691,4,0.3,1.76,0.0833,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-03-29,1992,6,26,88,1337.3,0.088,5,Dry,36,8,6,4,53,107,0.08,1230,0.92,1100,130,29,4,4,0,93,65,12,10,4,146,1190,990,969,21,0.826,0.648,0.0308,1.47,0.0701,4,0.3,1.77,0.0843,19.3,0.953,0.98,0.934,49.5,48.2,193,4630
1993-03-30,1992,6,26,89,1364.5,0.085,5,Dry,36,8,6,4,53,107,0.078,1258,0.92,1100,158,36,5,5,1,111,72,13,11,5,164,1200,990,969,21,0.839,0.648,0.0309,1.49,0.071,4,0.3,1.79,0.0853,19.2,0.953,0.98,0.934,49.3,48.2,193,4630
1993-03-31,1992,6,26,90,1385.9,0.083,5,Dry,36,8,6,4,53,107,0.077,1279,0.92,1100,179,40,5,5,1,128,76,13,11,5,181,1200,990,969.1,20.9,0.845,0.648,0.031,1.49,0.0715,4,0.3,1.79,0.0859,19.1,0.953,0.98,0.934,49.1,48.1,192,4610
1993-04-01,1992,7,27,91,1401.2,0.081,4,Mod_Dry,45,11,10,10,72,148,0.11,1253,0.89,1100,153,35,5,5,-5,113,80,16,15,5,185,1210,990,969.2,20.8,0.861,0.648,0.0311,1.51,0.0724,4,0.3,1.81,0.0868,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-04-02,1992,7,27,92,1410.5,0.08,4,Mod_Dry,45,11,10,10,72,148,0.1,1262,0.9,1100,162,37,5,5,-5,120,82,16,15,5,192,1210,990,969.2,20.8,0.864,0.648,0.0311,1.51,0.0727,4,0.3,1.81,0.0871,19,0.952,0.98,0.933,48.8,47.8,191,4590
1993-04-03,1992,7,27,93,1419.8,0.079,4,Mod_Dry,45,11,10,10,72,148,0.1,1272,0.9,1100,172,39,5,5,-5,128,84,16,15,5,200,1220,990,969.2,20.8,0.867,0.648,0.0312,1.52,0.0729,4,0.3,1.82,0.0874,19,0.952,0.98,0.933,48.7,47.7,191,4580
1993-04-04,1992,7,27,94,1429,0.077,4,Mod_Dry,45,11,10,10,72,148,0.1,1281,0.9,1100,181,41,5,6,-5,134,86,16,16,5,206,1220,990,969.3,20.7,0.871,0.648,0.0312,1.52,0.0732,4,0.3,1.82,0.0877,18.9,0.952,0.98,0.933,48.6,47.6,191,4570
1993-04-05,1992,7,27,95,1438.4,0.076,4,Mod_Dry,45,11,10,10,72,148,0.1,1290,0.9,1100,190,43,6,6,-4,139,88,17,16,6,211,1220,990,969.3,20.7,0.876,0.648,0.0313,1.52,0.0736,4,0.3,1.82,0.088,18.9,0.952,0.98,0.933,48.5,47.5,190,4560
1993-04-06,1992,7,27,96,1447.8,0.074,4,Mod_Dry,45,11,10,10,72,148,0.1,1300,0.9,1100,200,45,6,6,-4,147,90,17,16,6,219,1220,990,969.3,20.7,0.879,0.648,0.0313,1.53,0.0738,4,0.3,1.83,0.0883,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-04-07,1992,7,27,97,1457.1,0.073,4,Mod_Dry,45,11,10,10,72,148,0.1,1309,0.9,1100,209,47,6,6,-4,154,92,17,16,6,226,1230,990,969.3,20.7,0.882,0.648,0.0314,1.53,0.0741,4,0.3,1.83,0.0886,18.8,0.952,0.98,0.933,48.3,47.4,190,4550
1993-04-08,1992,7,28,98,1466.6,0.072,4,Mod_Dry,45,11,10,10,72,148,0.1,1319,0.9,1100,219,49,7,7,-3,159,94,18,17,7,231,1230,990,969.4,20.6,0.89,0.648,0.0314,1.54,0.0746,4,0.3,1.84,0.0891,18.8,0.952,0.98,0.933,48.2,47.3,189,4540
1993-04-09,1992,7,28,99,1476,0.07,4,Mod_Dry,45,11,10,10,72,148,0.1,1328,0.9,1100,228,52,7,7,-3,165,97,18,17,7,237,1230,990,969.4,20.6,0.898,0.648,0.0315,1.55,0.0751,4,0.3,1.85,0.0896,18.7,0.952,0.98,0.933,48.1,47.2,189,4530
1993-04-10,1992,7,28,100,1491.8,0.068,4,Mod_Dry,45,11,10,10,72,148,0.099,1344,0.9,1100,244,55,7,7,-3,178,100,18,17,7,250,1240,990,969.5,20.5,0.906,0.648,0.0315,1.55,0.0756,4,0.3,1.85,0.0902,18.7,0.952,0.98,0.933,48,47,188,4510
1993-04-11,1992,7,28,101,1507.7,0.065,4,Mod_Dry,45,11,10,10,72,148,0.098,1360,0.9,1100,260,55,7,8,-2,192,100,18,18,8,264,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0759,4,0.3,1.86,0.0906,18.6,0.952,0.98,0.933,47.8,46.9,188,4500
1993-04-12,1992,7,28,102,1530.1,0.061,4,Mod_Dry,45,11,10,10,72,148,0.097,1382,0.9,1100,282,55,7,9,-2,213,100,18,19,8,285,1240,990,969.6,20.4,0.911,0.648,0.0317,1.56,0.0763,4,0.3,1.86,0.091,18.6,0.952,0.98,0.933,47.6,46.7,187,4480
1993-04-13,1992,7,28,103,1552.6,0.058,4,Mod_Dry,45,11,10,10,72,148,0.095,1405,0.91,1100,305,55,7,9,-1,235,100,18,19,9,307,1240,990,969.7,20.3,0.911,0.648,0.0318,1.56,0.0766,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.5,46.5,186,4460
1993-04-14,1992,7,28,104,1575.2,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1427,0.91,1100,327,55,7,10,0,255,100,18,20,10,327,1240,990,969.7,20.3,0.913,0.648,0.032,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-04-15,1992,7,29,105,1591.5,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1443,0.91,1100,343,55,7,10,0,271,100,18,20,10,343,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.0921,18.4,0.952,0.98,0.933,47.1,46.2,185,4430
1993-04-16,1992,7,29,106,1607.8,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1460,0.91,1100,360,55,7,11,1,286,100,18,21,11,358,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46,184,4420
1993-04-17,1992,7,29,107,1617.6,0.048,4,Mod_Dry,45,11,10,10,72,148,0.091,1470,0.91,1100,370,55,7,11,1,296,100,18,21,11,368,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0777,4,0.3,1.86,0.0926,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-04-18,1992,7,29,108,1627.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1993-04-19,1992,7,29,109,1630.8,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1483,0.91,1100,383,55,7,12,1,308,100,18,22,11,380,1240,990,969.9,20.1,0.919,0.648,0.0323,1.57,0.078,4,0.3,1.87,0.0929,18.2,0.952,0.98,0.933,46.8,45.8,183,4400
1993-04-20,1992,7,29,110,1627.5,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1479,0.91,1100,379,55,7,12,1,304,100,18,22,11,376,1240,990,969.9,20.1,0.919,0.648,0.0322,1.57,0.0779,4,0.3,1.87,0.0928,18.2,0.952,0.98,0.933,46.8,45.9,183,4400
1993-04-21,1992,7,29,111,1624.2,0.047,4,Mod_Dry,45,11,10,10,72,148,0.091,1476,0.91,1100,376,55,7,11,1,302,100,18,21,11,374,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0778,4,0.3,1.86,0.0927,18.3,0.952,0.98,0.933,46.8,45.9,184,4410
1993-04-22,1992,7,30,112,1614.3,0.048,4,Mod_Dry,45,11,10,10,72,148,0.092,1466,0.91,1100,366,55,7,11,1,292,100,18,21,11,364,1240,990,969.9,20.1,0.916,0.648,0.0322,1.56,0.0776,4,0.3,1.86,0.0925,18.3,0.952,0.98,0.933,46.9,46,184,4410
1993-04-23,1992,7,30,113,1604.5,0.049,4,Mod_Dry,45,11,10,10,72,148,0.092,1457,0.91,1100,357,55,7,11,1,283,100,18,21,11,355,1240,990,969.8,20.2,0.916,0.648,0.0321,1.56,0.0775,4,0.3,1.86,0.0924,18.3,0.952,0.98,0.933,47,46.1,184,4420
1993-04-24,1992,7,30,114,1588.2,0.051,4,Mod_Dry,45,11,10,10,72,148,0.093,1440,0.91,1100,340,55,7,10,0,268,100,18,20,10,340,1240,990,969.8,20.2,0.913,0.648,0.032,1.56,0.0772,4,0.3,1.86,0.092,18.4,0.952,0.98,0.933,47.1,46.2,185,4440
1993-04-25,1992,7,30,115,1572,0.054,4,Mod_Dry,45,11,10,10,72,148,0.094,1424,0.91,1100,324,55,7,10,0,252,100,18,20,10,324,1240,990,969.7,20.3,0.913,0.648,0.0319,1.56,0.077,4,0.3,1.86,0.0918,18.4,0.952,0.98,0.933,47.3,46.3,185,4450
1993-04-26,1992,7,30,116,1555.8,0.057,4,Mod_Dry,45,11,10,10,72,148,0.095,1408,0.91,1100,308,55,7,9,-1,238,100,18,19,9,310,1240,990,969.7,20.3,0.911,0.648,0.0319,1.56,0.0767,4,0.3,1.86,0.0914,18.5,0.952,0.98,0.933,47.4,46.5,186,4460
1993-04-27,1992,7,30,117,1539.7,0.06,4,Mod_Dry,45,11,10,10,72,148,0.096,1392,0.9,1100,292,55,7,9,-1,222,100,18,19,9,294,1240,990,969.6,20.4,0.911,0.648,0.0318,1.56,0.0765,4,0.3,1.86,0.0912,18.5,0.952,0.98,0.933,47.6,46.6,186,4480
1993-04-28,1992,7,30,118,1517.3,0.064,4,Mod_Dry,45,11,10,10,72,148,0.098,1369,0.9,1100,269,55,7,8,-2,201,100,18,18,8,273,1240,990,969.5,20.5,0.908,0.648,0.0317,1.56,0.0761,4,0.3,1.86,0.0907,18.6,0.952,0.98,0.933,47.8,46.8,187,4490
1993-04-29,1992,7,31,119,1495,0.067,4,Mod_Dry,45,11,10,10,72,148,0.099,1347,0.9,1100,247,55,7,8,-3,180,100,18,18,7,252,1240,990,969.5,20.5,0.908,0.648,0.0316,1.56,0.0758,4,0.3,1.86,0.0904,18.7,0.952,0.98,0.933,48,47,188,4510
1993-04-30,1992,7,31,120,1472.9,0.071,4,Mod_Dry,45,11,10,10,72,148,0.1,1325,0.9,1100,225,51,7,7,-3,163,96,18,17,7,235,1230,990,969.4,20.6,0.895,0.648,0.0315,1.54,0.0749,4,0.3,1.84,0.0895,18.8,0.952,0.98,0.933,48.2,47.2,189,4530
1993-05-01,1992,8,31,121,1450.9,0.074,4,Mod_Dry,47,10,10,10,115,192,0.13,1259,0.87,1100,159,36,5,5,-5,118,83,15,15,5,233,1210,990,969.3,20.7,0.864,0.648,0.0313,1.51,0.0731,4,0.3,1.81,0.0876,18.9,0.952,0.98,0.933,48.4,47.5,190,4560
1993-05-02,1992,8,31,122,1429,0.077,4,Mod_Dry,47,10,10,10,115,192,0.13,1237,0.87,1100,137,31,4,4,-6,104,78,14,14,4,219,1210,990,969.3,20.7,0.854,0.648,0.0312,1.5,0.0724,4,0.3,1.8,0.0869,18.9,0.952,0.98,0.933,48.7,47.7,191,4580
1993-05-03,1992,8,31,123,1407.4,0.081,4,Mod_Dry,47,10,10,10,115,192,0.14,1215,0.86,1100,115,26,3,4,-7,89,73,13,14,3,204,1200,990,969.2,20.8,0.845,0.648,0.0311,1.49,0.0717,4,0.3,1.79,0.0861,19,0.953,0.98,0.934,48.9,47.9,192,4600
1993-05-04,1992,8,31,124,1385.9,0.083,4,Mod_Dry,47,10,10,10,115,192,0.14,1194,0.86,1100,94,21,3,3,-7,74,68,13,13,3,189,1190,990,969.1,20.9,0.836,0.648,0.031,1.48,0.0711,4,0.3,1.78,0.0854,19.1,0.953,0.98,0.934,49.1,48.1,192,4620
1993-05-05,1992,8,31,125,1346.3,0.087,4,Mod_Dry,47,10,10,10,115,192,0.14,1154,0.86,1100,54,12,2,2,-8,46,59,12,12,2,161,1180,990,969,21,0.82,0.648,0.0308,1.47,0.0699,4,0.3,1.77,0.0841,19.2,0.953,0.98,0.934,49.5,48.2,193,4630
1993-05-06,1992,8,32,126,1307.4,0.091,4,Mod_Dry,47,10,10,10,115,192,0.15,1115,0.85,1100,15,3,0,0,-10,22,50,10,10,0,137,1170,990,968.9,21.1,0.801,0.648,0.0307,1.45,0.0686,4,0.3,1.75,0.0828,19.4,0.953,0.98,0.934,49.8,48.2,193,4630
1993-05-07,1992,8,32,127,1269,0.095,4,Mod_Dry,47,10,10,10,115,192,0.15,1077,0.85,1077,0,0,0,0,-10,10,47,10,10,0,125,1140,990,968.7,21.3,0.763,0.596,0.0281,1.36,0.064,4,0.295,1.65,0.0779,19.6,0.954,0.98,0.935,49.4,48.2,193,4630
1993-05-08,1992,8,32,128,1237.1,0.097,4,Mod_Dry,47,10,10,10,115,192,0.15,1045,0.84,1045,0,0,0,0,-10,10,47,10,10,0,125,1110,990,968.6,21.4,0.716,0.524,0.0246,1.24,0.0581,4,0.289,1.53,0.0716,19.8,0.955,0.98,0.936,48.5,47.5,190,4560
1993-05-09,1992,8,32,129,1205.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,1014,0.84,1014,0,0,0,0,-10,10,47,10,10,0,125,1080,990,968.5,21.5,0.67,0.454,0.0211,1.12,0.0524,4,0.283,1.41,0.0655,20,0.955,0.98,0.936,47.6,46.6,187,4480
1993-05-10,1992,8,32,130,1174.6,0.1,4,Mod_Dry,47,10,10,10,115,192,0.16,982.6,0.84,982.6,0,0,0,0,-10,10,47,10,10,0,125,1050,990,968.4,21.6,0.625,0.415,0.0192,1.04,0.0482,4,0.274,1.31,0.0609,20.2,0.955,0.98,0.936,46.6,45.6,183,4380
1993-05-11,1992,8,32,131,1144,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,952,0.83,952,0,0,0,0,-10,10,47,10,10,0,125,1020,990,968.4,21.6,0.588,0.4,0.0185,0.988,0.0456,4,0.264,1.25,0.0578,20.4,0.955,0.98,0.936,45.5,44.6,178,4280
1993-05-12,1992,8,32,132,1119.5,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,927.5,0.83,927.5,0,0,0,0,-10,10,47,10,10,0,125,994,990,968.3,21.7,0.565,0.388,0.0179,0.953,0.0439,4,0.256,1.21,0.0556,20.5,0.955,0.98,0.936,44.6,43.7,175,4190
1993-05-13,1992,8,33,133,1095.3,0.11,4,Mod_Dry,47,10,10,10,115,192,0.17,903.3,0.82,903.3,0,0,0,0,-10,10,47,10,10,0,125,970,990,968.2,21.8,0.543,0.376,0.0173,0.919,0.0422,4,0.247,1.17,0.0535,20.6,0.955,0.98,0.936,43.6,42.8,171,4110
1993-05-14,1992,8,33,134,1071.4,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,879.4,0.82,879.4,0,0,0,0,-10,10,47,10,10,0,125,946,990,968.1,21.9,0.521,0.365,0.0167,0.886,0.0405,4,0.239,1.13,0.0514,20.8,0.955,0.98,0.936,42.7,41.9,167,4020
1993-05-15,1992,8,33,135,1048,0.12,4,Mod_Dry,47,10,10,10,115,192,0.18,856,0.82,856,0,0,0,0,-10,10,47,10,10,0,125,923,990,968.1,21.9,0.5,0.353,0.0161,0.853,0.0389,4,0.231,1.08,0.0494,20.9,0.954,0.98,0.935,41.8,40.9,164,3930
1993-05-16,1992,8,33,136,1025,0.12,4,Mod_Dry,47,10,10,10,115,192,0.19,833,0.81,833,0,0,0,0,-10,10,47,10,10,0,125,900,990,968,22,0.479,0.342,0.0155,0.821,0.0373,4,0.224,1.04,0.0474,21,0.954,0.978,0.933,40.9,40,160,3840
1993-05-17,1992,8,33,137,1002.4,0.13,4,Mod_Dry,47,10,10,10,115,192,0.19,810.4,0.81,810.4,0,0,0,0,-10,10,47,10,10,0,125,877,990,967.9,22.1,0.458,0.331,0.015,0.789,0.0357,4,0.216,1.01,0.0455,21.1,0.953,0.976,0.93,39.9,39,156,3740
1993-05-18,1992,8,33,138,985.09,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,793.1,0.81,793.1,0,0,0,0,-10,10,47,10,10,0,125,860,990,967.8,22.2,0.442,0.323,0.0146,0.765,0.0345,4,0.21,0.975,0.044,21.2,0.953,0.974,0.928,39.2,38.2,153,3670
1993-05-19,1992,8,33,139,968.13,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,776.1,0.8,776.1,0,0,0,0,-10,10,47,10,10,0,125,843,990,967.8,22.2,0.427,0.315,0.0142,0.741,0.0334,3,0.287,1.03,0.0463,21.2,0.956,0.98,0.937,51.4,48.2,145,3470
1993-05-20,1992,8,34,140,951.46,0.13,4,Mod_Dry,47,10,10,10,115,192,0.2,759.5,0.8,759.5,0,0,0,0,-10,10,47,10,10,0,125,826,990,967.7,22.3,0.412,0.307,0.0138,0.718,0.0322,3,0.283,1,0.0449,21.3,0.957,0.98,0.937,50.6,48.2,145,3470
1993-05-21,1992,8,34,141,935.11,0.14,5,Dry,42,9,8,6,82,147,0.16,788.1,0.84,788.1,0,0,0,0,-6,6,42,9,8,0,88,847,990,967.6,22.4,0.43,0.32,0.0143,0.751,0.0336,4,0.208,0.959,0.0429,21.4,0.953,0.975,0.929,39.4,38.4,154,3690
1993-05-22,1992,8,34,142,919.09,0.14,5,Dry,42,9,8,6,82,147,0.16,772.1,0.84,772.1,0,0,0,0,-6,6,42,9,8,0,88,831,990,967.6,22.4,0.416,0.313,0.0139,0.728,0.0325,3,0.286,1.01,0.0452,21.4,0.956,0.98,0.937,51.7,48.2,145,3470
1993-05-23,1992,8,34,143,903.43,0.15,5,Dry,42,9,8,6,82,147,0.16,756.4,0.84,756.4,0,0,0,0,-6,6,42,9,8,0,88,815,990,967.5,22.5,0.401,0.305,0.0136,0.707,0.0314,3,0.282,0.988,0.0439,21.5,0.957,0.98,0.938,50.9,48.2,145,3470
1993-05-24,1992,8,34,144,888.15,0.15,5,Dry,42,9,8,6,82,147,0.17,741.1,0.83,741.1,0,0,0,0,-6,6,42,9,8,0,88,800,990,967.5,22.5,0.387,0.296,0.0131,0.684,0.0303,3,0.276,0.96,0.0426,21.6,0.957,0.98,0.938,50,48.2,145,3470
1993-05-25,1992,8,34,145,873.27,0.15,5,Dry,42,9,8,6,82,147,0.17,726.3,0.83,726.3,0,0,0,0,-6,6,42,9,8,0,88,785,990,967.4,22.6,0.374,0.286,0.0127,0.66,0.0292,3,0.269,0.929,0.0411,21.7,0.957,0.98,0.938,49.2,48.2,145,3470
1993-05-26,1992,8,34,146,858.82,0.16,5,Dry,42,9,8,6,82,147,0.17,711.8,0.83,711.8,0,0,0,0,-6,6,42,9,8,0,88,771,990,967.3,22.7,0.365,0.276,0.0122,0.641,0.0283,3,0.263,0.904,0.0399,21.8,0.957,0.98,0.938,48.4,47.5,142,3420
1993-05-27,1992,8,35,147,844.85,0.16,5,Dry,42,9,8,6,82,147,0.17,697.9,0.83,697.9,0,0,0,0,-6,6,42,9,8,0,88,757,990,967.3,22.7,0.357,0.267,0.0118,0.624,0.0275,3,0.257,0.88,0.0387,21.8,0.957,0.98,0.938,47.7,46.7,140,3360
1993-05-28,1992,8,35,148,835.19,0.17,5,Dry,42,9,8,6,82,147,0.18,688.2,0.82,688.2,0,0,0,0,-6,6,42,9,8,0,88,747,990,967.2,22.8,0.351,0.261,0.0115,0.612,0.0269,3,0.252,0.864,0.038,21.9,0.957,0.98,0.938,47.1,46.2,139,3330
1993-05-29,1992,8,35,149,825.81,0.17,5,Dry,42,9,8,6,82,147,0.18,678.8,0.82,678.8,0,0,0,0,-6,6,42,9,8,0,88,738,990,967.2,22.8,0.346,0.254,0.0112,0.6,0.0263,3,0.248,0.848,0.0372,21.9,0.957,0.98,0.938,46.6,45.7,137,3290
1993-05-30,1992,8,35,150,816.75,0.17,5,Dry,42,9,8,6,82,147,0.18,669.8,0.82,669.8,0,0,0,0,-6,6,42,9,8,0,88,729,990,967.2,22.8,0.341,0.248,0.0109,0.589,0.0258,3,0.244,0.833,0.0365,22,0.957,0.98,0.938,46.1,45.2,135,3250
1993-05-31,1992,8,35,151,808.03,0.18,5,Dry,42,9,8,6,82,147,0.18,661,0.82,661,0,0,0,0,-6,6,42,9,8,0,88,720,990,967.1,22.9,0.336,0.243,0.0106,0.578,0.0253,3,0.24,0.818,0.0358,22,0.956,0.98,0.937,45.6,44.7,134,3220
1993-06-01,1992,9,35,152,799.7,0.18,5,Dry,39,9,7,5,59,119,0.15,680.7,0.85,680.7,0,0,0,0,-5,5,39,9,7,0,64,736,990,967.1,22.9,0.345,0.256,0.0112,0.6,0.0262,3,0.249,0.849,0.0371,22.1,0.957,0.98,0.938,47,46,138,3310
1993-06-02,1992,9,35,153,791.83,0.18,5,Dry,39,9,7,5,59,119,0.15,672.8,0.85,672.8,0,0,0,0,-5,5,39,9,7,0,64,728,990,967.1,22.9,0.34,0.25,0.0109,0.591,0.0258,3,0.245,0.836,0.0364,22.1,0.957,0.98,0.938,46.5,45.6,137,3280
1993-06-03,1992,9,36,154,784.49,0.19,5,Dry,39,9,7,5,59,119,0.15,665.5,0.85,665.5,0,0,0,0,-5,5,39,9,7,0,64,720,990,967,23,0.336,0.246,0.0107,0.582,0.0253,3,0.242,0.823,0.0359,22.1,0.957,0.98,0.938,46.1,45.2,135,3250
1993-06-04,1992,9,36,155,777.83,0.19,5,Dry,39,9,7,5,59,119,0.15,658.8,0.85,658.8,0,0,0,0,-5,5,39,9,7,0,64,714,990,967,23,0.332,0.241,0.0105,0.573,0.0249,3,0.239,0.812,0.0353,22.2,0.957,0.98,0.937,45.7,44.8,134,3220
1993-06-05,1992,9,36,156,770.45,0.19,5,Dry,39,9,7,5,59,119,0.15,651.5,0.85,651.5,0,0,0,0,-5,5,39,9,7,0,64,706,990,967,23,0.328,0.236,0.0103,0.564,0.0245,3,0.236,0.8,0.0347,22.2,0.956,0.98,0.937,45.2,44.3,133,3190
1993-06-06,1992,9,36,157,763.62,0.2,5,Dry,39,9,7,5,59,119,0.16,644.6,0.84,644.6,0,0,0,0,-5,5,39,9,7,0,64,700,990,967,23,0.324,0.232,0.01,0.556,0.0241,3,0.233,0.788,0.0342,22.3,0.956,0.98,0.937,44.8,43.9,132,3160
1993-06-07,1992,9,36,158,751.86,0.2,5,Dry,39,9,7,5,59,119,0.16,632.9,0.84,632.9,0,0,0,0,-5,5,39,9,7,0,64,688,990,966.9,23.1,0.317,0.224,0.00969,0.541,0.0234,3,0.227,0.768,0.0333,22.3,0.956,0.98,0.936,44.1,43.3,130,3110
1993-06-08,1992,9,36,159,740.1,0.21,5,Dry,39,9,7,5,59,119,0.16,621.1,0.84,621.1,0,0,0,0,-5,5,39,9,7,0,64,676,990,966.9,23.1,0.311,0.216,0.00933,0.527,0.0228,3,0.222,0.749,0.0324,22.4,0.955,0.98,0.936,43.4,42.6,128,3060
1993-06-09,1992,9,36,160,728.34,0.21,5,Dry,39,9,7,5,59,119,0.16,609.3,0.84,609.3,0,0,0,0,-5,5,39,9,7,0,64,664,990,966.8,23.2,0.304,0.208,0.00897,0.512,0.0221,3,0.217,0.729,0.0314,22.5,0.955,0.98,0.936,42.7,41.9,126,3010
1993-06-10,1992,9,37,161,717.13,0.21,5,Dry,39,9,7,5,59,119,0.17,598.1,0.83,598.1,0,0,0,0,-5,5,39,9,7,0,64,653,990,966.8,23.2,0.298,0.201,0.00863,0.498,0.0214,3,0.212,0.71,0.0306,22.5,0.954,0.98,0.935,42,41.2,124,2960
1993-06-11,1992,9,37,162,707.01,0.22,5,Dry,39,9,7,5,59,119,0.17,588,0.83,588,0,0,0,0,-5,5,39,9,7,0,64,643,990,966.7,23.3,0.292,0.194,0.00833,0.486,0.0209,3,0.207,0.693,0.0298,22.6,0.953,0.979,0.933,41.4,40.5,122,2920
1993-06-12,1992,9,37,163,696.35,0.22,5,Dry,39,9,7,5,59,119,0.17,577.4,0.83,577.4,0,0,0,0,-5,5,39,9,7,0,64,632,990,966.7,23.3,0.286,0.187,0.00801,0.473,0.0203,3,0.202,0.675,0.0289,22.6,0.953,0.978,0.931,40.7,39.8,119,2870
1993-06-13,1992,9,37,164,685.69,0.22,5,Dry,39,9,7,5,59,119,0.17,566.7,0.83,566.7,0,0,0,0,-5,5,39,9,7,0,64,622,990,966.6,23.4,0.28,0.18,0.00769,0.459,0.0197,3,0.198,0.657,0.0281,22.7,0.952,0.976,0.929,40,39.1,117,2810
1993-06-14,1992,9,37,165,675.57,0.23,5,Dry,39,9,7,5,59,119,0.18,556.6,0.82,556.6,0,0,0,0,-5,5,39,9,7,0,64,612,990,966.6,23.4,0.274,0.173,0.00738,0.447,0.0191,3,0.193,0.64,0.0273,22.8,0.951,0.975,0.927,39.4,38.4,115,2760
1993-06-15,1992,9,37,166,666.55,0.23,5,Dry,39,9,7,5,59,119,0.18,547.5,0.82,547.5,0,0,0,0,-5,5,39,9,7,0,64,603,990,966.6,23.4,0.269,0.167,0.00712,0.436,0.0186,3,0.189,0.625,0.0267,22.8,0.951,0.973,0.925,38.8,37.8,113,2720
1993-06-16,1992,9,37,167,656.97,0.24,5,Dry,39,9,7,5,59,119,0.18,538,0.82,538,0,0,0,0,-5,5,39,9,7,0,64,593,990,966.5,23.5,0.264,0.16,0.00683,0.424,0.0181,3,0.185,0.608,0.0259,22.9,0.95,0.972,0.923,38.2,37.1,111,2670
1993-06-17,1992,9,38,168,647.4,0.24,5,Dry,39,9,7,5,59,119,0.18,528.4,0.82,528.4,0,0,0,0,-5,5,39,9,7,0,64,583,990,966.5,23.5,0.258,0.154,0.00655,0.412,0.0175,3,0.18,0.592,0.0252,22.9,0.949,0.971,0.921,37.6,36.5,109,2630
1993-06-18,1992,9,38,169,638.38,0.24,5,Dry,39,9,7,5,59,119,0.19,519.4,0.81,519.4,0,0,0,0,-5,5,39,9,7,0,64,574,990,966.5,23.5,0.253,0.148,0.00628,0.401,0.017,3,0.176,0.577,0.0245,23,0.948,0.97,0.92,37,35.9,108,2580
1993-06-19,1992,9,38,170,629.36,0.25,5,Dry,39,9,7,5,59,119,0.19,510.4,0.81,510.4,0,0,0,0,-5,5,39,9,7,0,64,565,990,966.4,23.6,0.248,0.142,0.00602,0.39,0.0165,3,0.172,0.562,0.0238,23,0.947,0.97,0.919,36.4,35.3,106,2540
1993-06-20,1992,9,38,171,621.43,0.25,5,Dry,39,9,7,5,59,119,0.19,502.4,0.81,502.4,0,0,0,0,-5,5,39,9,7,0,64,557,990,966.4,23.6,0.243,0.137,0.00579,0.38,0.0161,3,0.169,0.549,0.0232,23.1,0.946,0.97,0.918,35.9,34.8,104,2500
1993-06-21,1992,9,38,172,612.95,0.25,4,Mod_Dry,45,10,9,9,88,161,0.26,451.9,0.74,451.9,0,0,0,0,-9,9,45,10,9,0,97,516,990,966.4,23.6,0.22,0.112,0.00475,0.332,0.014,2,0.248,0.58,0.0245,23.1,0.958,0.98,0.939,49,48,96,2300
1993-06-22,1992,9,38,173,604.47,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,443.5,0.73,443.5,0,0,0,0,-9,9,45,10,9,0,97,507,990,966.3,23.7,0.215,0.108,0.00457,0.323,0.0136,2,0.242,0.565,0.0239,23.1,0.958,0.98,0.939,48.1,47.2,94.4,2260
1993-06-23,1992,9,38,174,596,0.26,4,Mod_Dry,45,10,9,9,88,161,0.27,435,0.73,435,0,0,0,0,-9,9,45,10,9,0,97,499,990,966.3,23.7,0.212,0.104,0.0044,0.316,0.0133,2,0.236,0.552,0.0233,23.2,0.957,0.98,0.938,47.3,46.4,92.7,2220
1993-06-24,1992,9,39,175,588.07,0.27,4,Mod_Dry,45,10,9,9,88,161,0.27,427.1,0.73,427.1,0,0,0,0,-9,9,45,10,9,0,97,491,990,966.2,23.8,0.209,0.101,0.00423,0.309,0.013,2,0.231,0.54,0.0227,23.2,0.957,0.98,0.937,46.5,45.6,91.1,2190
1993-06-25,1992,9,39,176,580.14,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,419.1,0.72,419.1,0,0,0,0,-9,9,45,10,9,0,97,483,990,966.2,23.8,0.206,0.0968,0.00407,0.303,0.0127,2,0.225,0.528,0.0222,23.3,0.956,0.98,0.937,45.7,44.8,89.6,2150
1993-06-26,1992,9,39,177,573.3,0.27,4,Mod_Dry,45,10,9,9,88,161,0.28,412.3,0.72,412.3,0,0,0,0,-9,9,45,10,9,0,97,476,990,966.2,23.8,0.204,0.0936,0.00393,0.297,0.0125,2,0.221,0.518,0.0217,23.3,0.956,0.98,0.937,45,44.1,88.2,2120
1993-06-27,1992,9,39,178,565.92,0.28,4,Mod_Dry,45,10,9,9,88,161,0.28,404.9,0.72,404.9,0,0,0,0,-9,9,45,10,9,0,97,469,990,966.1,23.9,0.201,0.0901,0.00378,0.291,0.0122,2,0.216,0.507,0.0213,23.3,0.955,0.98,0.936,44.3,43.4,86.8,2080
1993-06-28,1992,9,39,179,558.54,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,397.5,0.71,397.5,0,0,0,0,-9,9,45,10,9,0,97,462,990,966.1,23.9,0.198,0.0866,0.00363,0.285,0.0119,2,0.211,0.496,0.0208,23.4,0.955,0.98,0.935,43.5,42.7,85.3,2050
1993-06-29,1992,9,39,180,551.15,0.28,4,Mod_Dry,45,10,9,9,88,161,0.29,390.1,0.71,390.1,0,0,0,0,-9,9,45,10,9,0,97,454,990,966.1,23.9,0.196,0.0832,0.00348,0.279,0.0117,2,0.206,0.485,0.0203,23.4,0.954,0.98,0.935,42.8,41.9,83.8,2010
1993-06-30,1992,9,39,181,544.32,0.29,4,Mod_Dry,45,10,9,9,88,161,0.3,383.3,0.7,383.3,0,0,0,0,-9,9,45,10,9,0,97,447,990,966,24,0.193,0.0799,0.00334,0.273,0.0114,2,0.201,0.475,0.0198,23.5,0.953,0.98,0.934,42,41.2,82.4,1980
1993-07-01,1992,10,40,182,537.48,0.29,4,Mod_Dry,42,9,8,6,70,135,0.25,402.5,0.75,402.5,0,0,0,0,-6,6,42,9,8,0,76,461,990,966,24,0.198,0.089,0.00371,0.287,0.012,2,0.214,0.502,0.0209,23.5,0.955,0.98,0.936,44.3,43.4,86.7,2080
1993-07-02,1992,10,40,183,530.65,0.3,4,Mod_Dry,42,9,8,6,70,135,0.25,395.6,0.75,395.6,0,0,0,0,-6,6,42,9,8,0,76,455,990,966,24,0.196,0.0857,0.00357,0.282,0.0117,2,0.21,0.491,0.0205,23.5,0.954,0.98,0.935,43.5,42.7,85.4,2050
1993-07-03,1992,10,40,184,523.81,0.3,4,Mod_Dry,42,9,8,6,70,135,0.26,388.8,0.74,388.8,0,0,0,0,-6,6,42,9,8,0,76,448,990,966,24,0.194,0.0825,0.00343,0.276,0.0115,2,0.205,0.481,0.02,23.6,0.954,0.98,0.934,42.8,42,84,2010
1993-07-04,1992,10,40,185,518.07,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,383.1,0.74,383.1,0,0,0,0,-6,6,42,9,8,0,76,442,990,965.9,24.1,0.192,0.0798,0.00332,0.271,0.0113,2,0.201,0.472,0.0196,23.6,0.953,0.98,0.934,42.2,41.4,82.8,1990
1993-07-05,1992,10,40,186,511.78,0.31,4,Mod_Dry,42,9,8,6,70,135,0.26,376.8,0.74,376.8,0,0,0,0,-6,6,42,9,8,0,76,436,990,965.9,24.1,0.189,0.0768,0.00319,0.266,0.011,2,0.197,0.463,0.0192,23.6,0.952,0.979,0.932,41.6,40.7,81.4,1950
1993-07-06,1992,10,40,187,505.49,0.31,4,Mod_Dry,42,9,8,6,70,135,0.27,370.5,0.73,370.5,0,0,0,0,-6,6,42,9,8,0,76,429,990,965.9,24.1,0.187,0.0739,0.00306,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.93,40.9,40,80,1920
1993-07-07,1992,10,40,188,499.2,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,364.2,0.73,364.2,0,0,0,0,-6,6,42,9,8,0,76,423,990,965.8,24.2,0.185,0.0709,0.00294,0.256,0.0106,2,0.188,0.444,0.0184,23.7,0.95,0.977,0.928,40.2,39.3,78.6,1890
1993-07-08,1992,10,41,189,492.91,0.32,4,Mod_Dry,42,9,8,6,70,135,0.27,357.9,0.73,357.9,0,0,0,0,-6,6,42,9,8,0,76,417,990,965.8,24.2,0.183,0.0679,0.00281,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.6,38.6,77.2,1850
1993-07-09,1992,10,41,190,487.17,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,352.2,0.72,352.2,0,0,0,0,-6,6,42,9,8,0,76,411,990,965.8,24.2,0.181,0.0652,0.00269,0.246,0.0102,2,0.18,0.426,0.0176,23.8,0.949,0.974,0.924,39,37.9,75.9,1820
1993-07-10,1992,10,41,191,481.43,0.33,4,Mod_Dry,42,9,8,6,70,135,0.28,346.4,0.72,346.4,0,0,0,0,-6,6,42,9,8,0,76,405,990,965.8,24.2,0.179,0.0625,0.00258,0.241,0.00995,2,0.176,0.417,0.0172,23.8,0.948,0.972,0.922,38.4,37.3,74.6,1790
1993-07-11,1992,10,41,192,475.69,0.34,4,Mod_Dry,42,9,8,6,70,135,0.28,340.7,0.72,340.7,0,0,0,0,-6,6,42,9,8,0,76,400,990,965.7,24.3,0.177,0.0598,0.00247,0.236,0.00974,2,0.172,0.409,0.0169,23.9,0.947,0.971,0.92,37.7,36.6,73.3,1760
1993-07-12,1992,10,41,193,469.94,0.34,4,Mod_Dry,42,9,8,6,70,135,0.29,334.9,0.71,334.9,0,0,0,0,-6,6,42,9,8,0,76,394,990,965.7,24.3,0.175,0.0571,0.00235,0.232,0.00954,2,0.169,0.4,0.0165,23.9,0.946,0.97,0.918,37.1,36,72,1730
1993-07-13,1992,10,41,194,465.3,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,330.3,0.71,330.3,0,0,0,0,-6,6,42,9,8,0,76,389,990,965.7,24.3,0.173,0.0549,0.00226,0.228,0.00937,2,0.165,0.393,0.0162,23.9,0.945,0.97,0.917,36.6,35.5,71,1700
1993-07-14,1992,10,41,195,460.1,0.35,4,Mod_Dry,42,9,8,6,70,135,0.29,325.1,0.71,325.1,0,0,0,0,-6,6,42,9,8,0,76,384,990,965.7,24.3,0.171,0.0524,0.00216,0.224,0.00919,2,0.162,0.385,0.0158,23.9,0.945,0.97,0.916,36.1,35,70,1680
1993-07-15,1992,10,42,196,454.9,0.35,4,Mod_Dry,42,9,8,6,70,135,0.3,319.9,0.7,319.9,0,0,0,0,-6,6,42,9,8,0,76,379,990,965.6,24.4,0.169,0.05,0.00205,0.219,0.009,2,0.158,0.378,0.0155,24,0.944,0.97,0.916,35.5,34.4,68.9,1650
1993-07-16,1992,10,42,197,449.71,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,314.7,0.7,314.7,0,0,0,0,-6,6,42,9,8,0,76,374,990,965.6,24.4,0.167,0.0475,0.00195,0.215,0.00882,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.9,67.8,1630
1993-07-17,1992,10,42,198,444.51,0.36,4,Mod_Dry,42,9,8,6,70,135,0.3,309.5,0.7,309.5,0,0,0,0,-6,6,42,9,8,0,76,369,990,965.6,24.4,0.166,0.0451,0.00185,0.211,0.00863,2,0.151,0.362,0.0148,24,0.942,0.97,0.914,34.4,33.3,66.7,1600
1993-07-18,1992,10,42,199,439.32,0.36,4,Mod_Dry,42,9,8,6,70,135,0.31,304.3,0.69,304.3,0,0,0,0,-6,6,42,9,8,0,76,363,990,965.6,24.4,0.164,0.0426,0.00175,0.206,0.00845,2,0.148,0.354,0.0145,24.1,0.941,0.97,0.913,33.8,32.8,65.6,1570
1993-07-19,1992,10,42,200,434.67,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,299.7,0.69,299.7,0,0,0,0,-6,6,42,9,8,0,76,359,990,965.6,24.4,0.162,0.0404,0.00165,0.203,0.00829,2,0.145,0.347,0.0142,24.1,0.941,0.97,0.912,33.3,32.3,64.6,1550
1993-07-20,1992,10,42,201,430.02,0.37,4,Mod_Dry,42,9,8,6,70,135,0.31,295,0.69,295,0,0,0,0,-6,6,42,9,8,0,76,354,990,965.5,24.5,0.16,0.0382,0.00156,0.199,0.00812,2,0.142,0.34,0.0139,24.1,0.94,0.97,0.911,32.8,31.8,63.6,1530
1993-07-21,1992,10,42,202,425.37,0.37,4,Mod_Dry,42,9,8,6,70,135,0.32,290.4,0.68,290.4,0,0,0,0,-6,6,42,9,8,0,76,349,990,965.5,24.5,0.159,0.0361,0.00147,0.195,0.00796,2,0.138,0.333,0.0136,24.2,0.939,0.97,0.91,32.3,31.3,62.6,1500
1993-07-22,1992,10,43,203,420.72,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,285.7,0.68,285.7,0,0,0,0,-6,6,42,9,8,0,76,345,990,965.5,24.5,0.157,0.0339,0.00138,0.191,0.0078,2,0.135,0.326,0.0133,24.2,0.938,0.97,0.909,31.8,30.8,61.6,1480
1993-07-23,1992,10,43,204,417.17,0.38,4,Mod_Dry,42,9,8,6,70,135,0.32,282.2,0.68,282.2,0,0,0,0,-6,6,42,9,8,0,76,341,990,965.5,24.5,0.156,0.0322,0.00131,0.188,0.00767,2,0.133,0.321,0.0131,24.2,0.937,0.97,0.909,31.4,30.4,60.9,1460
1993-07-24,1992,10,43,205,413.07,0.38,4,Mod_Dry,42,9,8,6,70,135,0.33,278.1,0.67,278.1,0,0,0,0,-6,6,42,9,8,0,76,337,990,965.5,24.5,0.154,0.0302,0.00123,0.185,0.00753,2,0.13,0.315,0.0128,24.2,0.936,0.97,0.908,30.9,30,60,1440
1993-07-25,1992,10,43,206,408.97,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,274,0.67,274,0,0,0,0,-6,6,42,9,8,0,76,333,990,965.4,24.6,0.153,0.0283,0.00115,0.181,0.00738,2,0.127,0.309,0.0126,24.3,0.935,0.97,0.907,30.5,29.5,59.1,1420
1993-07-26,1992,10,43,207,404.87,0.39,4,Mod_Dry,42,9,8,6,70,135,0.33,269.9,0.67,269.9,0,0,0,0,-6,6,42,9,8,0,76,329,990,965.4,24.6,0.152,0.0264,0.00107,0.178,0.00724,2,0.125,0.303,0.0123,24.3,0.934,0.97,0.906,30,29.1,58.2,1400
1993-07-27,1992,10,43,208,400.76,0.39,4,Mod_Dry,42,9,8,6,70,135,0.34,265.8,0.66,265.8,0,0,0,0,-6,6,42,9,8,0,76,325,990,965.4,24.6,0.15,0.0244,0.000994,0.175,0.0071,2,0.122,0.296,0.0121,24.3,0.933,0.97,0.905,29.5,28.7,57.3,1380
1993-07-28,1992,10,43,209,396.66,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,261.7,0.66,261.7,0,0,0,0,-6,6,42,9,8,0,76,321,990,965.4,24.6,0.149,0.0225,0.000914,0.171,0.00695,2,0.119,0.29,0.0118,24.3,0.932,0.97,0.904,29.1,28.2,56.4,1350
1993-07-29,1992,10,44,210,392.56,0.4,4,Mod_Dry,42,9,8,6,70,135,0.34,257.6,0.66,257.6,0,0,0,0,-6,6,42,9,8,0,76,317,990,965.4,24.6,0.147,0.0206,0.000835,0.168,0.00681,2,0.116,0.284,0.0115,24.4,0.931,0.97,0.903,28.6,27.8,55.6,1330
1993-07-30,1992,10,44,211,388.46,0.4,4,Mod_Dry,42,9,8,6,70,135,0.35,253.5,0.65,253.5,0,0,0,0,-6,6,42,9,8,0,76,312,990,965.3,24.7,0.146,0.0186,0.000756,0.164,0.00667,2,0.114,0.278,0.0113,24.4,0.93,0.97,0.903,28.2,27.3,54.7,1310
1993-07-31,1992,10,44,212,384.36,0.41,4,Mod_Dry,42,9,8,6,70,135,0.35,249.4,0.65,249.4,0,0,0,0,-6,6,42,9,8,0,76,308,990,965.3,24.7,0.144,0.0169,0.000687,0.161,0.00654,2,0.111,0.272,0.011,24.4,0.929,0.97,0.902,27.7,26.9,53.8,1290
1993-08-01,1992,11,44,213,380.8,0.41,4,Mod_Dry,39,7,5,4,60,115,0.3,265.8,0.7,265.8,0,0,0,0,-4,4,39,7,5,0,64,317,990,965.3,24.7,0.147,0.0245,0.00099,0.172,0.00696,2,0.122,0.294,0.0119,24.4,0.933,0.97,0.905,29.7,28.8,57.6,1380
1993-08-02,1992,11,44,214,375.61,0.42,4,Mod_Dry,39,7,5,4,60,115,0.31,260.6,0.69,260.6,0,0,0,0,-4,4,39,7,5,0,64,312,990,965.3,24.7,0.146,0.022,0.00089,0.168,0.00678,2,0.118,0.286,0.0116,24.4,0.932,0.97,0.904,29.1,28.2,56.5,1350
1993-08-03,1992,11,44,215,370.96,0.42,4,Mod_Dry,39,7,5,4,60,115,0.31,256,0.69,256,0,0,0,0,-4,4,39,7,5,0,64,307,990,965.3,24.7,0.144,0.0198,0.000801,0.164,0.00661,2,0.115,0.279,0.0113,24.5,0.931,0.97,0.903,28.6,27.7,55.5,1330
1993-08-04,1992,11,44,216,366.31,0.43,4,Mod_Dry,39,7,5,4,60,115,0.31,251.3,0.69,251.3,0,0,0,0,-4,4,39,7,5,0,64,302,990,965.2,24.8,0.142,0.0176,0.000711,0.16,0.00645,2,0.112,0.272,0.011,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
