date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1993-08-05,1992,11,45,217,361.66,0.43,4,Mod_Dry,39,7,5,4,60,115,0.32,246.7,0.68,246.7,0,0,0,0,-4,4,39,7,5,0,64,298,990,965.2,24.8,0.141,0.0167,0.000674,0.157,0.00634,2,0.109,0.266,0.0107,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
1993-08-06,1992,11,45,218,358.11,0.44,4,Mod_Dry,39,7,5,4,60,115,0.32,243.1,0.68,243.1,0,0,0,0,-4,4,39,7,5,0,64,294,990,965.2,24.8,0.139,0.0164,0.000662,0.156,0.00628,2,0.107,0.262,0.0106,24.5,0.927,0.97,0.899,27.1,26.3,52.6,1260
1993-08-07,1992,11,45,219,354.01,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,239,0.68,239,0,0,0,0,-4,4,39,7,5,0,64,290,990,965.2,24.8,0.138,0.0161,0.000647,0.154,0.0062,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.7,25.9,51.7,1240
1993-08-08,1992,11,45,220,349.9,0.44,4,Mod_Dry,39,7,5,4,60,115,0.33,234.9,0.67,234.9,0,0,0,0,-4,4,39,7,5,0,64,286,990,965.1,24.9,0.136,0.0157,0.000632,0.152,0.00612,2,0.101,0.253,0.0102,24.6,0.925,0.97,0.897,26.2,25.4,50.8,1220
1993-08-09,1992,11,45,221,345.8,0.45,4,Mod_Dry,39,7,5,4,60,115,0.33,230.8,0.67,230.8,0,0,0,0,-4,4,39,7,5,0,64,282,990,965.1,24.9,0.135,0.0154,0.000618,0.15,0.00605,2,0.0983,0.249,0.01,24.6,0.923,0.97,0.896,25.7,25,49.9,1200
1993-08-10,1992,11,45,222,341.7,0.45,4,Mod_Dry,39,7,5,4,60,115,0.34,226.7,0.66,226.7,0,0,0,0,-4,4,39,7,5,0,64,278,990,965.1,24.9,0.134,0.015,0.000603,0.149,0.00597,1,0.249,0.397,0.016,24.5,0.959,0.98,0.94,52.2,48.2,48.2,1160
1993-08-11,1992,11,45,223,337.6,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,222.6,0.66,222.6,0,0,0,0,-4,4,39,7,5,0,64,274,990,965.1,24.9,0.132,0.0147,0.000589,0.147,0.00589,1,0.243,0.39,0.0156,24.5,0.959,0.98,0.939,51.3,48.2,48.2,1160
1993-08-12,1992,11,46,224,334.05,0.46,4,Mod_Dry,39,7,5,4,60,115,0.34,219.1,0.66,219.1,0,0,0,0,-4,4,39,7,5,0,64,270,990,965.1,24.9,0.131,0.0144,0.000576,0.145,0.00582,1,0.238,0.383,0.0154,24.5,0.958,0.98,0.939,50.5,48.2,48.2,1160
1993-08-13,1992,11,46,225,330.49,0.46,4,Mod_Dry,39,7,5,4,60,115,0.35,215.5,0.65,215.5,0,0,0,0,-4,4,39,7,5,0,64,266,990,965.1,24.9,0.13,0.0141,0.000564,0.144,0.00576,1,0.233,0.377,0.0151,24.6,0.957,0.98,0.938,49.7,48.2,48.2,1160
1993-08-14,1992,11,46,226,326.94,0.47,4,Mod_Dry,39,7,5,4,60,115,0.35,211.9,0.65,211.9,0,0,0,0,-4,4,39,7,5,0,64,263,990,965,25,0.128,0.0138,0.000551,0.142,0.00569,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,48.9,47.9,47.9,1150
1993-08-15,1992,11,46,227,323.38,0.47,4,Mod_Dry,39,7,5,4,60,115,0.36,208.4,0.64,208.4,0,0,0,0,-4,4,39,7,5,0,64,259,990,965,25,0.127,0.0135,0.000539,0.141,0.00563,1,0.224,0.364,0.0146,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
1993-08-16,1992,11,46,228,319.83,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,204.8,0.64,204.8,0,0,0,0,-4,4,39,7,5,0,64,256,990,965,25,0.126,0.0132,0.000526,0.139,0.00556,1,0.219,0.358,0.0143,24.6,0.956,0.98,0.937,47.3,46.4,46.4,1110
1993-08-17,1992,11,46,229,317.37,0.48,4,Mod_Dry,39,7,5,4,60,115,0.36,202.4,0.64,202.4,0,0,0,0,-4,4,39,7,5,0,64,253,990,965,25,0.125,0.013,0.000518,0.138,0.00551,1,0.216,0.354,0.0141,24.7,0.955,0.98,0.936,46.7,45.8,45.8,1100
1993-08-18,1992,11,46,230,314.36,0.48,4,Mod_Dry,39,7,5,4,60,115,0.37,199.4,0.63,199.4,0,0,0,0,-4,4,39,7,5,0,64,250,990,965,25,0.124,0.0127,0.000507,0.137,0.00546,1,0.212,0.348,0.0139,24.7,0.955,0.98,0.935,46.1,45.1,45.1,1080
1993-08-19,1992,11,47,231,311.35,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,196.3,0.63,196.3,0,0,0,0,-4,4,39,7,5,0,64,247,990,965,25,0.123,0.0124,0.000497,0.135,0.0054,1,0.208,0.343,0.0137,24.7,0.954,0.98,0.935,45.4,44.5,44.5,1070
1993-08-20,1992,11,47,232,308.34,0.49,4,Mod_Dry,39,7,5,4,60,115,0.37,193.3,0.63,193.3,0,0,0,0,-4,4,39,7,5,0,64,244,990,964.9,25.1,0.122,0.0122,0.000486,0.134,0.00535,1,0.204,0.337,0.0135,24.7,0.953,0.98,0.934,44.7,43.8,43.8,1050
1993-08-21,1992,11,47,233,305.33,0.49,4,Mod_Dry,39,7,5,4,60,115,0.38,190.3,0.62,190.3,0,0,0,0,-4,4,39,7,5,0,64,241,990,964.9,25.1,0.121,0.0119,0.000476,0.133,0.00529,1,0.199,0.332,0.0132,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1993-08-22,1992,11,47,234,302.33,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,187.3,0.62,187.3,0,0,0,0,-4,4,39,7,5,0,64,238,990,964.9,25.1,0.12,0.0117,0.000465,0.131,0.00523,1,0.195,0.327,0.013,24.8,0.951,0.98,0.932,43.3,42.4,42.4,1020
1993-08-23,1992,11,47,235,299.32,0.5,4,Mod_Dry,39,7,5,4,60,115,0.38,184.3,0.62,184.3,0,0,0,0,-4,4,39,7,5,0,64,235,990,964.9,25.1,0.119,0.0114,0.000455,0.13,0.00518,1,0.191,0.321,0.0128,24.8,0.95,0.98,0.931,42.6,41.7,41.7,1000
1993-08-24,1992,11,47,236,296.31,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,181.3,0.61,181.3,0,0,0,0,-4,4,39,7,5,0,64,232,990,964.9,25.1,0.118,0.0112,0.000444,0.129,0.00512,1,0.187,0.316,0.0126,24.8,0.949,0.98,0.93,41.8,41,41,984
1993-08-25,1992,11,47,237,293.3,0.51,4,Mod_Dry,39,7,5,4,60,115,0.39,178.3,0.61,178.3,0,0,0,0,-4,4,39,7,5,0,64,229,990,964.9,25.1,0.116,0.0109,0.000434,0.127,0.00507,1,0.183,0.311,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1993-08-26,1992,11,48,238,290.84,0.51,4,Mod_Dry,39,7,5,4,60,115,0.4,175.8,0.6,175.8,0,0,0,0,-4,4,39,7,5,0,64,227,990,964.9,25.1,0.116,0.0107,0.000426,0.126,0.00502,1,0.18,0.306,0.0122,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
1993-08-27,1992,11,48,239,288.38,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,173.4,0.6,173.4,0,0,0,0,-4,4,39,7,5,0,64,224,990,964.9,25.1,0.115,0.0105,0.000417,0.125,0.00498,1,0.177,0.302,0.012,24.8,0.947,0.976,0.924,40,39,39,937
1993-08-28,1992,11,48,240,285.92,0.52,4,Mod_Dry,39,7,5,4,60,115,0.4,170.9,0.6,170.9,0,0,0,0,-4,4,39,7,5,0,64,222,990,964.8,25.2,0.114,0.0103,0.000409,0.124,0.00493,1,0.173,0.297,0.0118,24.9,0.946,0.975,0.922,39.4,38.4,38.4,922
1993-08-29,1992,11,48,241,283.46,0.52,4,Mod_Dry,39,7,5,4,60,115,0.41,168.5,0.59,168.5,0,0,0,0,-4,4,39,7,5,0,64,219,990,964.8,25.2,0.113,0.0101,0.0004,0.123,0.00489,1,0.17,0.293,0.0116,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
1993-08-30,1992,11,48,242,281,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,166,0.59,166,0,0,0,0,-4,4,39,7,5,0,64,217,990,964.8,25.2,0.112,0.00986,0.000392,0.122,0.00484,1,0.167,0.289,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1993-08-31,1992,11,48,243,278.54,0.53,4,Mod_Dry,39,7,5,4,60,115,0.41,163.5,0.59,163.5,0,0,0,0,-4,4,39,7,5,0,64,215,990,964.8,25.2,0.111,0.00965,0.000383,0.121,0.0048,1,0.163,0.284,0.0113,24.9,0.943,0.971,0.916,37.7,36.6,36.6,878
1993-09-01,1992,12,48,244,276.08,0.54,4,Mod_Dry,34,6,4,3,44,91,0.33,185.1,0.67,185.1,0,0,0,0,-3,3,34,6,4,0,47,229,990,964.8,25.2,0.116,0.0115,0.000456,0.128,0.00507,1,0.192,0.32,0.0127,24.9,0.95,0.98,0.931,42.9,42,42,1010
1993-09-02,1992,12,49,245,271.97,0.54,4,Mod_Dry,34,6,4,3,44,91,0.34,181,0.67,181,0,0,0,0,-3,3,34,6,4,0,47,225,990,964.8,25.2,0.115,0.0111,0.000442,0.126,0.005,1,0.187,0.313,0.0124,24.9,0.949,0.98,0.93,41.9,41.1,41.1,986
1993-09-03,1992,12,49,246,268.42,0.55,4,Mod_Dry,34,6,4,3,44,91,0.34,177.4,0.66,177.4,0,0,0,0,-3,3,34,6,4,0,47,221,990,964.8,25.2,0.114,0.0108,0.000429,0.125,0.00494,1,0.182,0.307,0.0122,24.9,0.948,0.978,0.927,41.1,40.2,40.2,965
1993-09-04,1992,12,49,247,264.87,0.55,4,Mod_Dry,34,6,4,3,44,91,0.34,173.9,0.66,173.9,0,0,0,0,-3,3,34,6,4,0,47,218,990,964.8,25.2,0.112,0.0105,0.000417,0.123,0.00487,1,0.177,0.3,0.0119,24.9,0.947,0.977,0.924,40.3,39.3,39.3,943
1993-09-05,1992,12,49,248,261.31,0.56,4,Mod_Dry,34,6,4,3,44,91,0.35,170.3,0.65,170.3,0,0,0,0,-3,3,34,6,4,0,47,214,990,964.7,25.3,0.111,0.0102,0.000405,0.121,0.00481,1,0.172,0.294,0.0116,25,0.945,0.975,0.922,39.4,38.4,38.4,922
1993-09-06,1992,12,49,249,258.85,0.56,4,Mod_Dry,34,6,4,3,44,91,0.35,167.8,0.65,167.8,0,0,0,0,-3,3,34,6,4,0,47,212,990,964.7,25.3,0.11,0.01,0.000396,0.12,0.00476,1,0.169,0.289,0.0115,25,0.945,0.974,0.92,38.8,37.8,37.8,907
1993-09-07,1992,12,49,250,255.84,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,164.8,0.64,164.8,0,0,0,0,-3,3,34,6,4,0,47,209,990,964.7,25.3,0.109,0.00976,0.000386,0.119,0.00471,1,0.165,0.284,0.0112,25,0.944,0.972,0.917,38.1,37.1,37.1,889
1993-09-08,1992,12,49,251,252.83,0.57,4,Mod_Dry,34,6,4,3,44,91,0.36,161.8,0.64,161.8,0,0,0,0,-3,3,34,6,4,0,47,206,990,964.7,25.3,0.108,0.00951,0.000376,0.118,0.00465,1,0.161,0.279,0.011,25,0.943,0.97,0.915,37.4,36.3,36.3,872
1993-09-09,1992,12,50,252,249.83,0.58,4,Mod_Dry,34,6,4,3,44,91,0.36,158.8,0.64,158.8,0,0,0,0,-3,3,34,6,4,0,47,203,990,964.7,25.3,0.107,0.00925,0.000366,0.116,0.0046,1,0.157,0.273,0.0108,25,0.942,0.97,0.914,36.7,35.6,35.6,855
1993-09-10,1992,12,50,253,246.82,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,155.8,0.63,155.8,0,0,0,0,-3,3,34,6,4,0,47,200,990,964.7,25.3,0.106,0.00899,0.000355,0.115,0.00454,1,0.153,0.268,0.0106,25.1,0.941,0.97,0.913,36,34.9,34.9,838
1993-09-11,1992,12,50,254,243.81,0.59,4,Mod_Dry,34,6,4,3,44,91,0.37,152.8,0.63,152.8,0,0,0,0,-3,3,34,6,4,0,47,197,990,964.7,25.3,0.105,0.00874,0.000345,0.114,0.00449,1,0.149,0.263,0.0104,25.1,0.94,0.97,0.912,35.3,34.3,34.3,822
1993-09-12,1992,12,50,255,240.8,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,149.8,0.62,149.8,0,0,0,0,-3,3,34,6,4,0,47,194,990,964.6,25.4,0.104,0.00848,0.000335,0.112,0.00443,1,0.145,0.257,0.0101,25.1,0.939,0.97,0.911,34.6,33.6,33.6,806
1993-09-13,1992,12,50,256,238.34,0.6,4,Mod_Dry,34,6,4,3,44,91,0.38,147.3,0.62,147.3,0,0,0,0,-3,3,34,6,4,0,47,191,990,964.6,25.4,0.103,0.00827,0.000326,0.111,0.00439,1,0.141,0.253,0.00996,25.1,0.938,0.97,0.91,34,33,33,792
1993-09-14,1992,12,50,257,235.88,0.61,4,Mod_Dry,34,6,4,3,44,91,0.39,144.9,0.61,144.9,0,0,0,0,-3,3,34,6,4,0,47,189,990,964.6,25.4,0.102,0.00806,0.000318,0.11,0.00434,1,0.138,0.248,0.00978,25.1,0.937,0.97,0.909,33.5,32.5,32.5,779
1993-09-15,1992,12,50,258,233.42,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,142.4,0.61,142.4,0,0,0,0,-3,3,34,6,4,0,47,186,990,964.6,25.4,0.101,0.00786,0.000309,0.109,0.0043,1,0.135,0.244,0.0096,25.2,0.936,0.97,0.908,32.9,31.9,31.9,765
1993-09-16,1992,12,51,259,230.96,0.62,4,Mod_Dry,34,6,4,3,44,91,0.39,140,0.61,140,0,0,0,0,-3,3,34,6,4,0,47,184,990,964.6,25.4,0.1,0.00765,0.000301,0.108,0.00425,1,0.131,0.24,0.00943,25.2,0.935,0.97,0.907,32.3,31.3,31.3,752
1993-09-17,1992,12,51,260,228.5,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,137.5,0.6,137.5,0,0,0,0,-3,3,34,6,4,0,47,182,990,964.6,25.4,0.0996,0.00744,0.000292,0.107,0.00421,1,0.128,0.235,0.00925,25.2,0.934,0.97,0.906,31.7,30.8,30.8,738
1993-09-18,1992,12,51,261,226.04,0.63,4,Mod_Dry,34,6,4,3,44,91,0.4,135,0.6,135,0,0,0,0,-3,3,34,6,4,0,47,179,990,964.6,25.4,0.0987,0.00723,0.000284,0.106,0.00416,1,0.125,0.231,0.00907,25.2,0.933,0.97,0.905,31.1,30.2,30.2,725
1993-09-19,1992,12,51,262,224.67,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,133.7,0.59,133.7,0,0,0,0,-3,3,34,6,4,0,47,178,990,964.5,25.5,0.0982,0.00711,0.000279,0.105,0.00414,1,0.123,0.228,0.00897,25.2,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-09-20,1992,12,51,263,222.76,0.64,4,Mod_Dry,34,6,4,3,44,91,0.41,131.8,0.59,131.8,0,0,0,0,-3,3,34,6,4,0,47,176,990,964.5,25.5,0.0976,0.00695,0.000273,0.105,0.0041,1,0.12,0.225,0.00883,25.2,0.931,0.97,0.903,30.4,29.5,29.5,707
1993-09-21,1992,12,51,264,220.84,0.65,4,Mod_Dry,34,6,4,3,44,91,0.41,129.8,0.59,129.8,0,0,0,0,-3,3,34,6,4,0,47,174,990,964.5,25.5,0.0969,0.00679,0.000266,0.104,0.00407,1,0.118,0.221,0.00869,25.3,0.931,0.97,0.903,29.9,29,29,697
1993-09-22,1992,12,51,265,218.93,0.65,4,Mod_Dry,34,6,4,3,44,91,0.42,127.9,0.58,127.9,0,0,0,0,-3,3,34,6,4,0,47,172,990,964.5,25.5,0.0962,0.00662,0.00026,0.103,0.00403,1,0.115,0.218,0.00856,25.3,0.93,0.97,0.902,29.5,28.6,28.6,686
1993-09-23,1992,12,52,266,217.01,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,126,0.58,126,0,0,0,0,-3,3,34,6,4,0,47,170,990,964.5,25.5,0.0955,0.00646,0.000253,0.102,0.004,1,0.113,0.215,0.00842,25.3,0.929,0.97,0.901,29,28.2,28.2,676
1993-09-24,1992,12,52,267,216.19,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,125.2,0.58,125.2,0,0,0,0,-3,3,34,6,4,0,47,169,990,964.5,25.5,0.0952,0.00639,0.000251,0.102,0.00399,1,0.112,0.213,0.00836,25.3,0.929,0.97,0.901,28.8,28,28,671
1993-09-25,1992,12,52,268,215.37,0.66,4,Mod_Dry,34,6,4,3,44,91,0.42,124.4,0.58,124.4,0,0,0,0,-3,3,34,6,4,0,47,168,990,964.5,25.5,0.095,0.00632,0.000248,0.101,0.00397,1,0.11,0.212,0.0083,25.3,0.928,0.97,0.9,28.6,27.8,27.8,667
1993-09-26,1992,12,52,269,213.46,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,122.5,0.57,122.5,0,0,0,0,-3,3,34,6,4,0,47,166,990,964.5,25.5,0.0943,0.00616,0.000241,0.1,0.00394,1,0.108,0.208,0.00816,25.3,0.927,0.97,0.899,28.2,27.3,27.3,656
1993-09-27,1992,12,52,270,211.55,0.67,4,Mod_Dry,34,6,4,3,44,91,0.43,120.5,0.57,120.5,0,0,0,0,-3,3,34,6,4,0,47,165,990,964.5,25.5,0.0936,0.006,0.000235,0.0996,0.0039,1,0.105,0.205,0.00802,25.3,0.925,0.97,0.898,27.7,26.9,26.9,645
1993-09-28,1992,12,52,271,210.18,0.68,4,Mod_Dry,34,6,4,3,44,91,0.43,119.2,0.57,119.2,0,0,0,0,-3,3,34,6,4,0,47,163,990,964.5,25.5,0.0931,0.00588,0.00023,0.099,0.00388,1,0.103,0.202,0.00792,25.3,0.924,0.97,0.897,27.4,26.6,26.6,637
1993-09-29,1992,12,52,272,208.81,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,117.8,0.56,117.8,0,0,0,0,-3,3,34,6,4,0,47,162,990,964.5,25.5,0.0926,0.00576,0.000226,0.0984,0.00385,1,0.102,0.2,0.00783,25.3,0.923,0.97,0.896,27,26.2,26.2,630
1993-09-30,1992,12,53,273,207.44,0.68,4,Mod_Dry,34,6,4,3,44,91,0.44,116.4,0.56,116.4,0,0,0,0,-3,3,34,6,4,0,47,160,990,964.4,25.6,0.0922,0.00565,0.000221,0.0978,0.00383,1,0.0997,0.197,0.00773,25.4,0.922,0.97,0.895,26.7,25.9,25.9,622
1993-10-01,1993,1,1,274,206.08,0.69,4,Mod_Dry,31,4,3,2,33,73,0.35,133.1,0.65,133.1,0,0,0,0,-2,2,31,4,3,0,35,171,990,964.4,25.6,0.0959,0.00706,0.000276,0.103,0.00403,1,0.122,0.225,0.00881,25.3,0.932,0.97,0.904,30.8,29.9,29.9,717
1993-10-02,1993,1,1,275,204.16,0.69,4,Mod_Dry,31,4,3,2,33,73,0.36,131.2,0.64,131.2,0,0,0,0,-2,2,31,4,3,0,35,169,990,964.4,25.6,0.0952,0.0069,0.00027,0.102,0.00399,1,0.12,0.222,0.00867,25.4,0.931,0.97,0.903,30.4,29.4,29.4,707
1993-10-03,1993,1,1,276,202.25,0.7,4,Mod_Dry,31,4,3,2,33,73,0.36,129.3,0.64,129.3,0,0,0,0,-2,2,31,4,3,0,35,167,990,964.4,25.6,0.0946,0.00674,0.000263,0.101,0.00396,1,0.117,0.218,0.00853,25.4,0.93,0.97,0.902,29.9,29,29,696
1993-10-04,1993,1,1,277,200.33,0.71,4,Mod_Dry,31,4,3,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,31,4,3,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1993-10-05,1993,1,1,278,198.42,0.71,4,Mod_Dry,31,4,3,2,33,73,0.37,125.4,0.63,125.4,0,0,0,0,-2,2,31,4,3,0,35,163,990,964.4,25.6,0.0932,0.00641,0.00025,0.0996,0.00389,1,0.112,0.211,0.00826,25.4,0.929,0.97,0.901,29,28.1,28.1,675
1993-10-06,1993,1,1,279,196.51,0.72,4,Mod_Dry,31,4,3,2,33,73,0.37,123.5,0.63,123.5,0,0,0,0,-2,2,31,4,3,0,35,162,990,964.4,25.6,0.0925,0.00625,0.000244,0.0988,0.00386,1,0.109,0.208,0.00813,25.4,0.927,0.97,0.9,28.5,27.7,27.7,664
1993-10-07,1993,1,1,280,194.59,0.73,4,Mod_Dry,31,4,3,2,33,73,0.38,121.6,0.63,121.6,0,0,0,0,-2,2,31,4,3,0,35,160,990,964.4,25.6,0.0919,0.00609,0.000238,0.0979,0.00383,1,0.107,0.205,0.008,25.4,0.926,0.97,0.898,28,27.2,27.2,653
1993-10-08,1993,1,2,281,192.68,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,31,4,3,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.0038,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1993-10-09,1993,1,2,282,190.76,0.74,4,Mod_Dry,31,4,3,2,33,73,0.38,117.8,0.62,117.8,0,0,0,0,-2,2,31,4,3,0,35,156,990,964.4,25.6,0.0905,0.00576,0.000225,0.0963,0.00376,1,0.101,0.198,0.00773,25.4,0.923,0.97,0.896,27.1,26.3,26.3,630
1993-10-10,1993,1,2,283,188.85,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,115.8,0.61,115.8,0,0,0,0,-2,2,31,4,3,0,35,154,990,964.4,25.6,0.0898,0.0056,0.000219,0.0954,0.00373,1,0.0989,0.194,0.0076,25.4,0.922,0.97,0.894,26.6,25.8,25.8,619
1993-10-11,1993,1,2,284,186.94,0.75,4,Mod_Dry,31,4,3,2,33,73,0.39,113.9,0.61,113.9,0,0,0,0,-2,2,31,4,3,0,35,152,990,964.4,25.6,0.0892,0.00543,0.000213,0.0946,0.0037,1,0.0963,0.191,0.00747,25.4,0.921,0.97,0.893,26.1,25.3,25.3,608
1993-10-12,1993,1,2,285,185.02,0.76,4,Mod_Dry,31,4,3,2,33,73,0.4,112,0.6,112,0,0,0,0,-2,2,31,4,3,0,35,150,990,964.4,25.6,0.0885,0.00527,0.000206,0.0937,0.00367,1,0.0937,0.187,0.00733,25.4,0.919,0.97,0.892,25.6,24.9,24.9,597
1993-10-13,1993,1,2,286,183.11,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,110.1,0.6,110.1,0,0,0,0,-2,2,31,4,3,0,35,148,990,964.4,25.6,0.0878,0.00511,0.0002,0.0929,0.00363,1,0.0911,0.184,0.0072,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1993-10-14,1993,1,2,287,181.74,0.77,4,Mod_Dry,31,4,3,2,33,73,0.4,108.7,0.6,108.7,0,0,0,0,-2,2,31,4,3,0,35,147,990,964.4,25.6,0.0873,0.00499,0.000195,0.0923,0.00361,1,0.0893,0.182,0.0071,25.4,0.917,0.97,0.889,24.8,24.1,24.1,578
1993-10-15,1993,1,3,288,180.37,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,107.4,0.59,107.4,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0868,0.00488,0.000191,0.0917,0.00359,1,0.0874,0.179,0.00701,25.4,0.916,0.97,0.888,24.5,23.7,23.7,570
1993-10-16,1993,1,3,289,180.1,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,107.1,0.59,107.1,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0867,0.00485,0.00019,0.0916,0.00358,1,0.0871,0.179,0.00699,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1993-10-17,1993,1,3,290,179.83,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,106.8,0.59,106.8,0,0,0,0,-2,2,31,4,3,0,35,145,990,964.4,25.6,0.0866,0.00483,0.000189,0.0915,0.00358,1,0.0867,0.178,0.00697,25.4,0.915,0.97,0.888,24.3,23.6,23.6,567
1993-10-18,1993,1,3,291,178.46,0.78,4,Mod_Dry,31,4,3,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,31,4,3,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1993-10-19,1993,1,3,292,176.55,0.79,4,Mod_Dry,31,4,3,2,33,73,0.41,103.5,0.59,103.5,0,0,0,0,-2,2,31,4,3,0,35,142,990,964.4,25.6,0.0855,0.00455,0.000178,0.09,0.00352,1,0.0823,0.172,0.00674,25.4,0.913,0.97,0.886,23.5,22.8,22.8,548
1993-10-20,1993,1,3,293,174.63,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,101.6,0.58,101.6,0,0,0,0,-2,2,31,4,3,0,35,140,990,964.5,25.5,0.0848,0.00439,0.000172,0.0892,0.00349,1,0.0797,0.169,0.00661,25.4,0.912,0.97,0.884,23.1,22.4,22.4,537
1993-10-21,1993,1,3,294,173.26,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,31,4,3,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0779,0.166,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
1993-10-22,1993,1,4,295,171.9,0.8,4,Mod_Dry,31,4,3,2,33,73,0.42,98.9,0.57,98.9,0,0,0,0,-2,2,31,4,3,0,35,137,990,964.5,25.5,0.0838,0.00416,0.000163,0.088,0.00345,1,0.076,0.164,0.00642,25.4,0.912,0.968,0.883,22.4,21.7,21.7,522
1993-10-23,1993,1,4,296,170.53,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,97.53,0.57,97.53,0,0,0,0,-2,2,31,4,3,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
1993-10-24,1993,1,4,297,169.16,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,96.16,0.57,96.16,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1993-10-25,1993,1,4,298,168.89,0.81,4,Mod_Dry,31,4,3,2,33,73,0.43,95.89,0.57,95.89,0,0,0,0,-2,2,31,4,3,0,35,134,990,964.5,25.5,0.0828,0.0039,0.000153,0.0867,0.00339,1,0.072,0.159,0.00621,25.4,0.915,0.967,0.885,21.8,21.1,21.1,507
1993-10-26,1993,1,4,299,168.07,0.82,4,Mod_Dry,31,4,3,2,33,73,0.43,95.07,0.57,95.07,0,0,0,0,-2,2,31,4,3,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
1993-10-27,1993,1,4,300,166.15,0.82,4,Mod_Dry,31,4,3,2,33,73,0.44,93.15,0.56,93.15,0,0,0,0,-2,2,31,4,3,0,35,131,990,964.5,25.5,0.0818,0.00367,0.000144,0.0855,0.00335,1,0.0683,0.154,0.00602,25.4,0.919,0.966,0.887,21.3,20.6,20.6,494
1993-10-28,1993,1,4,301,164.79,0.83,4,Mod_Dry,31,4,3,2,33,73,0.44,91.79,0.56,91.79,0,0,0,0,-2,2,31,4,3,0,35,130,990,964.5,25.5,0.0813,0.00355,0.000139,0.0849,0.00333,1,0.0664,0.151,0.00593,25.4,0.92,0.965,0.888,21,20.3,20.3,487
1993-10-29,1993,1,5,302,163.42,0.83,4,Mod_Dry,31,4,3,2,33,73,0.45,90.42,0.55,90.42,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0809,0.00344,0.000135,0.0843,0.0033,1,0.0646,0.149,0.00583,25.4,0.922,0.965,0.889,20.7,20,20,480
1993-10-30,1993,1,5,303,163.15,0.83,4,Mod_Dry,31,4,3,2,33,73,0.45,90.15,0.55,90.15,0,0,0,0,-2,2,31,4,3,0,35,128,990,964.5,25.5,0.0808,0.00341,0.000134,0.0842,0.0033,1,0.0642,0.148,0.00581,25.4,0.922,0.964,0.889,20.7,20,20,479
1993-10-31,1993,1,5,304,162.33,0.84,4,Mod_Dry,31,4,3,2,33,73,0.45,89.33,0.55,89.33,0,0,0,0,-2,2,31,4,3,0,35,127,990,964.5,25.5,0.0805,0.00334,0.000131,0.0838,0.00328,1,0.0631,0.147,0.00576,25.4,0.923,0.964,0.89,20.5,19.8,19.8,475
1993-11-01,1993,2,5,305,161.51,0.84,5,Dry,23,4,2,2,19,50,0.31,111.5,0.69,111.5,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0851,0.00523,0.000205,0.0903,0.00354,1,0.093,0.183,0.00719,25.3,0.919,0.97,0.891,25.5,24.7,24.7,593
1993-11-02,1993,2,5,306,162.33,0.84,5,Dry,23,4,2,2,19,50,0.31,112.3,0.69,112.3,0,0,0,0,-2,2,23,4,2,0,21,141,990,964.5,25.5,0.0854,0.0053,0.000208,0.0907,0.00355,1,0.0941,0.185,0.00724,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1993-11-03,1993,2,5,307,163.15,0.83,5,Dry,23,4,2,2,19,50,0.31,113.2,0.69,113.2,0,0,0,0,-2,2,23,4,2,0,21,142,990,964.5,25.5,0.0857,0.00537,0.00021,0.0911,0.00357,1,0.0953,0.186,0.0073,25.3,0.92,0.97,0.893,25.9,25.1,25.1,602
1993-11-04,1993,2,5,308,163.97,0.83,5,Dry,23,4,2,2,19,50,0.3,114,0.69,114,0,0,0,0,-2,2,23,4,2,0,21,143,990,964.5,25.5,0.086,0.00544,0.000213,0.0914,0.00358,1,0.0964,0.188,0.00736,25.3,0.921,0.97,0.893,26.1,25.3,25.3,607
1993-11-05,1993,2,6,309,168.07,0.82,5,Dry,23,4,2,2,19,50,0.3,118.1,0.7,118.1,0,0,0,0,-2,2,23,4,2,0,21,147,990,964.5,25.5,0.0874,0.00579,0.000227,0.0932,0.00365,1,0.102,0.195,0.00764,25.3,0.924,0.97,0.896,27.1,26.3,26.3,631
1993-11-06,1993,2,6,310,174.36,0.8,5,Dry,23,4,2,2,19,50,0.29,124.4,0.71,124.4,0,0,0,0,-2,2,23,4,2,0,21,153,990,964.5,25.5,0.0897,0.00632,0.000247,0.096,0.00376,1,0.11,0.206,0.00808,25.3,0.928,0.97,0.9,28.7,27.8,27.8,668
1993-11-07,1993,2,6,311,180.65,0.78,5,Dry,23,4,2,2,19,50,0.28,130.7,0.72,130.7,0,0,0,0,-2,2,23,4,2,0,21,160,990,964.4,25.6,0.0919,0.00686,0.000268,0.0987,0.00386,1,0.119,0.218,0.00851,25.3,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-11-08,1993,2,6,312,183.11,0.77,5,Dry,23,4,2,2,19,50,0.27,133.1,0.73,133.1,0,0,0,0,-2,2,23,4,2,0,21,162,990,964.4,25.6,0.0927,0.00706,0.000276,0.0998,0.0039,1,0.122,0.222,0.00868,25.3,0.932,0.97,0.904,30.8,29.9,29.9,718
1993-11-09,1993,2,6,313,185.02,0.76,5,Dry,23,4,2,2,19,50,0.27,135,0.73,135,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0934,0.00723,0.000283,0.101,0.00394,1,0.125,0.225,0.00882,25.3,0.932,0.97,0.904,31.3,30.4,30.4,729
1993-11-10,1993,2,6,314,185.3,0.76,5,Dry,23,4,2,2,19,50,0.27,135.3,0.73,135.3,0,0,0,0,-2,2,23,4,2,0,21,164,990,964.4,25.6,0.0935,0.00725,0.000284,0.101,0.00394,1,0.125,0.226,0.00884,25.3,0.933,0.97,0.905,31.4,30.4,30.4,730
1993-11-11,1993,2,6,315,186.12,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,119.1,0.64,119.1,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0899,0.00588,0.00023,0.0958,0.00375,1,0.103,0.199,0.00779,25.4,0.924,0.97,0.897,27.4,26.6,26.6,638
1993-11-12,1993,2,7,316,186.94,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,119.9,0.64,119.9,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0902,0.00594,0.000232,0.0962,0.00376,1,0.104,0.201,0.00784,25.4,0.925,0.97,0.897,27.6,26.8,26.8,643
1993-11-13,1993,2,7,317,185.57,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,118.6,0.64,118.6,0,0,0,0,-2,2,29,4,2,0,32,154,990,964.4,25.6,0.0897,0.00583,0.000228,0.0956,0.00374,1,0.103,0.198,0.00775,25.4,0.924,0.97,0.896,27.3,26.4,26.4,635
1993-11-14,1993,2,7,318,184.2,0.76,4,Mod_Dry,29,4,2,2,30,67,0.36,117.2,0.64,117.2,0,0,0,0,-2,2,29,4,2,0,32,152,990,964.4,25.6,0.0892,0.00571,0.000223,0.095,0.00371,1,0.101,0.196,0.00765,25.4,0.923,0.97,0.895,26.9,26.1,26.1,627
1993-11-15,1993,2,7,319,187.21,0.75,4,Mod_Dry,29,4,2,2,30,67,0.36,120.2,0.64,120.2,0,0,0,0,-2,2,29,4,2,0,32,155,990,964.4,25.6,0.0903,0.00597,0.000233,0.0963,0.00376,1,0.105,0.201,0.00786,25.4,0.925,0.97,0.897,27.7,26.8,26.8,644
1993-11-16,1993,2,7,320,191.86,0.74,4,Mod_Dry,29,4,2,2,30,67,0.35,124.9,0.65,124.9,0,0,0,0,-2,2,29,4,2,0,32,160,990,964.4,25.6,0.092,0.00636,0.000249,0.0983,0.00384,1,0.111,0.209,0.00818,25.4,0.928,0.97,0.9,28.8,28,28,671
1993-11-17,1993,2,7,321,195.96,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,129,0.66,129,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0934,0.00671,0.000262,0.1,0.00391,1,0.117,0.217,0.00847,25.4,0.93,0.97,0.902,29.8,29,29,695
1993-11-18,1993,2,7,322,197.87,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130.9,0.66,130.9,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.0941,0.00687,0.000269,0.101,0.00394,1,0.119,0.22,0.0086,25.4,0.931,0.97,0.903,30.3,29.4,29.4,706
1993-11-19,1993,2,8,323,197.6,0.72,4,Mod_Dry,29,4,2,2,30,67,0.34,130.6,0.66,130.6,0,0,0,0,-2,2,29,4,2,0,32,166,990,964.4,25.6,0.094,0.00685,0.000268,0.101,0.00394,1,0.119,0.22,0.00858,25.4,0.931,0.97,0.903,30.2,29.3,29.3,704
1993-11-20,1993,2,8,324,195.69,0.73,4,Mod_Dry,29,4,2,2,30,67,0.34,128.7,0.66,128.7,0,0,0,0,-2,2,29,4,2,0,32,164,990,964.4,25.6,0.0933,0.00669,0.000261,0.1,0.00391,1,0.116,0.216,0.00845,25.4,0.93,0.97,0.902,29.8,28.9,28.9,693
1993-11-21,1993,2,8,325,194.87,0.73,5,Dry,23,4,2,2,19,50,0.26,144.9,0.74,144.9,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0969,0.00806,0.000315,0.105,0.0041,1,0.138,0.243,0.0095,25.3,0.936,0.97,0.908,33.7,32.7,32.7,785
1993-11-22,1993,2,8,326,194.05,0.73,5,Dry,23,4,2,2,19,50,0.26,144.1,0.74,144.1,0,0,0,0,-2,2,23,4,2,0,21,173,990,964.4,25.6,0.0966,0.00799,0.000312,0.105,0.00409,1,0.137,0.242,0.00944,25.3,0.936,0.97,0.908,33.5,32.5,32.5,780
1993-11-23,1993,2,8,327,195.41,0.73,5,Dry,23,4,2,2,19,50,0.26,145.4,0.74,145.4,0,0,0,0,-2,2,23,4,2,0,21,174,990,964.4,25.6,0.0971,0.00811,0.000317,0.105,0.00411,1,0.139,0.244,0.00953,25.3,0.937,0.97,0.908,33.9,32.8,32.8,788
1993-11-24,1993,2,8,328,196.78,0.72,5,Dry,23,4,2,2,19,50,0.25,146.8,0.75,146.8,0,0,0,0,-2,2,23,4,2,0,21,176,990,964.4,25.6,0.0976,0.00823,0.000321,0.106,0.00413,1,0.141,0.246,0.00963,25.3,0.937,0.97,0.909,34.2,33.2,33.2,796
1993-11-25,1993,2,8,329,198.69,0.71,5,Dry,23,4,2,2,19,50,0.25,148.7,0.75,148.7,0,0,0,0,-2,2,23,4,2,0,21,178,990,964.4,25.6,0.0982,0.00839,0.000328,0.107,0.00417,1,0.143,0.25,0.00976,25.3,0.938,0.97,0.91,34.7,33.6,33.6,807
1993-11-26,1993,2,9,330,200.61,0.71,5,Dry,23,4,2,2,19,50,0.25,150.6,0.75,150.6,0,0,0,0,-2,2,23,4,2,0,21,180,990,964.4,25.6,0.0989,0.00855,0.000334,0.107,0.0042,1,0.146,0.253,0.0099,25.3,0.939,0.97,0.91,35.1,34.1,34.1,818
1993-11-27,1993,2,9,331,202.52,0.7,5,Dry,23,4,2,2,19,50,0.25,152.5,0.75,152.5,0,0,0,0,-2,2,23,4,2,0,21,182,990,964.4,25.6,0.0996,0.00871,0.000341,0.108,0.00423,1,0.148,0.257,0.01,25.3,0.939,0.97,0.911,35.6,34.5,34.5,828
1993-11-28,1993,2,9,332,206.08,0.69,5,Dry,23,4,2,2,19,50,0.24,156.1,0.76,156.1,0,0,0,0,-2,2,23,4,2,0,21,185,990,964.4,25.6,0.101,0.00902,0.000353,0.11,0.0043,1,0.153,0.263,0.0103,25.3,0.94,0.97,0.912,36.4,35.3,35.3,848
1993-11-29,1993,2,9,333,206.9,0.69,5,Dry,23,4,2,2,19,50,0.24,156.9,0.76,156.9,0,0,0,0,-2,2,23,4,2,0,21,186,990,964.4,25.6,0.101,0.00909,0.000356,0.11,0.00431,1,0.154,0.265,0.0104,25.3,0.941,0.97,0.912,36.6,35.5,35.5,852
1993-11-30,1993,2,9,334,204.44,0.69,5,Dry,23,4,2,2,19,50,0.24,154.4,0.76,154.4,0,0,0,0,-2,2,23,4,2,0,21,183,990,964.4,25.6,0.1,0.00888,0.000347,0.109,0.00427,1,0.151,0.26,0.0102,25.3,0.94,0.97,0.912,36,35,35,839
1993-12-01,1993,3,9,335,201.43,0.7,5,Dry,26,4,3,2,24,59,0.29,142.4,0.71,142.4,0,0,0,0,-2,2,26,4,3,0,26,175,990,964.4,25.6,0.0974,0.00786,0.000307,0.105,0.00411,1,0.135,0.24,0.00938,25.4,0.935,0.97,0.907,33.1,32.1,32.1,771
1993-12-02,1993,3,9,336,200.06,0.71,5,Dry,26,4,3,2,24,59,0.29,141.1,0.7,141.1,0,0,0,0,-2,2,26,4,3,0,26,174,990,964.4,25.6,0.097,0.00774,0.000302,0.105,0.00409,1,0.133,0.238,0.00928,25.4,0.935,0.97,0.907,32.8,31.8,31.8,764
1993-12-03,1993,3,10,337,201.97,0.7,5,Dry,26,4,3,2,24,59,0.29,143,0.71,143,0,0,0,0,-2,2,26,4,3,0,26,176,990,964.4,25.6,0.0976,0.0079,0.000309,0.106,0.00412,1,0.136,0.241,0.00942,25.3,0.936,0.97,0.908,33.3,32.3,32.3,774
1993-12-04,1993,3,10,338,207.17,0.69,5,Dry,26,4,3,2,24,59,0.28,148.2,0.71,148.2,0,0,0,0,-2,2,26,4,3,0,26,181,990,964.4,25.6,0.0995,0.00834,0.000327,0.108,0.00422,1,0.143,0.25,0.0098,25.3,0.938,0.97,0.91,34.5,33.5,33.5,803
1993-12-05,1993,3,10,339,208.54,0.68,5,Dry,26,4,3,2,24,59,0.28,149.5,0.72,149.5,0,0,0,0,-2,2,26,4,3,0,26,183,990,964.5,25.5,0.1,0.00846,0.000331,0.108,0.00424,1,0.144,0.253,0.00989,25.3,0.938,0.97,0.91,34.8,33.8,33.8,810
1993-12-06,1993,3,10,340,209.9,0.68,5,Dry,26,4,3,2,24,59,0.28,150.9,0.72,150.9,0,0,0,0,-2,2,26,4,3,0,26,184,990,964.5,25.5,0.1,0.00858,0.000336,0.109,0.00427,1,0.146,0.255,0.00999,25.3,0.939,0.97,0.911,35.1,34.1,34.1,818
1993-12-07,1993,3,10,341,211.27,0.67,5,Dry,26,4,3,2,24,59,0.28,152.3,0.72,152.3,0,0,0,0,-2,2,26,4,3,0,26,185,990,964.5,25.5,0.101,0.00869,0.00034,0.11,0.00429,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.4,34.4,825
1993-12-08,1993,3,10,342,211.55,0.67,5,Dry,26,4,3,2,24,59,0.28,152.6,0.72,152.6,0,0,0,0,-2,2,26,4,3,0,26,186,990,964.5,25.5,0.101,0.00872,0.000341,0.11,0.0043,1,0.148,0.258,0.0101,25.3,0.939,0.97,0.911,35.5,34.5,34.5,827
1993-12-09,1993,3,10,343,215.65,0.66,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000355,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
1993-12-10,1993,3,11,344,219.75,0.65,5,Dry,26,4,3,2,24,59,0.27,160.8,0.73,160.8,0,0,0,0,-2,2,26,4,3,0,26,194,990,964.5,25.5,0.104,0.00941,0.000369,0.113,0.00445,1,0.16,0.273,0.0107,25.2,0.942,0.971,0.914,37.4,36.3,36.3,872
1993-12-11,1993,3,11,345,222.21,0.64,5,Dry,26,4,3,2,24,59,0.27,163.2,0.73,163.2,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00962,0.000378,0.114,0.00449,1,0.163,0.277,0.0109,25.2,0.943,0.972,0.916,38,36.9,36.9,887
1993-12-12,1993,3,11,346,225.22,0.64,5,Dry,26,4,3,2,24,59,0.26,166.2,0.74,166.2,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.00988,0.000388,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.7,37.7,37.7,904
1993-12-13,1993,3,11,347,228.22,0.63,5,Dry,26,4,3,2,24,59,0.26,169.2,0.74,169.2,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.288,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,922
1993-12-14,1993,3,11,348,227.95,0.63,5,Dry,26,4,3,2,24,59,0.26,168.9,0.74,168.9,0,0,0,0,-2,2,26,4,3,0,26,202,990,964.6,25.4,0.107,0.0101,0.000398,0.117,0.0046,1,0.171,0.287,0.0113,25.1,0.945,0.975,0.921,39.4,38.4,38.4,921
1993-12-15,1993,3,11,349,225.49,0.64,5,Dry,26,4,3,2,24,59,0.26,166.5,0.74,166.5,0,0,0,0,-2,2,26,4,3,0,26,199,990,964.6,25.4,0.106,0.0099,0.000389,0.116,0.00455,1,0.167,0.283,0.0111,25.2,0.944,0.973,0.919,38.8,37.8,37.8,906
1993-12-16,1993,3,11,350,222.48,0.64,5,Dry,26,4,3,2,24,59,0.27,163.5,0.73,163.5,0,0,0,0,-2,2,26,4,3,0,26,196,990,964.5,25.5,0.105,0.00965,0.000379,0.115,0.0045,1,0.163,0.278,0.0109,25.2,0.943,0.972,0.916,38.1,37,37,888
1993-12-17,1993,3,12,351,219.47,0.65,5,Dry,26,4,3,2,24,59,0.27,160.5,0.73,160.5,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00939,0.000368,0.113,0.00444,1,0.159,0.272,0.0107,25.2,0.942,0.97,0.914,37.4,36.3,36.3,870
1993-12-18,1993,3,12,352,217.01,0.66,5,Dry,26,4,3,2,24,59,0.27,158,0.73,158,0,0,0,0,-2,2,26,4,3,0,26,191,990,964.5,25.5,0.103,0.00918,0.00036,0.112,0.0044,1,0.156,0.268,0.0105,25.2,0.941,0.97,0.913,36.8,35.7,35.7,857
1993-12-19,1993,3,12,353,215.65,0.66,5,Dry,26,4,3,2,24,59,0.27,156.7,0.73,156.7,0,0,0,0,-2,2,26,4,3,0,26,190,990,964.5,25.5,0.102,0.00907,0.000355,0.112,0.00437,1,0.154,0.266,0.0104,25.2,0.941,0.97,0.912,36.5,35.4,35.4,849
1993-12-20,1993,3,12,354,217.56,0.66,5,Dry,26,4,3,2,24,59,0.27,158.6,0.73,158.6,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00923,0.000362,0.112,0.00441,1,0.157,0.269,0.0105,25.2,0.941,0.97,0.913,36.9,35.8,35.8,860
1993-12-21,1993,3,12,355,217.83,0.66,5,Dry,26,4,3,2,24,59,0.27,158.8,0.73,158.8,0,0,0,0,-2,2,26,4,3,0,26,192,990,964.5,25.5,0.103,0.00925,0.000363,0.112,0.00441,1,0.157,0.269,0.0106,25.2,0.941,0.97,0.913,37,35.9,35.9,861
1993-12-22,1993,3,12,356,218.65,0.65,5,Dry,26,4,3,2,24,59,0.27,159.7,0.73,159.7,0,0,0,0,-2,2,26,4,3,0,26,193,990,964.5,25.5,0.104,0.00932,0.000366,0.113,0.00443,1,0.158,0.271,0.0106,25.2,0.942,0.97,0.913,37.2,36.1,36.1,866
1993-12-23,1993,3,12,357,222.76,0.64,5,Dry,26,4,3,2,24,59,0.27,163.8,0.73,163.8,0,0,0,0,-2,2,26,4,3,0,26,197,990,964.5,25.5,0.105,0.00967,0.00038,0.115,0.0045,1,0.164,0.278,0.0109,25.2,0.943,0.972,0.917,38.1,37.1,37.1,890
1993-12-24,1993,3,13,358,226.31,0.63,5,Dry,26,4,3,2,24,59,0.26,167.3,0.74,167.3,0,0,0,0,-2,2,26,4,3,0,26,200,990,964.6,25.4,0.106,0.00997,0.000392,0.116,0.00457,1,0.168,0.285,0.0112,25.2,0.944,0.974,0.919,39,38,38,911
1993-12-25,1993,3,13,359,228.77,0.63,5,Dry,26,4,3,2,24,59,0.26,169.8,0.74,169.8,0,0,0,0,-2,2,26,4,3,0,26,203,990,964.6,25.4,0.107,0.0102,0.0004,0.117,0.00461,1,0.172,0.289,0.0114,25.1,0.945,0.975,0.921,39.6,38.6,38.6,926
1993-12-26,1993,3,13,360,231.78,0.62,5,Dry,26,4,3,2,24,59,0.26,172.8,0.74,172.8,0,0,0,0,-2,2,26,4,3,0,26,206,990,964.6,25.4,0.108,0.0104,0.000411,0.119,0.00467,1,0.176,0.294,0.0116,25.1,0.946,0.977,0.924,40.3,39.3,39.3,943
1993-12-27,1993,3,13,361,233.15,0.62,5,Dry,26,4,3,2,24,59,0.25,174.2,0.75,174.2,0,0,0,0,-2,2,26,4,3,0,26,207,990,964.6,25.4,0.109,0.0106,0.000415,0.119,0.00469,1,0.178,0.297,0.0117,25.1,0.946,0.977,0.925,40.6,39.7,39.7,952
1993-12-28,1993,3,13,362,234.51,0.61,5,Dry,26,4,3,2,24,59,0.25,175.5,0.75,175.5,0,0,0,0,-2,2,26,4,3,0,26,209,990,964.6,25.4,0.109,0.0107,0.00042,0.12,0.00472,1,0.179,0.299,0.0118,25.1,0.947,0.978,0.926,40.9,40,40,960
1993-12-29,1993,3,13,363,237.52,0.61,5,Dry,26,4,3,2,24,59,0.25,178.5,0.75,178.5,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.0109,0.000431,0.121,0.00477,1,0.184,0.305,0.012,25.1,0.948,0.979,0.928,41.6,40.7,40.7,978
1993-12-30,1993,3,13,364,238.34,0.6,5,Dry,26,4,3,2,24,59,0.25,179.3,0.75,179.3,0,0,0,0,-2,2,26,4,3,0,26,212,990,964.6,25.4,0.11,0.011,0.000433,0.121,0.00479,1,0.185,0.306,0.0121,25.1,0.948,0.98,0.929,41.8,41,41,983
1993-12-31,1993,3,14,365,236.97,0.61,5,Dry,26,4,3,2,24,59,0.25,178,0.75,178,0,0,0,0,-2,2,26,4,3,0,26,211,990,964.6,25.4,0.11,0.0109,0.000429,0.121,0.00476,1,0.183,0.304,0.012,25.1,0.948,0.979,0.928,41.5,40.6,40.6,975
1994-01-01,1993,4,14,1,236.7,0.61,5,Dry,29,5,4,2,33,73,0.31,163.7,0.69,163.7,0,0,0,0,-2,2,29,5,4,0,35,202,990,964.6,25.4,0.107,0.00966,0.000381,0.116,0.00459,1,0.163,0.28,0.011,25.1,0.943,0.972,0.917,38,36.9,36.9,886
1994-01-02,1993,4,14,2,237.52,0.61,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
1994-01-03,1993,4,14,3,235.61,0.61,5,Dry,29,5,4,2,33,73,0.31,162.6,0.69,162.6,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.106,0.00957,0.000377,0.116,0.00457,1,0.162,0.278,0.0109,25.1,0.943,0.971,0.916,37.8,36.7,36.7,880
1994-01-04,1993,4,14,4,237.52,0.61,5,Dry,29,5,4,2,33,73,0.31,164.5,0.69,164.5,0,0,0,0,-2,2,29,5,4,0,35,203,990,964.6,25.4,0.107,0.00973,0.000384,0.117,0.0046,1,0.165,0.281,0.0111,25.1,0.943,0.972,0.917,38.2,37.1,37.1,891
1994-01-05,1993,4,14,5,242.17,0.59,5,Dry,29,5,4,2,33,73,0.3,169.2,0.7,169.2,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.7,25.3,0.109,0.0101,0.0004,0.119,0.00469,1,0.171,0.29,0.0114,25.1,0.945,0.974,0.921,39.3,38.3,38.3,919
1994-01-06,1993,4,14,6,246.82,0.59,5,Dry,29,5,4,2,33,73,0.3,173.8,0.7,173.8,0,0,0,0,-2,2,29,5,4,0,35,212,990,964.7,25.3,0.11,0.0105,0.000416,0.121,0.00477,1,0.177,0.298,0.0118,25,0.946,0.977,0.924,40.4,39.4,39.4,946
1994-01-07,1993,4,15,7,251.47,0.58,5,Dry,29,5,4,2,33,73,0.29,178.5,0.71,178.5,0,0,0,0,-2,2,29,5,4,0,35,216,990,964.7,25.3,0.112,0.0109,0.000432,0.123,0.00486,1,0.183,0.306,0.0121,25,0.948,0.979,0.928,41.5,40.6,40.6,974
1994-01-08,1993,4,15,8,255.02,0.57,5,Dry,29,5,4,2,33,73,0.29,182,0.71,182,0,0,0,0,-2,2,29,5,4,0,35,220,990,964.7,25.3,0.113,0.0112,0.000444,0.124,0.00492,1,0.188,0.313,0.0124,25,0.949,0.98,0.93,42.3,41.5,41.5,995
1994-01-09,1993,4,15,9,256.39,0.57,5,Dry,29,5,4,2,33,73,0.28,183.4,0.71,183.4,0,0,0,0,-2,2,29,5,4,0,35,221,990,964.7,25.3,0.114,0.0113,0.000449,0.125,0.00495,1,0.19,0.315,0.0125,25,0.949,0.98,0.93,42.6,41.8,41.8,1000
1994-01-10,1993,4,15,10,256.66,0.57,5,Dry,29,5,4,2,33,73,0.28,183.7,0.72,183.7,0,0,0,0,-2,2,29,5,4,0,35,222,990,964.7,25.3,0.114,0.0114,0.00045,0.125,0.00495,1,0.19,0.316,0.0125,25,0.95,0.98,0.931,42.7,41.8,41.8,1000
1994-01-11,1993,4,15,11,260.22,0.56,5,Dry,29,5,4,2,33,73,0.28,187.2,0.72,187.2,0,0,0,0,-2,2,29,5,4,0,35,225,990,964.7,25.3,0.115,0.0117,0.000462,0.127,0.00502,1,0.195,0.322,0.0127,24.9,0.951,0.98,0.932,43.5,42.7,42.7,1020
1994-01-12,1993,4,15,12,267.05,0.55,5,Dry,29,5,4,2,33,73,0.27,194.1,0.73,194.1,0,0,0,0,-2,2,29,5,4,0,35,232,990,964.8,25.2,0.117,0.0122,0.000485,0.13,0.00514,1,0.204,0.334,0.0132,24.9,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-01-13,1993,4,15,13,271.7,0.54,5,Dry,29,5,4,2,33,73,0.27,198.7,0.73,198.7,0,0,0,0,-2,2,29,5,4,0,35,237,990,964.8,25.2,0.119,0.0126,0.000501,0.132,0.00522,1,0.211,0.342,0.0136,24.9,0.954,0.98,0.935,46.2,45.3,45.3,1090
1994-01-14,1993,4,16,14,277.99,0.53,5,Dry,29,5,4,2,33,73,0.26,205,0.74,205,0,0,0,0,-2,2,29,5,4,0,35,243,990,964.8,25.2,0.121,0.0132,0.000523,0.134,0.00534,1,0.219,0.354,0.014,24.8,0.956,0.98,0.936,47.7,46.8,46.8,1120
1994-01-15,1993,4,16,15,285.92,0.52,5,Dry,29,5,4,2,33,73,0.26,212.9,0.74,212.9,0,0,0,0,-2,2,29,5,4,0,35,251,990,964.8,25.2,0.124,0.0138,0.00055,0.138,0.00548,1,0.23,0.368,0.0146,24.8,0.957,0.98,0.938,49.5,48.2,48.2,1160
1994-01-16,1993,4,16,16,293.85,0.51,5,Dry,29,5,4,2,33,73,0.25,220.8,0.75,220.8,0,0,0,0,-2,2,29,5,4,0,35,259,990,964.9,25.1,0.127,0.0145,0.000578,0.141,0.00563,1,0.241,0.382,0.0152,24.7,0.958,0.98,0.939,51.4,48.2,48.2,1160
1994-01-17,1993,4,16,17,301.78,0.5,5,Dry,29,5,4,2,33,73,0.24,228.8,0.76,228.8,0,0,0,0,-2,2,29,5,4,0,35,267,990,964.9,25.1,0.13,0.0152,0.000606,0.145,0.00577,2,0.0969,0.242,0.00964,24.8,0.923,0.97,0.895,25.7,24.9,49.9,1200
1994-01-18,1993,4,16,18,310.26,0.49,5,Dry,29,5,4,2,33,73,0.23,237.3,0.77,237.3,0,0,0,0,-2,2,29,5,4,0,35,275,990,965,25,0.133,0.0159,0.000635,0.149,0.00593,2,0.103,0.251,0.01,24.8,0.925,0.97,0.897,26.7,25.9,51.8,1240
1994-01-19,1993,4,16,19,319.83,0.48,5,Dry,29,5,4,2,33,73,0.23,246.8,0.77,246.8,0,0,0,0,-2,2,29,5,4,0,35,285,990,965,25,0.136,0.0167,0.000669,0.153,0.00611,2,0.109,0.262,0.0105,24.7,0.928,0.97,0.9,27.8,27,53.9,1290
1994-01-20,1993,4,16,20,328.85,0.47,5,Dry,29,5,4,2,33,73,0.22,255.8,0.78,255.8,0,0,0,0,-2,2,29,5,4,0,35,294,990,965,25,0.139,0.0198,0.000792,0.159,0.00637,2,0.115,0.274,0.011,24.7,0.931,0.97,0.903,28.8,27.9,55.9,1340
1994-01-21,1993,4,17,21,339.51,0.45,5,Dry,29,5,4,2,33,73,0.21,266.5,0.79,266.5,0,0,0,0,-2,2,29,5,4,0,35,305,990,965.1,24.9,0.143,0.0248,0.000996,0.168,0.00674,2,0.122,0.29,0.0117,24.6,0.933,0.97,0.905,30,29.1,58.2,1400
1994-01-22,1993,4,17,22,349.63,0.44,5,Dry,29,5,4,2,33,73,0.21,276.6,0.79,276.6,0,0,0,0,-2,2,29,5,4,0,35,315,990,965.1,24.9,0.147,0.0296,0.00119,0.176,0.00709,2,0.129,0.305,0.0123,24.5,0.935,0.97,0.907,31.1,30.2,60.4,1450
1994-01-23,1993,4,17,23,356.47,0.44,5,Dry,29,5,4,2,33,73,0.2,283.5,0.8,283.5,0,0,0,0,-2,2,29,5,4,0,35,321,990,965.2,24.8,0.149,0.0328,0.00132,0.182,0.00732,2,0.134,0.316,0.0127,24.5,0.937,0.97,0.908,31.9,30.9,61.9,1490
1994-01-24,1993,4,17,24,362.76,0.43,5,Dry,29,5,4,2,33,73,0.2,289.8,0.8,289.8,0,0,0,0,-2,2,29,5,4,0,35,328,990,965.2,24.8,0.151,0.0358,0.00144,0.187,0.00754,2,0.138,0.325,0.0131,24.5,0.938,0.97,0.91,32.6,31.6,63.2,1520
1994-01-25,1993,4,17,25,371.78,0.42,5,Dry,29,5,4,2,33,73,0.2,298.8,0.8,298.8,0,0,0,0,-2,2,29,5,4,0,35,337,990,965.3,24.7,0.154,0.04,0.00162,0.194,0.00786,2,0.144,0.339,0.0137,24.4,0.94,0.97,0.912,33.6,32.6,65.2,1560
1994-01-26,1993,4,17,26,384.63,0.41,5,Dry,29,5,4,2,33,73,0.19,311.6,0.81,311.6,0,0,0,0,-2,2,29,5,4,0,35,350,990,965.3,24.7,0.159,0.0461,0.00187,0.205,0.00831,2,0.153,0.358,0.0145,24.3,0.942,0.97,0.914,35,34,67.9,1630
1994-01-27,1993,4,17,27,397.48,0.4,5,Dry,29,5,4,2,33,73,0.18,324.5,0.82,324.5,0,0,0,0,-2,2,29,5,4,0,35,362,990,965.4,24.6,0.163,0.0522,0.00212,0.216,0.00876,2,0.162,0.377,0.0153,24.2,0.944,0.97,0.916,36.4,35.3,70.6,1700
1994-01-28,1993,4,18,28,408.15,0.39,5,Dry,29,5,4,2,33,73,0.18,335.1,0.82,335.1,0,0,0,0,-2,2,29,5,4,0,35,373,990,965.4,24.6,0.167,0.0572,0.00233,0.224,0.00914,2,0.169,0.393,0.016,24.2,0.946,0.971,0.918,37.6,36.5,73,1750
1994-01-29,1993,4,18,29,416.08,0.38,5,Dry,29,5,4,2,33,73,0.17,343.1,0.82,343.1,0,0,0,0,-2,2,29,5,4,0,35,381,990,965.5,24.5,0.17,0.0609,0.00248,0.231,0.00942,2,0.174,0.405,0.0165,24.1,0.947,0.973,0.921,38.4,37.4,74.8,1790
1994-01-30,1993,4,18,30,426.74,0.37,5,Dry,29,5,4,2,33,73,0.17,353.7,0.83,353.7,0,0,0,0,-2,2,29,5,4,0,35,392,990,965.5,24.5,0.174,0.066,0.00269,0.24,0.00979,2,0.181,0.421,0.0172,24.1,0.949,0.975,0.925,39.6,38.6,77.2,1850
1994-01-31,1993,4,18,31,437.95,0.36,5,Dry,29,5,4,2,33,73,0.17,364.9,0.83,364.9,0,0,0,0,-2,2,29,5,4,0,35,403,990,965.6,24.4,0.178,0.0713,0.00292,0.249,0.0102,2,0.189,0.438,0.0179,24,0.95,0.978,0.929,40.8,39.9,79.8,1920
1994-02-01,1993,5,18,32,450.8,0.36,5,Dry,31,6,4,3,41,85,0.19,365.8,0.81,365.8,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0717,0.00294,0.251,0.0103,2,0.189,0.44,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1910
1994-02-02,1993,5,18,33,462.56,0.35,5,Dry,31,6,4,3,41,85,0.18,377.6,0.82,377.6,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.183,0.0772,0.00317,0.26,0.0107,2,0.197,0.458,0.0188,23.9,0.952,0.98,0.933,42.1,41.2,82.4,1980
1994-02-03,1993,5,18,34,474.32,0.34,5,Dry,31,6,4,3,41,85,0.18,389.3,0.82,389.3,0,0,0,0,-3,3,31,6,4,0,44,430,990,965.7,24.3,0.187,0.0828,0.00341,0.27,0.0111,2,0.205,0.475,0.0196,23.8,0.954,0.98,0.935,43.3,42.4,84.9,2040
1994-02-04,1993,5,19,35,486.62,0.33,5,Dry,31,6,4,3,41,85,0.17,401.6,0.82,401.6,0,0,0,0,-3,3,31,6,4,0,44,443,990,965.8,24.2,0.192,0.0886,0.00366,0.28,0.0116,2,0.214,0.494,0.0204,23.7,0.955,0.98,0.936,44.6,43.7,87.4,2100
1994-02-05,1993,5,19,36,500.57,0.32,5,Dry,31,6,4,3,41,85,0.17,415.6,0.83,415.6,0,0,0,0,-3,3,31,6,4,0,44,457,990,965.9,24.1,0.197,0.0951,0.00394,0.292,0.0121,2,0.223,0.515,0.0213,23.6,0.956,0.98,0.937,46,45.1,90.2,2170
1994-02-06,1993,5,19,37,513.97,0.31,5,Dry,31,6,4,3,41,85,0.17,429,0.83,429,0,0,0,0,-3,3,31,6,4,0,44,470,990,965.9,24.1,0.201,0.101,0.00421,0.303,0.0126,2,0.232,0.535,0.0222,23.6,0.957,0.98,0.938,47.4,46.5,92.9,2230
1994-02-07,1993,5,19,38,526.27,0.3,5,Dry,31,6,4,3,41,85,0.16,441.3,0.84,441.3,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
1994-02-08,1993,5,19,39,536.94,0.29,5,Dry,31,6,4,3,41,85,0.16,451.9,0.84,451.9,0,0,0,0,-3,3,31,6,4,0,44,493,990,966,24,0.21,0.112,0.00468,0.322,0.0134,2,0.248,0.569,0.0237,23.4,0.958,0.98,0.939,49.7,48.2,96.4,2310
1994-02-09,1993,5,19,40,546.51,0.29,5,Dry,31,6,4,3,41,85,0.16,461.5,0.84,461.5,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00488,0.33,0.0138,2,0.254,0.584,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1994-02-10,1993,5,19,41,558.26,0.28,5,Dry,31,6,4,3,41,85,0.15,473.3,0.85,473.3,0,0,0,0,-3,3,31,6,4,0,44,514,990,966.1,23.9,0.219,0.122,0.00512,0.341,0.0143,2,0.262,0.603,0.0252,23.3,0.956,0.98,0.937,51.7,48.2,96.4,2310
1994-02-11,1993,5,20,42,572.21,0.27,5,Dry,31,6,4,3,41,85,0.15,487.2,0.85,487.2,0,0,0,0,-3,3,31,6,4,0,44,528,990,966.2,23.8,0.227,0.129,0.00541,0.356,0.0149,3,0.162,0.517,0.0217,23.3,0.945,0.97,0.917,35.1,34,102,2450
1994-02-12,1993,5,20,43,584.51,0.27,5,Dry,31,6,4,3,41,85,0.14,499.5,0.85,499.5,0,0,0,0,-3,3,31,6,4,0,44,541,990,966.2,23.8,0.234,0.135,0.00567,0.368,0.0155,3,0.167,0.536,0.0225,23.2,0.946,0.97,0.918,35.9,34.8,104,2510
1994-02-13,1993,5,20,44,597.37,0.26,5,Dry,31,6,4,3,41,85,0.14,512.4,0.86,512.4,0,0,0,0,-3,3,31,6,4,0,44,553,990,966.3,23.7,0.241,0.143,0.00604,0.384,0.0162,3,0.173,0.557,0.0235,23.2,0.947,0.97,0.919,36.7,35.6,107,2570
1994-02-14,1993,5,20,45,607.48,0.26,5,Dry,31,6,4,3,41,85,0.14,522.5,0.86,522.5,0,0,0,0,-3,3,31,6,4,0,44,563,990,966.3,23.7,0.247,0.15,0.00634,0.397,0.0168,3,0.178,0.574,0.0243,23.1,0.949,0.97,0.92,37.4,36.3,109,2610
1994-02-15,1993,5,20,46,620.33,0.25,5,Dry,31,6,4,3,41,85,0.14,535.3,0.86,535.3,0,0,0,0,-3,3,31,6,4,0,44,576,990,966.4,23.6,0.254,0.159,0.00672,0.413,0.0175,3,0.183,0.596,0.0252,23,0.95,0.972,0.923,38.3,37.2,112,2680
1994-02-16,1993,5,20,47,632.64,0.25,5,Dry,31,6,4,3,41,85,0.13,547.6,0.87,547.6,0,0,0,0,-3,3,31,6,4,0,44,589,990,966.4,23.6,0.261,0.167,0.00708,0.428,0.0182,3,0.189,0.617,0.0262,23,0.951,0.974,0.926,39.1,38,114,2740
1994-02-17,1993,5,20,48,646.04,0.24,5,Dry,31,6,4,3,41,85,0.13,561,0.87,561,0,0,0,0,-3,3,31,6,4,0,44,602,990,966.5,23.5,0.269,0.176,0.00747,0.444,0.0189,3,0.195,0.639,0.0272,22.9,0.952,0.976,0.929,39.9,39,117,2810
1994-02-18,1993,5,21,49,660.53,0.23,5,Dry,31,6,4,3,41,85,0.13,575.5,0.87,575.5,0,0,0,0,-3,3,31,6,4,0,44,617,990,966.5,23.5,0.277,0.185,0.00791,0.462,0.0197,3,0.201,0.664,0.0283,22.8,0.953,0.978,0.932,40.9,40,120,2880
1994-02-19,1993,5,21,50,675.02,0.23,5,Dry,31,6,4,3,41,85,0.13,590,0.87,590,0,0,0,0,-3,3,31,6,4,0,44,631,990,966.6,23.4,0.285,0.195,0.00834,0.48,0.0205,3,0.208,0.688,0.0294,22.7,0.954,0.98,0.935,41.8,40.9,123,2950
1994-02-20,1993,5,21,51,692.25,0.22,5,Dry,31,6,4,3,41,85,0.12,607.3,0.88,607.3,0,0,0,0,-3,3,31,6,4,0,44,648,990,966.7,23.3,0.295,0.207,0.00886,0.502,0.0215,3,0.216,0.717,0.0307,22.6,0.955,0.98,0.936,42.9,42,126,3020
1994-02-21,1993,5,21,52,711.12,0.22,5,Dry,31,6,4,3,41,85,0.12,626.1,0.88,626.1,0,0,0,0,-3,3,31,6,4,0,44,667,990,966.7,23.3,0.306,0.219,0.00943,0.525,0.0226,3,0.224,0.749,0.0322,22.5,0.955,0.98,0.936,44,43.1,129,3110
1994-02-22,1993,5,21,53,732.17,0.21,5,Dry,31,6,4,3,41,85,0.12,647.2,0.88,647.2,0,0,0,0,-3,3,31,6,4,0,44,688,990,966.8,23.2,0.318,0.233,0.0101,0.551,0.0238,3,0.234,0.785,0.0339,22.4,0.956,0.98,0.937,45.3,44.4,133,3200
1994-02-23,1993,5,21,54,752.13,0.2,5,Dry,31,6,4,3,41,85,0.11,667.1,0.89,667.1,0,0,0,0,-3,3,31,6,4,0,44,708,990,966.9,23.1,0.329,0.247,0.0107,0.576,0.0249,3,0.243,0.818,0.0354,22.3,0.957,0.98,0.938,46.5,45.6,137,3280
1994-02-24,1993,5,21,55,770.45,0.19,5,Dry,31,6,4,3,41,85,0.11,685.5,0.89,685.5,0,0,0,0,-3,3,31,6,4,0,44,726,990,967,23,0.339,0.259,0.0112,0.598,0.026,3,0.251,0.849,0.0369,22.2,0.957,0.98,0.938,47.5,46.6,140,3350
1994-02-25,1993,5,22,56,783.09,0.19,5,Dry,31,6,4,3,41,85,0.11,698.1,0.89,698.1,0,0,0,0,-3,3,31,6,4,0,44,739,990,967,23,0.347,0.267,0.0116,0.614,0.0267,3,0.257,0.871,0.0379,22.1,0.957,0.98,0.938,48.3,47.3,142,3410
1994-02-26,1993,5,22,57,799.7,0.18,5,Dry,31,6,4,3,41,85,0.11,714.7,0.89,714.7,0,0,0,0,-3,3,31,6,4,0,44,756,990,967.1,22.9,0.356,0.278,0.0122,0.634,0.0277,3,0.264,0.899,0.0392,22,0.957,0.98,0.938,49.2,48.2,145,3470
1994-02-27,1993,5,22,58,811.47,0.17,5,Dry,31,6,4,3,41,85,0.1,726.5,0.9,726.5,0,0,0,0,-3,3,31,6,4,0,44,767,990,967.1,22.9,0.363,0.286,0.0125,0.649,0.0284,3,0.269,0.918,0.0402,21.9,0.957,0.98,0.938,49.9,48.2,145,3470
1994-02-28,1993,5,22,59,820.33,0.17,5,Dry,31,6,4,3,41,85,0.1,735.3,0.9,735.3,0,0,0,0,-3,3,31,6,4,0,44,776,990,967.2,22.8,0.368,0.292,0.0128,0.66,0.0289,3,0.273,0.933,0.0409,21.9,0.957,0.98,0.938,50.3,48.2,145,3470
1994-03-01,1993,6,22,60,825.81,0.17,4,Mod_Dry,41,8,7,6,67,129,0.16,696.8,0.84,696.8,0,0,0,0,-6,6,41,8,7,0,73,753,990,967.2,22.8,0.354,0.266,0.0117,0.621,0.0272,3,0.256,0.877,0.0385,21.9,0.957,0.98,0.938,47.8,46.8,140,3370
1994-03-02,1993,6,22,61,835.19,0.17,4,Mod_Dry,41,8,7,6,67,129,0.15,706.2,0.85,706.2,0,0,0,0,-6,6,41,8,7,0,73,762,990,967.2,22.8,0.36,0.273,0.012,0.632,0.0278,3,0.26,0.893,0.0392,21.9,0.957,0.98,0.938,48.3,47.3,142,3410
1994-03-03,1993,6,22,62,840.95,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,712,0.85,712,0,0,0,0,-6,6,41,8,7,0,73,768,990,967.3,22.7,0.363,0.277,0.0122,0.64,0.0281,3,0.263,0.902,0.0397,21.8,0.957,0.98,0.938,48.6,47.7,143,3430
1994-03-04,1993,6,23,63,846.82,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,717.8,0.85,717.8,0,0,0,0,-6,6,41,8,7,0,73,774,990,967.3,22.7,0.366,0.281,0.0124,0.647,0.0285,3,0.266,0.912,0.0402,21.8,0.957,0.98,0.938,48.9,48,144,3450
1994-03-05,1993,6,23,64,852.78,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,723.8,0.85,723.8,0,0,0,0,-6,6,41,8,7,0,73,780,990,967.3,22.7,0.37,0.284,0.0125,0.654,0.0288,3,0.268,0.922,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1994-03-06,1993,6,23,65,862.9,0.16,4,Mod_Dry,41,8,7,6,67,129,0.15,733.9,0.85,733.9,0,0,0,0,-6,6,41,8,7,0,73,790,990,967.4,22.6,0.378,0.291,0.0129,0.669,0.0296,3,0.273,0.942,0.0416,21.7,0.957,0.98,0.938,49.8,48.2,145,3470
1994-03-07,1993,6,23,66,873.27,0.15,4,Mod_Dry,41,8,7,6,67,129,0.15,744.3,0.85,744.3,0,0,0,0,-6,6,41,8,7,0,73,800,990,967.4,22.6,0.388,0.298,0.0132,0.686,0.0303,3,0.277,0.963,0.0426,21.6,0.957,0.98,0.938,50.4,48.2,145,3470
