date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-03-08,1993,6,23,67,883.86,0.15,4,Mod_Dry,41,8,7,6,67,129,0.15,754.9,0.85,754.9,0,0,0,0,-6,6,41,8,7,0,73,811,990,967.4,22.6,0.397,0.304,0.0135,0.702,0.0311,3,0.281,0.983,0.0436,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1994-03-09,1993,6,23,68,894.65,0.15,4,Mod_Dry,41,8,7,6,67,129,0.14,765.6,0.86,765.6,0,0,0,0,-6,6,41,8,7,0,73,822,990,967.5,22.5,0.407,0.31,0.0137,0.717,0.0318,3,0.284,1,0.0444,21.5,0.956,0.98,0.937,51.5,48.2,145,3470
1994-03-10,1993,6,23,69,910.1,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,781.1,0.86,781.1,0,0,0,0,-6,6,41,8,7,0,73,837,990,967.5,22.5,0.421,0.317,0.0141,0.738,0.0329,3,0.288,1.03,0.0457,21.4,0.956,0.98,0.937,52.3,48.2,145,3470
1994-03-11,1993,6,24,70,925.92,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,796.9,0.86,796.9,0,0,0,0,-6,6,41,8,7,0,73,853,990,967.6,22.4,0.436,0.325,0.0145,0.76,0.034,4,0.211,0.972,0.0434,21.4,0.953,0.976,0.93,39.9,38.9,156,3740
1994-03-12,1993,6,24,71,942.08,0.14,4,Mod_Dry,41,8,7,6,67,129,0.14,813.1,0.86,813.1,0,0,0,0,-6,6,41,8,7,0,73,869,990,967.7,22.3,0.451,0.333,0.0149,0.783,0.0351,4,0.217,1,0.0448,21.3,0.954,0.977,0.932,40.6,39.6,159,3800
1994-03-13,1993,6,24,72,958.56,0.13,4,Mod_Dry,41,8,7,6,67,129,0.14,829.6,0.86,829.6,0,0,0,0,-6,6,41,8,7,0,73,886,990,967.7,22.3,0.466,0.341,0.0153,0.806,0.0362,4,0.222,1.03,0.0462,21.2,0.954,0.979,0.934,41.2,40.3,161,3870
1994-03-14,1993,6,24,73,975.36,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,846.4,0.87,846.4,0,0,0,0,-6,6,41,8,7,0,73,902,990,967.8,22.2,0.481,0.349,0.0157,0.83,0.0374,4,0.228,1.06,0.0476,21.1,0.954,0.98,0.935,41.9,41,164,3940
1994-03-15,1993,6,24,74,997.39,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,868.4,0.87,868.4,0,0,0,0,-6,6,41,8,7,0,73,924,990,967.9,22.1,0.501,0.359,0.0163,0.86,0.0389,4,0.236,1.1,0.0496,21,0.955,0.98,0.936,42.7,41.9,167,4020
1994-03-16,1993,6,24,75,1025,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,896,0.87,896,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.526,0.373,0.0169,0.899,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1994-03-17,1993,6,24,76,1048,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,919,0.88,919,0,0,0,0,-6,6,41,8,7,0,73,975,990,968.1,21.9,0.547,0.384,0.0175,0.931,0.0424,4,0.253,1.18,0.0539,20.8,0.955,0.98,0.936,44.7,43.8,175,4210
1994-03-18,1993,6,25,77,1071.4,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,942.4,0.88,942.4,0,0,0,0,-6,6,41,8,7,0,73,998,990,968.1,21.9,0.569,0.395,0.0181,0.964,0.0441,4,0.261,1.22,0.056,20.7,0.956,0.98,0.936,45.6,44.7,179,4290
1994-03-19,1993,6,25,78,1089.9,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,960.9,0.88,960.9,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.586,0.404,0.0185,0.99,0.0454,4,0.267,1.26,0.0576,20.6,0.956,0.98,0.936,46.3,45.4,181,4350
1994-03-20,1993,6,25,79,1103.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,974.3,0.88,974.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.598,0.411,0.0189,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-03-21,1993,6,25,80,1106,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,977,0.88,977,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.6,0.412,0.0189,1.01,0.0465,4,0.272,1.28,0.059,20.5,0.956,0.98,0.936,46.9,45.9,184,4410
1994-03-22,1993,6,25,81,1103.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,974.3,0.88,974.3,0,0,0,0,-6,6,41,8,7,0,73,1030,990,968.2,21.8,0.598,0.411,0.0189,1.01,0.0463,4,0.271,1.28,0.0588,20.5,0.956,0.98,0.936,46.8,45.8,183,4400
1994-03-23,1993,6,25,82,1095.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,966.3,0.88,966.3,0,0,0,0,-6,6,41,8,7,0,73,1020,990,968.2,21.8,0.591,0.407,0.0187,0.997,0.0457,4,0.269,1.27,0.0581,20.5,0.956,0.98,0.936,46.5,45.6,182,4370
1994-03-24,1993,6,25,83,1087.3,0.11,4,Mod_Dry,41,8,7,6,67,129,0.12,958.3,0.88,958.3,0,0,0,0,-6,6,41,8,7,0,73,1010,990,968.2,21.8,0.583,0.403,0.0185,0.986,0.0452,4,0.266,1.25,0.0574,20.6,0.956,0.98,0.936,46.2,45.3,181,4350
1994-03-25,1993,6,26,84,1074,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,945,0.88,945,0,0,0,0,-6,6,41,8,7,0,73,1000,990,968.1,21.9,0.571,0.396,0.0181,0.968,0.0443,4,0.261,1.23,0.0562,20.6,0.956,0.98,0.936,45.7,44.8,179,4300
1994-03-26,1993,6,26,85,1060.9,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,931.9,0.88,931.9,0,0,0,0,-6,6,41,8,7,0,73,988,990,968.1,21.9,0.559,0.39,0.0178,0.949,0.0433,4,0.257,1.21,0.0551,20.7,0.956,0.98,0.936,45.2,44.3,177,4250
1994-03-27,1993,6,26,86,1042.8,0.12,4,Mod_Dry,41,8,7,6,67,129,0.12,913.8,0.88,913.8,0,0,0,0,-6,6,41,8,7,0,73,970,990,968,22,0.543,0.381,0.0174,0.924,0.0421,4,0.251,1.17,0.0535,20.8,0.955,0.98,0.936,44.5,43.6,174,4190
1994-03-28,1993,6,26,87,1025,0.12,4,Mod_Dry,41,8,7,6,67,129,0.13,896,0.87,896,0,0,0,0,-6,6,41,8,7,0,73,952,990,968,22,0.526,0.373,0.0169,0.899,0.0408,4,0.245,1.14,0.0519,20.9,0.955,0.98,0.936,43.8,42.9,172,4120
1994-03-29,1993,6,26,88,1007.3,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,878.3,0.87,878.3,0,0,0,0,-6,6,41,8,7,0,73,934,990,967.9,22.1,0.51,0.364,0.0165,0.874,0.0396,4,0.239,1.11,0.0504,21,0.955,0.98,0.936,43.1,42.3,169,4060
1994-03-30,1993,6,26,89,990,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,861,0.87,861,0,0,0,0,-6,6,41,8,7,0,73,917,990,967.9,22.1,0.494,0.356,0.0161,0.85,0.0384,4,0.233,1.08,0.0489,21.1,0.955,0.98,0.936,42.4,41.6,166,3990
1994-03-31,1993,6,26,90,972.94,0.13,4,Mod_Dry,41,8,7,6,67,129,0.13,843.9,0.87,843.9,0,0,0,0,-6,6,41,8,7,0,73,900,990,967.8,22.2,0.479,0.347,0.0156,0.826,0.0372,4,0.227,1.05,0.0474,21.2,0.954,0.98,0.935,41.8,40.9,164,3930
1994-04-01,1993,7,27,91,956.19,0.13,5,Dry,40,10,8,5,62,125,0.13,831.2,0.87,831.2,0,0,0,0,-5,5,40,10,8,0,67,889,990,967.7,22.3,0.469,0.341,0.0153,0.81,0.0364,4,0.223,1.03,0.0464,21.2,0.954,0.979,0.934,41.3,40.4,162,3880
1994-04-02,1993,7,27,92,939.75,0.14,5,Dry,40,10,8,5,62,125,0.13,814.8,0.87,814.8,0,0,0,0,-5,5,40,10,8,0,67,873,990,967.7,22.3,0.454,0.333,0.0149,0.787,0.0352,4,0.217,1,0.045,21.3,0.954,0.977,0.932,40.6,39.7,159,3810
1994-04-03,1993,7,27,93,923.64,0.14,5,Dry,40,10,8,5,62,125,0.14,798.6,0.86,798.6,0,0,0,0,-5,5,40,10,8,0,67,857,990,967.6,22.4,0.439,0.326,0.0145,0.765,0.0341,4,0.212,0.977,0.0436,21.4,0.953,0.976,0.93,40,39,156,3750
1994-04-04,1993,7,27,94,907.87,0.14,5,Dry,40,10,8,5,62,125,0.14,782.9,0.86,782.9,0,0,0,0,-5,5,40,10,8,0,67,841,990,967.5,22.5,0.425,0.318,0.0141,0.743,0.0331,4,0.207,0.949,0.0423,21.5,0.953,0.975,0.928,39.3,38.3,153,3680
1994-04-05,1993,7,27,95,892.48,0.15,5,Dry,40,10,8,5,62,125,0.14,767.5,0.86,767.5,0,0,0,0,-5,5,40,10,8,0,67,825,990,967.5,22.5,0.411,0.31,0.0138,0.721,0.032,3,0.285,1.01,0.0446,21.5,0.956,0.98,0.937,51.6,48.2,145,3470
1994-04-06,1993,7,27,96,877.48,0.15,5,Dry,40,10,8,5,62,125,0.14,752.5,0.86,752.5,0,0,0,0,-5,5,40,10,8,0,67,810,990,967.4,22.6,0.397,0.303,0.0134,0.7,0.031,3,0.281,0.981,0.0434,21.6,0.957,0.98,0.938,50.9,48.2,145,3470
1994-04-07,1993,7,27,97,862.9,0.16,5,Dry,40,10,8,5,62,125,0.14,737.9,0.85,737.9,0,0,0,0,-5,5,40,10,8,0,67,796,990,967.4,22.6,0.384,0.294,0.013,0.677,0.0299,3,0.275,0.952,0.042,21.7,0.957,0.98,0.938,50.1,48.2,145,3470
1994-04-08,1993,7,28,98,848.79,0.16,5,Dry,40,10,8,5,62,125,0.15,723.8,0.85,723.8,0,0,0,0,-5,5,40,10,8,0,67,782,990,967.3,22.7,0.371,0.284,0.0125,0.655,0.0289,3,0.268,0.924,0.0407,21.8,0.957,0.98,0.938,49.3,48.2,145,3470
1994-04-09,1993,7,28,99,835.19,0.17,5,Dry,40,10,8,5,62,125,0.15,710.2,0.85,710.2,0,0,0,0,-5,5,40,10,8,0,67,768,990,967.2,22.8,0.363,0.275,0.0121,0.638,0.0281,3,0.262,0.901,0.0396,21.9,0.957,0.98,0.938,48.6,47.6,143,3430
1994-04-10,1993,7,28,100,822.15,0.17,5,Dry,40,10,8,5,62,125,0.15,697.1,0.85,697.1,0,0,0,0,-5,5,40,10,8,0,67,755,990,967.2,22.8,0.356,0.267,0.0117,0.622,0.0273,3,0.256,0.879,0.0385,21.9,0.957,0.98,0.938,47.8,46.9,141,3380
1994-04-11,1993,7,28,101,809.74,0.18,5,Dry,40,10,8,5,62,125,0.15,684.7,0.85,684.7,0,0,0,0,-5,5,40,10,8,0,67,743,990,967.1,22.9,0.349,0.258,0.0113,0.607,0.0266,3,0.251,0.858,0.0375,22,0.957,0.98,0.938,47.1,46.2,139,3330
1994-04-12,1993,7,28,102,798.09,0.18,5,Dry,40,10,8,5,62,125,0.16,673.1,0.84,673.1,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.0109,0.593,0.0259,3,0.245,0.838,0.0366,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
1994-04-13,1993,7,28,103,787.35,0.19,5,Dry,40,10,8,5,62,125,0.16,662.4,0.84,662.4,0,0,0,0,-5,5,40,10,8,0,67,720,990,967,23,0.336,0.243,0.0106,0.579,0.0252,3,0.241,0.82,0.0357,22.1,0.957,0.98,0.937,45.8,44.9,135,3230
1994-04-14,1993,7,28,104,777.83,0.19,5,Dry,40,10,8,5,62,125,0.16,652.8,0.84,652.8,0,0,0,0,-5,5,40,10,8,0,67,711,990,967,23,0.33,0.237,0.0103,0.568,0.0247,3,0.236,0.804,0.035,22.2,0.956,0.98,0.937,45.3,44.4,133,3190
1994-04-15,1993,7,29,105,769.36,0.19,5,Dry,40,10,8,5,62,125,0.16,644.4,0.84,644.4,0,0,0,0,-5,5,40,10,8,0,67,702,990,967,23,0.326,0.231,0.0101,0.557,0.0242,3,0.232,0.79,0.0343,22.2,0.956,0.98,0.937,44.8,43.9,132,3160
1994-04-16,1993,7,29,106,753.77,0.2,5,Dry,40,10,8,5,62,125,0.17,628.8,0.83,628.8,0,0,0,0,-5,5,40,10,8,0,67,687,990,966.9,23.1,0.317,0.221,0.00957,0.538,0.0233,3,0.225,0.763,0.0331,22.3,0.955,0.98,0.936,43.8,43,129,3090
1994-04-17,1993,7,29,107,737.64,0.21,5,Dry,40,10,8,5,62,125,0.17,612.6,0.83,612.6,0,0,0,0,-5,5,40,10,8,0,67,671,990,966.9,23.1,0.308,0.21,0.00908,0.518,0.0224,3,0.218,0.736,0.0318,22.4,0.955,0.98,0.936,42.9,42,126,3020
1994-04-18,1993,7,29,108,723.15,0.21,5,Dry,40,10,8,5,62,125,0.17,598.1,0.83,598.1,0,0,0,0,-5,5,40,10,8,0,67,656,990,966.8,23.2,0.299,0.201,0.00864,0.5,0.0215,3,0.212,0.712,0.0307,22.5,0.954,0.98,0.935,42,41.1,123,2960
1994-04-19,1993,7,29,109,708.11,0.22,5,Dry,40,10,8,5,62,125,0.18,583.1,0.82,583.1,0,0,0,0,-5,5,40,10,8,0,67,641,990,966.7,23.3,0.291,0.191,0.00819,0.481,0.0207,3,0.205,0.686,0.0295,22.6,0.953,0.978,0.932,41,40.1,120,2890
1994-04-20,1993,7,29,110,693.07,0.22,5,Dry,40,10,8,5,62,125,0.18,568.1,0.82,568.1,0,0,0,0,-5,5,40,10,8,0,67,626,990,966.7,23.3,0.282,0.18,0.00774,0.463,0.0198,3,0.198,0.661,0.0283,22.7,0.952,0.976,0.929,40.1,39.1,117,2820
1994-04-21,1993,7,29,111,679.67,0.23,5,Dry,40,10,8,5,62,125,0.18,554.7,0.82,554.7,0,0,0,0,-5,5,40,10,8,0,67,613,990,966.6,23.4,0.275,0.172,0.00734,0.446,0.0191,3,0.192,0.638,0.0273,22.7,0.951,0.974,0.927,39.2,38.2,115,2750
1994-04-22,1993,7,30,112,667.91,0.23,5,Dry,40,10,8,5,62,125,0.19,542.9,0.81,542.9,0,0,0,0,-5,5,40,10,8,0,67,601,990,966.6,23.4,0.268,0.164,0.00699,0.432,0.0184,3,0.187,0.618,0.0264,22.8,0.95,0.973,0.924,38.5,37.4,112,2690
1994-04-23,1993,7,30,113,657.8,0.24,5,Dry,40,10,8,5,62,125,0.19,532.8,0.81,532.8,0,0,0,0,-5,5,40,10,8,0,67,591,990,966.5,23.5,0.262,0.157,0.00669,0.419,0.0179,3,0.182,0.601,0.0256,22.9,0.949,0.971,0.922,37.8,36.7,110,2640
1994-04-24,1993,7,30,114,645.49,0.24,5,Dry,40,10,8,5,62,125,0.19,520.5,0.81,520.5,0,0,0,0,-5,5,40,10,8,0,67,578,990,966.5,23.5,0.255,0.149,0.00632,0.404,0.0172,3,0.177,0.581,0.0247,22.9,0.948,0.97,0.92,37,35.9,108,2580
1994-04-25,1993,7,30,115,633.19,0.25,5,Dry,40,10,8,5,62,125,0.2,508.2,0.8,508.2,0,0,0,0,-5,5,40,10,8,0,67,566,990,966.4,23.6,0.248,0.14,0.00596,0.389,0.0165,3,0.171,0.56,0.0238,23,0.947,0.97,0.919,36.2,35.1,105,2530
1994-04-26,1993,7,30,116,621.97,0.25,5,Dry,40,10,8,5,62,125,0.2,497,0.8,497,0,0,0,0,-5,5,40,10,8,0,67,555,990,966.4,23.6,0.242,0.134,0.00566,0.375,0.0159,3,0.166,0.542,0.0229,23.1,0.946,0.97,0.918,35.5,34.4,103,2480
1994-04-27,1993,7,30,117,610.22,0.26,5,Dry,40,10,8,5,62,125,0.2,485.2,0.8,485.2,0,0,0,0,-5,5,40,10,8,0,67,543,990,966.3,23.7,0.235,0.128,0.00541,0.363,0.0154,2,0.27,0.633,0.0268,23,0.956,0.98,0.937,52.4,48.2,96.4,2310
1994-04-28,1993,7,30,118,599.01,0.26,5,Dry,40,10,8,5,62,125,0.21,474,0.79,474,0,0,0,0,-5,5,40,10,8,0,67,532,990,966.3,23.7,0.229,0.123,0.00518,0.352,0.0148,2,0.262,0.614,0.0259,23.1,0.957,0.98,0.937,51.3,48.2,96.4,2310
1994-04-29,1993,7,31,119,587.8,0.27,5,Dry,40,10,8,5,62,125,0.21,462.8,0.79,462.8,0,0,0,0,-5,5,40,10,8,0,67,521,990,966.2,23.8,0.222,0.117,0.00494,0.34,0.0143,2,0.255,0.595,0.025,23.2,0.957,0.98,0.938,50.3,48.2,96.4,2310
1994-04-30,1993,7,31,120,577.68,0.27,5,Dry,40,10,8,5,62,125,0.22,452.7,0.78,452.7,0,0,0,0,-5,5,40,10,8,0,67,511,990,966.2,23.8,0.217,0.113,0.00473,0.329,0.0138,2,0.248,0.577,0.0243,23.2,0.958,0.98,0.939,49.4,48.2,96.4,2310
1994-05-01,1993,8,31,121,567.01,0.28,5,Dry,42,9,8,6,82,147,0.26,420,0.74,420,0,0,0,0,-6,6,42,9,8,0,88,479,990,966.2,23.8,0.205,0.0972,0.00408,0.302,0.0127,2,0.226,0.528,0.0221,23.3,0.956,0.98,0.937,45.9,45,90,2160
1994-05-02,1993,8,31,122,557.99,0.28,5,Dry,42,9,8,6,82,147,0.26,411,0.74,411,0,0,0,0,-6,6,42,9,8,0,88,470,990,966.1,23.9,0.201,0.093,0.00389,0.294,0.0123,2,0.22,0.514,0.0215,23.4,0.956,0.98,0.936,45,44.1,88.2,2120
1994-05-03,1993,8,31,123,548.42,0.29,5,Dry,42,9,8,6,82,147,0.27,401.4,0.73,401.4,0,0,0,0,-6,6,42,9,8,0,88,460,990,966.1,23.9,0.198,0.0885,0.0037,0.286,0.012,2,0.213,0.5,0.0209,23.4,0.955,0.98,0.936,44,43.2,86.3,2070
1994-05-04,1993,8,31,124,538.85,0.29,5,Dry,42,9,8,6,82,147,0.27,391.9,0.73,391.9,0,0,0,0,-6,6,42,9,8,0,88,451,990,966,24,0.195,0.084,0.0035,0.279,0.0116,2,0.207,0.486,0.0203,23.5,0.954,0.98,0.935,43.1,42.2,84.4,2030
1994-05-05,1993,8,31,125,529.83,0.3,5,Dry,42,9,8,6,82,147,0.28,382.8,0.72,382.8,0,0,0,0,-6,6,42,9,8,0,88,442,990,966,24,0.191,0.0797,0.00332,0.271,0.0113,2,0.201,0.472,0.0197,23.5,0.953,0.98,0.934,42.1,41.3,82.5,1980
1994-05-06,1993,8,32,126,521.9,0.3,5,Dry,42,9,8,6,82,147,0.28,374.9,0.72,374.9,0,0,0,0,-6,6,42,9,8,0,88,434,990,965.9,24.1,0.189,0.076,0.00316,0.265,0.011,2,0.196,0.46,0.0191,23.6,0.952,0.979,0.932,41.3,40.4,80.8,1940
1994-05-07,1993,8,32,127,513.42,0.31,5,Dry,42,9,8,6,82,147,0.29,366.4,0.71,366.4,0,0,0,0,-6,6,42,9,8,0,88,425,990,965.9,24.1,0.186,0.072,0.00299,0.258,0.0107,2,0.19,0.447,0.0186,23.6,0.951,0.977,0.929,40.4,39.4,78.9,1890
1994-05-08,1993,8,32,128,504.94,0.32,5,Dry,42,9,8,6,82,147,0.29,357.9,0.71,357.9,0,0,0,0,-6,6,42,9,8,0,88,417,990,965.9,24.1,0.183,0.0679,0.00282,0.251,0.0104,2,0.184,0.435,0.018,23.7,0.95,0.975,0.926,39.5,38.5,77,1850
1994-05-09,1993,8,32,129,497.01,0.32,5,Dry,42,9,8,6,82,147,0.3,350,0.7,350,0,0,0,0,-6,6,42,9,8,0,88,409,990,965.8,24.2,0.18,0.0642,0.00266,0.244,0.0101,2,0.179,0.423,0.0175,23.7,0.949,0.973,0.923,38.6,37.6,75.2,1810
1994-05-10,1993,8,32,130,490.18,0.33,5,Dry,42,9,8,6,82,147,0.3,343.2,0.7,343.2,0,0,0,0,-6,6,42,9,8,0,88,402,990,965.8,24.2,0.177,0.061,0.00252,0.238,0.00986,2,0.174,0.413,0.0171,23.8,0.947,0.972,0.92,37.9,36.8,73.7,1770
1994-05-11,1993,8,32,131,482.8,0.33,5,Dry,42,9,8,6,82,147,0.3,335.8,0.7,335.8,0,0,0,0,-6,6,42,9,8,0,88,395,990,965.8,24.2,0.175,0.0575,0.00237,0.232,0.00959,2,0.169,0.402,0.0166,23.8,0.946,0.97,0.918,37.1,36,72,1730
1994-05-12,1993,8,32,132,475.41,0.34,5,Dry,42,9,8,6,82,147,0.31,328.4,0.69,328.4,0,0,0,0,-6,6,42,9,8,0,88,387,990,965.7,24.3,0.172,0.054,0.00223,0.226,0.00933,2,0.164,0.39,0.0161,23.9,0.945,0.97,0.917,36.3,35.2,70.5,1690
1994-05-13,1993,8,33,133,468.58,0.34,5,Dry,42,9,8,6,82,147,0.31,321.6,0.69,321.6,0,0,0,0,-6,6,42,9,8,0,88,381,990,965.7,24.3,0.17,0.0508,0.00209,0.221,0.00908,2,0.16,0.38,0.0157,23.9,0.944,0.97,0.916,35.6,34.5,69.1,1660
1994-05-14,1993,8,33,134,461.74,0.35,5,Dry,42,9,8,6,82,147,0.32,314.7,0.68,314.7,0,0,0,0,-6,6,42,9,8,0,88,374,990,965.7,24.3,0.167,0.0476,0.00196,0.215,0.00884,2,0.155,0.37,0.0152,24,0.943,0.97,0.915,34.9,33.8,67.6,1620
1994-05-15,1993,8,33,135,456,0.35,5,Dry,42,9,8,6,82,147,0.32,309,0.68,309,0,0,0,0,-6,6,42,9,8,0,88,368,990,965.7,24.3,0.165,0.0448,0.00184,0.21,0.00864,2,0.151,0.361,0.0148,24,0.942,0.97,0.914,34.2,33.2,66.4,1590
1994-05-16,1993,8,33,136,449.71,0.36,5,Dry,42,9,8,6,82,147,0.33,302.7,0.67,302.7,0,0,0,0,-6,6,42,9,8,0,88,362,990,965.6,24.4,0.163,0.0419,0.00172,0.205,0.00841,2,0.147,0.352,0.0144,24,0.941,0.97,0.913,33.6,32.6,65.1,1560
1994-05-17,1993,8,33,137,443.42,0.36,5,Dry,42,9,8,6,82,147,0.33,296.4,0.67,296.4,0,0,0,0,-6,6,42,9,8,0,88,355,990,965.6,24.4,0.161,0.0389,0.00159,0.2,0.00819,2,0.143,0.342,0.014,24.1,0.94,0.97,0.912,32.9,31.9,63.8,1530
1994-05-18,1993,8,33,138,437.13,0.36,5,Dry,42,9,8,6,82,147,0.34,290.1,0.66,290.1,0,0,0,0,-6,6,42,9,8,0,88,349,990,965.6,24.4,0.159,0.0359,0.00147,0.195,0.00797,2,0.138,0.333,0.0136,24.1,0.939,0.97,0.91,32.2,31.2,62.4,1500
1994-05-19,1993,8,33,139,431.39,0.37,5,Dry,42,9,8,6,82,147,0.34,284.4,0.66,284.4,0,0,0,0,-6,6,42,9,8,0,88,343,990,965.5,24.5,0.157,0.0332,0.00136,0.19,0.00777,2,0.134,0.324,0.0133,24.1,0.937,0.97,0.909,31.5,30.6,61.2,1470
1994-05-20,1993,8,34,140,425.65,0.37,5,Dry,42,9,8,6,82,147,0.34,278.6,0.66,278.6,0,0,0,0,-6,6,42,9,8,0,88,338,990,965.5,24.5,0.155,0.0305,0.00125,0.185,0.00756,2,0.131,0.316,0.0129,24.2,0.936,0.97,0.908,30.9,30,60,1440
1994-05-21,1993,8,34,141,421,0.38,5,Dry,42,9,8,6,82,147,0.35,274,0.65,274,0,0,0,0,-6,6,42,9,8,0,88,333,990,965.5,24.5,0.153,0.0283,0.00116,0.181,0.0074,2,0.127,0.309,0.0126,24.2,0.935,0.97,0.907,30.4,29.5,59,1420
1994-05-22,1993,8,34,142,415.8,0.38,5,Dry,42,9,8,6,82,147,0.35,268.8,0.65,268.8,0,0,0,0,-6,6,42,9,8,0,88,328,990,965.5,24.5,0.151,0.0259,0.00105,0.177,0.00722,2,0.124,0.301,0.0123,24.2,0.934,0.97,0.906,29.8,28.9,57.9,1390
1994-05-23,1993,8,34,143,410.61,0.38,5,Dry,42,9,8,6,82,147,0.36,263.6,0.64,263.6,0,0,0,0,-6,6,42,9,8,0,88,323,990,965.4,24.6,0.149,0.0234,0.000954,0.173,0.00704,2,0.12,0.293,0.0119,24.3,0.933,0.97,0.905,29.2,28.4,56.7,1360
1994-05-24,1993,8,34,144,405.41,0.39,5,Dry,42,9,8,6,82,147,0.36,258.4,0.64,258.4,0,0,0,0,-6,6,42,9,8,0,88,317,990,965.4,24.6,0.148,0.021,0.000853,0.169,0.00686,2,0.117,0.285,0.0116,24.3,0.932,0.97,0.904,28.7,27.8,55.6,1340
1994-05-25,1993,8,34,145,400.22,0.39,5,Dry,42,9,8,6,82,147,0.37,253.2,0.63,253.2,0,0,0,0,-6,6,42,9,8,0,88,312,990,965.4,24.6,0.146,0.0185,0.000753,0.164,0.00668,2,0.113,0.278,0.0113,24.3,0.93,0.97,0.903,28.1,27.3,54.5,1310
1994-05-26,1993,8,34,146,395.57,0.4,5,Dry,42,9,8,6,82,147,0.37,248.6,0.63,248.6,0,0,0,0,-6,6,42,9,8,0,88,308,990,965.4,24.6,0.144,0.0169,0.000685,0.161,0.00654,2,0.11,0.271,0.011,24.4,0.929,0.97,0.901,27.6,26.8,53.5,1280
1994-05-27,1993,8,35,147,390.92,0.4,5,Dry,42,9,8,6,82,147,0.38,243.9,0.62,243.9,0,0,0,0,-6,6,42,9,8,0,88,303,990,965.4,24.6,0.142,0.0165,0.000669,0.159,0.00645,2,0.107,0.266,0.0108,24.4,0.928,0.97,0.9,27.1,26.2,52.5,1260
1994-05-28,1993,8,35,148,386.27,0.41,5,Dry,42,9,8,6,82,147,0.38,239.3,0.62,239.3,0,0,0,0,-6,6,42,9,8,0,88,298,990,965.3,24.7,0.141,0.0161,0.000652,0.157,0.00636,2,0.104,0.261,0.0106,24.4,0.926,0.97,0.898,26.5,25.7,51.5,1230
1994-05-29,1993,8,35,149,381.62,0.41,5,Dry,42,9,8,6,82,147,0.39,234.6,0.61,234.6,0,0,0,0,-6,6,42,9,8,0,88,294,990,965.3,24.7,0.139,0.0157,0.000636,0.155,0.00627,2,0.101,0.256,0.0104,24.4,0.925,0.97,0.897,26,25.2,50.4,1210
1994-05-30,1993,8,35,150,378.07,0.41,5,Dry,42,9,8,6,82,147,0.39,231.1,0.61,231.1,0,0,0,0,-6,6,42,9,8,0,88,290,990,965.3,24.7,0.138,0.0154,0.000623,0.153,0.0062,1,0.254,0.408,0.0165,24.3,0.958,0.98,0.939,52.7,48.2,48.2,1160
1994-05-31,1993,8,35,151,373.97,0.42,5,Dry,42,9,8,6,82,147,0.39,227,0.61,227,0,0,0,0,-6,6,42,9,8,0,88,286,990,965.3,24.7,0.136,0.015,0.000608,0.152,0.00613,1,0.249,0.4,0.0162,24.3,0.958,0.98,0.939,51.9,48.2,48.2,1160
1994-06-01,1993,9,35,152,369.87,0.42,5,Dry,39,9,7,5,59,119,0.32,250.9,0.68,250.9,0,0,0,0,-5,5,39,9,7,0,64,306,990,965.2,24.8,0.143,0.0174,0.000703,0.161,0.0065,2,0.112,0.273,0.011,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1994-06-02,1993,9,35,153,365.76,0.43,5,Dry,39,9,7,5,59,119,0.33,246.8,0.68,246.8,0,0,0,0,-5,5,39,9,7,0,64,302,990,965.2,24.8,0.142,0.0167,0.000675,0.159,0.00641,2,0.109,0.268,0.0108,24.5,0.928,0.97,0.901,27.5,26.7,53.4,1280
1994-06-03,1993,9,36,154,362.21,0.43,5,Dry,39,9,7,5,59,119,0.33,243.2,0.67,243.2,0,0,0,0,-5,5,39,9,7,0,64,298,990,965.2,24.8,0.141,0.0164,0.000663,0.157,0.00634,2,0.107,0.264,0.0106,24.5,0.927,0.97,0.9,27.1,26.3,52.6,1260
1994-06-04,1993,9,36,155,358.65,0.43,5,Dry,39,9,7,5,59,119,0.33,239.7,0.67,239.7,0,0,0,0,-5,5,39,9,7,0,64,295,990,965.2,24.8,0.14,0.0161,0.00065,0.156,0.00627,2,0.104,0.26,0.0105,24.5,0.926,0.97,0.898,26.7,25.9,51.8,1240
1994-06-05,1993,9,36,156,355.1,0.44,5,Dry,39,9,7,5,59,119,0.34,236.1,0.67,236.1,0,0,0,0,-5,5,39,9,7,0,64,291,990,965.2,24.8,0.138,0.0158,0.000637,0.154,0.00621,2,0.102,0.256,0.0103,24.6,0.925,0.97,0.897,26.3,25.5,51,1230
1994-06-06,1993,9,36,157,351.55,0.44,5,Dry,39,9,7,5,59,119,0.34,232.6,0.66,232.6,0,0,0,0,-5,5,39,9,7,0,64,288,990,965.2,24.8,0.137,0.0155,0.000625,0.153,0.00614,2,0.0995,0.252,0.0101,24.6,0.924,0.97,0.896,25.9,25.1,50.3,1210
1994-06-07,1993,9,36,158,347.99,0.45,5,Dry,39,9,7,5,59,119,0.34,229,0.66,229,0,0,0,0,-5,5,39,9,7,0,64,284,990,965.1,24.9,0.136,0.0152,0.000612,0.151,0.00607,1,0.252,0.403,0.0162,24.5,0.958,0.98,0.939,52.6,48.2,48.2,1160
1994-06-08,1993,9,36,159,344.44,0.45,5,Dry,39,9,7,5,59,119,0.34,225.4,0.66,225.4,0,0,0,0,-5,5,39,9,7,0,64,280,990,965.1,24.9,0.135,0.0149,0.000599,0.149,0.00601,1,0.247,0.396,0.0159,24.5,0.959,0.98,0.94,51.9,48.2,48.2,1160
1994-06-09,1993,9,36,160,340.88,0.45,5,Dry,39,9,7,5,59,119,0.35,221.9,0.65,221.9,0,0,0,0,-5,5,39,9,7,0,64,277,990,965.1,24.9,0.133,0.0146,0.000587,0.148,0.00594,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51.1,48.2,48.2,1160
1994-06-10,1993,9,37,161,338.42,0.46,5,Dry,39,9,7,5,59,119,0.35,219.4,0.65,219.4,0,0,0,0,-5,5,39,9,7,0,64,274,990,965.1,24.9,0.132,0.0144,0.000578,0.147,0.00589,1,0.239,0.386,0.0155,24.5,0.958,0.98,0.939,50.6,48.2,48.2,1160
1994-06-11,1993,9,37,162,335.41,0.46,5,Dry,39,9,7,5,59,119,0.35,216.4,0.65,216.4,0,0,0,0,-5,5,39,9,7,0,64,271,990,965.1,24.9,0.131,0.0141,0.000568,0.145,0.00584,1,0.235,0.38,0.0153,24.5,0.958,0.98,0.938,49.9,48.2,48.2,1160
1994-06-12,1993,9,37,163,332.4,0.46,5,Dry,39,9,7,5,59,119,0.36,213.4,0.64,213.4,0,0,0,0,-5,5,39,9,7,0,64,268,990,965.1,24.9,0.13,0.0139,0.000557,0.144,0.00578,1,0.231,0.375,0.015,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1994-06-13,1993,9,37,164,329.4,0.47,5,Dry,39,9,7,5,59,119,0.36,210.4,0.64,210.4,0,0,0,0,-5,5,39,9,7,0,64,265,990,965,25,0.129,0.0136,0.000546,0.143,0.00572,1,0.227,0.369,0.0148,24.6,0.957,0.98,0.937,48.5,47.6,47.6,1140
1994-06-14,1993,9,37,165,326.39,0.47,5,Dry,39,9,7,5,59,119,0.36,207.4,0.64,207.4,0,0,0,0,-5,5,39,9,7,0,64,262,990,965,25,0.128,0.0134,0.000536,0.142,0.00567,1,0.222,0.364,0.0146,24.6,0.956,0.98,0.937,47.8,46.9,46.9,1130
1994-06-15,1993,9,37,166,323.38,0.47,5,Dry,39,9,7,5,59,119,0.37,204.4,0.63,204.4,0,0,0,0,-5,5,39,9,7,0,64,259,990,965,25,0.127,0.0131,0.000525,0.14,0.00561,1,0.218,0.359,0.0144,24.6,0.956,0.98,0.936,47.2,46.2,46.2,1110
1994-06-16,1993,9,37,167,320.37,0.48,5,Dry,39,9,7,5,59,119,0.37,201.4,0.63,201.4,0,0,0,0,-5,5,39,9,7,0,64,256,990,965,25,0.126,0.0129,0.000515,0.139,0.00556,1,0.214,0.353,0.0141,24.6,0.955,0.98,0.936,46.5,45.6,45.6,1090
1994-06-17,1993,9,38,168,317.37,0.48,5,Dry,39,9,7,5,59,119,0.38,198.4,0.63,198.4,0,0,0,0,-5,5,39,9,7,0,64,253,990,965,25,0.125,0.0126,0.000504,0.138,0.0055,1,0.21,0.348,0.0139,24.7,0.954,0.98,0.935,45.8,44.9,44.9,1080
1994-06-18,1993,9,38,169,314.36,0.48,5,Dry,39,9,7,5,59,119,0.38,195.4,0.62,195.4,0,0,0,0,-5,5,39,9,7,0,64,250,990,965,25,0.124,0.0124,0.000494,0.136,0.00544,1,0.206,0.342,0.0137,24.7,0.953,0.98,0.934,45.1,44.2,44.2,1060
1994-06-19,1993,9,38,170,311.35,0.49,5,Dry,39,9,7,5,59,119,0.38,192.3,0.62,192.3,0,0,0,0,-5,5,39,9,7,0,64,247,990,965,25,0.123,0.0121,0.000483,0.135,0.00539,1,0.202,0.337,0.0135,24.7,0.952,0.98,0.933,44.4,43.5,43.5,1040
1994-06-20,1993,9,38,171,308.34,0.49,5,Dry,39,9,7,5,59,119,0.39,189.3,0.61,189.3,0,0,0,0,-5,5,39,9,7,0,64,244,990,964.9,25.1,0.122,0.0118,0.000473,0.134,0.00533,1,0.198,0.332,0.0132,24.7,0.952,0.98,0.933,43.7,42.8,42.8,1030
1994-06-21,1993,9,38,172,305.33,0.49,5,Dry,39,9,7,5,59,119,0.39,186.3,0.61,186.3,0,0,0,0,-5,5,39,9,7,0,64,241,990,964.9,25.1,0.121,0.0116,0.000462,0.132,0.00528,1,0.194,0.326,0.013,24.7,0.951,0.98,0.932,43,42.1,42.1,1010
1994-06-22,1993,9,38,173,302.33,0.5,5,Dry,39,9,7,5,59,119,0.39,183.3,0.61,183.3,0,0,0,0,-5,5,39,9,7,0,64,238,990,964.9,25.1,0.12,0.0113,0.000452,0.131,0.00522,1,0.19,0.321,0.0128,24.8,0.95,0.98,0.931,42.3,41.4,41.4,995
1994-06-23,1993,9,38,174,299.87,0.5,5,Dry,39,9,7,5,59,119,0.4,180.9,0.6,180.9,0,0,0,0,-5,5,39,9,7,0,64,236,990,964.9,25.1,0.119,0.0111,0.000443,0.13,0.00518,1,0.187,0.317,0.0126,24.8,0.949,0.98,0.93,41.7,40.9,40.9,981
1994-06-24,1993,9,39,175,297.4,0.51,5,Dry,39,9,7,5,59,119,0.4,178.4,0.6,178.4,0,0,0,0,-5,5,39,9,7,0,64,233,990,964.9,25.1,0.118,0.0109,0.000435,0.129,0.00513,1,0.183,0.312,0.0124,24.8,0.948,0.978,0.928,41.1,40.3,40.3,966
1994-06-25,1993,9,39,176,294.94,0.51,5,Dry,39,9,7,5,59,119,0.4,175.9,0.6,175.9,0,0,0,0,-5,5,39,9,7,0,64,231,990,964.9,25.1,0.117,0.0107,0.000426,0.128,0.00509,1,0.18,0.308,0.0123,24.8,0.947,0.977,0.926,40.6,39.6,39.6,951
1994-06-26,1993,9,39,177,292.48,0.51,5,Dry,39,9,7,5,59,119,0.41,173.5,0.59,173.5,0,0,0,0,-5,5,39,9,7,0,64,228,990,964.9,25.1,0.116,0.0105,0.000418,0.127,0.00504,1,0.177,0.303,0.0121,24.8,0.947,0.976,0.924,40,39,39,937
1994-06-27,1993,9,39,178,290.02,0.52,5,Dry,39,9,7,5,59,119,0.41,171,0.59,171,0,0,0,0,-5,5,39,9,7,0,64,226,990,964.9,25.1,0.115,0.0103,0.000409,0.126,0.005,1,0.173,0.299,0.0119,24.8,0.946,0.975,0.922,39.4,38.4,38.4,922
1994-06-28,1993,9,39,179,287.56,0.52,5,Dry,39,9,7,5,59,119,0.41,168.6,0.59,168.6,0,0,0,0,-5,5,39,9,7,0,64,224,990,964.9,25.1,0.114,0.0101,0.000401,0.125,0.00495,1,0.17,0.295,0.0117,24.9,0.945,0.974,0.92,38.8,37.8,37.8,907
1994-06-29,1993,9,39,180,285.1,0.52,5,Dry,39,9,7,5,59,119,0.42,166.1,0.58,166.1,0,0,0,0,-5,5,39,9,7,0,64,221,990,964.8,25.2,0.114,0.00987,0.000392,0.123,0.00491,1,0.167,0.29,0.0115,24.9,0.944,0.972,0.918,38.3,37.2,37.2,893
1994-06-30,1993,9,39,181,282.64,0.53,5,Dry,39,9,7,5,59,119,0.42,163.6,0.58,163.6,0,0,0,0,-5,5,39,9,7,0,64,219,990,964.8,25.2,0.113,0.00966,0.000384,0.122,0.00486,1,0.163,0.286,0.0114,24.9,0.944,0.971,0.916,37.7,36.6,36.6,878
1994-07-01,1993,10,40,182,280.18,0.53,5,Dry,37,8,6,4,53,108,0.39,172.2,0.61,172.2,0,0,0,0,-4,4,37,8,6,0,57,223,990,964.8,25.2,0.114,0.0104,0.000412,0.125,0.00495,1,0.175,0.3,0.0119,24.9,0.946,0.975,0.923,39.7,38.8,38.8,931
1994-07-02,1993,10,40,183,277.72,0.53,5,Dry,37,8,6,4,53,108,0.39,169.7,0.61,169.7,0,0,0,0,-4,4,37,8,6,0,57,221,990,964.8,25.2,0.113,0.0102,0.000404,0.124,0.00491,1,0.172,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.2,38.2,916
1994-07-03,1993,10,40,184,275.26,0.54,5,Dry,37,8,6,4,53,108,0.39,167.3,0.61,167.3,0,0,0,0,-4,4,37,8,6,0,57,218,990,964.8,25.2,0.113,0.00997,0.000396,0.123,0.00486,1,0.168,0.291,0.0115,24.9,0.945,0.973,0.919,38.6,37.6,37.6,901
1994-07-04,1993,10,40,185,272.8,0.54,5,Dry,37,8,6,4,53,108,0.4,164.8,0.6,164.8,0,0,0,0,-4,4,37,8,6,0,57,216,990,964.8,25.2,0.112,0.00976,0.000387,0.121,0.00482,1,0.165,0.286,0.0114,24.9,0.944,0.972,0.917,38,36.9,36.9,887
1994-07-05,1993,10,40,186,270.33,0.54,5,Dry,37,8,6,4,53,108,0.4,162.3,0.6,162.3,0,0,0,0,-4,4,37,8,6,0,57,213,990,964.8,25.2,0.111,0.00955,0.000379,0.12,0.00477,1,0.162,0.282,0.0112,24.9,0.943,0.971,0.915,37.4,36.3,36.3,872
1994-07-06,1993,10,40,187,267.87,0.55,5,Dry,37,8,6,4,53,108,0.4,159.9,0.6,159.9,0,0,0,0,-4,4,37,8,6,0,57,211,990,964.8,25.2,0.11,0.00934,0.00037,0.119,0.00473,1,0.158,0.278,0.011,25,0.942,0.97,0.914,36.9,35.8,35.8,858
1994-07-07,1993,10,40,188,265.41,0.55,5,Dry,37,8,6,4,53,108,0.41,157.4,0.59,157.4,0,0,0,0,-4,4,37,8,6,0,57,208,990,964.8,25.2,0.109,0.00913,0.000362,0.118,0.00468,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,845
1994-07-08,1993,10,41,189,262.95,0.56,5,Dry,37,8,6,4,53,108,0.41,154.9,0.59,154.9,0,0,0,0,-4,4,37,8,6,0,57,206,990,964.8,25.2,0.108,0.00892,0.000353,0.117,0.00464,1,0.152,0.269,0.0106,25,0.941,0.97,0.913,35.7,34.6,34.6,831
1994-07-09,1993,10,41,190,260.49,0.56,5,Dry,37,8,6,4,53,108,0.41,152.5,0.58,152.5,0,0,0,0,-4,4,37,8,6,0,57,203,990,964.7,25.3,0.107,0.00871,0.000345,0.116,0.0046,1,0.148,0.264,0.0105,25,0.94,0.97,0.912,35.1,34.1,34.1,818
1994-07-10,1993,10,41,191,258.03,0.56,5,Dry,37,8,6,4,53,108,0.42,150,0.58,150,0,0,0,0,-4,4,37,8,6,0,57,201,990,964.7,25.3,0.106,0.0085,0.000336,0.115,0.00455,1,0.145,0.26,0.0103,25,0.939,0.97,0.911,34.6,33.5,33.5,805
1994-07-11,1993,10,41,192,256.66,0.57,5,Dry,37,8,6,4,53,108,0.42,148.7,0.58,148.7,0,0,0,0,-4,4,37,8,6,0,57,200,990,964.7,25.3,0.106,0.00839,0.000332,0.114,0.00453,1,0.143,0.258,0.0102,25,0.939,0.97,0.91,34.2,33.2,33.2,797
1994-07-12,1993,10,41,193,254.75,0.57,5,Dry,37,8,6,4,53,108,0.42,146.8,0.58,146.8,0,0,0,0,-4,4,37,8,6,0,57,198,990,964.7,25.3,0.105,0.00822,0.000325,0.114,0.00449,1,0.141,0.254,0.0101,25,0.938,0.97,0.91,33.8,32.8,32.8,786
1994-07-13,1993,10,41,194,252.83,0.57,5,Dry,37,8,6,4,53,108,0.43,144.8,0.57,144.8,0,0,0,0,-4,4,37,8,6,0,57,196,990,964.7,25.3,0.105,0.00806,0.000319,0.113,0.00446,1,0.138,0.251,0.00991,25,0.937,0.97,0.909,33.3,32.3,32.3,776
1994-07-14,1993,10,41,195,250.92,0.58,5,Dry,37,8,6,4,53,108,0.43,142.9,0.57,142.9,0,0,0,0,-4,4,37,8,6,0,57,194,990,964.7,25.3,0.104,0.0079,0.000312,0.112,0.00442,1,0.135,0.247,0.00978,25,0.936,0.97,0.908,32.9,31.9,31.9,765
1994-07-15,1993,10,42,196,249.01,0.58,5,Dry,37,8,6,4,53,108,0.43,141,0.57,141,0,0,0,0,-4,4,37,8,6,0,57,192,990,964.7,25.3,0.103,0.00774,0.000306,0.111,0.00439,1,0.133,0.244,0.00964,25.1,0.935,0.97,0.907,32.4,31.4,31.4,755
1994-07-16,1993,10,42,197,247.09,0.58,5,Dry,37,8,6,4,53,108,0.44,139.1,0.56,139.1,0,0,0,0,-4,4,37,8,6,0,57,190,990,964.7,25.3,0.103,0.00757,0.000299,0.11,0.00435,1,0.13,0.24,0.0095,25.1,0.935,0.97,0.907,32,31,31,744
1994-07-17,1993,10,42,198,245.18,0.59,5,Dry,37,8,6,4,53,108,0.44,137.2,0.56,137.2,0,0,0,0,-4,4,37,8,6,0,57,188,990,964.7,25.3,0.102,0.00741,0.000293,0.109,0.00432,1,0.128,0.237,0.00936,25.1,0.934,0.97,0.906,31.5,30.6,30.6,734
1994-07-18,1993,10,42,199,243.26,0.59,5,Dry,37,8,6,4,53,108,0.44,135.3,0.56,135.3,0,0,0,0,-4,4,37,8,6,0,57,186,990,964.7,25.3,0.101,0.00725,0.000286,0.109,0.00428,1,0.125,0.234,0.00922,25.1,0.933,0.97,0.905,31.1,30.1,30.1,723
1994-07-19,1993,10,42,200,241.35,0.6,5,Dry,37,8,6,4,53,108,0.45,133.3,0.55,133.3,0,0,0,0,-4,4,37,8,6,0,57,184,990,964.6,25.4,0.101,0.00708,0.000279,0.108,0.00425,1,0.123,0.23,0.00908,25.1,0.932,0.97,0.904,30.6,29.7,29.7,713
1994-07-20,1993,10,42,201,239.44,0.6,5,Dry,37,8,6,4,53,108,0.45,131.4,0.55,131.4,0,0,0,0,-4,4,37,8,6,0,57,182,990,964.6,25.4,0.0999,0.00692,0.000273,0.107,0.00421,1,0.12,0.227,0.00894,25.1,0.931,0.97,0.903,30.2,29.3,29.3,703
1994-07-21,1993,10,42,202,237.52,0.61,5,Dry,37,8,6,4,53,108,0.46,129.5,0.55,129.5,0,0,0,0,-4,4,37,8,6,0,57,181,990,964.6,25.4,0.0992,0.00676,0.000266,0.106,0.00418,1,0.117,0.223,0.0088,25.2,0.931,0.97,0.903,29.7,28.8,28.8,692
1994-07-22,1993,10,43,203,235.61,0.61,5,Dry,37,8,6,4,53,108,0.46,127.6,0.54,127.6,0,0,0,0,-4,4,37,8,6,0,57,179,990,964.6,25.4,0.0986,0.0066,0.00026,0.105,0.00414,1,0.115,0.22,0.00866,25.2,0.93,0.97,0.902,29.3,28.4,28.4,682
1994-07-23,1993,10,43,204,233.69,0.61,5,Dry,37,8,6,4,53,108,0.46,125.7,0.54,125.7,0,0,0,0,-4,4,37,8,6,0,57,177,990,964.6,25.4,0.0979,0.00643,0.000253,0.104,0.00411,1,0.112,0.217,0.00852,25.2,0.929,0.97,0.901,28.8,28,28,671
1994-07-24,1993,10,43,205,231.78,0.62,5,Dry,37,8,6,4,53,108,0.47,123.8,0.53,123.8,0,0,0,0,-4,4,37,8,6,0,57,175,990,964.6,25.4,0.0972,0.00627,0.000247,0.103,0.00407,1,0.11,0.213,0.00839,25.2,0.928,0.97,0.9,28.4,27.5,27.5,661
1994-07-25,1993,10,43,206,229.87,0.62,5,Dry,37,8,6,4,53,108,0.47,121.9,0.53,121.9,0,0,0,0,-4,4,37,8,6,0,57,173,990,964.6,25.4,0.0965,0.00611,0.00024,0.103,0.00404,1,0.107,0.21,0.00825,25.2,0.927,0.97,0.899,27.9,27.1,27.1,650
1994-07-26,1993,10,43,207,227.95,0.63,5,Dry,37,8,6,4,53,108,0.47,120,0.53,120,0,0,0,0,-4,4,37,8,6,0,57,171,990,964.6,25.4,0.0959,0.00595,0.000234,0.102,0.004,1,0.104,0.206,0.00811,25.2,0.925,0.97,0.897,27.5,26.6,26.6,639
1994-07-27,1993,10,43,208,226.04,0.63,5,Dry,37,8,6,4,53,108,0.48,118,0.52,118,0,0,0,0,-4,4,37,8,6,0,57,169,990,964.6,25.4,0.0952,0.00578,0.000227,0.101,0.00397,1,0.102,0.203,0.00797,25.2,0.924,0.97,0.896,27,26.2,26.2,628
1994-07-28,1993,10,43,209,224.67,0.64,5,Dry,37,8,6,4,53,108,0.48,116.7,0.52,116.7,0,0,0,0,-4,4,37,8,6,0,57,168,990,964.5,25.5,0.0947,0.00567,0.000223,0.1,0.00394,1,0.1,0.2,0.00787,25.3,0.923,0.97,0.895,26.7,25.9,25.9,621
1994-07-29,1993,10,44,210,223.3,0.64,5,Dry,37,8,6,4,53,108,0.48,115.3,0.52,115.3,0,0,0,0,-4,4,37,8,6,0,57,166,990,964.5,25.5,0.0942,0.00555,0.000218,0.0998,0.00392,1,0.0982,0.198,0.00777,25.3,0.922,0.97,0.894,26.3,25.5,25.5,613
1994-07-30,1993,10,44,211,221.94,0.65,5,Dry,37,8,6,4,53,108,0.49,113.9,0.51,113.9,0,0,0,0,-4,4,37,8,6,0,57,165,990,964.5,25.5,0.0937,0.00543,0.000213,0.0992,0.00389,1,0.0963,0.195,0.00768,25.3,0.921,0.97,0.893,26,25.2,25.2,606
1994-07-31,1993,10,44,212,220.57,0.65,5,Dry,37,8,6,4,53,108,0.49,112.6,0.51,112.6,0,0,0,0,-4,4,37,8,6,0,57,164,990,964.5,25.5,0.0933,0.00532,0.000209,0.0986,0.00387,1,0.0945,0.193,0.00758,25.3,0.92,0.97,0.892,25.7,24.9,24.9,598
1994-08-01,1993,11,44,213,219.2,0.65,5,Dry,34,7,5,3,44,93,0.42,126.2,0.58,126.2,0,0,0,0,-3,3,34,7,5,0,47,172,990,964.5,25.5,0.0963,0.00648,0.000254,0.103,0.00403,1,0.113,0.216,0.00846,25.3,0.929,0.97,0.901,29.1,28.2,28.2,676
1994-08-02,1993,11,44,214,216.19,0.66,5,Dry,34,7,5,3,44,93,0.43,123.2,0.57,123.2,0,0,0,0,-3,3,34,7,5,0,47,169,990,964.5,25.5,0.0952,0.00622,0.000244,0.101,0.00398,1,0.109,0.21,0.00825,25.3,0.927,0.97,0.899,28.3,27.5,27.5,660
1994-08-03,1993,11,44,215,213.73,0.67,5,Dry,34,7,5,3,44,93,0.43,120.7,0.56,120.7,0,0,0,0,-3,3,34,7,5,0,47,167,990,964.5,25.5,0.0944,0.00601,0.000236,0.1,0.00393,1,0.105,0.206,0.00807,25.3,0.926,0.97,0.898,27.7,26.9,26.9,646
1994-08-04,1993,11,44,216,211.27,0.67,5,Dry,34,7,5,3,44,93,0.44,118.3,0.56,118.3,0,0,0,0,-3,3,34,7,5,0,47,164,990,964.5,25.5,0.0935,0.0058,0.000227,0.0993,0.00389,1,0.102,0.201,0.00789,25.3,0.924,0.97,0.896,27.1,26.3,26.3,632
1994-08-05,1993,11,45,217,208.81,0.68,5,Dry,34,7,5,3,44,93,0.45,115.8,0.56,115.8,0,0,0,0,-3,3,34,7,5,0,47,162,990,964.5,25.5,0.0926,0.00559,0.000219,0.0982,0.00385,1,0.0988,0.197,0.00771,25.4,0.922,0.97,0.894,26.5,25.7,25.7,618
1994-08-06,1993,11,45,218,206.35,0.69,5,Dry,34,7,5,3,44,93,0.45,113.3,0.55,113.3,0,0,0,0,-3,3,34,7,5,0,47,159,990,964.4,25.6,0.0918,0.00538,0.000211,0.0972,0.0038,1,0.0955,0.193,0.00754,25.4,0.92,0.97,0.893,25.9,25.2,25.2,604
1994-08-07,1993,11,45,219,204.98,0.69,5,Dry,34,7,5,3,44,93,0.45,112,0.55,112,0,0,0,0,-3,3,34,7,5,0,47,158,990,964.4,25.6,0.0913,0.00527,0.000206,0.0966,0.00378,1,0.0937,0.19,0.00744,25.4,0.919,0.97,0.892,25.6,24.8,24.8,596
1994-08-08,1993,11,45,220,203.07,0.7,5,Dry,34,7,5,3,44,93,0.46,110.1,0.54,110.1,0,0,0,0,-3,3,34,7,5,0,47,156,990,964.4,25.6,0.0906,0.00511,0.0002,0.0957,0.00374,1,0.0911,0.187,0.0073,25.4,0.918,0.97,0.89,25.2,24.4,24.4,586
1994-08-09,1993,11,45,221,201.15,0.7,5,Dry,34,7,5,3,44,93,0.46,108.2,0.54,108.2,0,0,0,0,-3,3,34,7,5,0,47,154,990,964.4,25.6,0.0899,0.00494,0.000193,0.0949,0.00371,1,0.0885,0.183,0.00717,25.4,0,0,0,0,0,0,0
1994-08-10,1993,11,45,222,199.24,0.71,5,Dry,34,7,5,3,44,93,0.47,106.2,0.53,106.2,0,0,0,0,-3,3,34,7,5,0,47,152,990,964.4,25.6,0.0893,0.00478,0.000187,0.094,0.00367,1,0.0859,0.18,0.00703,25.4,0,0,0,0,0,0,0
1994-08-11,1993,11,45,223,197.33,0.72,5,Dry,34,7,5,3,44,93,0.47,104.3,0.53,104.3,0,0,0,0,-3,3,34,7,5,0,47,150,990,964.4,25.6,0.0886,0.00462,0.00018,0.0932,0.00364,1,0.0833,0.177,0.0069,25.4,0,0,0,0,0,0,0
1994-08-12,1993,11,46,224,195.41,0.73,5,Dry,34,7,5,3,44,93,0.48,102.4,0.52,102.4,0,0,0,0,-3,3,34,7,5,0,47,148,990,964.4,25.6,0.0879,0.00445,0.000174,0.0924,0.00361,1,0.0808,0.173,0.00676,25.4,0,0,0,0,0,0,0
1994-08-13,1993,11,46,225,193.5,0.73,5,Dry,34,7,5,3,44,93,0.48,100.5,0.52,100.5,0,0,0,0,-3,3,34,7,5,0,47,147,990,964.4,25.6,0.0872,0.00429,0.000168,0.0915,0.00358,1,0.0782,0.17,0.00663,25.4,0,0,0,0,0,0,0
1994-08-14,1993,11,46,226,191.58,0.74,5,Dry,34,7,5,3,44,93,0.48,98.58,0.52,98.58,0,0,0,0,-3,3,34,7,5,0,47,145,990,964.4,25.6,0.0866,0.00413,0.000161,0.0907,0.00354,1,0.0756,0.166,0.0065,25.4,0,0,0,0,0,0,0
1994-08-15,1993,11,46,227,189.67,0.75,5,Dry,34,7,5,3,44,93,0.49,96.67,0.51,96.67,0,0,0,0,-3,3,34,7,5,0,47,143,990,964.4,25.6,0.0859,0.00397,0.000155,0.0899,0.00351,1,0.073,0.163,0.00637,25.4,0,0,0,0,0,0,0
1994-08-16,1993,11,46,228,187.76,0.75,5,Dry,34,7,5,3,44,93,0.49,94.76,0.51,94.76,0,0,0,0,-3,3,34,7,5,0,47,141,990,964.4,25.6,0.0852,0.0038,0.000149,0.089,0.00348,1,0.0704,0.159,0.00623,25.4,0,0,0,0,0,0,0
1994-08-17,1993,11,46,229,186.39,0.76,5,Dry,34,7,5,3,44,93,0.5,93.39,0.5,93.39,0,0,0,0,-3,3,34,7,5,0,47,139,990,964.4,25.6,0.0847,0.00369,0.000144,0.0884,0.00346,1,0.0686,0.157,0.00614,25.4,0,0,0,0,0,0,0
1994-08-18,1993,11,46,230,185.02,0.76,5,Dry,34,7,5,3,44,93,0.5,92.02,0.5,92.02,0,0,0,0,-3,3,34,7,5,0,47,138,990,964.4,25.6,0.0842,0.00357,0.00014,0.0878,0.00343,1,0.0667,0.155,0.00604,25.4,0,0,0,0,0,0,0
1994-08-19,1993,11,47,231,183.65,0.77,5,Dry,34,7,5,3,44,93,0.51,90.65,0.49,90.65,0,0,0,0,-3,3,34,7,5,0,47,137,990,964.4,25.6,0.0838,0.00346,0.000135,0.0872,0.00341,1,0.0649,0.152,0.00595,25.4,0,0,0,0,0,0,0
1994-08-20,1993,11,47,232,182.29,0.77,5,Dry,34,7,5,3,44,93,0.51,89.29,0.49,89.29,0,0,0,0,-3,3,34,7,5,0,47,135,990,964.4,25.6,0.0833,0.00334,0.000131,0.0866,0.00339,1,0.063,0.15,0.00585,25.4,0,0,0,0,0,0,0
1994-08-21,1993,11,47,233,180.92,0.78,5,Dry,34,7,5,3,44,93,0.51,87.92,0.49,87.92,0,0,0,0,-3,3,34,7,5,0,47,134,990,964.4,25.6,0.0828,0.00322,0.000126,0.086,0.00337,1,0.0612,0.147,0.00576,25.4,0,0,0,0,0,0,0
1994-08-22,1993,11,47,234,179.55,0.78,5,Dry,34,7,5,3,44,93,0.52,86.55,0.48,86.55,0,0,0,0,-3,3,34,7,5,0,47,133,990,964.4,25.6,0.0823,0.00311,0.000122,0.0854,0.00334,1,0.0593,0.145,0.00566,25.4,0,0,0,0,0,0,0
1994-08-23,1993,11,47,235,178.19,0.78,5,Dry,34,7,5,3,44,93,0.52,85.19,0.48,85.19,0,0,0,0,-3,3,34,7,5,0,47,131,990,964.4,25.6,0.0818,0.00299,0.000117,0.0848,0.00332,1,0.0575,0.142,0.00557,25.4,0,0,0,0,0,0,0
1994-08-24,1993,11,47,236,176.82,0.79,5,Dry,34,7,5,3,44,93,0.53,83.82,0.47,83.82,0,0,0,0,-3,3,34,7,5,0,47,130,990,964.4,25.6,0.0813,0.00287,0.000112,0.0842,0.0033,1,0.0557,0.14,0.00547,25.4,0,0,0,0,0,0,0
1994-08-25,1993,11,47,237,175.45,0.79,5,Dry,34,7,5,3,44,93,0.53,82.45,0.47,82.45,0,0,0,0,-3,3,34,7,5,0,47,128,990,964.4,25.6,0.0809,0.00276,0.000108,0.0836,0.00327,1,0.0538,0.137,0.00538,25.4,0,0,0,0,0,0,0
1994-08-26,1993,11,48,238,174.08,0.8,5,Dry,34,7,5,3,44,93,0.53,81.08,0.47,81.08,0,0,0,0,-3,3,34,7,5,0,47,127,990,964.5,25.5,0.0804,0.00264,0.000103,0.083,0.00325,1,0.052,0.135,0.00528,25.4,0,0,0,0,0,0,0
1994-08-27,1993,11,48,239,172.72,0.8,5,Dry,34,7,5,3,44,93,0.54,79.72,0.46,79.72,0,0,0,0,-3,3,34,7,5,0,47,126,990,964.5,25.5,0.0799,0.00253,0.0000989,0.0824,0.00323,1,0.0501,0.133,0.00519,25.4,0,0,0,0,0,0,0
1994-08-28,1993,11,48,240,171.35,0.81,5,Dry,34,7,5,3,44,93,0.54,78.35,0.46,78.35,0,0,0,0,-3,3,34,7,5,0,47,124,990,964.5,25.5,0.0794,0.00241,0.0000943,0.0818,0.0032,1,0.0483,0.13,0.00509,25.4,0,0,0,0,0,0,0
1994-08-29,1993,11,48,241,169.98,0.81,5,Dry,34,7,5,3,44,93,0.55,76.98,0.45,76.98,0,0,0,0,-3,3,34,7,5,0,47,123,990,964.5,25.5,0.0789,0.00229,0.0000898,0.0812,0.00318,1,0.0464,0.128,0.005,25.4,0,0,0,0,0,0,0
1994-08-30,1993,11,48,242,168.62,0.81,5,Dry,34,7,5,3,44,93,0.55,75.62,0.45,75.62,0,0,0,0,-3,3,34,7,5,0,47,122,990,964.5,25.5,0.0785,0.00218,0.0000853,0.0806,0.00316,1,0.0446,0.125,0.0049,25.4,0,0,0,0,0,0,0
1994-08-31,1993,11,48,243,168.34,0.81,5,Dry,34,7,5,3,44,93,0.55,75.34,0.45,75.34,0,0,0,0,-3,3,34,7,5,0,47,121,990,964.5,25.5,0.0784,0.00215,0.0000843,0.0805,0.00315,1,0.0442,0.125,0.00488,25.4,0,0,0,0,0,0,0
1994-09-01,1993,12,48,244,166.43,0.82,5,Dry,30,6,4,2,30,72,0.43,94.43,0.57,94.43,0,0,0,0,-2,2,30,6,4,0,32,134,990,964.5,25.5,0.083,0.00378,0.000148,0.0868,0.0034,1,0.07,0.157,0.00614,25.4,0.917,0.966,0.886,21.6,20.8,20.8,500
1994-09-02,1993,12,49,245,163.42,0.83,5,Dry,30,6,4,2,30,72,0.44,91.42,0.56,91.42,0,0,0,0,-2,2,30,6,4,0,32,131,990,964.5,25.5,0.0819,0.00352,0.000138,0.0854,0.00335,1,0.0659,0.151,0.00593,25.4,0.921,0.965,0.888,20.9,20.2,20.2,485
1994-09-03,1993,12,49,246,160.41,0.84,5,Dry,30,6,4,2,30,72,0.45,88.41,0.55,88.41,0,0,0,0,-2,2,30,6,4,0,32,128,990,964.5,25.5,0.0809,0.00326,0.000128,0.0841,0.0033,1,0.0619,0.146,0.00572,25.4,0.924,0.964,0.891,20.3,19.6,19.6,470
1994-09-04,1993,12,49,247,157.95,0.85,5,Dry,30,6,4,2,30,72,0.46,85.95,0.54,85.95,0,0,0,0,-2,2,30,6,4,0,32,126,990,964.5,25.5,0.08,0.00306,0.00012,0.083,0.00325,1,0.0585,0.142,0.00555,25.4,0.927,0.963,0.892,19.8,19.1,19.1,458
1994-09-05,1993,12,49,248,155.49,0.86,5,Dry,30,6,4,2,30,72,0.46,83.49,0.54,83.49,0,0,0,0,-2,2,30,6,4,0,32,123,990,964.5,25.5,0.0791,0.00285,0.000112,0.082,0.00321,1,0.0552,0.137,0.00538,25.4,0.93,0.962,0.894,19.3,18.6,18.6,446
1994-09-06,1993,12,49,249,153.03,0.87,5,Dry,30,6,4,2,30,72,0.47,81.03,0.53,81.03,0,0,0,0,-2,2,30,6,4,0,32,121,990,964.5,25.5,0.0782,0.00264,0.000103,0.0809,0.00317,1,0.0519,0.133,0.00521,25.4,0.932,0.96,0.896,18.8,18.1,18.1,433
1994-09-07,1993,12,49,250,151.66,0.87,5,Dry,30,6,4,2,30,72,0.47,79.66,0.53,79.66,0,0,0,0,-2,2,30,6,4,0,32,120,990,964.5,25.5,0.0778,0.00252,0.0000989,0.0803,0.00315,1,0.05,0.13,0.00511,25.4,0.934,0.96,0.897,18.5,17.8,17.8,427
1994-09-08,1993,12,49,251,149.75,0.87,5,Dry,30,6,4,2,30,72,0.48,77.75,0.52,77.75,0,0,0,0,-2,2,30,6,4,0,32,118,990,964.5,25.5,0.0771,0.00236,0.0000925,0.0794,0.00312,1,0.0475,0.127,0.00498,25.4,0.936,0.96,0.899,18.1,17.4,17.4,417
1994-09-09,1993,12,50,252,147.83,0.88,5,Dry,30,6,4,2,30,72,0.49,75.83,0.51,75.83,0,0,0,0,-2,2,30,6,4,0,32,116,990,964.5,25.5,0.0764,0.0022,0.0000861,0.0786,0.00308,1,0.0449,0.123,0.00484,25.4,0.939,0.96,0.901,17.7,17,17,408
1994-09-10,1993,12,50,253,145.92,0.89,5,Dry,30,6,4,2,30,72,0.49,73.92,0.51,73.92,0,0,0,0,-2,2,30,6,4,0,32,114,990,964.5,25.5,0.0757,0.00203,0.0000797,0.0778,0.00305,1,0.0423,0.12,0.00471,25.4,0.934,0.96,0.897,17.2,16.5,16.5,396
1994-09-11,1993,12,50,254,144.01,0.89,5,Dry,30,6,4,2,30,72,0.5,72.01,0.5,72.01,0,0,0,0,-2,2,30,6,4,0,32,112,990,964.5,25.5,0.0751,0.00187,0.0000734,0.0769,0.00302,1,0.0397,0.117,0.00457,25.4,0.924,0.96,0.887,16.6,15.9,15.9,382
1994-09-12,1993,12,50,255,142.09,0.9,5,Dry,30,6,4,2,30,72,0.51,70.09,0.49,70.09,0,0,0,0,-2,2,30,6,4,0,32,110,990,964.5,25.5,0.0744,0.00171,0.000067,0.0761,0.00298,1,0.0371,0.113,0.00444,25.4,0.913,0.96,0.877,15.9,15.3,15.3,367
1994-09-13,1993,12,50,256,140.18,0.9,5,Dry,30,6,4,2,30,72,0.51,68.18,0.49,68.18,0,0,0,0,-2,2,30,6,4,0,32,108,990,964.5,25.5,0.0737,0.00155,0.0000606,0.0753,0.00295,1,0.0345,0.11,0.00431,25.4,0.903,0.96,0.867,15.3,14.7,14.7,353
1994-09-14,1993,12,50,257,138.26,0.91,5,Dry,30,6,4,2,30,72,0.52,66.26,0.48,66.26,0,0,0,0,-2,2,30,6,4,0,32,106,990,964.5,25.5,0.073,0.00138,0.0000542,0.0744,0.00292,1,0.032,0.106,0.00417,25.4,0.892,0.96,0.857,14.7,14.1,14.1,339
1994-09-15,1993,12,50,258,136.9,0.91,5,Dry,30,6,4,2,30,72,0.53,64.9,0.47,64.9,0,0,0,0,-2,2,30,6,4,0,32,105,990,964.5,25.5,0.0726,0.00127,0.0000497,0.0738,0.00289,1,0.0301,0.104,0.00408,25.4,0.885,0.96,0.849,14.3,13.7,13.7,330
1994-09-16,1993,12,51,259,135.53,0.91,5,Dry,30,6,4,2,30,72,0.53,63.53,0.47,63.53,0,0,0,0,-2,2,30,6,4,0,32,104,990,964.5,25.5,0.0721,0.00115,0.0000451,0.0732,0.00287,1,0.0283,0.101,0.00398,25.4,0.877,0.96,0.842,13.9,13.3,13.3,320
1994-09-17,1993,12,51,260,134.16,0.91,5,Dry,30,6,4,2,30,72,0.54,62.16,0.46,62.16,0,0,0,0,-2,2,30,6,4,0,32,102,990,964.5,25.5,0.0716,0.00103,0.0000405,0.0726,0.00285,1,0.0264,0.099,0.00388,25.4,0,0,0,0,0,0,0
1994-09-18,1993,12,51,261,132.8,0.92,5,Dry,30,6,4,2,30,72,0.54,60.8,0.46,60.8,0,0,0,0,-2,2,30,6,4,0,32,101,990,964.5,25.5,0.0711,0.000918,0.000036,0.072,0.00282,1,0.0246,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1994-09-19,1993,12,51,262,131.43,0.92,5,Dry,30,6,4,2,30,72,0.55,59.43,0.45,59.43,0,0,0,0,-2,2,30,6,4,0,32,99.4,990,964.5,25.5,0.0708,0.000802,0.0000314,0.0716,0.00281,1,0.0227,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1994-09-20,1993,12,51,263,130.06,0.92,5,Dry,30,6,4,2,30,72,0.55,58.06,0.45,58.06,0,0,0,0,-2,2,30,6,4,0,32,98.1,990,964.5,25.5,0.0708,0.000685,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1994-09-21,1993,12,51,264,128.69,0.92,5,Dry,30,6,4,2,30,72,0.56,56.69,0.44,56.69,0,0,0,0,-2,2,30,6,4,0,32,96.7,990,964.5,25.5,0.0708,0.000569,0.0000223,0.0714,0.0028,1,0.019,0.0904,0.00355,25.4,0,0,0,0,0,0,0
1994-09-22,1993,12,51,265,127.33,0.92,5,Dry,30,6,4,2,30,72,0.56,55.33,0.43,55.33,0,0,0,0,-2,2,30,6,4,0,32,95.3,990,964.5,25.5,0.0708,0.000453,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1994-09-23,1993,12,52,266,125.96,0.93,5,Dry,30,6,4,2,30,72,0.57,53.96,0.43,53.96,0,0,0,0,-2,2,30,6,4,0,32,94,990,964.5,25.5,0.0708,0.000337,0.0000132,0.0712,0.00279,1,0.0153,0.0865,0.00339,25.4,0,0,0,0,0,0,0
1994-09-24,1993,12,52,267,125.69,0.93,5,Dry,30,6,4,2,30,72,0.57,53.69,0.43,53.69,0,0,0,0,-2,2,30,6,4,0,32,93.7,990,964.5,25.5,0.0708,0.000314,0.0000123,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1994-09-25,1993,12,52,268,124.87,0.93,5,Dry,30,6,4,2,30,72,0.58,52.87,0.42,52.87,0,0,0,0,-2,2,30,6,4,0,32,92.9,990,964.5,25.5,0.0708,0.000244,0.00000957,0.0711,0.00279,1,0.0139,0.0849,0.00333,25.4,0,0,0,0,0,0,0
1994-09-26,1993,12,52,269,124.05,0.93,5,Dry,30,6,4,2,30,72,0.58,52.05,0.42,52.05,0,0,0,0,-2,2,30,6,4,0,32,92,990,964.5,25.5,0.0708,0.000174,0.00000683,0.071,0.00278,1,0.0128,0.0838,0.00328,25.4,0,0,0,0,0,0,0
1994-09-27,1993,12,52,270,123.22,0.93,5,Dry,30,6,4,2,30,72,0.58,51.22,0.42,51.22,0,0,0,0,-2,2,30,6,4,0,32,91.2,990,964.5,25.5,0.0708,0.000104,0.00000407,0.0709,0.00278,1,0.0116,0.0826,0.00324,25.4,0,0,0,0,0,0,0
1994-09-28,1993,12,52,271,122.4,0.93,5,Dry,30,6,4,2,30,72,0.59,50.4,0.41,50.4,0,0,0,0,-2,2,30,6,4,0,32,90.4,990,964.5,25.5,0.0708,0.000034,0.00000133,0.0709,0.00278,1,0.0105,0.0814,0.00319,25.4,0,0,0,0,0,0,0
1994-09-29,1993,12,52,272,121.58,0.93,5,Dry,30,6,4,2,30,72,0.59,49.58,0.41,0,50,11,2,2,0,35,41,8,6,2,65,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-09-30,1993,12,53,273,120.76,0.94,5,Dry,30,6,4,2,30,72,0.6,48.76,0.4,0,49,11,1,1,-1,37,41,7,5,1,67,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1994-10-01,1994,1,1,274,119.94,0.94,5,Dry,24,4,2,2,20,52,0.43,67.94,0.57,67.94,0,0,0,0,-2,2,24,4,2,0,22,97.9,990,964.5,25.5,0.0708,0.00152,0.0000598,0.0723,0.00284,1,0.0342,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.6,14.6,352
1994-10-02,1994,1,1,275,119.12,0.94,5,Dry,24,4,2,2,20,52,0.44,67.12,0.56,67.12,0,0,0,0,-2,2,24,4,2,0,22,97.1,990,964.5,25.5,0.0708,0.00146,0.0000571,0.0723,0.00283,1,0.0331,0.105,0.00413,25.4,0.897,0.96,0.861,15,14.4,14.4,346
1994-10-03,1994,1,1,276,118.85,0.94,5,Dry,24,4,2,2,20,52,0.44,66.85,0.56,66.85,0,0,0,0,-2,2,24,4,2,0,22,96.8,990,964.5,25.5,0.0708,0.00143,0.0000562,0.0723,0.00283,1,0.0327,0.105,0.00412,25.4,0.896,0.96,0.86,14.9,14.3,14.3,344
1994-10-04,1994,1,1,277,118.58,0.94,5,Dry,24,4,2,2,20,52,0.44,66.58,0.56,66.58,0,0,0,0,-2,2,24,4,2,0,22,96.6,990,964.5,25.5,0.0708,0.00141,0.0000553,0.0722,0.00283,1,0.0324,0.105,0.0041,25.4,0.894,0.96,0.859,14.8,14.2,14.2,342
1994-10-05,1994,1,1,278,118.3,0.94,5,Dry,24,4,2,2,20,52,0.44,66.3,0.56,66.3,0,0,0,0,-2,2,24,4,2,0,22,96.3,990,964.5,25.5,0.0708,0.00139,0.0000543,0.0722,0.00283,1,0.032,0.104,0.00409,25.4,0.893,0.96,0.857,14.7,14.2,14.2,340
1994-10-06,1994,1,1,279,118.03,0.94,5,Dry,24,4,2,2,20,52,0.44,66.03,0.56,66.03,0,0,0,0,-2,2,24,4,2,0,22,96,990,964.5,25.5,0.0708,0.00136,0.0000534,0.0722,0.00283,1,0.0316,0.104,0.00407,25.4,0.891,0.96,0.856,14.7,14.1,14.1,338
1994-10-07,1994,1,1,280,117.76,0.94,5,Dry,24,4,2,2,20,52,0.44,65.76,0.56,65.76,0,0,0,0,-2,2,24,4,2,0,22,95.8,990,964.5,25.5,0.0708,0.00134,0.0000525,0.0722,0.00283,1,0.0313,0.103,0.00406,25.4,0.89,0.96,0.854,14.6,14,14,336
1994-10-08,1994,1,2,281,116.94,0.94,5,Dry,24,4,2,2,20,52,0.45,64.94,0.56,64.94,0,0,0,0,-2,2,24,4,2,0,22,94.9,990,964.5,25.5,0.0708,0.00127,0.0000498,0.0721,0.00283,1,0.0302,0.102,0.00401,25.4,0.885,0.96,0.85,14.3,13.7,13.7,330
1994-10-09,1994,1,2,282,116.12,0.95,5,Dry,24,4,2,2,20,52,0.45,64.12,0.55,64.12,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1994-10-10,1994,1,2,283,115.3,0.95,5,Dry,24,4,2,2,20,52,0.45,63.3,0.55,63.3,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-10-11,1994,1,2,284,115.57,0.95,5,Dry,24,4,2,2,20,52,0.45,63.57,0.55,63.57,0,0,0,0,-2,2,24,4,2,0,22,93.6,990,964.5,25.5,0.0708,0.00115,0.0000452,0.072,0.00282,1,0.0283,0.1,0.00393,25.4,0.878,0.96,0.842,13.9,13.3,13.3,320
1994-10-12,1994,1,2,285,115.84,0.95,5,Dry,24,4,2,2,20,52,0.45,63.84,0.55,63.84,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
