date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1994-10-13,1994,1,2,286,115.02,0.95,5,Dry,24,4,2,2,20,52,0.45,63.02,0.55,63.02,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1994-10-14,1994,1,2,287,114.75,0.95,5,Dry,24,4,2,2,20,52,0.45,62.75,0.55,62.75,0,0,0,0,-2,2,24,4,2,0,22,92.8,990,964.5,25.5,0.0708,0.00108,0.0000425,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
1994-10-15,1994,1,3,288,114.47,0.95,5,Dry,24,4,2,2,20,52,0.45,62.47,0.55,62.47,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1994-10-16,1994,1,3,289,115.3,0.95,5,Dry,24,4,2,2,20,52,0.45,63.3,0.55,63.3,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-10-17,1994,1,3,290,116.12,0.95,5,Dry,24,4,2,2,20,52,0.45,64.12,0.55,64.12,0,0,0,0,-2,2,24,4,2,0,22,94.1,990,964.5,25.5,0.0708,0.0012,0.0000471,0.072,0.00282,1,0.0291,0.101,0.00396,25.4,0.881,0.96,0.845,14.1,13.5,13.5,324
1994-10-18,1994,1,3,291,115.3,0.95,5,Dry,24,4,2,2,20,52,0.45,63.3,0.55,63.3,0,0,0,0,-2,2,24,4,2,0,22,93.3,990,964.5,25.5,0.0708,0.00113,0.0000443,0.072,0.00282,1,0.028,0.0999,0.00392,25.4,0,0,0,0,0,0,0
1994-10-19,1994,1,3,292,114.47,0.95,5,Dry,24,4,2,2,20,52,0.45,62.47,0.55,62.47,0,0,0,0,-2,2,24,4,2,0,22,92.5,990,964.5,25.5,0.0708,0.00106,0.0000416,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1994-10-20,1994,1,3,293,113.65,0.95,5,Dry,24,4,2,2,20,52,0.46,61.65,0.54,61.65,0,0,0,0,-2,2,24,4,2,0,22,91.7,990,964.5,25.5,0.0708,0.00099,0.0000388,0.0718,0.00282,1,0.0257,0.0975,0.00383,25.4,0,0,0,0,0,0,0
1994-10-21,1994,1,3,294,113.93,0.95,5,Dry,24,4,2,2,20,52,0.46,61.93,0.54,61.93,0,0,0,0,-2,2,24,4,2,0,22,91.9,990,964.5,25.5,0.0708,0.00101,0.0000398,0.0718,0.00282,1,0.0261,0.0979,0.00384,25.4,0,0,0,0,0,0,0
1994-10-22,1994,1,4,295,115.84,0.95,5,Dry,24,4,2,2,20,52,0.45,63.84,0.55,63.84,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1994-10-23,1994,1,4,296,116.66,0.95,5,Dry,24,4,2,2,20,52,0.45,64.66,0.55,64.66,0,0,0,0,-2,2,24,4,2,0,22,94.7,990,964.5,25.5,0.0708,0.00125,0.0000489,0.0721,0.00283,1,0.0298,0.102,0.00399,25.4,0.884,0.96,0.848,14.2,13.7,13.7,328
1994-10-24,1994,1,4,297,115.84,0.95,5,Dry,24,4,2,2,20,52,0.45,63.84,0.55,63.84,0,0,0,0,-2,2,24,4,2,0,22,93.8,990,964.5,25.5,0.0708,0.00118,0.0000461,0.072,0.00282,1,0.0287,0.101,0.00395,25.4,0.879,0.96,0.844,14,13.4,13.4,322
1994-10-25,1994,1,4,298,115.02,0.95,5,Dry,24,4,2,2,20,52,0.45,63.02,0.55,63.02,0,0,0,0,-2,2,24,4,2,0,22,93,990,964.5,25.5,0.0708,0.00111,0.0000434,0.0719,0.00282,1,0.0276,0.0995,0.0039,25.4,0,0,0,0,0,0,0
1994-10-26,1994,1,4,299,114.2,0.95,5,Dry,24,4,2,2,20,52,0.46,62.2,0.55,62.2,0,0,0,0,-2,2,24,4,2,0,22,92.2,990,964.5,25.5,0.0708,0.00104,0.0000407,0.0719,0.00282,1,0.0265,0.0983,0.00386,25.4,0,0,0,0,0,0,0
1994-10-27,1994,1,4,300,112.29,0.95,5,Dry,24,4,2,2,20,52,0.46,60.29,0.54,60.29,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000875,0.0000343,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1994-10-28,1994,1,4,301,112.01,0.96,5,Dry,24,4,2,2,20,52,0.46,60.01,0.54,60.01,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.000851,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1994-10-29,1994,1,5,302,111.19,0.96,5,Dry,24,4,2,2,20,52,0.47,59.19,0.53,59.19,0,0,0,0,-2,2,24,4,2,0,22,89.2,990,964.5,25.5,0.0708,0.000781,0.0000306,0.0716,0.00281,1,0.0224,0.094,0.00369,25.4,0,0,0,0,0,0,0
1994-10-30,1994,1,5,303,112.01,0.96,5,Dry,24,4,2,2,20,52,0.46,60.01,0.54,60.01,0,0,0,0,-2,2,24,4,2,0,22,90,990,964.5,25.5,0.0708,0.000851,0.0000334,0.0717,0.00281,1,0.0235,0.0952,0.00373,25.4,0,0,0,0,0,0,0
1994-10-31,1994,1,5,304,112.29,0.95,5,Dry,24,4,2,2,20,52,0.46,60.29,0.54,60.29,0,0,0,0,-2,2,24,4,2,0,22,90.3,990,964.5,25.5,0.0708,0.000875,0.0000343,0.0717,0.00281,1,0.0239,0.0956,0.00375,25.4,0,0,0,0,0,0,0
1994-11-01,1994,2,5,305,112.56,0.95,5,Dry,23,4,2,2,19,50,0.44,62.56,0.56,62.56,0,0,0,0,-2,2,23,4,2,0,21,91.6,990,964.5,25.5,0.0708,0.00107,0.0000419,0.0719,0.00282,1,0.027,0.0988,0.00388,25.4,0,0,0,0,0,0,0
1994-11-02,1994,2,5,306,114.47,0.95,5,Dry,23,4,2,2,19,50,0.44,64.47,0.56,64.47,0,0,0,0,-2,2,23,4,2,0,21,93.5,990,964.5,25.5,0.0708,0.00123,0.0000482,0.0721,0.00283,1,0.0295,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1994-11-03,1994,2,5,307,115.3,0.95,5,Dry,23,4,2,2,19,50,0.43,65.3,0.57,65.3,0,0,0,0,-2,2,23,4,2,0,21,94.3,990,964.5,25.5,0.0708,0.0013,0.000051,0.0721,0.00283,1,0.0307,0.103,0.00403,25.4,0.887,0.96,0.852,14.4,13.9,13.9,332
1994-11-04,1994,2,5,308,116.12,0.95,5,Dry,23,4,2,2,19,50,0.43,66.12,0.57,66.12,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1994-11-05,1994,2,6,309,116.39,0.95,5,Dry,23,4,2,2,19,50,0.43,66.39,0.57,66.39,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1994-11-06,1994,2,6,310,115.57,0.95,5,Dry,23,4,2,2,19,50,0.43,65.57,0.57,65.57,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1994-11-07,1994,2,6,311,116.39,0.95,5,Dry,23,4,2,2,19,50,0.43,66.39,0.57,66.39,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1994-11-08,1994,2,6,312,117.21,0.94,5,Dry,23,4,2,2,19,50,0.43,67.21,0.57,67.21,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000574,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1994-11-09,1994,2,6,313,118.03,0.94,5,Dry,23,4,2,2,19,50,0.42,68.03,0.58,68.03,0,0,0,0,-2,2,23,4,2,0,21,97,990,964.5,25.5,0.0708,0.00153,0.0000601,0.0724,0.00284,1,0.0343,0.107,0.00418,25.4,0.902,0.96,0.866,15.3,14.7,14.7,352
1994-11-10,1994,2,6,314,118.3,0.94,5,Dry,23,4,2,2,19,50,0.42,68.3,0.58,68.3,0,0,0,0,-2,2,23,4,2,0,21,97.3,990,964.5,25.5,0.0708,0.00156,0.000061,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1994-11-11,1994,2,6,315,117.48,0.94,5,Dry,23,4,2,2,19,50,0.43,67.48,0.57,67.48,0,0,0,0,-2,2,23,4,2,0,21,96.5,990,964.5,25.5,0.0708,0.00149,0.0000583,0.0723,0.00284,1,0.0336,0.106,0.00415,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1994-11-12,1994,2,7,316,117.21,0.94,5,Dry,23,4,2,2,19,50,0.43,67.21,0.57,67.21,0,0,0,0,-2,2,23,4,2,0,21,96.2,990,964.5,25.5,0.0708,0.00146,0.0000574,0.0723,0.00283,1,0.0332,0.106,0.00414,25.4,0.898,0.96,0.862,15,14.4,14.4,346
1994-11-13,1994,2,7,317,116.94,0.94,5,Dry,23,4,2,2,19,50,0.43,66.94,0.57,66.94,0,0,0,0,-2,2,23,4,2,0,21,95.9,990,964.5,25.5,0.0708,0.00144,0.0000565,0.0723,0.00283,1,0.0329,0.105,0.00412,25.4,0.896,0.96,0.861,14.9,14.3,14.3,344
1994-11-14,1994,2,7,318,116.66,0.95,5,Dry,23,4,2,2,19,50,0.43,66.66,0.57,66.66,0,0,0,0,-2,2,23,4,2,0,21,95.7,990,964.5,25.5,0.0708,0.00142,0.0000555,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
1994-11-15,1994,2,7,319,116.39,0.95,5,Dry,23,4,2,2,19,50,0.43,66.39,0.57,66.39,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1994-11-16,1994,2,7,320,116.12,0.95,5,Dry,23,4,2,2,19,50,0.43,66.12,0.57,66.12,0,0,0,0,-2,2,23,4,2,0,21,95.1,990,964.5,25.5,0.0708,0.00137,0.0000537,0.0722,0.00283,1,0.0318,0.104,0.00408,25.4,0.892,0.96,0.856,14.7,14.1,14.1,338
1994-11-17,1994,2,7,321,115.84,0.95,5,Dry,23,4,2,2,19,50,0.43,65.84,0.57,65.84,0,0,0,0,-2,2,23,4,2,0,21,94.8,990,964.5,25.5,0.0708,0.00135,0.0000528,0.0722,0.00283,1,0.0314,0.104,0.00406,25.4,0.89,0.96,0.855,14.6,14,14,336
1994-11-18,1994,2,7,322,115.57,0.95,5,Dry,23,4,2,2,19,50,0.43,65.57,0.57,65.57,0,0,0,0,-2,2,23,4,2,0,21,94.6,990,964.5,25.5,0.0708,0.00132,0.0000519,0.0721,0.00283,1,0.031,0.103,0.00405,25.4,0.889,0.96,0.853,14.5,13.9,13.9,334
1994-11-19,1994,2,8,323,116.39,0.95,5,Dry,23,4,2,2,19,50,0.43,66.39,0.57,66.39,0,0,0,0,-2,2,23,4,2,0,21,95.4,990,964.5,25.5,0.0708,0.00139,0.0000546,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1994-11-20,1994,2,8,324,118.3,0.94,5,Dry,23,4,2,2,19,50,0.42,68.3,0.58,68.3,0,0,0,0,-2,2,23,4,2,0,21,97.3,990,964.5,25.5,0.0708,0.00156,0.000061,0.0724,0.00284,1,0.0347,0.107,0.0042,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1994-11-21,1994,2,8,325,119.67,0.94,5,Dry,23,4,2,2,19,50,0.42,69.67,0.58,69.67,0,0,0,0,-2,2,23,4,2,0,21,98.7,990,964.5,25.5,0.0708,0.00167,0.0000656,0.0725,0.00284,1,0.0366,0.109,0.00428,25.4,0.912,0.96,0.875,15.8,15.2,15.2,364
1994-11-22,1994,2,8,326,119.94,0.94,5,Dry,23,4,2,2,19,50,0.42,69.94,0.58,69.94,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000665,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1994-11-23,1994,2,8,327,120.76,0.94,5,Dry,23,4,2,2,19,50,0.41,70.76,0.59,70.76,0,0,0,0,-2,2,23,4,2,0,21,99.8,990,964.5,25.5,0.0708,0.00176,0.0000692,0.0726,0.00285,1,0.038,0.111,0.00434,25.4,0.918,0.96,0.881,16.2,15.5,15.5,372
1994-11-24,1994,2,8,328,121.58,0.93,5,Dry,23,4,2,2,19,50,0.41,71.58,0.59,71.58,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.071,0.00183,0.0000719,0.0729,0.00286,1,0.0391,0.112,0.00439,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1994-11-25,1994,2,8,329,121.31,0.94,5,Dry,23,4,2,2,19,50,0.41,71.31,0.59,71.31,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.000071,0.0727,0.00285,1,0.0388,0.112,0.00437,25.4,0.921,0.96,0.884,16.3,15.7,15.7,377
1994-11-26,1994,2,9,330,122.13,0.93,5,Dry,23,4,2,2,19,50,0.41,72.13,0.59,72.13,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000738,0.0731,0.00287,1,0.0399,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
1994-11-27,1994,2,9,331,124.59,0.93,5,Dry,23,4,2,2,19,50,0.4,74.59,0.6,74.59,0,0,0,0,-2,2,23,4,2,0,21,104,990,964.5,25.5,0.0721,0.00209,0.000082,0.0742,0.00291,1,0.0432,0.117,0.0046,25.4,0.938,0.96,0.901,17.4,16.7,16.7,401
1994-11-28,1994,2,9,332,128.15,0.92,5,Dry,23,4,2,2,19,50,0.39,78.15,0.61,78.15,0,0,0,0,-2,2,23,4,2,0,21,107,990,964.5,25.5,0.0733,0.00239,0.0000938,0.0757,0.00297,1,0.048,0.124,0.00485,25.4,0.936,0.96,0.899,18.2,17.5,17.5,419
1994-11-29,1994,2,9,333,131.7,0.92,5,Dry,23,4,2,2,19,50,0.38,81.7,0.62,81.7,0,0,0,0,-2,2,23,4,2,0,21,111,990,964.5,25.5,0.0746,0.00269,0.000106,0.0773,0.00303,1,0.0528,0.13,0.0051,25.4,0.931,0.961,0.895,18.9,18.2,18.2,437
1994-11-30,1994,2,9,334,136.35,0.91,5,Dry,23,4,2,2,19,50,0.37,86.35,0.63,86.35,0,0,0,0,-2,2,23,4,2,0,21,115,990,964.5,25.5,0.0762,0.00309,0.000121,0.0793,0.00311,1,0.0591,0.138,0.00543,25.4,0.926,0.963,0.891,19.9,19.1,19.1,459
1994-12-01,1994,3,9,335,141.55,0.9,5,Dry,26,4,3,2,24,59,0.42,82.55,0.58,82.55,0,0,0,0,-2,2,26,4,3,0,26,116,990,964.5,25.5,0.0763,0.00277,0.000109,0.0791,0.0031,1,0.0539,0.133,0.00522,25.4,0.93,0.961,0.894,19.1,18.4,18.4,441
1994-12-02,1994,3,9,336,146.19,0.88,5,Dry,26,4,3,2,24,59,0.4,87.19,0.6,87.19,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00316,0.000124,0.0811,0.00318,1,0.0602,0.141,0.00554,25.4,0.924,0.963,0.89,20,19.3,19.3,463
1994-12-03,1994,3,10,337,148.65,0.88,5,Dry,26,4,3,2,24,59,0.4,89.65,0.6,89.65,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-12-04,1994,3,10,338,148.93,0.88,5,Dry,26,4,3,2,24,59,0.4,89.93,0.6,89.93,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1994-12-05,1994,3,10,339,148.65,0.88,5,Dry,26,4,3,2,24,59,0.4,89.65,0.6,89.65,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1994-12-06,1994,3,10,340,147.29,0.88,5,Dry,26,4,3,2,24,59,0.4,88.29,0.6,88.29,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1994-12-07,1994,3,10,341,145.92,0.89,5,Dry,26,4,3,2,24,59,0.4,86.92,0.6,86.92,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0779,0.00314,0.000123,0.081,0.00318,1,0.0598,0.141,0.00552,25.4,0.925,0.963,0.891,20,19.3,19.3,462
1994-12-08,1994,3,10,342,144.55,0.89,5,Dry,26,4,3,2,24,59,0.41,85.55,0.59,85.55,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000119,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
1994-12-09,1994,3,10,343,146.47,0.88,5,Dry,26,4,3,2,24,59,0.4,87.47,0.6,87.47,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.078,0.00318,0.000125,0.0812,0.00319,1,0.0606,0.142,0.00556,25.4,0.924,0.963,0.89,20.1,19.4,19.4,465
1994-12-10,1994,3,11,344,147.83,0.88,5,Dry,26,4,3,2,24,59,0.4,88.83,0.6,88.83,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0785,0.0033,0.000129,0.0818,0.00321,1,0.0624,0.144,0.00566,25.4,0.923,0.964,0.889,20.4,19.6,19.6,471
1994-12-11,1994,3,11,345,147.01,0.88,5,Dry,26,4,3,2,24,59,0.4,88.01,0.6,88.01,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.00319,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-12-12,1994,3,11,346,148.93,0.88,5,Dry,26,4,3,2,24,59,0.4,89.93,0.6,89.93,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0789,0.00339,0.000133,0.0823,0.00323,1,0.0639,0.146,0.00573,25.4,0.921,0.964,0.888,20.6,19.9,19.9,477
1994-12-13,1994,3,11,347,149.75,0.87,5,Dry,26,4,3,2,24,59,0.39,90.75,0.61,90.75,0,0,0,0,-2,2,26,4,3,0,26,124,990,964.5,25.5,0.0792,0.00346,0.000136,0.0827,0.00324,1,0.065,0.148,0.00579,25.4,0.92,0.965,0.888,20.8,20,20,481
1994-12-14,1994,3,11,348,148.38,0.88,5,Dry,26,4,3,2,24,59,0.4,89.38,0.6,89.38,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0632,0.145,0.0057,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1994-12-15,1994,3,11,349,147.01,0.88,5,Dry,26,4,3,2,24,59,0.4,88.01,0.6,88.01,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0782,0.00323,0.000127,0.0815,0.00319,1,0.0613,0.143,0.0056,25.4,0.924,0.963,0.89,20.2,19.5,19.5,467
1994-12-16,1994,3,11,350,145.65,0.89,5,Dry,26,4,3,2,24,59,0.41,86.65,0.59,86.65,0,0,0,0,-2,2,26,4,3,0,26,120,990,964.5,25.5,0.0778,0.00312,0.000122,0.0809,0.00317,1,0.0595,0.14,0.0055,25.4,0.925,0.963,0.891,19.9,19.2,19.2,461
1994-12-17,1994,3,12,351,144.28,0.89,5,Dry,26,4,3,2,24,59,0.41,85.28,0.59,85.28,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1994-12-18,1994,3,12,352,142.91,0.89,5,Dry,26,4,3,2,24,59,0.41,83.91,0.59,83.91,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0558,0.135,0.00531,25.4,0.928,0.962,0.893,19.4,18.6,18.6,447
1994-12-19,1994,3,12,353,142.64,0.9,5,Dry,26,4,3,2,24,59,0.41,83.64,0.59,83.64,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0767,0.00286,0.000112,0.0796,0.00312,1,0.0554,0.135,0.00529,25.4,0.929,0.962,0.893,19.3,18.6,18.6,446
1994-12-20,1994,3,12,354,142.91,0.89,5,Dry,26,4,3,2,24,59,0.41,83.91,0.59,83.91,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0768,0.00288,0.000113,0.0797,0.00312,1,0.0558,0.135,0.00531,25.4,0.928,0.962,0.893,19.4,18.6,18.6,447
1994-12-21,1994,3,12,355,143.19,0.89,5,Dry,26,4,3,2,24,59,0.41,84.19,0.59,84.19,0,0,0,0,-2,2,26,4,3,0,26,117,990,964.5,25.5,0.0769,0.00291,0.000114,0.0798,0.00313,1,0.0562,0.136,0.00533,25.4,0.928,0.962,0.893,19.4,18.7,18.7,449
1994-12-22,1994,3,12,356,144.55,0.89,5,Dry,26,4,3,2,24,59,0.41,85.55,0.59,85.55,0,0,0,0,-2,2,26,4,3,0,26,119,990,964.5,25.5,0.0774,0.00302,0.000119,0.0804,0.00315,1,0.058,0.138,0.00543,25.4,0.926,0.962,0.892,19.7,19,19,455
1994-12-23,1994,3,12,357,149.2,0.88,5,Dry,26,4,3,2,24,59,0.4,90.2,0.6,90.2,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1994-12-24,1994,3,13,358,151.66,0.87,5,Dry,26,4,3,2,24,59,0.39,92.66,0.61,92.66,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00327,1,0.0676,0.151,0.00592,25.4,0.918,0.966,0.887,21.2,20.4,20.4,490
1994-12-25,1994,3,13,359,154.12,0.86,5,Dry,26,4,3,2,24,59,0.38,95.12,0.62,95.12,0,0,0,0,-2,2,26,4,3,0,26,128,990,964.5,25.5,0.0807,0.00384,0.00015,0.0846,0.00332,1,0.0709,0.155,0.0061,25.4,0.916,0.967,0.885,21.7,20.9,20.9,502
1994-12-26,1994,3,13,360,156.58,0.86,5,Dry,26,4,3,2,24,59,0.38,97.58,0.62,97.58,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000159,0.0857,0.00336,1,0.0742,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.4,21.4,515
1994-12-27,1994,3,13,361,156.86,0.85,5,Dry,26,4,3,2,24,59,0.38,97.86,0.62,97.86,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0817,0.00407,0.000159,0.0858,0.00336,1,0.0746,0.16,0.00629,25.4,0.913,0.968,0.884,22.2,21.5,21.5,516
1994-12-28,1994,3,13,362,156.04,0.86,5,Dry,26,4,3,2,24,59,0.38,97.04,0.62,97.04,0,0,0,0,-2,2,26,4,3,0,26,130,990,964.5,25.5,0.0814,0.004,0.000157,0.0854,0.00335,1,0.0735,0.159,0.00623,25.4,0.914,0.967,0.884,22.1,21.3,21.3,512
1994-12-29,1994,3,13,363,157.95,0.85,5,Dry,26,4,3,2,24,59,0.37,98.95,0.63,98.95,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0821,0.00416,0.000163,0.0863,0.00338,1,0.0761,0.162,0.00636,25.4,0.912,0.968,0.883,22.4,21.7,21.7,521
1994-12-30,1994,3,13,364,162.05,0.84,5,Dry,26,4,3,2,24,59,0.36,103,0.64,103,0,0,0,0,-2,2,26,4,3,0,26,136,990,964.5,25.5,0.0835,0.00451,0.000177,0.0881,0.00345,1,0.0816,0.17,0.00665,25.4,0.913,0.97,0.886,23.4,22.7,22.7,545
1994-12-31,1994,3,14,365,166.15,0.82,5,Dry,26,4,3,2,24,59,0.35,107.2,0.65,107.2,0,0,0,0,-2,2,26,4,3,0,26,140,990,964.5,25.5,0.085,0.00486,0.00019,0.0899,0.00352,1,0.0872,0.177,0.00693,25.4,0.916,0.97,0.888,24.4,23.7,23.7,568
1995-01-01,1994,4,14,1,166.43,0.82,5,Dry,29,5,4,2,33,73,0.44,93.43,0.56,93.43,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0819,0.00369,0.000145,0.0856,0.00335,1,0.0686,0.154,0.00604,25.4,0.918,0.966,0.887,21.4,20.6,20.6,495
1995-01-02,1994,4,14,2,167.25,0.82,5,Dry,29,5,4,2,33,73,0.44,94.25,0.56,94.25,0,0,0,0,-2,2,29,5,4,0,35,132,990,964.5,25.5,0.0822,0.00376,0.000147,0.086,0.00337,1,0.0697,0.156,0.0061,25.4,0.917,0.966,0.886,21.5,20.8,20.8,499
1995-01-03,1994,4,14,3,168.07,0.82,5,Dry,29,5,4,2,33,73,0.43,95.07,0.57,95.07,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00383,0.00015,0.0863,0.00338,1,0.0708,0.157,0.00615,25.4,0.916,0.967,0.886,21.7,21,21,503
1995-01-04,1994,4,14,4,165.06,0.83,5,Dry,29,5,4,2,33,73,0.44,92.06,0.56,92.06,0,0,0,0,-2,2,29,5,4,0,35,130,990,964.5,25.5,0.0814,0.00358,0.00014,0.085,0.00333,1,0.0668,0.152,0.00595,25.4,0.92,0.965,0.888,21.1,20.3,20.3,488
1995-01-05,1994,4,14,5,162.05,0.84,5,Dry,29,5,4,2,33,73,0.45,89.05,0.55,89.05,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,474
1995-01-06,1994,4,14,6,160.14,0.84,5,Dry,29,5,4,2,33,73,0.46,87.14,0.54,87.14,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0797,0.00316,0.000124,0.0829,0.00325,1,0.0601,0.143,0.0056,25.4,0.926,0.963,0.892,20.1,19.3,19.3,464
1995-01-07,1994,4,15,7,158.22,0.85,5,Dry,29,5,4,2,33,73,0.46,85.22,0.54,85.22,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,18.9,18.9,455
1995-01-08,1994,4,15,8,155.22,0.86,5,Dry,29,5,4,2,33,73,0.47,82.22,0.53,82.22,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000107,0.0807,0.00316,1,0.0535,0.134,0.00526,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1995-01-09,1994,4,15,9,153.85,0.86,5,Dry,29,5,4,2,33,73,0.47,80.85,0.53,80.85,0,0,0,0,-2,2,29,5,4,0,35,119,990,964.5,25.5,0.0775,0.00262,0.000103,0.0801,0.00314,1,0.0516,0.132,0.00516,25.4,0.933,0.96,0.896,18.8,18,18,433
1995-01-10,1994,4,15,10,155.22,0.86,5,Dry,29,5,4,2,33,73,0.47,82.22,0.53,82.22,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00274,0.000107,0.0807,0.00316,1,0.0535,0.134,0.00526,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1995-01-11,1994,4,15,11,158.77,0.85,5,Dry,29,5,4,2,33,73,0.46,85.77,0.54,85.77,0,0,0,0,-2,2,29,5,4,0,35,124,990,964.5,25.5,0.0792,0.00304,0.000119,0.0823,0.00322,1,0.0583,0.141,0.00551,25.4,0.927,0.963,0.893,19.8,19.1,19.1,457
1995-01-12,1994,4,15,12,162.87,0.83,5,Dry,29,5,4,2,33,73,0.45,89.87,0.55,89.87,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
1995-01-13,1994,4,15,13,163.15,0.83,5,Dry,29,5,4,2,33,73,0.45,90.15,0.55,90.15,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0808,0.00341,0.000134,0.0842,0.0033,1,0.0642,0.148,0.00581,25.4,0.922,0.964,0.889,20.7,20,20,479
1995-01-14,1994,4,16,14,162.87,0.83,5,Dry,29,5,4,2,33,73,0.45,89.87,0.55,89.87,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
1995-01-15,1994,4,16,15,165.88,0.82,5,Dry,29,5,4,2,33,73,0.44,92.88,0.56,92.88,0,0,0,0,-2,2,29,5,4,0,35,131,990,964.5,25.5,0.0817,0.00364,0.000143,0.0854,0.00334,1,0.0679,0.153,0.006,25.4,0.919,0.966,0.887,21.2,20.5,20.5,492
1995-01-16,1994,4,16,16,169.44,0.81,5,Dry,29,5,4,2,33,73,0.43,96.44,0.57,96.44,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.083,0.00395,0.000155,0.0869,0.0034,1,0.0727,0.16,0.00625,25.4,0.915,0.967,0.885,22,21.2,21.2,510
1995-01-17,1994,4,16,17,169.71,0.81,5,Dry,29,5,4,2,33,73,0.43,96.71,0.57,96.71,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.0731,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1995-01-18,1994,4,16,18,167.8,0.82,5,Dry,29,5,4,2,33,73,0.43,94.8,0.56,94.8,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00614,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1995-01-19,1994,4,16,19,169.16,0.81,5,Dry,29,5,4,2,33,73,0.43,96.16,0.57,96.16,0,0,0,0,-2,2,29,5,4,0,35,134,990,964.5,25.5,0.0829,0.00392,0.000154,0.0868,0.0034,1,0.0723,0.159,0.00623,25.4,0.915,0.967,0.885,21.9,21.2,21.2,508
1995-01-20,1994,4,16,20,170.53,0.81,5,Dry,29,5,4,2,33,73,0.43,97.53,0.57,97.53,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0834,0.00404,0.000158,0.0874,0.00342,1,0.0742,0.162,0.00633,25.4,0.914,0.968,0.884,22.2,21.5,21.5,515
1995-01-21,1994,4,17,21,169.71,0.81,5,Dry,29,5,4,2,33,73,0.43,96.71,0.57,96.71,0,0,0,0,-2,2,29,5,4,0,35,135,990,964.5,25.5,0.0831,0.00397,0.000155,0.087,0.00341,1,0.0731,0.16,0.00627,25.4,0.914,0.967,0.885,22,21.3,21.3,511
1995-01-22,1994,4,17,22,171.08,0.81,5,Dry,29,5,4,2,33,73,0.43,98.08,0.57,98.08,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00409,0.00016,0.0876,0.00343,1,0.0749,0.163,0.00636,25.4,0.913,0.968,0.884,22.3,21.6,21.6,518
1995-01-23,1994,4,17,23,174.08,0.8,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.079,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1995-01-24,1994,4,17,24,173.26,0.8,5,Dry,29,5,4,2,33,73,0.42,100.3,0.58,100.3,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0843,0.00427,0.000167,0.0886,0.00347,1,0.0779,0.166,0.00652,25.4,0.911,0.969,0.882,22.7,22,22,529
1995-01-25,1994,4,17,25,171.35,0.81,5,Dry,29,5,4,2,33,73,0.43,98.35,0.57,98.35,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0837,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1995-01-26,1994,4,17,26,171.62,0.8,5,Dry,29,5,4,2,33,73,0.42,98.62,0.57,98.62,0,0,0,0,-2,2,29,5,4,0,35,137,990,964.5,25.5,0.0837,0.00413,0.000162,0.0879,0.00344,1,0.0756,0.164,0.0064,25.4,0.912,0.968,0.883,22.4,21.7,21.7,520
1995-01-27,1994,4,17,27,174.08,0.8,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.079,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1995-01-28,1994,4,18,28,174.36,0.8,5,Dry,29,5,4,2,33,73,0.42,101.4,0.58,101.4,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0847,0.00437,0.000171,0.0891,0.00349,1,0.0793,0.168,0.00659,25.4,0.912,0.969,0.884,23,22.3,22.3,535
1995-01-29,1994,4,18,29,172.99,0.8,5,Dry,29,5,4,2,33,73,0.42,99.99,0.58,99.99,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0842,0.00425,0.000166,0.0885,0.00346,1,0.0775,0.166,0.0065,25.4,0.911,0.969,0.882,22.7,22,22,527
1995-01-30,1994,4,18,30,173.81,0.8,5,Dry,29,5,4,2,33,73,0.42,100.8,0.58,100.8,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0845,0.00432,0.000169,0.0888,0.00348,1,0.0786,0.167,0.00655,25.4,0.911,0.969,0.883,22.9,22.2,22.2,532
1995-01-31,1994,4,18,31,174.08,0.8,5,Dry,29,5,4,2,33,73,0.42,101.1,0.58,101.1,0,0,0,0,-2,2,29,5,4,0,35,139,990,964.5,25.5,0.0846,0.00434,0.00017,0.089,0.00348,1,0.079,0.168,0.00657,25.4,0.911,0.969,0.883,22.9,22.2,22.2,533
1995-02-01,1994,5,18,32,173.81,0.8,5,Dry,31,6,4,3,41,85,0.49,88.81,0.51,88.81,0,0,0,0,-3,3,31,6,4,0,44,130,990,964.5,25.5,0.0813,0.0033,0.000129,0.0846,0.00331,1,0.0624,0.147,0.00576,25.4,0,0,0,0,0,0,0
1995-02-02,1994,5,18,33,175.18,0.79,5,Dry,31,6,4,3,41,85,0.48,90.18,0.52,90.18,0,0,0,0,-3,3,31,6,4,0,44,131,990,964.4,25.6,0.0818,0.00342,0.000134,0.0852,0.00334,1,0.0642,0.149,0.00585,25.4,0,0,0,0,0,0,0
1995-02-03,1994,5,18,34,177.64,0.79,5,Dry,31,6,4,3,41,85,0.48,92.64,0.52,92.64,0,0,0,0,-3,3,31,6,4,0,44,134,990,964.4,25.6,0.0827,0.00362,0.000142,0.0863,0.00338,1,0.0676,0.154,0.00602,25.4,0,0,0,0,0,0,0
1995-02-04,1994,5,19,35,180.1,0.78,5,Dry,31,6,4,3,41,85,0.47,95.1,0.53,95.1,0,0,0,0,-3,3,31,6,4,0,44,136,990,964.4,25.6,0.0836,0.00383,0.00015,0.0874,0.00342,1,0.0709,0.158,0.00619,25.4,0,0,0,0,0,0,0
1995-02-05,1994,5,19,36,182.56,0.77,5,Dry,31,6,4,3,41,85,0.47,97.56,0.53,97.56,0,0,0,0,-3,3,31,6,4,0,44,139,990,964.4,25.6,0.0844,0.00404,0.000158,0.0885,0.00346,1,0.0742,0.163,0.00636,25.4,0,0,0,0,0,0,0
1995-02-06,1994,5,19,37,185.57,0.76,5,Dry,31,6,4,3,41,85,0.46,100.6,0.54,100.6,0,0,0,0,-3,3,31,6,4,0,44,142,990,964.4,25.6,0.0855,0.0043,0.000168,0.0898,0.00351,1,0.0783,0.168,0.00657,25.4,0,0,0,0,0,0,0
1995-02-07,1994,5,19,38,186.94,0.75,5,Dry,31,6,4,3,41,85,0.46,101.9,0.55,101.9,0,0,0,0,-3,3,31,6,4,0,44,143,990,964.4,25.6,0.086,0.00441,0.000173,0.0904,0.00353,1,0.0801,0.171,0.00667,25.4,0,0,0,0,0,0,0
1995-02-08,1994,5,19,39,189.94,0.74,5,Dry,31,6,4,3,41,85,0.45,104.9,0.55,104.9,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.087,0.00467,0.000183,0.0917,0.00359,1,0.0842,0.176,0.00688,25.4,0,0,0,0,0,0,0
1995-02-09,1994,5,19,40,190.22,0.74,5,Dry,31,6,4,3,41,85,0.45,105.2,0.55,105.2,0,0,0,0,-3,3,31,6,4,0,44,146,990,964.4,25.6,0.0871,0.00469,0.000183,0.0918,0.00359,1,0.0845,0.176,0.0069,25.4,0,0,0,0,0,0,0
1995-02-10,1994,5,19,41,191.04,0.74,5,Dry,31,6,4,3,41,85,0.45,106,0.56,106,0,0,0,0,-3,3,31,6,4,0,44,147,990,964.4,25.6,0.0874,0.00476,0.000186,0.0922,0.0036,1,0.0857,0.178,0.00695,25.4,0,0,0,0,0,0,0
1995-02-11,1994,5,20,42,194.05,0.73,5,Dry,31,6,4,3,41,85,0.44,109,0.56,109,0,0,0,0,-3,3,31,6,4,0,44,150,990,964.4,25.6,0.0885,0.00502,0.000196,0.0935,0.00365,1,0.0897,0.183,0.00716,25.4,0,0,0,0,0,0,0
1995-02-12,1994,5,20,43,196.51,0.72,5,Dry,31,6,4,3,41,85,0.43,111.5,0.57,111.5,0,0,0,0,-3,3,31,6,4,0,44,153,990,964.4,25.6,0.0894,0.00523,0.000204,0.0946,0.0037,1,0.093,0.188,0.00733,25.4,0,0,0,0,0,0,0
1995-02-13,1994,5,20,44,198.97,0.71,5,Dry,31,6,4,3,41,85,0.43,114,0.57,114,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0902,0.00544,0.000212,0.0957,0.00374,1,0.0964,0.192,0.0075,25.4,0,0,0,0,0,0,0
1995-02-14,1994,5,20,45,200.33,0.71,5,Dry,31,6,4,3,41,85,0.42,115.3,0.58,115.3,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0907,0.00555,0.000217,0.0963,0.00376,1,0.0982,0.194,0.0076,25.4,0,0,0,0,0,0,0
1995-02-15,1994,5,20,46,200.06,0.71,5,Dry,31,6,4,3,41,85,0.42,115.1,0.57,115.1,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0906,0.00553,0.000216,0.0961,0.00376,1,0.0978,0.194,0.00758,25.4,0,0,0,0,0,0,0
1995-02-16,1994,5,20,47,198.69,0.71,5,Dry,31,6,4,3,41,85,0.43,113.7,0.57,113.7,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0901,0.00541,0.000211,0.0955,0.00373,1,0.096,0.192,0.00748,25.4,0,0,0,0,0,0,0
1995-02-17,1994,5,20,48,199.51,0.71,5,Dry,31,6,4,3,41,85,0.43,114.5,0.57,114.5,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0904,0.00548,0.000214,0.0959,0.00375,1,0.0971,0.193,0.00754,25.4,0,0,0,0,0,0,0
1995-02-18,1994,5,21,49,198.69,0.71,5,Dry,31,6,4,3,41,85,0.43,113.7,0.57,113.7,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0901,0.00541,0.000211,0.0955,0.00373,1,0.096,0.192,0.00748,25.4,0,0,0,0,0,0,0
1995-02-19,1994,5,21,50,199.51,0.71,5,Dry,31,6,4,3,41,85,0.43,114.5,0.57,114.5,0,0,0,0,-3,3,31,6,4,0,44,156,990,964.4,25.6,0.0904,0.00548,0.000214,0.0959,0.00375,1,0.0971,0.193,0.00754,25.4,0,0,0,0,0,0,0
1995-02-20,1994,5,21,51,202.52,0.7,5,Dry,31,6,4,3,41,85,0.42,117.5,0.58,117.5,0,0,0,0,-3,3,31,6,4,0,44,159,990,964.4,25.6,0.0915,0.00574,0.000224,0.0972,0.0038,1,0.101,0.198,0.00775,25.4,0.923,0.97,0.895,27,26.2,26.2,629
1995-02-21,1994,5,21,52,206.62,0.69,5,Dry,31,6,4,3,41,85,0.41,121.6,0.59,121.6,0,0,0,0,-3,3,31,6,4,0,44,163,990,964.4,25.6,0.0929,0.00609,0.000238,0.099,0.00387,1,0.107,0.206,0.00805,25.4,0.926,0.97,0.898,28,27.2,27.2,652
1995-02-22,1994,5,21,53,211.27,0.67,5,Dry,31,6,4,3,41,85,0.4,126.3,0.6,126.3,0,0,0,0,-3,3,31,6,4,0,44,167,990,964.5,25.5,0.0946,0.00648,0.000254,0.101,0.00396,1,0.113,0.214,0.00838,25.3,0.929,0.97,0.901,29.1,28.3,28.3,678
1995-02-23,1994,5,21,54,215.92,0.66,5,Dry,31,6,4,3,41,85,0.39,130.9,0.61,130.9,0,0,0,0,-3,3,31,6,4,0,44,172,990,964.5,25.5,0.0962,0.00688,0.00027,0.103,0.00404,1,0.119,0.222,0.00872,25.3,0.931,0.97,0.903,30.2,29.3,29.3,703
1995-02-24,1994,5,21,55,220.57,0.65,5,Dry,31,6,4,3,41,85,0.39,135.6,0.61,135.6,0,0,0,0,-3,3,31,6,4,0,44,177,990,964.5,25.5,0.0978,0.00727,0.000285,0.105,0.00413,1,0.126,0.231,0.00905,25.2,0.933,0.97,0.905,31.3,30.4,30.4,729
1995-02-25,1994,5,22,56,226.86,0.63,5,Dry,31,6,4,3,41,85,0.38,141.9,0.63,141.9,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00781,0.000307,0.108,0.00424,1,0.134,0.242,0.00951,25.2,0.935,0.97,0.907,32.8,31.8,31.8,763
1995-02-26,1994,5,22,57,232.6,0.62,5,Dry,31,6,4,3,41,85,0.36,147.6,0.64,147.6,0,0,0,0,-3,3,31,6,4,0,44,189,990,964.6,25.4,0.102,0.0083,0.000327,0.11,0.00435,1,0.142,0.252,0.00993,25.2,0.938,0.97,0.91,34.1,33.1,33.1,795
1995-02-27,1994,5,22,58,237.8,0.6,5,Dry,31,6,4,3,41,85,0.36,152.8,0.64,152.8,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.00874,0.000344,0.113,0.00444,1,0.149,0.261,0.0103,25.1,0.94,0.97,0.912,35.4,34.3,34.3,823
1995-02-28,1994,5,22,59,241.35,0.6,5,Dry,31,6,4,3,41,85,0.35,156.3,0.65,156.3,0,0,0,0,-3,3,31,6,4,0,44,197,990,964.6,25.4,0.105,0.00904,0.000357,0.114,0.00451,1,0.154,0.268,0.0106,25.1,0.941,0.97,0.913,36.2,35.1,35.1,843
1995-03-01,1994,6,22,60,245.45,0.59,5,Dry,36,8,6,4,53,107,0.44,138.4,0.56,138.4,0,0,0,0,-4,4,36,8,6,0,57,188,990,964.7,25.3,0.102,0.00752,0.000297,0.11,0.00433,1,0.129,0.239,0.00944,25.1,0.934,0.97,0.906,31.8,30.9,30.9,741
1995-03-02,1994,6,22,61,249.55,0.58,5,Dry,36,8,6,4,53,107,0.43,142.6,0.57,142.6,0,0,0,0,-4,4,36,8,6,0,57,193,990,964.7,25.3,0.103,0.00787,0.000311,0.111,0.0044,1,0.135,0.246,0.00973,25.1,0.936,0.97,0.908,32.8,31.8,31.8,763
1995-03-03,1994,6,22,62,254.75,0.57,5,Dry,36,8,6,4,53,107,0.42,147.8,0.58,147.8,0,0,0,0,-4,4,36,8,6,0,57,198,990,964.7,25.3,0.105,0.00831,0.000329,0.114,0.00449,1,0.142,0.256,0.0101,25,0.938,0.97,0.91,34,33,33,792
1995-03-04,1994,6,23,63,259.94,0.56,5,Dry,36,8,6,4,53,107,0.41,152.9,0.59,152.9,0,0,0,0,-4,4,36,8,6,0,57,203,990,964.7,25.3,0.107,0.00875,0.000346,0.116,0.00459,1,0.149,0.265,0.0105,25,0.94,0.97,0.912,35.2,34.2,34.2,820
1995-03-05,1994,6,23,64,264.59,0.55,5,Dry,36,8,6,4,53,107,0.4,157.6,0.6,157.6,0,0,0,0,-4,4,36,8,6,0,57,208,990,964.8,25.2,0.109,0.00915,0.000362,0.118,0.00467,1,0.155,0.273,0.0108,25,0.942,0.97,0.913,36.3,35.2,35.2,846
1995-03-06,1994,6,23,65,270.88,0.54,5,Dry,36,8,6,4,53,107,0.4,163.9,0.6,163.9,0,0,0,0,-4,4,36,8,6,0,57,214,990,964.8,25.2,0.111,0.00968,0.000384,0.121,0.00479,1,0.164,0.284,0.0113,24.9,0.944,0.971,0.916,37.8,36.7,36.7,881
1995-03-07,1994,6,23,66,276.62,0.53,5,Dry,36,8,6,4,53,107,0.39,169.6,0.61,169.6,0,0,0,0,-4,4,36,8,6,0,57,220,990,964.8,25.2,0.113,0.0102,0.000404,0.123,0.00489,1,0.171,0.295,0.0117,24.9,0.945,0.974,0.921,39.2,38.1,38.1,915
1995-03-08,1994,6,23,67,283.46,0.52,5,Dry,36,8,6,4,53,107,0.38,176.5,0.62,176.5,0,0,0,0,-4,4,36,8,6,0,57,226,990,964.8,25.2,0.115,0.0107,0.000427,0.126,0.00501,1,0.181,0.307,0.0122,24.9,0.947,0.978,0.926,40.8,39.8,39.8,956
1995-03-09,1994,6,23,68,290.3,0.51,5,Dry,36,8,6,4,53,107,0.37,183.3,0.63,183.3,0,0,0,0,-4,4,36,8,6,0,57,233,990,964.9,25.1,0.118,0.0113,0.000451,0.129,0.00514,1,0.19,0.319,0.0127,24.8,0.95,0.98,0.931,42.4,41.5,41.5,997
1995-03-10,1994,6,23,69,297.13,0.51,5,Dry,36,8,6,4,53,107,0.36,190.1,0.64,190.1,0,0,0,0,-4,4,36,8,6,0,57,240,990,964.9,25.1,0.12,0.0119,0.000474,0.132,0.00526,1,0.199,0.331,0.0132,24.8,0.952,0.98,0.933,44,43.1,43.1,1030
1995-03-11,1994,6,24,70,304.51,0.5,5,Dry,36,8,6,4,53,107,0.35,197.5,0.65,197.5,0,0,0,0,-4,4,36,8,6,0,57,248,990,964.9,25.1,0.123,0.0125,0.0005,0.135,0.0054,1,0.209,0.345,0.0137,24.7,0.954,0.98,0.935,45.7,44.8,44.8,1070
1995-03-12,1994,6,24,71,312.99,0.49,5,Dry,36,8,6,4,53,107,0.34,206,0.66,206,0,0,0,0,-4,4,36,8,6,0,57,256,990,965,25,0.126,0.0133,0.00053,0.139,0.00556,1,0.221,0.36,0.0144,24.7,0.956,0.98,0.937,47.6,46.7,46.7,1120
1995-03-13,1994,6,24,72,319.83,0.48,5,Dry,36,8,6,4,53,107,0.34,212.8,0.67,212.8,0,0,0,0,-4,4,36,8,6,0,57,263,990,965,25,0.128,0.0138,0.000554,0.142,0.00569,1,0.23,0.372,0.0149,24.6,0.957,0.98,0.938,49.2,48.2,48.2,1160
1995-03-14,1994,6,24,73,327.21,0.47,5,Dry,36,8,6,4,53,107,0.33,220.2,0.67,220.2,0,0,0,0,-4,4,36,8,6,0,57,270,990,965,25,0.131,0.0145,0.00058,0.145,0.00582,1,0.24,0.385,0.0154,24.6,0.958,0.98,0.939,50.9,48.2,48.2,1160
1995-03-15,1994,6,24,74,334.59,0.46,5,Dry,36,8,6,4,53,107,0.32,227.6,0.68,227.6,0,0,0,0,-4,4,36,8,6,0,57,278,990,965.1,24.9,0.134,0.0151,0.000606,0.149,0.00596,1,0.25,0.398,0.016,24.5,0.959,0.98,0.94,52.5,48.2,48.2,1160
1995-03-16,1994,6,24,75,340.33,0.45,5,Dry,36,8,6,4,53,107,0.31,233.3,0.69,233.3,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.136,0.0156,0.000626,0.151,0.00607,2,0.1,0.251,0.0101,24.6,0.924,0.97,0.896,26.1,25.3,50.6,1210
1995-03-17,1994,6,24,76,346.62,0.45,5,Dry,36,8,6,4,53,107,0.31,239.6,0.69,239.6,0,0,0,0,-4,4,36,8,6,0,57,290,990,965.1,24.9,0.138,0.0161,0.000648,0.154,0.00619,2,0.104,0.258,0.0104,24.6,0.926,0.97,0.898,26.8,26,51.9,1250
1995-03-18,1994,6,25,77,351.27,0.44,5,Dry,36,8,6,4,53,107,0.3,244.3,0.69,244.3,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000665,0.156,0.00628,2,0.107,0.263,0.0106,24.6,0.928,0.97,0.9,27.3,26.5,53,1270
1995-03-19,1994,6,25,78,354.83,0.44,5,Dry,36,8,6,4,53,107,0.3,247.8,0.7,247.8,0,0,0,0,-4,4,36,8,6,0,57,298,990,965.2,24.8,0.141,0.0168,0.000677,0.157,0.00634,2,0.11,0.267,0.0108,24.6,0.929,0.97,0.901,27.7,26.9,53.8,1290
1995-03-20,1994,6,25,79,357.29,0.44,5,Dry,36,8,6,4,53,107,0.3,250.3,0.7,250.3,0,0,0,0,-4,4,36,8,6,0,57,300,990,965.2,24.8,0.142,0.0171,0.000691,0.159,0.00639,2,0.111,0.27,0.0109,24.5,0.93,0.97,0.902,28,27.2,54.3,1300
1995-03-21,1994,6,25,80,361.39,0.43,5,Dry,36,8,6,4,53,107,0.3,254.4,0.7,254.4,0,0,0,0,-4,4,36,8,6,0,57,304,990,965.2,24.8,0.143,0.0191,0.000769,0.162,0.00654,2,0.114,0.276,0.0111,24.5,0.93,0.97,0.903,28.5,27.6,55.2,1320
1995-03-22,1994,6,25,81,366.58,0.43,5,Dry,36,8,6,4,53,107,0.29,259.6,0.71,259.6,0,0,0,0,-4,4,36,8,6,0,57,310,990,965.2,24.8,0.145,0.0215,0.000869,0.166,0.00672,2,0.118,0.284,0.0115,24.5,0.932,0.97,0.904,29,28.2,56.3,1350
1995-03-23,1994,6,25,82,371.78,0.42,5,Dry,36,8,6,4,53,107,0.29,264.8,0.71,264.8,0,0,0,0,-4,4,36,8,6,0,57,315,990,965.3,24.7,0.147,0.024,0.000969,0.171,0.0069,2,0.121,0.292,0.0118,24.4,0.933,0.97,0.905,29.6,28.7,57.4,1380
1995-03-24,1994,6,25,83,376.97,0.42,5,Dry,36,8,6,4,53,107,0.28,270,0.72,270,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.148,0.0264,0.00107,0.175,0.00708,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-03-25,1994,6,26,84,377.25,0.42,5,Dry,36,8,6,4,53,107,0.28,270.3,0.72,270.3,0,0,0,0,-4,4,36,8,6,0,57,320,990,965.3,24.7,0.149,0.0266,0.00107,0.175,0.00709,2,0.125,0.3,0.0121,24.4,0.934,0.97,0.906,30.2,29.3,58.6,1410
1995-03-26,1994,6,26,85,375.33,0.42,5,Dry,36,8,6,4,53,107,0.28,268.3,0.71,268.3,0,0,0,0,-4,4,36,8,6,0,57,318,990,965.3,24.7,0.148,0.0257,0.00104,0.174,0.00702,2,0.124,0.297,0.012,24.4,0.934,0.97,0.906,30,29.1,58.2,1400
1995-03-27,1994,6,26,86,375.61,0.42,5,Dry,36,8,6,4,53,107,0.28,268.6,0.71,268.6,0,0,0,0,-4,4,36,8,6,0,57,319,990,965.3,24.7,0.148,0.0258,0.00104,0.174,0.00703,2,0.124,0.298,0.012,24.4,0.934,0.97,0.906,30,29.1,58.3,1400
1995-03-28,1994,6,26,87,378.07,0.41,5,Dry,36,8,6,4,53,107,0.28,271.1,0.72,271.1,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0269,0.00109,0.176,0.00711,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.8,1410
1995-03-29,1994,6,26,88,377.8,0.41,5,Dry,36,8,6,4,53,107,0.28,270.8,0.72,270.8,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0268,0.00109,0.176,0.0071,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1995-03-30,1994,6,26,89,377.52,0.41,5,Dry,36,8,6,4,53,107,0.28,270.5,0.72,270.5,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0267,0.00108,0.175,0.0071,2,0.125,0.3,0.0122,24.4,0.934,0.97,0.906,30.2,29.3,58.7,1410
1995-03-31,1994,6,26,90,377.8,0.41,5,Dry,36,8,6,4,53,107,0.28,270.8,0.72,270.8,0,0,0,0,-4,4,36,8,6,0,57,321,990,965.3,24.7,0.149,0.0268,0.00109,0.176,0.0071,2,0.125,0.301,0.0122,24.4,0.934,0.97,0.906,30.3,29.4,58.7,1410
1995-04-01,1994,7,27,91,375.33,0.42,5,Dry,40,10,8,5,62,125,0.33,250.3,0.67,250.3,0,0,0,0,-5,5,40,10,8,0,67,308,990,965.3,24.7,0.144,0.0172,0.000694,0.162,0.00653,2,0.111,0.273,0.011,24.5,0.93,0.97,0.902,27.9,27.1,54.1,1300
1995-04-02,1994,7,27,92,369.05,0.42,5,Dry,40,10,8,5,62,125,0.34,244.1,0.66,244.1,0,0,0,0,-5,5,40,10,8,0,67,302,990,965.2,24.8,0.142,0.0165,0.000666,0.159,0.00641,2,0.107,0.266,0.0107,24.5,0.928,0.97,0.9,27.2,26.4,52.7,1270
1995-04-03,1994,7,27,93,362.76,0.43,5,Dry,40,10,8,5,62,125,0.34,237.8,0.66,237.8,0,0,0,0,-5,5,40,10,8,0,67,296,990,965.2,24.8,0.14,0.016,0.000644,0.156,0.00629,2,0.103,0.259,0.0104,24.5,0.926,0.97,0.898,26.5,25.7,51.3,1230
1995-04-04,1994,7,27,94,357.01,0.44,5,Dry,40,10,8,5,62,125,0.35,232,0.65,232,0,0,0,0,-5,5,40,10,8,0,67,290,990,965.2,24.8,0.138,0.0155,0.000623,0.153,0.00618,2,0.0991,0.252,0.0102,24.6,0.924,0.97,0.896,25.8,25,50.1,1200
1995-04-05,1994,7,27,95,351.82,0.44,5,Dry,40,10,8,5,62,125,0.35,226.8,0.65,226.8,0,0,0,0,-5,5,40,10,8,0,67,285,990,965.2,24.8,0.136,0.015,0.000605,0.151,0.00608,1,0.249,0.4,0.0161,24.4,0.959,0.98,0.94,52.1,48.2,48.2,1160
1995-04-06,1994,7,27,96,346.62,0.45,5,Dry,40,10,8,5,62,125,0.36,221.6,0.64,221.6,0,0,0,0,-5,5,40,10,8,0,67,280,990,965.1,24.9,0.134,0.0146,0.000587,0.149,0.00598,1,0.242,0.39,0.0157,24.5,0.958,0.98,0.939,51,48.2,48.2,1160
1995-04-07,1994,7,27,97,341.43,0.45,5,Dry,40,10,8,5,62,125,0.37,216.4,0.63,216.4,0,0,0,0,-5,5,40,10,8,0,67,274,990,965.1,24.9,0.132,0.0141,0.000568,0.147,0.00589,1,0.235,0.381,0.0153,24.5,0.958,0.98,0.938,49.8,48.2,48.2,1160
1995-04-08,1994,7,28,98,337.87,0.46,5,Dry,40,10,8,5,62,125,0.37,212.9,0.63,212.9,0,0,0,0,-5,5,40,10,8,0,67,271,990,965.1,24.9,0.131,0.0138,0.000556,0.145,0.00582,1,0.23,0.375,0.015,24.5,0.957,0.98,0.938,49,48,48,1150
1995-04-09,1994,7,28,99,333.77,0.46,5,Dry,40,10,8,5,62,125,0.38,208.8,0.63,208.8,0,0,0,0,-5,5,40,10,8,0,67,267,990,965.1,24.9,0.13,0.0135,0.000541,0.143,0.00574,1,0.224,0.368,0.0147,24.6,0.956,0.98,0.937,48.1,47.1,47.1,1130
1995-04-10,1994,7,28,100,330.22,0.46,5,Dry,40,10,8,5,62,125,0.38,205.2,0.62,205.2,0,0,0,0,-5,5,40,10,8,0,67,263,990,965.1,24.9,0.128,0.0132,0.000529,0.142,0.00568,1,0.22,0.361,0.0145,24.6,0.956,0.98,0.937,47.3,46.3,46.3,1110
1995-04-11,1994,7,28,101,327.76,0.47,5,Dry,40,10,8,5,62,125,0.38,202.8,0.62,202.8,0,0,0,0,-5,5,40,10,8,0,67,261,990,965,25,0.128,0.013,0.00052,0.141,0.00563,1,0.216,0.357,0.0143,24.6,0.955,0.98,0.936,46.7,45.8,45.8,1100
1995-04-12,1994,7,28,102,324.75,0.47,5,Dry,40,10,8,5,62,125,0.39,199.8,0.61,199.8,0,0,0,0,-5,5,40,10,8,0,67,258,990,965,25,0.126,0.0127,0.00051,0.139,0.00557,1,0.212,0.351,0.0141,24.6,0.955,0.98,0.936,46.1,45.1,45.1,1080
1995-04-13,1994,7,28,103,323.38,0.47,5,Dry,40,10,8,5,62,125,0.39,198.4,0.61,198.4,0,0,0,0,-5,5,40,10,8,0,67,256,990,965,25,0.126,0.0126,0.000505,0.139,0.00555,1,0.21,0.349,0.014,24.6,0.954,0.98,0.935,45.7,44.8,44.8,1080
1995-04-14,1994,7,28,104,321.47,0.47,5,Dry,40,10,8,5,62,125,0.39,196.5,0.61,196.5,0,0,0,0,-5,5,40,10,8,0,67,254,990,965,25,0.125,0.0124,0.000498,0.138,0.00551,1,0.208,0.346,0.0138,24.6,0.954,0.98,0.935,45.3,44.4,44.4,1070
1995-04-15,1994,7,29,105,319.55,0.48,5,Dry,40,10,8,5,62,125,0.39,194.6,0.61,194.6,0,0,0,0,-5,5,40,10,8,0,67,253,990,965,25,0.125,0.0123,0.000491,0.137,0.00548,1,0.205,0.342,0.0137,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1995-04-16,1994,7,29,106,319.28,0.48,5,Dry,40,10,8,5,62,125,0.39,194.3,0.61,194.3,0,0,0,0,-5,5,40,10,8,0,67,252,990,965,25,0.125,0.0123,0.00049,0.137,0.00547,1,0.205,0.342,0.0137,24.7,0.953,0.98,0.934,44.8,43.9,43.9,1050
1995-04-17,1994,7,29,107,318.46,0.48,5,Dry,40,10,8,5,62,125,0.39,193.5,0.61,193.5,0,0,0,0,-5,5,40,10,8,0,67,251,990,965,25,0.124,0.0122,0.000488,0.136,0.00546,1,0.204,0.34,0.0136,24.7,0.953,0.98,0.934,44.6,43.7,43.7,1050
1995-04-18,1994,7,29,108,317.64,0.48,5,Dry,40,10,8,5,62,125,0.39,192.6,0.61,192.6,0,0,0,0,-5,5,40,10,8,0,67,251,990,965,25,0.124,0.0121,0.000485,0.136,0.00544,1,0.203,0.339,0.0135,24.7,0.953,0.98,0.934,44.4,43.5,43.5,1040
1995-04-19,1994,7,29,109,315.72,0.48,5,Dry,40,10,8,5,62,125,0.4,190.7,0.6,190.7,0,0,0,0,-5,5,40,10,8,0,67,249,990,965,25,0.123,0.012,0.000478,0.135,0.00541,1,0.2,0.335,0.0134,24.7,0.952,0.98,0.933,44,43.1,43.1,1030
1995-04-20,1994,7,29,110,314.36,0.48,5,Dry,40,10,8,5,62,125,0.4,189.4,0.6,189.4,0,0,0,0,-5,5,40,10,8,0,67,247,990,965,25,0.123,0.0118,0.000473,0.135,0.00538,1,0.198,0.333,0.0133,24.7,0.952,0.98,0.933,43.6,42.8,42.8,1030
1995-04-21,1994,7,29,111,311.35,0.49,5,Dry,40,10,8,5,62,125,0.4,186.3,0.6,186.3,0,0,0,0,-5,5,40,10,8,0,67,244,990,965,25,0.122,0.0116,0.000463,0.133,0.00533,1,0.194,0.327,0.0131,24.7,0.951,0.98,0.932,42.9,42.1,42.1,1010
1995-04-22,1994,7,30,112,308.89,0.49,5,Dry,40,10,8,5,62,125,0.41,183.9,0.59,183.9,0,0,0,0,-5,5,40,10,8,0,67,242,990,964.9,25.1,0.121,0.0114,0.000454,0.132,0.00528,1,0.191,0.323,0.0129,24.7,0.95,0.98,0.931,42.4,41.5,41.5,997
1995-04-23,1994,7,30,113,305.88,0.49,5,Dry,40,10,8,5,62,125,0.41,180.9,0.59,180.9,0,0,0,0,-5,5,40,10,8,0,67,239,990,964.9,25.1,0.12,0.0111,0.000444,0.131,0.00522,1,0.187,0.318,0.0127,24.8,0.949,0.98,0.93,41.7,40.8,40.8,980
1995-04-24,1994,7,30,114,301.78,0.5,5,Dry,40,10,8,5,62,125,0.41,176.8,0.59,176.8,0,0,0,0,-5,5,40,10,8,0,67,235,990,964.9,25.1,0.118,0.0108,0.000429,0.129,0.00515,1,0.181,0.31,0.0124,24.8,0.948,0.978,0.926,40.7,39.8,39.8,955
1995-04-25,1994,7,30,115,298.22,0.5,5,Dry,40,10,8,5,62,125,0.42,173.2,0.58,173.2,0,0,0,0,-5,5,40,10,8,0,67,231,990,964.9,25.1,0.117,0.0105,0.000417,0.128,0.00508,1,0.176,0.304,0.0121,24.8,0.947,0.976,0.924,39.9,38.9,38.9,934
1995-04-26,1994,7,30,116,294.67,0.51,5,Dry,40,10,8,5,62,125,0.42,169.7,0.58,169.7,0,0,0,0,-5,5,40,10,8,0,67,228,990,964.9,25.1,0.116,0.0102,0.000405,0.126,0.00502,1,0.172,0.298,0.0118,24.8,0.945,0.974,0.921,39.1,38,38,913
1995-04-27,1994,7,30,117,290.57,0.51,5,Dry,40,10,8,5,62,125,0.43,165.6,0.57,165.6,0,0,0,0,-5,5,40,10,8,0,67,224,990,964.9,25.1,0.114,0.00982,0.000391,0.124,0.00494,1,0.166,0.29,0.0115,24.8,0.944,0.972,0.918,38.1,37,37,889
1995-04-28,1994,7,30,118,286.47,0.52,5,Dry,40,10,8,5,62,125,0.44,161.5,0.56,161.5,0,0,0,0,-5,5,40,10,8,0,67,219,990,964.8,25.2,0.113,0.00947,0.000377,0.122,0.00487,1,0.16,0.283,0.0112,24.9,0.943,0.97,0.915,37.1,36,36,865
1995-04-29,1994,7,31,119,282.37,0.53,5,Dry,40,10,8,5,62,125,0.44,157.4,0.56,157.4,0,0,0,0,-5,5,40,10,8,0,67,215,990,964.8,25.2,0.112,0.00913,0.000363,0.121,0.00479,1,0.155,0.276,0.011,24.9,0.942,0.97,0.913,36.2,35.1,35.1,842
1995-04-30,1994,7,31,120,277.17,0.53,5,Dry,40,10,8,5,62,125,0.45,152.2,0.55,152.2,0,0,0,0,-5,5,40,10,8,0,67,210,990,964.8,25.2,0.11,0.00868,0.000345,0.118,0.0047,1,0.148,0.266,0.0106,24.9,0.94,0.97,0.912,35,33.9,33.9,814
1995-05-01,1994,8,31,121,273.62,0.54,5,Dry,42,9,8,6,82,147,0.54,126.6,0.46,126.6,0,0,0,0,-6,6,42,9,8,0,88,186,990,964.8,25.2,0.101,0.00651,0.000258,0.108,0.00427,1,0.113,0.221,0.00877,25,0.93,0.97,0.902,28.8,28,28,671
1995-05-02,1994,8,31,122,269.51,0.55,5,Dry,42,9,8,6,82,147,0.55,122.5,0.46,122.5,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0996,0.00616,0.000244,0.106,0.00419,1,0.108,0.214,0.00847,25,0.927,0.97,0.9,27.9,27,27,649
1995-05-03,1994,8,31,123,265.96,0.55,5,Dry,42,9,8,6,82,147,0.55,119,0.45,119,0,0,0,0,-6,6,42,9,8,0,88,178,990,964.8,25.2,0.0983,0.00586,0.000232,0.104,0.00413,1,0.103,0.207,0.00821,25,0.925,0.97,0.897,27,26.2,26.2,629
1995-05-04,1994,8,31,124,262.4,0.56,5,Dry,42,9,8,6,82,147,0.56,115.4,0.44,115.4,0,0,0,0,-6,6,42,9,8,0,88,174,990,964.7,25.3,0.0971,0.00556,0.00022,0.103,0.00406,1,0.0983,0.201,0.00796,25,0.923,0.97,0.895,26.2,25.4,25.4,609
1995-05-05,1994,8,31,125,258.85,0.56,5,Dry,42,9,8,6,82,147,0.57,111.8,0.43,111.8,0,0,0,0,-6,6,42,9,8,0,88,171,990,964.7,25.3,0.0958,0.00526,0.000208,0.101,0.004,1,0.0935,0.195,0.0077,25.1,0.921,0.97,0.893,25.3,24.6,24.6,589
1995-05-06,1994,8,32,126,255.3,0.57,5,Dry,42,9,8,6,82,147,0.58,108.3,0.42,108.3,0,0,0,0,-6,6,42,9,8,0,88,167,990,964.7,25.3,0.0946,0.00496,0.000196,0.0995,0.00394,1,0.0887,0.188,0.00745,25.1,0.918,0.97,0.891,24.5,23.7,23.7,570
1995-05-07,1994,8,32,127,251.74,0.58,5,Dry,42,9,8,6,82,147,0.58,104.7,0.42,104.7,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0933,0.00465,0.000184,0.098,0.00387,1,0.0839,0.182,0.00719,25.1,0.916,0.97,0.889,23.6,22.9,22.9,550
1995-05-08,1994,8,32,128,248.19,0.58,5,Dry,42,9,8,6,82,147,0.59,101.2,0.41,101.2,0,0,0,0,-6,6,42,9,8,0,88,160,990,964.7,25.3,0.0921,0.00435,0.000172,0.0964,0.00381,1,0.0791,0.176,0.00693,25.1,0.914,0.969,0.885,22.8,22.1,22.1,530
1995-05-09,1994,8,32,129,244.63,0.59,5,Dry,42,9,8,6,82,147,0.6,97.63,0.4,97.63,0,0,0,0,-6,6,42,9,8,0,88,157,990,964.7,25.3,0.0908,0.00405,0.00016,0.0949,0.00374,1,0.0743,0.169,0.00668,25.2,0.912,0.967,0.883,22,21.3,21.3,510
1995-05-10,1994,8,32,130,241.08,0.6,5,Dry,42,9,8,6,82,147,0.61,94.08,0.39,94.08,0,0,0,0,-6,6,42,9,8,0,88,153,990,964.6,25.4,0.0896,0.00375,0.000148,0.0933,0.00368,1,0.0695,0.163,0.00642,25.2,0.913,0.966,0.882,21.2,20.5,20.5,492
1995-05-11,1994,8,32,131,238.62,0.6,5,Dry,42,9,8,6,82,147,0.62,91.62,0.38,91.62,0,0,0,0,-6,6,42,9,8,0,88,151,990,964.6,25.4,0.0887,0.00354,0.000139,0.0922,0.00364,1,0.0662,0.158,0.00624,25.2,0.914,0.965,0.882,20.7,20,20,479
1995-05-12,1994,8,32,132,235.61,0.61,5,Dry,42,9,8,6,82,147,0.62,88.61,0.38,88.61,0,0,0,0,-6,6,42,9,8,0,88,148,990,964.6,25.4,0.0876,0.00328,0.000129,0.0909,0.00358,1,0.0621,0.153,0.00603,25.2,0.916,0.963,0.882,20.1,19.3,19.3,464
1995-05-13,1994,8,33,133,232.6,0.62,5,Dry,42,9,8,6,82,147,0.63,85.6,0.37,85.6,0,0,0,0,-6,6,42,9,8,0,88,145,990,964.6,25.4,0.0866,0.00303,0.000119,0.0896,0.00353,1,0.0581,0.148,0.00581,25.3,0.919,0.962,0.884,19.5,18.7,18.7,450
1995-05-14,1994,8,33,134,229.59,0.63,5,Dry,42,9,8,6,82,147,0.64,82.59,0.36,82.59,0,0,0,0,-6,6,42,9,8,0,88,142,990,964.6,25.4,0.0855,0.00277,0.000109,0.0883,0.00347,1,0.054,0.142,0.0056,25.3,0.922,0.961,0.886,18.9,18.1,18.1,435
1995-05-15,1994,8,33,135,226.58,0.63,5,Dry,42,9,8,6,82,147,0.65,79.58,0.35,79.58,0,0,0,0,-6,6,42,9,8,0,88,139,990,964.6,25.4,0.0844,0.00251,0.0000988,0.087,0.00342,1,0.0499,0.137,0.00538,25.3,0.927,0.96,0.89,18.3,17.6,17.6,422
1995-05-16,1994,8,33,136,223.58,0.64,5,Dry,42,9,8,6,82,147,0.66,76.58,0.34,76.58,0,0,0,0,-6,6,42,9,8,0,88,136,990,964.5,25.5,0.0834,0.00226,0.0000887,0.0856,0.00336,1,0.0459,0.132,0.00517,25.3,0.932,0.96,0.895,17.7,17,17,408
1995-05-17,1994,8,33,137,220.57,0.65,5,Dry,42,9,8,6,82,147,0.67,73.57,0.33,73.57,0,0,0,0,-6,6,42,9,8,0,88,133,990,964.5,25.5,0.0823,0.002,0.0000786,0.0843,0.00331,1,0.0418,0.126,0.00495,25.4,0.929,0.96,0.891,17,16.3,16.3,391
