date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1995-05-18,1994,8,33,138,217.56,0.66,5,Dry,42,9,8,6,82,147,0.68,70.56,0.32,70.56,0,0,0,0,-6,6,42,9,8,0,88,130,990,964.5,25.5,0.0813,0.00175,0.0000685,0.083,0.00326,1,0.0378,0.121,0.00474,25.4,0.915,0.96,0.878,16.1,15.4,15.4,370
1995-05-19,1994,8,33,139,214.55,0.66,5,Dry,42,9,8,6,82,147,0.69,67.55,0.32,67.55,0,0,0,0,-6,6,42,9,8,0,88,127,990,964.5,25.5,0.0802,0.00149,0.0000585,0.0817,0.0032,1,0.0337,0.115,0.00452,25.4,0.9,0.96,0.864,15.1,14.5,14.5,349
1995-05-20,1994,8,34,140,211.55,0.67,5,Dry,42,9,8,6,82,147,0.69,64.55,0.3,64.55,0,0,0,0,-6,6,42,9,8,0,88,124,990,964.5,25.5,0.0791,0.00124,0.0000484,0.0804,0.00315,1,0.0296,0.11,0.00431,25.4,0,0,0,0,0,0,0
1995-05-21,1994,8,34,141,209.08,0.68,5,Dry,42,9,8,6,82,147,0.7,62.08,0.3,62.08,0,0,0,0,-6,6,42,9,8,0,88,121,990,964.5,25.5,0.0783,0.00103,0.0000402,0.0793,0.0031,1,0.0263,0.106,0.00413,25.4,0,0,0,0,0,0,0
1995-05-22,1994,8,34,142,206.62,0.69,5,Dry,42,9,8,6,82,147,0.71,59.62,0.29,59.62,0,0,0,0,-6,6,42,9,8,0,88,119,990,964.4,25.6,0.0774,0.000818,0.000032,0.0782,0.00306,1,0.023,0.101,0.00396,25.5,0,0,0,0,0,0,0
1995-05-23,1994,8,34,143,204.16,0.69,5,Dry,42,9,8,6,82,147,0.72,57.16,0.28,57.16,0,0,0,0,-6,6,42,9,8,0,88,116,990,964.4,25.6,0.0765,0.000609,0.0000238,0.0771,0.00302,1,0.0197,0.0968,0.00379,25.5,0,0,0,0,0,0,0
1995-05-24,1994,8,34,144,201.7,0.7,5,Dry,42,9,8,6,82,147,0.73,54.7,0.27,54.7,0,0,0,0,-6,6,42,9,8,0,88,114,990,964.4,25.6,0.0757,0.0004,0.0000156,0.0761,0.00297,1,0.0163,0.0924,0.00361,25.5,0,0,0,0,0,0,0
1995-05-25,1994,8,34,145,199.24,0.71,5,Dry,42,9,8,6,82,147,0.74,52.24,0.26,52.24,0,0,0,0,-6,6,42,9,8,0,88,111,990,964.4,25.6,0.0748,0.00019,0.00000744,0.075,0.00293,1,0.013,0.088,0.00344,25.5,0,0,0,0,0,0,0
1995-05-26,1994,8,34,146,196.78,0.72,5,Dry,42,9,8,6,82,147,0.75,49.78,0.25,0,50,11,2,2,-4,39,53,11,10,2,121,74,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-27,1994,8,35,147,194.32,0.73,5,Dry,42,9,8,6,82,147,0.76,47.32,0.24,0,47,11,1,1,-5,39,53,10,9,1,121,72,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-28,1994,8,35,148,192.95,0.74,5,Dry,42,9,8,6,82,147,0.76,45.95,0.24,0,46,10,1,1,-5,39,52,10,9,1,121,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-29,1994,8,35,149,191.04,0.74,5,Dry,42,9,8,6,82,147,0.77,44.04,0.23,0,44,10,1,1,-5,37,52,10,9,1,119,71,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-30,1994,8,35,150,189.12,0.75,5,Dry,42,9,8,6,82,147,0.78,42.12,0.22,0,42,9,1,1,-5,36,51,10,9,1,118,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-05-31,1994,8,35,151,187.21,0.75,5,Dry,42,9,8,6,82,147,0.79,40.21,0.21,0,40,9,1,1,-5,34,51,10,9,1,116,70,990,964.4,25.6,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-01,1994,9,35,152,185.3,0.76,5,Dry,39,9,7,5,59,119,0.64,66.3,0.36,66.3,0,0,0,0,-5,5,39,9,7,0,64,121,990,964.4,25.6,0.0783,0.00139,0.0000542,0.0797,0.00312,1,0.032,0.112,0.00437,25.5,0,0,0,0,0,0,0
1995-06-02,1994,9,35,153,183.38,0.77,5,Dry,39,9,7,5,59,119,0.65,64.38,0.35,64.38,0,0,0,0,-5,5,39,9,7,0,64,119,990,964.4,25.6,0.0777,0.00122,0.0000478,0.0789,0.00309,1,0.0294,0.108,0.00424,25.5,0,0,0,0,0,0,0
1995-06-03,1994,9,36,154,181.47,0.77,5,Dry,39,9,7,5,59,119,0.66,62.47,0.34,62.47,0,0,0,0,-5,5,39,9,7,0,64,117,990,964.4,25.6,0.077,0.00106,0.0000415,0.0781,0.00305,1,0.0268,0.105,0.0041,25.5,0,0,0,0,0,0,0
1995-06-04,1994,9,36,155,180.1,0.78,5,Dry,39,9,7,5,59,119,0.66,61.1,0.34,61.1,0,0,0,0,-5,5,39,9,7,0,64,116,990,964.4,25.6,0.0765,0.000944,0.0000369,0.0775,0.00303,1,0.025,0.102,0.00401,25.5,0,0,0,0,0,0,0
1995-06-05,1994,9,36,156,178.73,0.78,5,Dry,39,9,7,5,59,119,0.67,59.73,0.33,59.73,0,0,0,0,-5,5,39,9,7,0,64,115,990,964.4,25.6,0.076,0.000827,0.0000324,0.0769,0.00301,1,0.0231,0.1,0.00391,25.5,0,0,0,0,0,0,0
1995-06-06,1994,9,36,157,177.37,0.79,5,Dry,39,9,7,5,59,119,0.67,58.37,0.33,58.37,0,0,0,0,-5,5,39,9,7,0,64,113,990,964.4,25.6,0.0755,0.000711,0.0000278,0.0763,0.00298,1,0.0213,0.0976,0.00382,25.5,0,0,0,0,0,0,0
1995-06-07,1994,9,36,158,176,0.79,5,Dry,39,9,7,5,59,119,0.68,57,0.32,57,0,0,0,0,-5,5,39,9,7,0,64,112,990,964.4,25.6,0.0751,0.000595,0.0000233,0.0757,0.00296,1,0.0195,0.0951,0.00372,25.5,0,0,0,0,0,0,0
1995-06-08,1994,9,36,159,174.63,0.8,5,Dry,39,9,7,5,59,119,0.68,55.63,0.32,55.63,0,0,0,0,-5,5,39,9,7,0,64,111,990,964.5,25.5,0.0746,0.000479,0.0000187,0.0751,0.00294,1,0.0176,0.0927,0.00363,25.5,0,0,0,0,0,0,0
1995-06-09,1994,9,36,160,173.26,0.8,5,Dry,39,9,7,5,59,119,0.69,54.26,0.31,54.26,0,0,0,0,-5,5,39,9,7,0,64,109,990,964.5,25.5,0.0741,0.000362,0.0000142,0.0745,0.00291,1,0.0158,0.0902,0.00353,25.5,0,0,0,0,0,0,0
1995-06-10,1994,9,37,161,171.9,0.8,5,Dry,39,9,7,5,59,119,0.69,52.9,0.31,52.9,0,0,0,0,-5,5,39,9,7,0,64,108,990,964.5,25.5,0.0736,0.000246,0.00000965,0.0739,0.00289,1,0.0139,0.0878,0.00344,25.5,0,0,0,0,0,0,0
1995-06-11,1994,9,37,162,170.53,0.81,5,Dry,39,9,7,5,59,119,0.7,51.53,0.3,51.53,0,0,0,0,-5,5,39,9,7,0,64,107,990,964.5,25.5,0.0731,0.00013,0.00000509,0.0733,0.00287,1,0.0121,0.0853,0.00334,25.5,0,0,0,0,0,0,0
1995-06-12,1994,9,37,163,169.16,0.81,5,Dry,39,9,7,5,59,119,0.7,50.16,0.3,50.16,0,0,0,0,-5,5,39,9,7,0,64,105,990,964.5,25.5,0.0726,0.0000136,5.33e-7,0.0727,0.00285,1,0.0102,0.0829,0.00325,25.5,0,0,0,0,0,0,0
1995-06-13,1994,9,37,164,167.8,0.82,5,Dry,39,9,7,5,59,119,0.71,48.8,0.29,0,49,11,1,1,-4,40,50,10,8,1,99,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-14,1994,9,37,165,166.43,0.82,5,Dry,39,9,7,5,59,119,0.71,47.43,0.28,0,47,11,1,1,-4,38,50,10,8,1,97,68,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-15,1994,9,37,166,165.06,0.83,5,Dry,39,9,7,5,59,119,0.72,46.06,0.28,0,46,10,1,1,-4,38,49,10,8,1,97,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-16,1994,9,37,167,163.69,0.83,5,Dry,39,9,7,5,59,119,0.73,44.69,0.27,0,45,10,1,1,-4,37,49,10,8,1,96,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-17,1994,9,38,168,162.33,0.84,5,Dry,39,9,7,5,59,119,0.73,43.33,0.27,0,43,10,1,1,-4,35,49,10,8,1,94,67,990,964.5,25.5,0.0708,0,0,0.0708,0.00277,0,0,0.0708,0.00277,25.5,0,0,0,0,0,0,0
1995-06-18,1994,9,38,169,160.96,0.84,5,Dry,39,9,7,5,59,119,0.74,41.96,0.26,0,42,9,1,1,-4,35,48,10,8,1,94,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.5,0,0,0,0,0,0,0
1995-06-19,1994,9,38,170,159.59,0.85,5,Dry,39,9,7,5,59,119,0.75,40.59,0.25,0,41,9,1,1,-4,34,48,10,8,1,93,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-20,1994,9,38,171,158.22,0.85,5,Dry,39,9,7,5,59,119,0.75,39.22,0.25,0,39,9,1,1,-4,32,48,10,8,1,91,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-21,1994,9,38,172,156.86,0.85,5,Dry,39,9,7,5,59,119,0.76,37.86,0.24,0,38,9,1,1,-4,31,48,10,8,1,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-22,1994,9,38,173,155.49,0.86,5,Dry,39,9,7,5,59,119,0.77,36.49,0.23,0,36,8,1,1,-4,30,47,10,8,1,89,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-23,1994,9,38,174,154.12,0.86,5,Dry,39,9,7,5,59,119,0.77,35.12,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-24,1994,9,39,175,153.85,0.86,5,Dry,39,9,7,5,59,119,0.77,34.85,0.23,0,35,8,1,1,-4,29,47,10,8,1,88,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-25,1994,9,39,176,153.03,0.87,5,Dry,39,9,7,5,59,119,0.78,34.03,0.22,0,34,8,1,1,-4,28,47,10,8,1,87,65,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-26,1994,9,39,177,152.21,0.87,5,Dry,39,9,7,5,59,119,0.78,33.21,0.22,0,33,7,1,1,-4,28,46,10,8,1,87,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-27,1994,9,39,178,151.39,0.87,5,Dry,39,9,7,5,59,119,0.79,32.39,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-28,1994,9,39,179,150.57,0.87,5,Dry,39,9,7,5,59,119,0.79,31.57,0.21,0,32,7,1,1,-4,27,46,10,8,1,86,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-29,1994,9,39,180,149.75,0.87,5,Dry,39,9,7,5,59,119,0.8,30.75,0.2,0,31,7,1,1,-4,26,46,10,8,1,85,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-06-30,1994,9,39,181,148.93,0.88,5,Dry,39,9,7,5,59,119,0.8,29.93,0.2,0,30,7,1,1,-4,25,46,10,8,1,84,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-01,1994,10,40,182,147.01,0.88,5,Dry,37,8,6,4,53,108,0.73,39.01,0.27,0,39,9,1,1,-3,31,46,9,7,1,84,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-02,1994,10,40,183,145.65,0.89,5,Dry,37,8,6,4,53,108,0.74,37.65,0.26,0,38,9,1,1,-3,30,46,9,7,1,83,62,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-03,1994,10,40,184,144.28,0.89,5,Dry,37,8,6,4,53,108,0.75,36.28,0.25,0,36,8,1,1,-3,29,45,9,7,1,82,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-04,1994,10,40,185,142.91,0.89,5,Dry,37,8,6,4,53,108,0.76,34.91,0.24,0,35,8,1,1,-3,28,45,9,7,1,81,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-05,1994,10,40,186,141.55,0.9,5,Dry,37,8,6,4,53,108,0.76,33.55,0.24,0,34,8,1,1,-3,27,45,9,7,1,80,61,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-06,1994,10,40,187,140.18,0.9,5,Dry,37,8,6,4,53,108,0.77,32.18,0.23,0,32,7,1,1,-3,26,44,9,7,1,79,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-07,1994,10,40,188,138.81,0.91,5,Dry,37,8,6,4,53,108,0.78,30.81,0.22,0,31,7,1,1,-3,25,44,9,7,1,78,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-08,1994,10,41,189,137.44,0.91,5,Dry,37,8,6,4,53,108,0.79,29.44,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-09,1994,10,41,190,137.17,0.91,5,Dry,37,8,6,4,53,108,0.79,29.17,0.21,0,29,7,1,1,-3,23,44,9,7,1,76,60,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-10,1994,10,41,191,136.35,0.91,5,Dry,37,8,6,4,53,108,0.79,28.35,0.21,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-11,1994,10,41,192,135.53,0.91,5,Dry,37,8,6,4,53,108,0.8,27.53,0.2,0,28,6,1,1,-3,23,43,9,7,1,76,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-12,1994,10,41,193,134.71,0.91,5,Dry,37,8,6,4,53,108,0.8,26.71,0.2,0,27,6,1,1,-3,22,43,9,7,1,75,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-13,1994,10,41,194,133.89,0.91,5,Dry,37,8,6,4,53,108,0.81,25.89,0.19,0,26,6,1,1,-3,21,43,9,7,1,74,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-14,1994,10,41,195,133.07,0.92,5,Dry,37,8,6,4,53,108,0.81,25.07,0.19,0,25,6,1,1,-3,20,43,9,7,1,73,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-15,1994,10,42,196,132.25,0.92,5,Dry,37,8,6,4,53,108,0.82,24.25,0.18,0,24,5,1,1,-3,20,42,9,7,1,73,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-16,1994,10,42,197,131.43,0.92,5,Dry,37,8,6,4,53,108,0.82,23.43,0.18,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-17,1994,10,42,198,130.61,0.92,5,Dry,37,8,6,4,53,108,0.83,22.61,0.17,0,23,5,1,1,-3,19,42,9,7,1,72,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-18,1994,10,42,199,129.79,0.92,5,Dry,37,8,6,4,53,108,0.83,21.79,0.17,0,22,5,1,1,-3,18,42,9,7,1,71,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-19,1994,10,42,200,128.97,0.92,5,Dry,37,8,6,4,53,108,0.84,20.97,0.16,0,21,5,1,1,-3,17,42,9,7,1,70,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-20,1994,10,42,201,128.15,0.92,5,Dry,37,8,6,4,53,108,0.84,20.15,0.16,0,20,5,1,1,-3,16,42,9,7,1,69,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-21,1994,10,42,202,127.33,0.92,5,Dry,37,8,6,4,53,108,0.85,19.33,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-22,1994,10,43,203,126.51,0.93,5,Dry,37,8,6,4,53,108,0.85,18.51,0.15,0,19,4,1,1,-3,16,41,9,7,1,69,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-23,1994,10,43,204,125.69,0.93,5,Dry,37,8,6,4,53,108,0.86,17.69,0.14,0,18,4,1,1,-3,15,41,9,7,1,68,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-24,1994,10,43,205,124.87,0.93,5,Dry,37,8,6,4,53,108,0.86,16.87,0.14,0,17,4,1,1,-3,14,41,9,7,1,67,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-25,1994,10,43,206,124.05,0.93,5,Dry,37,8,6,4,53,108,0.87,16.05,0.13,0,16,4,0,0,-4,16,41,8,6,0,69,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-26,1994,10,43,207,123.22,0.93,5,Dry,37,8,6,4,53,108,0.88,15.22,0.12,0,15,3,0,0,-4,16,40,8,6,0,69,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-27,1994,10,43,208,122.4,0.93,5,Dry,37,8,6,4,53,108,0.88,14.4,0.12,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-28,1994,10,43,209,121.58,0.93,5,Dry,37,8,6,4,53,108,0.89,13.58,0.11,0,14,3,0,0,-4,15,40,8,6,0,68,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-29,1994,10,44,210,120.76,0.94,5,Dry,37,8,6,4,53,108,0.89,12.76,0.11,0,13,3,0,0,-4,14,40,8,6,0,67,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-30,1994,10,44,211,119.94,0.94,5,Dry,37,8,6,4,53,108,0.9,11.94,0.1,0,12,3,0,0,-4,13,40,8,6,0,66,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-07-31,1994,10,44,212,119.12,0.94,5,Dry,37,8,6,4,53,108,0.91,11.12,0.093,0,11,2,0,0,-4,13,39,8,6,0,66,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-01,1994,11,44,213,118.3,0.94,5,Dry,34,7,5,3,44,93,0.79,25.3,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-02,1994,11,44,214,116.39,0.95,5,Dry,34,7,5,3,44,93,0.8,23.39,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-03,1994,11,44,215,115.02,0.95,5,Dry,34,7,5,3,44,93,0.81,22.02,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-04,1994,11,44,216,113.65,0.95,5,Dry,34,7,5,3,44,93,0.82,20.65,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-05,1994,11,45,217,112.29,0.95,5,Dry,34,7,5,3,44,93,0.83,19.29,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-06,1994,11,45,218,110.92,0.96,5,Dry,34,7,5,3,44,93,0.84,17.92,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-07,1994,11,45,219,109.55,0.96,5,Dry,34,7,5,3,44,93,0.85,16.55,0.15,0,17,4,1,1,-2,13,38,8,6,1,57,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-08,1994,11,45,220,109.28,0.96,5,Dry,34,7,5,3,44,93,0.85,16.28,0.15,0,16,4,0,0,-3,15,38,7,5,0,59,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-09,1994,11,45,221,108.46,0.96,5,Dry,34,7,5,3,44,93,0.86,15.46,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-10,1994,11,45,222,107.64,0.96,5,Dry,34,7,5,3,44,93,0.86,14.64,0.14,0,15,3,0,0,-3,15,37,7,5,0,59,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-11,1994,11,45,223,106.82,0.96,5,Dry,34,7,5,3,44,93,0.87,13.82,0.13,0,14,3,0,0,-3,14,37,7,5,0,58,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-12,1994,11,46,224,106,0.96,5,Dry,34,7,5,3,44,93,0.88,13,0.12,0,13,3,0,0,-3,13,37,7,5,0,57,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-13,1994,11,46,225,105.18,0.97,5,Dry,34,7,5,3,44,93,0.88,12.18,0.12,0,12,3,0,0,-3,12,37,7,5,0,56,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-14,1994,11,46,226,104.36,0.97,5,Dry,34,7,5,3,44,93,0.89,11.36,0.11,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-15,1994,11,46,227,103.54,0.97,5,Dry,34,7,5,3,44,93,0.9,10.54,0.1,0,11,2,0,0,-3,12,36,7,5,0,56,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-16,1994,11,46,228,102.72,0.97,5,Dry,34,7,5,3,44,93,0.91,9.72,0.095,0,10,2,0,0,-3,11,36,7,5,0,55,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-17,1994,11,46,229,101.9,0.97,5,Dry,34,7,5,3,44,93,0.91,8.9,0.087,0,9,2,0,0,-3,10,36,7,5,0,54,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-18,1994,11,46,230,101.08,0.97,5,Dry,34,7,5,3,44,93,0.92,8.08,0.08,0,8,2,0,0,-3,9,36,7,5,0,53,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-19,1994,11,47,231,100.26,0.97,5,Dry,34,7,5,3,44,93,0.93,7.26,0.072,0,7,2,0,0,-3,8,36,7,5,0,52,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-20,1994,11,47,232,99.44,0.97,5,Dry,34,7,5,3,44,93,0.94,6.44,0.065,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-21,1994,11,47,233,98.62,0.97,5,Dry,34,7,5,3,44,93,0.94,5.62,0.057,0,6,1,0,0,-3,8,35,7,5,0,52,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-22,1994,11,47,234,97.8,0.97,5,Dry,34,7,5,3,44,93,0.95,4.8,0.049,0,5,1,0,0,-3,7,35,7,5,0,51,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-23,1994,11,47,235,96.97,0.97,5,Dry,34,7,5,3,44,93,0.96,3.97,0.041,0,4,1,0,0,-3,6,35,7,5,0,50,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-24,1994,11,47,236,96.15,0.97,5,Dry,34,7,5,3,44,93,0.97,3.15,0.033,0,3,1,0,0,-3,5,35,7,5,0,49,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-25,1994,11,47,237,95.33,0.98,5,Dry,34,7,5,3,44,93,0.98,2.33,0.024,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-26,1994,11,48,238,94.51,0.98,5,Dry,34,7,5,3,44,93,0.98,1.51,0.016,0,2,0,0,0,-3,5,34,7,5,0,49,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-27,1994,11,48,239,93.69,0.98,5,Dry,34,7,5,3,44,93,0.99,0.69,0.0074,0,1,0,0,0,-3,4,34,7,5,0,48,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-28,1994,11,48,240,93.42,0.98,5,Dry,34,7,5,3,44,93,1,0.42,0.0045,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-29,1994,11,48,241,93.15,0.98,5,Dry,34,7,5,3,44,93,1,0.15,0.0016,0,0,0,0,0,-3,3,34,7,5,0,47,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-30,1994,11,48,242,92.87,0.98,5,Dry,34,6.99,4.99,3,43.9,92.9,1,0,0,0,0,0,0,0,-3,3,34,6.99,4.99,-0.00419,46.9,45.9,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-08-31,1994,11,48,243,92.6,0.98,5,Dry,33.9,6.97,4.98,2.99,43.8,92.6,1,0,0,0,0,0,0,0,-3,3,33.9,6.97,4.98,-0.0129,46.8,45.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-01,1994,12,48,244,91.23,0.98,5,Dry,30,6,4,2,30,72,0.79,19.23,0.21,0,19,4,1,1,-1,14,34,7,5,1,44,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-02,1994,12,49,245,89.87,0.98,5,Dry,30,6,4,2,30,72,0.8,17.87,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-03,1994,12,49,246,87.95,0.98,5,Dry,30,6,4,2,30,72,0.82,15.95,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-04,1994,12,49,247,86.04,0.98,5,Dry,30,6,4,2,30,72,0.84,14.04,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-05,1994,12,49,248,84.12,0.98,5,Dry,30,6,4,2,30,72,0.86,12.12,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-06,1994,12,49,249,82.21,0.99,5,Dry,30,6,4,2,30,72,0.88,10.21,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-07,1994,12,49,250,80.84,0.99,5,Dry,30,6,4,2,30,72,0.89,8.84,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-08,1994,12,49,251,79.47,0.99,5,Dry,30,6,4,2,30,72,0.91,7.47,0.094,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-09,1994,12,50,252,78.11,0.99,5,Dry,30,6,4,2,30,72,0.92,6.11,0.078,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-10,1994,12,50,253,76.74,0.99,5,Dry,30,6,4,2,30,72,0.94,4.74,0.062,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-11,1994,12,50,254,75.37,0.99,5,Dry,30,6,4,2,30,72,0.95,3.37,0.045,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-12,1994,12,50,255,74.01,0.99,5,Dry,30,6,4,2,30,72,0.97,2.01,0.027,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-13,1994,12,50,256,73.73,0.99,5,Dry,30,6,4,2,30,72,0.98,1.73,0.024,0,2,0,0,0,-2,4,30,6,4,0,34,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-14,1994,12,50,257,72.91,0.99,5,Dry,30,6,4,2,30,72,0.99,0.91,0.013,0,1,0,0,0,-2,3,30,6,4,0,33,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-15,1994,12,50,258,72.09,0.99,5,Dry,30,6,4,2,30,72,1,0.09,0.0013,0,0,0,0,0,-2,2,30,6,4,0,32,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-16,1994,12,51,259,71.27,0.99,5,Dry,29.7,5.94,3.96,1.98,29.7,71.3,1,0,0,0,0,0,0,0,-2,2,29.7,5.94,3.96,-0.0203,31.7,39.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-17,1994,12,51,260,70.45,0.99,5,Dry,29.4,5.87,3.91,1.96,29.4,70.5,1,0,0,0,0,0,0,0,-2,2,29.4,5.87,3.91,-0.0431,31.4,39.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-18,1994,12,51,261,69.63,0.99,5,Dry,29,5.8,3.87,1.93,29,69.6,1,0,0,0,0,0,0,0,-2,2,29,5.8,3.87,-0.0658,31,38.7,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-19,1994,12,51,262,68.05,0.99,5,Dry,28.4,5.67,3.78,1.89,28.4,68,1,0,0,0,0,0,0,0,-2,2,28.4,5.67,3.78,-0.11,30.4,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-20,1994,12,51,263,68.62,0.99,5,Dry,28.6,5.72,3.81,1.91,28.6,68.6,1,0,0,0,0,0,0,0,-2,2,28.6,5.72,3.81,-0.0939,30.6,38.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-21,1994,12,51,264,68.9,0.99,5,Dry,28.7,5.74,3.83,1.91,28.7,68.9,1,0,0,0,0,0,0,0,-2,2,28.7,5.74,3.83,-0.0861,30.7,38.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-22,1994,12,51,265,67.96,0.99,5,Dry,28.3,5.66,3.78,1.89,28.3,68,1,0,0,0,0,0,0,0,-2,2,28.3,5.66,3.78,-0.112,30.3,37.8,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-23,1994,12,52,266,67.49,0.99,5,Dry,28.1,5.62,3.75,1.87,28.1,67.5,1,0,0,0,0,0,0,0,-2,2,28.1,5.62,3.75,-0.125,30.1,37.5,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-24,1994,12,52,267,65.93,0.99,5,Dry,27.5,5.49,3.66,1.83,27.5,65.9,1,0,0,0,0,0,0,0,-2,2,27.5,5.49,3.66,-0.169,29.5,36.6,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-25,1994,12,52,268,65.44,0.99,5,Dry,27.3,5.45,3.64,1.82,27.3,65.4,1,0,0,0,0,0,0,0,-2,2,27.3,5.45,3.64,-0.182,29.3,36.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-26,1994,12,52,269,65.2,0.99,5,Dry,27.2,5.43,3.62,1.81,27.2,65.2,1,0,0,0,0,0,0,0,-2,2,27.2,5.43,3.62,-0.189,29.2,36.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-27,1994,12,52,270,63.78,0.99,5,Dry,26.6,5.32,3.54,1.77,26.6,63.8,1,0,0,0,0,0,0,0,-2,2,26.6,5.32,3.54,-0.228,28.6,35.4,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-28,1994,12,52,271,63.36,1,5,Dry,26.4,5.28,3.52,1.76,26.4,63.4,1,0,0,0,0,0,0,0,-2,2,26.4,5.28,3.52,-0.24,28.4,35.2,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-29,1994,12,52,272,63.16,1,5,Dry,26.3,5.26,3.51,1.75,26.3,63.2,1,0,0,0,0,0,0,0,-2,2,26.3,5.26,3.51,-0.246,28.3,35.1,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-09-30,1994,12,53,273,61.78,1,5,Dry,25.7,5.15,3.43,1.72,25.7,61.8,1,0,0,0,0,0,0,0,-2,2,25.7,5.15,3.43,-0.284,27.7,34.3,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-01,1995,1,1,274,61.38,1,5,Dry,24,4,2,2,20,52,0.85,9.38,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-02,1995,1,1,275,61.19,1,5,Dry,24,4,2,2,20,52,0.85,9.19,0.15,0,9,2,0,0,-2,9,26,4,2,0,29,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-03,1995,1,1,276,59.84,1,5,Dry,24,4,2,2,20,52,0.87,7.84,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-04,1995,1,1,277,59.46,1,5,Dry,24,4,2,2,20,52,0.88,7.46,0.13,0,7,2,0,0,-2,7,26,4,2,0,27,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-05,1995,1,1,278,58.04,1,5,Dry,24,4,2,2,20,52,0.9,6.04,0.1,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-06,1995,1,1,279,57.63,1,5,Dry,24,4,2,2,20,52,0.9,5.63,0.098,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-07,1995,1,1,280,57.45,1,5,Dry,24,4,2,2,20,52,0.91,5.45,0.095,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-08,1995,1,2,281,57.36,1,5,Dry,24,4,2,2,20,52,0.91,5.36,0.093,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-09,1995,1,2,282,57.33,1,5,Dry,24,4,2,2,20,52,0.91,5.33,0.093,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-10,1995,1,2,283,56.09,1,5,Dry,24,4,2,2,20,52,0.93,4.09,0.073,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-11,1995,1,2,284,55.77,1,5,Dry,24,4,2,2,20,52,0.93,3.77,0.068,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-12,1995,1,2,285,55.62,1,5,Dry,24,4,2,2,20,52,0.94,3.62,0.065,0,4,1,0,0,-2,5,25,4,2,0,25,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-13,1995,1,2,286,54.36,1,5,Dry,24,4,2,2,20,52,0.96,2.36,0.043,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-14,1995,1,2,287,54.03,1,5,Dry,24,4,2,2,20,52,0.96,2.03,0.038,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-15,1995,1,3,288,53.88,1,5,Dry,24,4,2,2,20,52,0.96,1.88,0.035,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-16,1995,1,3,289,53.61,1,5,Dry,24,4,2,2,20,52,0.97,1.61,0.03,0,2,0,0,0,-2,4,24,4,2,0,24,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-17,1995,1,3,290,53.49,1,5,Dry,24,4,2,2,20,52,0.97,1.49,0.028,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-18,1995,1,3,291,52.48,1,5,Dry,24,4,2,2,20,52,0.99,0.48,0.0092,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-19,1995,1,3,292,52.25,1,5,Dry,24,4,2,2,20,52,0.99,0.25,0.0048,0,0,0,0,0,-2,2,24,4,2,0,22,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-20,1995,1,3,293,53.11,1,5,Dry,24,4,2,2,20,52,0.98,1.11,0.021,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-21,1995,1,3,294,53.28,1,5,Dry,24,4,2,2,20,52,0.98,1.28,0.024,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-22,1995,1,4,295,53.35,1,5,Dry,24,4,2,2,20,52,0.97,1.35,0.025,0,1,0,0,0,-2,3,24,4,2,0,23,30,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-23,1995,1,4,296,55.3,1,5,Dry,24,4,2,2,20,52,0.94,3.3,0.06,0,3,1,0,0,-2,4,25,4,2,0,24,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-24,1995,1,4,297,57.16,1,5,Dry,24,4,2,2,20,52,0.91,5.16,0.09,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-25,1995,1,4,298,57.01,1,5,Dry,24,4,2,2,20,52,0.91,5.01,0.088,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-26,1995,1,4,299,56.94,1,5,Dry,24,4,2,2,20,52,0.91,4.94,0.087,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-27,1995,1,4,300,57.14,1,5,Dry,24,4,2,2,20,52,0.91,5.14,0.09,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-28,1995,1,4,301,57.22,1,5,Dry,24,4,2,2,20,52,0.91,5.22,0.091,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-29,1995,1,5,302,57.04,1,5,Dry,24,4,2,2,20,52,0.91,5.04,0.088,0,5,1,0,0,-2,6,25,4,2,0,26,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-30,1995,1,5,303,58.17,1,5,Dry,24,4,2,2,20,52,0.89,6.17,0.11,0,6,1,0,0,-2,7,25,4,2,0,27,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-10-31,1995,1,5,304,59.7,1,5,Dry,24,4,2,2,20,52,0.87,7.7,0.13,0,8,2,0,0,-2,8,26,4,2,0,28,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-01,1995,2,5,305,61.42,1,5,Dry,23,4,2,2,19,50,0.81,11.42,0.19,0,11,2,0,0,-2,11,25,4,2,0,30,31,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-02,1995,2,5,306,63.02,1,5,Dry,23,4,2,2,19,50,0.79,13.02,0.21,0,13,3,0,0,-2,12,26,4,2,0,31,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-03,1995,2,5,307,63.79,0.99,5,Dry,23,4,2,2,19,50,0.78,13.79,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-04,1995,2,5,308,64.16,0.99,5,Dry,23,4,2,2,19,50,0.78,14.16,0.22,0,14,3,0,0,-2,13,26,4,2,0,32,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-05,1995,2,6,309,64.58,0.99,5,Dry,23,4,2,2,19,50,0.77,14.58,0.23,0,15,3,0,0,-2,14,26,4,2,0,33,32,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-06,1995,2,6,310,65.84,0.99,5,Dry,23,4,2,2,19,50,0.76,15.84,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-07,1995,2,6,311,66.2,0.99,5,Dry,23,4,2,2,19,50,0.76,16.2,0.24,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-08,1995,2,6,312,66.38,0.99,5,Dry,23,4,2,2,19,50,0.75,16.38,0.25,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-09,1995,2,6,313,66.46,0.99,5,Dry,23,4,2,2,19,50,0.75,16.46,0.25,0,16,4,0,0,-2,14,27,4,2,0,33,33,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-10,1995,2,6,314,66.5,0.99,5,Dry,23,4,2,2,19,50,0.75,16.5,0.25,0,17,4,1,1,-1,12,27,5,3,1,31,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-11,1995,2,6,315,67.85,0.99,5,Dry,23,4,2,2,19,50,0.74,17.85,0.26,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-12,1995,2,7,316,68.25,0.99,5,Dry,23,4,2,2,19,50,0.73,18.25,0.27,0,18,4,1,1,-1,13,27,5,3,1,32,35,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-13,1995,2,7,317,71.69,0.99,5,Dry,23,4,2,2,19,50,0.7,21.69,0.3,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-14,1995,2,7,318,74.15,0.99,5,Dry,23,4,2,2,19,50,0.67,24.15,0.33,0,24,5,1,1,-1,18,28,5,3,1,37,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-15,1995,2,7,319,74.97,0.99,5,Dry,23,4,2,2,19,50,0.67,24.97,0.33,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-16,1995,2,7,320,75.79,0.99,5,Dry,23,4,2,2,19,50,0.66,25.79,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-17,1995,2,7,321,76.07,0.99,5,Dry,23,4,2,2,19,50,0.66,26.07,0.34,0,26,6,1,1,-1,19,29,5,3,1,38,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-18,1995,2,7,322,80.17,0.99,5,Dry,23,4,2,2,19,50,0.62,30.17,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-19,1995,2,8,323,84.27,0.98,5,Dry,23,4,2,2,19,50,0.59,34.27,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-20,1995,2,8,324,88.37,0.98,5,Dry,23,4,2,2,19,50,0.57,38.37,0.43,0,38,9,1,1,-1,28,32,5,3,1,47,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-21,1995,2,8,325,94.66,0.98,5,Dry,23,4,2,2,19,50,0.53,44.66,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-22,1995,2,8,326,96.03,0.97,5,Dry,23,4,2,2,19,50,0.52,46.03,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-23,1995,2,8,327,94.66,0.98,5,Dry,23,4,2,2,19,50,0.53,44.66,0.47,0,45,10,1,1,-1,34,33,5,3,1,53,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-24,1995,2,8,328,93.29,0.98,5,Dry,23,4,2,2,19,50,0.54,43.29,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-25,1995,2,8,329,91.93,0.98,5,Dry,23,4,2,2,19,50,0.54,41.93,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-26,1995,2,9,330,92.75,0.98,5,Dry,23,4,2,2,19,50,0.54,42.75,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-27,1995,2,9,331,94.11,0.98,5,Dry,23,4,2,2,19,50,0.53,44.11,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-28,1995,2,9,332,96.03,0.97,5,Dry,23,4,2,2,19,50,0.52,46.03,0.48,0,46,10,1,1,-1,35,33,5,3,1,54,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-11-29,1995,2,9,333,100.13,0.97,5,Dry,23,4,2,2,19,50,0.5,50.13,0.5,50.13,0,0,0,0,-2,2,23,4,2,0,21,79.1,990,964.5,25.5,0.0708,0.0000111,4.33e-7,0.0708,0.00278,1,0.0102,0.081,0.00318,25.4,0,0,0,0,0,0,0
1995-11-30,1995,2,9,334,102.59,0.97,5,Dry,23,4,2,2,19,50,0.49,52.59,0.51,52.59,0,0,0,0,-2,2,23,4,2,0,21,81.6,990,964.5,25.5,0.0708,0.00022,0.00000863,0.071,0.00279,1,0.0135,0.0845,0.00332,25.4,0,0,0,0,0,0,0
1995-12-01,1995,3,9,335,105.05,0.97,5,Dry,26,4,3,2,24,59,0.56,46.05,0.44,0,46,10,1,1,-1,35,36,5,4,1,59,45,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1995-12-02,1995,3,9,336,109.7,0.96,5,Dry,26,4,3,2,24,59,0.54,50.7,0.46,50.7,0,0,0,0,-2,2,26,4,3,0,26,83.7,990,964.5,25.5,0.0708,0.0000595,0.00000233,0.0709,0.00278,1,0.0109,0.0818,0.00321,25.4,0,0,0,0,0,0,0
1995-12-03,1995,3,10,337,113.25,0.95,5,Dry,26,4,3,2,24,59,0.52,54.25,0.48,54.25,0,0,0,0,-2,2,26,4,3,0,26,87.3,990,964.5,25.5,0.0708,0.000361,0.0000142,0.0712,0.00279,1,0.0157,0.0869,0.00341,25.4,0,0,0,0,0,0,0
1995-12-04,1995,3,10,338,117.36,0.94,5,Dry,26,4,3,2,24,59,0.5,58.36,0.5,58.36,0,0,0,0,-2,2,26,4,3,0,26,91.4,990,964.5,25.5,0.0708,0.000711,0.0000279,0.0715,0.00281,1,0.0213,0.0928,0.00364,25.4,0,0,0,0,0,0,0
1995-12-05,1995,3,10,339,121.46,0.94,5,Dry,26,4,3,2,24,59,0.49,62.46,0.51,62.46,0,0,0,0,-2,2,26,4,3,0,26,95.5,990,964.5,25.5,0.0708,0.00106,0.0000415,0.0719,0.00282,1,0.0268,0.0987,0.00387,25.4,0,0,0,0,0,0,0
1995-12-06,1995,3,10,340,121.73,0.93,5,Dry,26,4,3,2,24,59,0.48,62.73,0.52,62.73,0,0,0,0,-2,2,26,4,3,0,26,95.7,990,964.5,25.5,0.0708,0.00108,0.0000424,0.0719,0.00282,1,0.0272,0.0991,0.00389,25.4,0,0,0,0,0,0,0
1995-12-07,1995,3,10,341,119.82,0.94,5,Dry,26,4,3,2,24,59,0.49,60.82,0.51,60.82,0,0,0,0,-2,2,26,4,3,0,26,93.8,990,964.5,25.5,0.0708,0.00092,0.0000361,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-08,1995,3,10,342,117.9,0.94,5,Dry,26,4,3,2,24,59,0.5,58.9,0.5,58.9,0,0,0,0,-2,2,26,4,3,0,26,91.9,990,964.5,25.5,0.0708,0.000756,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1995-12-09,1995,3,10,343,114.89,0.95,5,Dry,26,4,3,2,24,59,0.51,55.89,0.49,55.89,0,0,0,0,-2,2,26,4,3,0,26,88.9,990,964.5,25.5,0.0708,0.000501,0.0000196,0.0713,0.0028,1,0.018,0.0893,0.0035,25.4,0,0,0,0,0,0,0
1995-12-10,1995,3,11,344,113.53,0.95,5,Dry,26,4,3,2,24,59,0.52,54.53,0.48,54.53,0,0,0,0,-2,2,26,4,3,0,26,87.5,990,964.5,25.5,0.0708,0.000385,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-12-11,1995,3,11,345,112.16,0.95,5,Dry,26,4,3,2,24,59,0.53,53.16,0.47,53.16,0,0,0,0,-2,2,26,4,3,0,26,86.2,990,964.5,25.5,0.0708,0.000269,0.0000105,0.0711,0.00279,1,0.0143,0.0854,0.00335,25.4,0,0,0,0,0,0,0
1995-12-12,1995,3,11,346,114.07,0.95,5,Dry,26,4,3,2,24,59,0.52,55.07,0.48,55.07,0,0,0,0,-2,2,26,4,3,0,26,88.1,990,964.5,25.5,0.0708,0.000431,0.0000169,0.0713,0.00279,1,0.0168,0.0881,0.00345,25.4,0,0,0,0,0,0,0
1995-12-13,1995,3,11,347,117.63,0.94,5,Dry,26,4,3,2,24,59,0.5,58.63,0.5,58.63,0,0,0,0,-2,2,26,4,3,0,26,91.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
1995-12-14,1995,3,11,348,119.54,0.94,5,Dry,26,4,3,2,24,59,0.49,60.54,0.51,60.54,0,0,0,0,-2,2,26,4,3,0,26,93.5,990,964.5,25.5,0.0708,0.000896,0.0000351,0.0717,0.00281,1,0.0242,0.0959,0.00376,25.4,0,0,0,0,0,0,0
1995-12-15,1995,3,11,349,117.63,0.94,5,Dry,26,4,3,2,24,59,0.5,58.63,0.5,58.63,0,0,0,0,-2,2,26,4,3,0,26,91.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
1995-12-16,1995,3,11,350,114.62,0.95,5,Dry,26,4,3,2,24,59,0.52,55.62,0.48,55.62,0,0,0,0,-2,2,26,4,3,0,26,88.6,990,964.5,25.5,0.0708,0.000478,0.0000187,0.0713,0.0028,1,0.0176,0.0889,0.00349,25.4,0,0,0,0,0,0,0
1995-12-17,1995,3,12,351,114.35,0.95,5,Dry,26,4,3,2,24,59,0.52,55.35,0.48,55.35,0,0,0,0,-2,2,26,4,3,0,26,88.3,990,964.5,25.5,0.0708,0.000455,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1995-12-18,1995,3,12,352,115.71,0.95,5,Dry,26,4,3,2,24,59,0.51,56.71,0.49,56.71,0,0,0,0,-2,2,26,4,3,0,26,89.7,990,964.5,25.5,0.0708,0.00057,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1995-12-19,1995,3,12,353,117.63,0.94,5,Dry,26,4,3,2,24,59,0.5,58.63,0.5,58.63,0,0,0,0,-2,2,26,4,3,0,26,91.6,990,964.5,25.5,0.0708,0.000734,0.0000288,0.0716,0.00281,1,0.0217,0.0932,0.00366,25.4,0,0,0,0,0,0,0
1995-12-20,1995,3,12,354,115.71,0.95,5,Dry,26,4,3,2,24,59,0.51,56.71,0.49,56.71,0,0,0,0,-2,2,26,4,3,0,26,89.7,990,964.5,25.5,0.0708,0.00057,0.0000224,0.0714,0.0028,1,0.0191,0.0905,0.00355,25.4,0,0,0,0,0,0,0
1995-12-21,1995,3,12,355,117.08,0.94,5,Dry,26,4,3,2,24,59,0.5,58.08,0.5,58.08,0,0,0,0,-2,2,26,4,3,0,26,91.1,990,964.5,25.5,0.0708,0.000687,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1995-12-22,1995,3,12,356,118.45,0.94,5,Dry,26,4,3,2,24,59,0.5,59.45,0.5,59.45,0,0,0,0,-2,2,26,4,3,0,26,92.5,990,964.5,25.5,0.0708,0.000803,0.0000315,0.0716,0.00281,1,0.0228,0.0944,0.0037,25.4,0,0,0,0,0,0,0
1995-12-23,1995,3,12,357,117.08,0.94,5,Dry,26,4,3,2,24,59,0.5,58.08,0.5,58.08,0,0,0,0,-2,2,26,4,3,0,26,91.1,990,964.5,25.5,0.0708,0.000687,0.0000269,0.0715,0.0028,1,0.0209,0.0924,0.00362,25.4,0,0,0,0,0,0,0
1995-12-24,1995,3,13,358,117.9,0.94,5,Dry,26,4,3,2,24,59,0.5,58.9,0.5,58.9,0,0,0,0,-2,2,26,4,3,0,26,91.9,990,964.5,25.5,0.0708,0.000756,0.0000297,0.0716,0.00281,1,0.022,0.0936,0.00367,25.4,0,0,0,0,0,0,0
1995-12-25,1995,3,13,359,119.82,0.94,5,Dry,26,4,3,2,24,59,0.49,60.82,0.51,60.82,0,0,0,0,-2,2,26,4,3,0,26,93.8,990,964.5,25.5,0.0708,0.00092,0.0000361,0.0717,0.00281,1,0.0246,0.0964,0.00378,25.4,0,0,0,0,0,0,0
1995-12-26,1995,3,13,360,116.81,0.95,5,Dry,26,4,3,2,24,59,0.51,57.81,0.49,57.81,0,0,0,0,-2,2,26,4,3,0,26,90.8,990,964.5,25.5,0.0708,0.000664,0.000026,0.0715,0.0028,1,0.0205,0.092,0.00361,25.4,0,0,0,0,0,0,0
1995-12-27,1995,3,13,361,115.44,0.95,5,Dry,26,4,3,2,24,59,0.51,56.44,0.49,56.44,0,0,0,0,-2,2,26,4,3,0,26,89.4,990,964.5,25.5,0.0708,0.000547,0.0000215,0.0714,0.0028,1,0.0187,0.0901,0.00353,25.4,0,0,0,0,0,0,0
1995-12-28,1995,3,13,362,113.53,0.95,5,Dry,26,4,3,2,24,59,0.52,54.53,0.48,54.53,0,0,0,0,-2,2,26,4,3,0,26,87.5,990,964.5,25.5,0.0708,0.000385,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-12-29,1995,3,13,363,112.71,0.95,5,Dry,26,4,3,2,24,59,0.52,53.71,0.48,53.71,0,0,0,0,-2,2,26,4,3,0,26,86.7,990,964.5,25.5,0.0708,0.000315,0.0000124,0.0711,0.00279,1,0.015,0.0861,0.00338,25.4,0,0,0,0,0,0,0
1995-12-30,1995,3,13,364,113.53,0.95,5,Dry,26,4,3,2,24,59,0.52,54.53,0.48,54.53,0,0,0,0,-2,2,26,4,3,0,26,87.5,990,964.5,25.5,0.0708,0.000385,0.0000151,0.0712,0.00279,1,0.0161,0.0873,0.00342,25.4,0,0,0,0,0,0,0
1995-12-31,1995,3,14,365,114.35,0.95,5,Dry,26,4,3,2,24,59,0.52,55.35,0.48,55.35,0,0,0,0,-2,2,26,4,3,0,26,88.3,990,964.5,25.5,0.0708,0.000455,0.0000178,0.0713,0.0028,1,0.0172,0.0885,0.00347,25.4,0,0,0,0,0,0,0
1996-01-01,1995,4,14,1,114.62,0.95,5,Dry,29,5,4,2,33,73,0.64,41.62,0.36,0,42,9,1,1,-1,32,38,6,5,1,65,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-02,1995,4,14,2,113.8,0.95,5,Dry,29,5,4,2,33,73,0.64,40.8,0.36,0,41,9,1,1,-1,31,38,6,5,1,64,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-03,1995,4,14,3,113.53,0.95,5,Dry,29,5,4,2,33,73,0.64,40.53,0.36,0,41,9,1,1,-1,31,38,6,5,1,64,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-04,1995,4,14,4,115.99,0.95,5,Dry,29,5,4,2,33,73,0.63,42.99,0.37,0,43,10,1,1,-1,32,39,6,5,1,65,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-05,1995,4,14,5,119.54,0.94,5,Dry,29,5,4,2,33,73,0.61,46.54,0.39,0,47,11,1,1,-1,35,40,6,5,1,68,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-06,1995,4,14,6,121.46,0.94,5,Dry,29,5,4,2,33,73,0.6,48.46,0.4,0,48,11,1,1,-1,36,40,6,5,1,69,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-07,1995,4,15,7,121.73,0.93,5,Dry,29,5,4,2,33,73,0.6,48.73,0.4,0,49,11,1,1,-1,37,40,6,5,1,70,51,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-01-08,1995,4,15,8,123.64,0.93,5,Dry,29,5,4,2,33,73,0.59,50.64,0.41,50.64,0,0,0,0,-2,2,29,5,4,0,35,88.6,990,964.5,25.5,0.0708,0.0000544,0.00000213,0.0709,0.00278,1,0.0109,0.0817,0.00321,25.4,0,0,0,0,0,0,0
1996-01-09,1995,4,15,9,124.46,0.93,5,Dry,29,5,4,2,33,73,0.59,51.46,0.41,51.46,0,0,0,0,-2,2,29,5,4,0,35,89.5,990,964.5,25.5,0.0708,0.000124,0.00000487,0.0709,0.00278,1,0.012,0.0829,0.00325,25.4,0,0,0,0,0,0,0
1996-01-10,1995,4,15,10,127.47,0.92,5,Dry,29,5,4,2,33,73,0.57,54.47,0.43,54.47,0,0,0,0,-2,2,29,5,4,0,35,92.5,990,964.5,25.5,0.0708,0.00038,0.0000149,0.0712,0.00279,1,0.016,0.0872,0.00342,25.4,0,0,0,0,0,0,0
1996-01-11,1995,4,15,11,132.67,0.92,5,Dry,29,5,4,2,33,73,0.55,59.67,0.45,59.67,0,0,0,0,-2,2,29,5,4,0,35,97.7,990,964.5,25.5,0.0708,0.000822,0.0000322,0.0716,0.00281,1,0.0231,0.0947,0.00371,25.4,0,0,0,0,0,0,0
1996-01-12,1995,4,15,12,136.22,0.91,5,Dry,29,5,4,2,33,73,0.54,63.22,0.46,63.22,0,0,0,0,-2,2,29,5,4,0,35,101,990,964.5,25.5,0.0713,0.00112,0.0000441,0.0724,0.00284,1,0.0278,0.1,0.00393,25.4,0.876,0.96,0.841,13.8,13.2,13.2,318
1996-01-13,1995,4,15,13,139.78,0.9,5,Dry,29,5,4,2,33,73,0.52,66.78,0.48,66.78,0,0,0,0,-2,2,29,5,4,0,35,105,990,964.5,25.5,0.0725,0.00143,0.0000559,0.0739,0.0029,1,0.0327,0.107,0.00418,25.4,0.895,0.96,0.86,14.9,14.3,14.3,343
1996-01-14,1995,4,16,14,144.43,0.89,5,Dry,29,5,4,2,33,73,0.51,71.43,0.49,71.43,0,0,0,0,-2,2,29,5,4,0,35,109,990,964.5,25.5,0.0742,0.00182,0.0000714,0.076,0.00298,1,0.0389,0.115,0.00451,25.4,0.921,0.96,0.884,16.4,15.7,15.7,377
1996-01-15,1995,4,16,15,147.98,0.88,5,Dry,29,5,4,2,33,73,0.49,74.98,0.51,74.98,0,0,0,0,-2,2,29,5,4,0,35,113,990,964.5,25.5,0.0754,0.00212,0.0000833,0.0775,0.00304,1,0.0437,0.121,0.00475,25.4,0.94,0.96,0.902,17.5,16.8,16.8,404
1996-01-16,1995,4,16,16,152.08,0.87,5,Dry,29,5,4,2,33,73,0.48,79.08,0.52,79.08,0,0,0,0,-2,2,29,5,4,0,35,117,990,964.5,25.5,0.0769,0.00247,0.0000969,0.0793,0.00311,1,0.0493,0.129,0.00504,25.4,0.935,0.96,0.898,18.4,17.7,17.7,424
1996-01-17,1995,4,16,17,156.18,0.86,5,Dry,29,5,4,2,33,73,0.47,83.18,0.53,83.18,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0783,0.00282,0.000111,0.0811,0.00318,1,0.0548,0.136,0.00533,25.4,0.93,0.961,0.894,19.3,18.5,18.5,444
1996-01-18,1995,4,16,18,157,0.85,5,Dry,29,5,4,2,33,73,0.47,84,0.54,84,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0786,0.00289,0.000113,0.0815,0.00319,1,0.0559,0.137,0.00538,25.4,0.929,0.962,0.894,19.4,18.7,18.7,448
1996-01-19,1995,4,16,19,155.64,0.86,5,Dry,29,5,4,2,33,73,0.47,82.64,0.53,82.64,0,0,0,0,-2,2,29,5,4,0,35,121,990,964.5,25.5,0.0781,0.00277,0.000109,0.0809,0.00317,1,0.0541,0.135,0.00529,25.4,0.931,0.961,0.895,19.1,18.4,18.4,442
1996-01-20,1995,4,16,20,155.36,0.86,5,Dry,29,5,4,2,33,73,0.47,82.36,0.53,82.36,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.078,0.00275,0.000108,0.0808,0.00317,1,0.0537,0.134,0.00527,25.4,0.931,0.961,0.895,19.1,18.3,18.3,440
1996-01-21,1995,4,17,21,154.54,0.86,5,Dry,29,5,4,2,33,73,0.47,81.54,0.53,81.54,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0777,0.00268,0.000105,0.0804,0.00315,1,0.0526,0.133,0.00521,25.4,0.932,0.961,0.896,18.9,18.2,18.2,436
