date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-01-22,1995,4,17,22,154.82,0.86,5,Dry,29,5,4,2,33,73,0.47,81.82,0.53,81.82,0,0,0,0,-2,2,29,5,4,0,35,120,990,964.5,25.5,0.0778,0.0027,0.000106,0.0805,0.00316,1,0.053,0.133,0.00523,25.4,0.932,0.961,0.895,19,18.2,18.2,438
1996-01-23,1995,4,17,23,156.73,0.85,5,Dry,29,5,4,2,33,73,0.47,83.73,0.53,83.73,0,0,0,0,-2,2,29,5,4,0,35,122,990,964.5,25.5,0.0785,0.00287,0.000112,0.0814,0.00319,1,0.0555,0.137,0.00537,25.4,0.93,0.962,0.894,19.4,18.6,18.6,447
1996-01-24,1995,4,17,24,160.29,0.84,5,Dry,29,5,4,2,33,73,0.46,87.29,0.55,87.29,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0798,0.00317,0.000124,0.0829,0.00325,1,0.0603,0.143,0.00561,25.4,0.926,0.963,0.891,20.1,19.4,19.4,465
1996-01-25,1995,4,17,25,163.84,0.83,5,Dry,29,5,4,2,33,73,0.45,90.84,0.55,90.84,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.081,0.00347,0.000136,0.0845,0.00331,1,0.0651,0.15,0.00586,25.4,0.921,0.965,0.889,20.8,20.1,20.1,482
1996-01-26,1995,4,17,26,164.11,0.83,5,Dry,29,5,4,2,33,73,0.45,91.11,0.56,91.11,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.00349,0.000137,0.0846,0.00331,1,0.0655,0.15,0.00588,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1996-01-27,1995,4,17,27,168.21,0.82,5,Dry,29,5,4,2,33,73,0.43,95.21,0.57,95.21,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0825,0.00384,0.00015,0.0864,0.00338,1,0.071,0.157,0.00616,25.4,0.916,0.967,0.886,21.7,21,21,504
1996-01-28,1995,4,18,28,173.41,0.8,5,Dry,29,5,4,2,33,73,0.42,100.4,0.58,100.4,0,0,0,0,-2,2,29,5,4,0,35,138,990,964.5,25.5,0.0844,0.00428,0.000168,0.0887,0.00347,1,0.0781,0.167,0.00653,25.4,0.911,0.969,0.883,22.8,22.1,22.1,529
1996-01-29,1995,4,18,29,179.7,0.78,5,Dry,29,5,4,2,33,73,0.41,106.7,0.59,106.7,0,0,0,0,-2,2,29,5,4,0,35,145,990,964.4,25.6,0.0866,0.00482,0.000189,0.0914,0.00358,1,0.0865,0.178,0.00696,25.4,0.915,0.97,0.888,24.3,23.6,23.6,566
1996-01-30,1995,4,18,30,186.54,0.76,5,Dry,29,5,4,2,33,73,0.39,113.5,0.61,113.5,0,0,0,0,-2,2,29,5,4,0,35,152,990,964.4,25.6,0.089,0.0054,0.000211,0.0944,0.00369,1,0.0958,0.19,0.00744,25.4,0.92,0.97,0.893,26,25.2,25.2,605
1996-01-31,1995,4,18,31,192.82,0.74,5,Dry,29,5,4,2,33,73,0.38,119.8,0.62,119.8,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00593,0.000232,0.0972,0.0038,1,0.104,0.201,0.00787,25.4,0.925,0.97,0.897,27.6,26.8,26.8,642
1996-02-01,1995,5,18,32,198.57,0.71,5,Dry,31,6,4,3,41,85,0.43,113.6,0.57,113.6,0,0,0,0,-3,3,31,6,4,0,44,155,990,964.4,25.6,0.0901,0.0054,0.000211,0.0955,0.00373,1,0.0958,0.191,0.00747,25.4,0,0,0,0,0,0,0
1996-02-02,1995,5,18,33,205.95,0.69,5,Dry,31,6,4,3,41,85,0.41,121,0.59,121,0,0,0,0,-3,3,31,6,4,0,44,162,990,964.4,25.6,0.0927,0.00603,0.000236,0.0987,0.00386,1,0.106,0.205,0.008,25.4,0.926,0.97,0.898,27.8,27,27,648
1996-02-03,1995,5,18,34,212.24,0.67,5,Dry,31,6,4,3,41,85,0.4,127.2,0.6,127.2,0,0,0,0,-3,3,31,6,4,0,44,168,990,964.5,25.5,0.0949,0.00657,0.000257,0.101,0.00398,1,0.114,0.216,0.00845,25.3,0.929,0.97,0.902,29.4,28.5,28.5,683
1996-02-04,1995,5,19,35,217.43,0.66,5,Dry,31,6,4,3,41,85,0.39,132.4,0.61,132.4,0,0,0,0,-3,3,31,6,4,0,44,173,990,964.5,25.5,0.0967,0.00701,0.000275,0.104,0.00407,1,0.121,0.225,0.00883,25.3,0.932,0.97,0.904,30.6,29.7,29.7,712
1996-02-05,1995,5,19,36,221.54,0.65,5,Dry,31,6,4,3,41,85,0.38,136.5,0.62,136.5,0,0,0,0,-3,3,31,6,4,0,44,178,990,964.5,25.5,0.0982,0.00736,0.000289,0.106,0.00414,1,0.127,0.232,0.00912,25.2,0.933,0.97,0.905,31.5,30.6,30.6,734
1996-02-06,1995,5,19,37,224,0.64,5,Dry,31,6,4,3,41,85,0.38,139,0.62,139,0,0,0,0,-3,3,31,6,4,0,44,180,990,964.5,25.5,0.0991,0.00757,0.000297,0.107,0.00419,1,0.13,0.237,0.0093,25.2,0.934,0.97,0.906,32.1,31.2,31.2,748
1996-02-07,1995,5,19,38,227,0.63,5,Dry,31,6,4,3,41,85,0.37,142,0.63,142,0,0,0,0,-3,3,31,6,4,0,44,183,990,964.6,25.4,0.1,0.00782,0.000307,0.108,0.00424,1,0.134,0.242,0.00952,25.2,0.936,0.97,0.907,32.8,31.8,31.8,764
1996-02-08,1995,5,19,39,228.37,0.63,5,Dry,31,6,4,3,41,85,0.37,143.4,0.63,143.4,0,0,0,0,-3,3,31,6,4,0,44,184,990,964.6,25.4,0.101,0.00794,0.000312,0.109,0.00427,1,0.136,0.245,0.00962,25.2,0.936,0.97,0.908,33.1,32.2,32.2,772
1996-02-09,1995,5,19,40,233.57,0.62,5,Dry,31,6,4,3,41,85,0.36,148.6,0.64,148.6,0,0,0,0,-3,3,31,6,4,0,44,190,990,964.6,25.4,0.102,0.00838,0.00033,0.111,0.00436,1,0.143,0.254,0.01,25.1,0.938,0.97,0.91,34.4,33.3,33.3,800
1996-02-10,1995,5,19,41,236.03,0.61,5,Dry,31,6,4,3,41,85,0.36,151,0.64,151,0,0,0,0,-3,3,31,6,4,0,44,192,990,964.6,25.4,0.103,0.00859,0.000338,0.112,0.00441,1,0.146,0.258,0.0102,25.1,0.939,0.97,0.911,35,33.9,33.9,814
1996-02-11,1995,5,20,42,238.49,0.6,5,Dry,31,6,4,3,41,85,0.36,153.5,0.64,153.5,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.0088,0.000347,0.113,0.00445,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1996-02-12,1995,5,20,43,238.76,0.6,5,Dry,31,6,4,3,41,85,0.36,153.8,0.64,153.8,0,0,0,0,-3,3,31,6,4,0,44,195,990,964.6,25.4,0.104,0.00882,0.000348,0.113,0.00446,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.6,34.5,34.5,829
1996-02-13,1995,5,20,44,238.49,0.6,5,Dry,31,6,4,3,41,85,0.36,153.5,0.64,153.5,0,0,0,0,-3,3,31,6,4,0,44,194,990,964.6,25.4,0.104,0.0088,0.000347,0.113,0.00445,1,0.15,0.263,0.0104,25.1,0.94,0.97,0.912,35.5,34.5,34.5,827
1996-02-14,1995,5,20,45,240.4,0.6,5,Dry,31,6,4,3,41,85,0.35,155.4,0.65,155.4,0,0,0,0,-3,3,31,6,4,0,44,196,990,964.6,25.4,0.105,0.00896,0.000353,0.114,0.00449,1,0.152,0.266,0.0105,25.1,0.941,0.97,0.912,36,34.9,34.9,837
1996-02-15,1995,5,20,46,243.41,0.59,5,Dry,31,6,4,3,41,85,0.35,158.4,0.65,158.4,0,0,0,0,-3,3,31,6,4,0,44,199,990,964.7,25.3,0.106,0.00921,0.000364,0.115,0.00454,1,0.156,0.271,0.0107,25.1,0.942,0.97,0.913,36.7,35.6,35.6,854
1996-02-16,1995,5,20,47,246.42,0.59,5,Dry,31,6,4,3,41,85,0.34,161.4,0.66,161.4,0,0,0,0,-3,3,31,6,4,0,44,202,990,964.7,25.3,0.107,0.00947,0.000374,0.116,0.0046,1,0.16,0.277,0.0109,25,0.943,0.97,0.915,37.4,36.3,36.3,870
1996-02-17,1995,5,20,48,249.43,0.58,5,Dry,31,6,4,3,41,85,0.34,164.4,0.66,164.4,0,0,0,0,-3,3,31,6,4,0,44,205,990,964.7,25.3,0.108,0.00973,0.000384,0.118,0.00465,1,0.164,0.282,0.0112,25,0.944,0.972,0.917,38.1,37,37,888
1996-02-18,1995,5,21,49,251.34,0.58,5,Dry,31,6,4,3,41,85,0.34,166.3,0.66,166.3,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00989,0.000391,0.119,0.00469,1,0.167,0.286,0.0113,25,0.944,0.973,0.919,38.5,37.5,37.5,899
1996-02-19,1995,5,21,50,251.07,0.58,5,Dry,31,6,4,3,41,85,0.34,166.1,0.66,166.1,0,0,0,0,-3,3,31,6,4,0,44,207,990,964.7,25.3,0.109,0.00987,0.00039,0.118,0.00468,1,0.167,0.285,0.0113,25,0.944,0.973,0.918,38.5,37.4,37.4,898
1996-02-20,1995,5,21,51,252.43,0.58,5,Dry,31,6,4,3,41,85,0.34,167.4,0.66,167.4,0,0,0,0,-3,3,31,6,4,0,44,208,990,964.7,25.3,0.109,0.00998,0.000395,0.119,0.00471,1,0.169,0.288,0.0114,25,0.944,0.973,0.919,38.8,37.7,37.7,906
1996-02-21,1995,5,21,52,255.99,0.57,5,Dry,31,6,4,3,41,85,0.33,171,0.67,171,0,0,0,0,-3,3,31,6,4,0,44,212,990,964.7,25.3,0.11,0.0103,0.000407,0.121,0.00477,1,0.173,0.294,0.0116,25,0.946,0.975,0.922,39.6,38.6,38.6,927
1996-02-22,1995,5,21,53,260.09,0.56,5,Dry,31,6,4,3,41,85,0.33,175.1,0.67,175.1,0,0,0,0,-3,3,31,6,4,0,44,216,990,964.7,25.3,0.112,0.0106,0.000421,0.122,0.00485,1,0.179,0.301,0.0119,25,0.947,0.977,0.925,40.6,39.7,39.7,952
1996-02-23,1995,5,21,54,262.55,0.56,5,Dry,31,6,4,3,41,85,0.32,177.6,0.68,177.6,0,0,0,0,-3,3,31,6,4,0,44,219,990,964.8,25.2,0.113,0.0108,0.000429,0.124,0.00489,1,0.182,0.306,0.0121,24.9,0.948,0.979,0.927,41.2,40.3,40.3,967
1996-02-24,1995,5,21,55,266.11,0.55,5,Dry,31,6,4,3,41,85,0.32,181.1,0.68,181.1,0,0,0,0,-3,3,31,6,4,0,44,222,990,964.8,25.2,0.114,0.0111,0.000442,0.125,0.00496,1,0.187,0.312,0.0124,24.9,0.949,0.98,0.93,42,41.2,41.2,988
1996-02-25,1995,5,22,56,272.39,0.54,5,Dry,31,6,4,3,41,85,0.31,187.4,0.69,187.4,0,0,0,0,-3,3,31,6,4,0,44,228,990,964.8,25.2,0.116,0.0117,0.000463,0.128,0.00507,1,0.195,0.323,0.0128,24.9,0.951,0.98,0.932,43.5,42.6,42.6,1020
1996-02-26,1995,5,22,57,279.78,0.53,5,Dry,31,6,4,3,41,85,0.3,194.8,0.7,194.8,0,0,0,0,-3,3,31,6,4,0,44,236,990,964.8,25.2,0.119,0.0123,0.000489,0.131,0.0052,1,0.205,0.337,0.0134,24.8,0.953,0.98,0.934,45.2,44.3,44.3,1060
1996-02-27,1995,5,22,58,286.61,0.52,5,Dry,31,6,4,3,41,85,0.3,201.6,0.7,201.6,0,0,0,0,-3,3,31,6,4,0,44,243,990,964.8,25.2,0.121,0.0129,0.000512,0.134,0.00533,1,0.215,0.349,0.0139,24.8,0.955,0.98,0.936,46.8,45.9,45.9,1100
1996-02-28,1995,5,22,59,294,0.51,5,Dry,31,6,4,3,41,85,0.29,209,0.71,209,0,0,0,0,-3,3,31,6,4,0,44,250,990,964.9,25.1,0.124,0.0135,0.000538,0.137,0.00546,1,0.225,0.362,0.0144,24.8,0.956,0.98,0.937,48.5,47.6,47.6,1140
1996-02-29,1995,5,22,60,302.47,0.5,5,Dry,31,6,4,3,41,85,0.28,217.5,0.72,217.5,0,0,0,0,-3,3,31,6,4,0,44,258,990,964.9,25.1,0.127,0.0142,0.000567,0.141,0.00562,1,0.236,0.377,0.015,24.7,0.958,0.98,0.939,50.5,48.2,48.2,1160
1996-03-01,1995,6,22,61,312.04,0.49,5,Dry,36,8,6,4,53,107,0.34,205,0.66,205,0,0,0,0,-4,4,36,8,6,0,57,255,990,965,25,0.126,0.0132,0.000526,0.139,0.00554,1,0.219,0.358,0.0143,24.7,0.956,0.98,0.937,47.4,46.5,46.5,1120
1996-03-02,1995,6,22,62,319.43,0.48,5,Dry,36,8,6,4,53,107,0.34,212.4,0.67,212.4,0,0,0,0,-4,4,36,8,6,0,57,262,990,965,25,0.128,0.0138,0.000552,0.142,0.00568,1,0.229,0.371,0.0148,24.6,0.957,0.98,0.938,49.1,48.1,48.1,1150
1996-03-03,1995,6,23,63,325.71,0.47,5,Dry,36,8,6,4,53,107,0.33,218.7,0.67,218.7,0,0,0,0,-4,4,36,8,6,0,57,269,990,965,25,0.13,0.0143,0.000574,0.145,0.00579,1,0.238,0.382,0.0153,24.6,0.958,0.98,0.939,50.5,48.2,48.2,1160
1996-03-04,1995,6,23,64,331.46,0.46,5,Dry,36,8,6,4,53,107,0.32,224.5,0.68,224.5,0,0,0,0,-4,4,36,8,6,0,57,274,990,965.1,24.9,0.132,0.0148,0.000595,0.147,0.0059,1,0.246,0.393,0.0157,24.5,0.959,0.98,0.94,51.8,48.2,48.2,1160
1996-03-05,1995,6,23,65,339.93,0.45,5,Dry,36,8,6,4,53,107,0.32,232.9,0.69,232.9,0,0,0,0,-4,4,36,8,6,0,57,283,990,965.1,24.9,0.135,0.0155,0.000624,0.151,0.00606,2,0.0997,0.251,0.0101,24.6,0.924,0.97,0.896,26,25.2,50.5,1210
1996-03-06,1995,6,23,66,350.6,0.44,5,Dry,36,8,6,4,53,107,0.3,243.6,0.69,243.6,0,0,0,0,-4,4,36,8,6,0,57,294,990,965.2,24.8,0.139,0.0165,0.000662,0.156,0.00626,2,0.107,0.263,0.0106,24.6,0.927,0.97,0.9,27.2,26.4,52.8,1270
1996-03-07,1995,6,23,67,357.98,0.44,5,Dry,36,8,6,4,53,107,0.3,251,0.7,251,0,0,0,0,-4,4,36,8,6,0,57,301,990,965.2,24.8,0.142,0.0175,0.000704,0.159,0.00642,2,0.112,0.271,0.0109,24.5,0.93,0.97,0.902,28.1,27.2,54.5,1310
1996-03-08,1995,6,23,68,364.27,0.43,5,Dry,36,8,6,4,53,107,0.29,257.3,0.71,257.3,0,0,0,0,-4,4,36,8,6,0,57,307,990,965.2,24.8,0.144,0.0204,0.000825,0.164,0.00664,2,0.116,0.281,0.0113,24.5,0.931,0.97,0.903,28.8,27.9,55.8,1340
1996-03-09,1995,6,23,69,371.11,0.42,5,Dry,36,8,6,4,53,107,0.29,264.1,0.71,264.1,0,0,0,0,-4,4,36,8,6,0,57,314,990,965.3,24.7,0.146,0.0237,0.000956,0.17,0.00687,2,0.121,0.291,0.0118,24.5,0.933,0.97,0.905,29.5,28.6,57.3,1380
1996-03-10,1995,6,24,70,379.58,0.41,5,Dry,36,8,6,4,53,107,0.28,272.6,0.72,272.6,0,0,0,0,-4,4,36,8,6,0,57,323,990,965.3,24.7,0.149,0.0277,0.00112,0.177,0.00717,2,0.126,0.304,0.0123,24.4,0.934,0.97,0.906,30.5,29.6,59.1,1420
1996-03-11,1995,6,24,71,385.32,0.41,5,Dry,36,8,6,4,53,107,0.28,278.3,0.72,278.3,0,0,0,0,-4,4,36,8,6,0,57,328,990,965.3,24.7,0.151,0.0304,0.00123,0.182,0.00737,2,0.13,0.312,0.0127,24.4,0.936,0.97,0.908,31.1,30.2,60.4,1450
1996-03-12,1995,6,24,72,390.52,0.4,5,Dry,36,8,6,4,53,107,0.27,283.5,0.73,283.5,0,0,0,0,-4,4,36,8,6,0,57,334,990,965.4,24.6,0.153,0.0328,0.00133,0.186,0.00755,2,0.134,0.32,0.013,24.3,0.937,0.97,0.909,31.7,30.7,61.5,1480
1996-03-13,1995,6,24,73,396.26,0.4,5,Dry,36,8,6,4,53,107,0.27,289.3,0.73,289.3,0,0,0,0,-4,4,36,8,6,0,57,339,990,965.4,24.6,0.155,0.0355,0.00144,0.191,0.00775,2,0.138,0.329,0.0133,24.3,0.938,0.97,0.91,32.3,31.4,62.7,1500
1996-03-14,1995,6,24,74,403.1,0.39,5,Dry,36,8,6,4,53,107,0.27,296.1,0.73,296.1,0,0,0,0,-4,4,36,8,6,0,57,346,990,965.4,24.6,0.158,0.0388,0.00158,0.196,0.00799,2,0.142,0.339,0.0138,24.2,0.94,0.97,0.911,33.1,32.1,64.2,1540
1996-03-15,1995,6,24,75,411.57,0.38,5,Dry,36,8,6,4,53,107,0.26,304.6,0.74,304.6,0,0,0,0,-4,4,36,8,6,0,57,355,990,965.5,24.5,0.161,0.0428,0.00174,0.203,0.00829,2,0.148,0.352,0.0143,24.2,0.941,0.97,0.913,34,33,66,1580
1996-03-16,1995,6,24,76,419.5,0.38,5,Dry,36,8,6,4,53,107,0.26,312.5,0.74,312.5,0,0,0,0,-4,4,36,8,6,0,57,363,990,965.5,24.5,0.163,0.0465,0.0019,0.21,0.00857,2,0.153,0.363,0.0148,24.1,0.943,0.97,0.914,34.9,33.8,67.7,1620
1996-03-17,1995,6,25,77,427.43,0.37,5,Dry,36,8,6,4,53,107,0.25,320.4,0.75,320.4,0,0,0,0,-4,4,36,8,6,0,57,370,990,965.5,24.5,0.166,0.0502,0.00205,0.217,0.00885,2,0.159,0.375,0.0153,24.1,0.944,0.97,0.915,35.7,34.7,69.3,1660
1996-03-18,1995,6,25,78,437,0.36,5,Dry,36,8,6,4,53,107,0.24,330,0.76,330,0,0,0,0,-4,4,36,8,6,0,57,380,990,965.6,24.4,0.17,0.0548,0.00224,0.224,0.00918,2,0.165,0.39,0.0159,24,0.945,0.97,0.917,36.8,35.7,71.4,1710
1996-03-19,1995,6,25,79,448.21,0.36,5,Dry,36,8,6,4,53,107,0.24,341.2,0.76,341.2,0,0,0,0,-4,4,36,8,6,0,57,391,990,965.6,24.4,0.174,0.0601,0.00246,0.234,0.00958,2,0.173,0.406,0.0167,24,0.947,0.972,0.92,38,36.9,73.8,1770
1996-03-20,1995,6,25,80,459.43,0.35,5,Dry,36,8,6,4,53,107,0.23,352.4,0.77,352.4,0,0,0,0,-4,4,36,8,6,0,57,402,990,965.7,24.3,0.178,0.0653,0.00269,0.243,0.00998,2,0.18,0.423,0.0174,23.9,0.949,0.974,0.924,39.2,38.2,76.4,1830
1996-03-21,1995,6,25,81,467.36,0.34,5,Dry,36,8,6,4,53,107,0.23,360.4,0.77,360.4,0,0,0,0,-4,4,36,8,6,0,57,410,990,965.7,24.3,0.18,0.0691,0.00284,0.249,0.0103,2,0.186,0.435,0.0179,23.9,0.95,0.976,0.927,40,39.1,78.2,1880
1996-03-22,1995,6,25,82,475.83,0.34,5,Dry,36,8,6,4,53,107,0.23,368.8,0.78,368.8,0,0,0,0,-4,4,36,8,6,0,57,419,990,965.7,24.3,0.183,0.0731,0.00301,0.256,0.0106,2,0.191,0.448,0.0185,23.8,0.951,0.978,0.93,41,40.1,80.1,1920
1996-03-23,1995,6,25,83,484.31,0.33,5,Dry,36,8,6,4,53,107,0.22,377.3,0.78,377.3,0,0,0,0,-4,4,36,8,6,0,57,427,990,965.8,24.2,0.186,0.0771,0.00318,0.263,0.0109,2,0.197,0.461,0.019,23.8,0.952,0.98,0.933,41.9,41,82,1970
1996-03-24,1995,6,26,84,492.79,0.32,5,Dry,36,8,6,4,53,107,0.22,385.8,0.78,385.8,0,0,0,0,-4,4,36,8,6,0,57,436,990,965.8,24.2,0.189,0.0811,0.00335,0.27,0.0112,2,0.203,0.473,0.0196,23.7,0.953,0.98,0.934,42.7,41.9,83.8,2010
1996-03-25,1995,6,26,85,500.71,0.32,5,Dry,36,8,6,4,53,107,0.21,393.7,0.79,393.7,0,0,0,0,-4,4,36,8,6,0,57,444,990,965.9,24.1,0.192,0.0848,0.00351,0.277,0.0115,2,0.208,0.485,0.0201,23.7,0.954,0.98,0.935,43.6,42.7,85.4,2050
1996-03-26,1995,6,26,86,507.55,0.31,5,Dry,36,8,6,4,53,107,0.21,400.6,0.79,400.6,0,0,0,0,-4,4,36,8,6,0,57,451,990,965.9,24.1,0.195,0.0881,0.00365,0.283,0.0117,2,0.213,0.495,0.0205,23.6,0.955,0.98,0.936,44.3,43.4,86.8,2080
1996-03-27,1995,6,26,87,513.84,0.31,5,Dry,36,8,6,4,53,107,0.21,406.8,0.79,406.8,0,0,0,0,-4,4,36,8,6,0,57,457,990,965.9,24.1,0.197,0.091,0.00378,0.288,0.0119,2,0.217,0.505,0.021,23.6,0.955,0.98,0.936,44.9,44,88.1,2110
1996-03-28,1995,6,26,88,520.13,0.3,5,Dry,36,8,6,4,53,107,0.21,413.1,0.79,413.1,0,0,0,0,-4,4,36,8,6,0,57,463,990,965.9,24.1,0.199,0.094,0.00391,0.293,0.0122,2,0.221,0.514,0.0214,23.5,0.956,0.98,0.937,45.6,44.7,89.4,2140
1996-03-29,1995,6,26,89,524.78,0.3,5,Dry,36,8,6,4,53,107,0.2,417.8,0.8,417.8,0,0,0,0,-4,4,36,8,6,0,57,468,990,966,24,0.201,0.0962,0.004,0.297,0.0123,2,0.225,0.521,0.0217,23.5,0.956,0.98,0.937,46.1,45.1,90.3,2170
1996-03-30,1995,6,26,90,529.97,0.3,5,Dry,36,8,6,4,53,107,0.2,423,0.8,423,0,0,0,0,-4,4,36,8,6,0,57,473,990,966,24,0.202,0.0986,0.00411,0.301,0.0125,2,0.228,0.529,0.022,23.5,0.956,0.98,0.937,46.6,45.7,91.3,2190
1996-03-31,1995,6,27,91,533.53,0.3,5,Dry,36,8,6,4,53,107,0.2,426.5,0.8,426.5,0,0,0,0,-4,4,36,8,6,0,57,477,990,966,24,0.204,0.1,0.00418,0.304,0.0127,2,0.23,0.534,0.0223,23.5,0.957,0.98,0.938,47,46,92,2210
1996-04-01,1995,7,27,92,536.54,0.29,5,Dry,40,10,8,5,62,125,0.23,411.5,0.77,411.5,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.201,0.0932,0.00389,0.294,0.0123,2,0.22,0.515,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.7,2130
1996-04-02,1995,7,27,93,538.45,0.29,5,Dry,40,10,8,5,62,125,0.23,413.4,0.77,413.4,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.0941,0.00393,0.296,0.0123,2,0.222,0.518,0.0216,23.5,0.956,0.98,0.937,45.5,44.5,89.1,2140
1996-04-03,1995,7,27,94,537.63,0.29,5,Dry,40,10,8,5,62,125,0.23,412.6,0.77,412.6,0,0,0,0,-5,5,40,10,8,0,67,471,990,966,24,0.202,0.0938,0.00391,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.4,44.5,88.9,2130
1996-04-04,1995,7,27,95,537.36,0.29,5,Dry,40,10,8,5,62,125,0.23,412.4,0.77,412.4,0,0,0,0,-5,5,40,10,8,0,67,470,990,966,24,0.202,0.0936,0.0039,0.295,0.0123,2,0.221,0.516,0.0215,23.5,0.956,0.98,0.937,45.3,44.4,88.9,2130
1996-04-05,1995,7,27,96,535.44,0.29,5,Dry,40,10,8,5,62,125,0.23,410.4,0.77,410.4,0,0,0,0,-5,5,40,10,8,0,67,468,990,966,24,0.201,0.0927,0.00387,0.294,0.0122,2,0.22,0.513,0.0214,23.5,0.956,0.98,0.936,45.2,44.2,88.5,2120
1996-04-06,1995,7,27,97,534.07,0.3,5,Dry,40,10,8,5,62,125,0.23,409.1,0.77,409.1,0,0,0,0,-5,5,40,10,8,0,67,467,990,966,24,0.2,0.0921,0.00384,0.292,0.0122,2,0.219,0.511,0.0213,23.5,0.956,0.98,0.936,45,44.1,88.2,2120
1996-04-07,1995,7,28,98,531.07,0.3,5,Dry,40,10,8,5,62,125,0.23,406.1,0.77,406.1,0,0,0,0,-5,5,40,10,8,0,67,464,990,966,24,0.199,0.0907,0.00378,0.29,0.0121,2,0.217,0.507,0.0211,23.5,0.955,0.98,0.936,44.7,43.8,87.6,2100
1996-04-08,1995,7,28,99,528.61,0.3,5,Dry,40,10,8,5,62,125,0.24,403.6,0.76,403.6,0,0,0,0,-5,5,40,10,8,0,67,462,990,966,24,0.198,0.0895,0.00373,0.288,0.012,2,0.215,0.503,0.0209,23.5,0.955,0.98,0.936,44.5,43.6,87.1,2090
1996-04-09,1995,7,28,100,526.14,0.3,5,Dry,40,10,8,5,62,125,0.24,401.1,0.76,401.1,0,0,0,0,-5,5,40,10,8,0,67,459,990,966,24,0.198,0.0883,0.00368,0.286,0.0119,2,0.213,0.499,0.0208,23.5,0.955,0.98,0.936,44.2,43.3,86.6,2080
1996-04-10,1995,7,28,101,523.68,0.3,5,Dry,40,10,8,5,62,125,0.24,398.7,0.76,398.7,0,0,0,0,-5,5,40,10,8,0,67,457,990,966,24,0.197,0.0872,0.00363,0.284,0.0118,2,0.212,0.495,0.0206,23.5,0.955,0.98,0.936,44,43.1,86.1,2070
1996-04-11,1995,7,28,102,519.58,0.31,5,Dry,40,10,8,5,62,125,0.24,394.6,0.76,394.6,0,0,0,0,-5,5,40,10,8,0,67,453,990,965.9,24.1,0.195,0.0852,0.00354,0.281,0.0117,2,0.209,0.489,0.0203,23.6,0.954,0.98,0.935,43.5,42.7,85.3,2050
1996-04-12,1995,7,28,103,516.03,0.31,5,Dry,40,10,8,5,62,125,0.24,391,0.76,391,0,0,0,0,-5,5,40,10,8,0,67,449,990,965.9,24.1,0.194,0.0836,0.00347,0.278,0.0115,2,0.206,0.484,0.0201,23.6,0.954,0.98,0.935,43.1,42.3,84.6,2030
1996-04-13,1995,7,28,104,510.83,0.31,5,Dry,40,10,8,5,62,125,0.24,385.8,0.76,385.8,0,0,0,0,-5,5,40,10,8,0,67,444,990,965.9,24.1,0.192,0.0811,0.00337,0.273,0.0113,2,0.203,0.476,0.0198,23.6,0.953,0.98,0.934,42.6,41.8,83.5,2000
1996-04-14,1995,7,29,105,506.18,0.31,5,Dry,40,10,8,5,62,125,0.25,381.2,0.75,381.2,0,0,0,0,-5,5,40,10,8,0,67,439,990,965.9,24.1,0.191,0.0789,0.00327,0.269,0.0112,2,0.2,0.469,0.0195,23.7,0.953,0.98,0.933,42.1,41.3,82.5,1980
1996-04-15,1995,7,29,106,501.54,0.32,5,Dry,40,10,8,5,62,125,0.25,376.5,0.75,376.5,0,0,0,0,-5,5,40,10,8,0,67,435,990,965.9,24.1,0.189,0.0767,0.00318,0.266,0.011,2,0.197,0.462,0.0191,23.7,0.952,0.98,0.932,41.6,40.8,81.5,1960
1996-04-16,1995,7,29,107,496.34,0.32,5,Dry,40,10,8,5,62,125,0.25,371.3,0.75,371.3,0,0,0,0,-5,5,40,10,8,0,67,429,990,965.8,24.2,0.187,0.0743,0.00307,0.261,0.0108,2,0.193,0.454,0.0188,23.7,0.951,0.978,0.931,41.1,40.2,80.4,1930
1996-04-17,1995,7,29,108,490.05,0.33,5,Dry,40,10,8,5,62,125,0.26,365.1,0.74,365.1,0,0,0,0,-5,5,40,10,8,0,67,423,990,965.8,24.2,0.185,0.0713,0.00295,0.256,0.0106,2,0.189,0.445,0.0184,23.7,0.95,0.977,0.928,40.4,39.5,78.9,1890
1996-04-18,1995,7,29,109,484.31,0.33,5,Dry,40,10,8,5,62,125,0.26,359.3,0.74,359.3,0,0,0,0,-5,5,40,10,8,0,67,417,990,965.8,24.2,0.183,0.0686,0.00283,0.251,0.0104,2,0.185,0.436,0.018,23.8,0.95,0.976,0.927,39.8,38.8,77.7,1860
1996-04-19,1995,7,29,110,476.93,0.34,5,Dry,40,10,8,5,62,125,0.26,351.9,0.74,351.9,0,0,0,0,-5,5,40,10,8,0,67,410,990,965.7,24.3,0.18,0.0651,0.00268,0.245,0.0101,2,0.18,0.425,0.0175,23.8,0.949,0.974,0.924,39,38,76,1820
1996-04-20,1995,7,29,111,470.09,0.34,5,Dry,40,10,8,5,62,125,0.27,345.1,0.73,345.1,0,0,0,0,-5,5,40,10,8,0,67,403,990,965.7,24.3,0.178,0.0619,0.00255,0.24,0.00987,2,0.175,0.415,0.0171,23.9,0.948,0.972,0.921,38.3,37.2,74.4,1790
1996-04-21,1995,7,30,112,463.25,0.35,5,Dry,40,10,8,5,62,125,0.27,338.3,0.73,338.3,0,0,0,0,-5,5,40,10,8,0,67,396,990,965.7,24.3,0.175,0.0587,0.00241,0.234,0.00962,2,0.171,0.405,0.0167,23.9,0.947,0.971,0.919,37.5,36.4,72.9,1750
1996-04-22,1995,7,30,113,455.87,0.35,5,Dry,40,10,8,5,62,125,0.27,330.9,0.73,330.9,0,0,0,0,-5,5,40,10,8,0,67,389,990,965.7,24.3,0.173,0.0552,0.00227,0.228,0.00936,2,0.166,0.394,0.0162,24,0.946,0.97,0.917,36.7,35.6,71.3,1710
1996-04-23,1995,7,30,114,448.49,0.36,5,Dry,40,10,8,5,62,125,0.28,323.5,0.72,323.5,0,0,0,0,-5,5,40,10,8,0,67,381,990,965.6,24.4,0.17,0.0517,0.00212,0.222,0.0091,2,0.161,0.383,0.0157,24,0.944,0.97,0.916,36,34.9,69.7,1670
1996-04-24,1995,7,30,115,441.11,0.36,5,Dry,40,10,8,5,62,125,0.28,316.1,0.72,316.1,0,0,0,0,-5,5,40,10,8,0,67,374,990,965.6,24.4,0.168,0.0482,0.00197,0.216,0.00884,2,0.156,0.372,0.0152,24,0.943,0.97,0.915,35.2,34.1,68.2,1640
1996-04-25,1995,7,30,116,433.72,0.37,5,Dry,40,10,8,5,62,125,0.29,308.7,0.71,308.7,0,0,0,0,-5,5,40,10,8,0,67,367,990,965.6,24.4,0.165,0.0447,0.00183,0.21,0.00858,2,0.151,0.361,0.0147,24.1,0.942,0.97,0.914,34.4,33.3,66.6,1600
1996-04-26,1995,7,30,117,425.25,0.37,5,Dry,40,10,8,5,62,125,0.29,300.3,0.71,300.3,0,0,0,0,-5,5,40,10,8,0,67,358,990,965.5,24.5,0.162,0.0407,0.00166,0.203,0.00828,2,0.145,0.348,0.0142,24.1,0.941,0.97,0.912,33.4,32.4,64.9,1560
1996-04-27,1995,7,30,118,418.41,0.38,5,Dry,40,10,8,5,62,125,0.3,293.4,0.7,293.4,0,0,0,0,-5,5,40,10,8,0,67,351,990,965.5,24.5,0.16,0.0375,0.00153,0.197,0.00804,2,0.141,0.338,0.0138,24.2,0.939,0.97,0.911,32.7,31.7,63.4,1520
1996-04-28,1995,7,31,119,411.03,0.38,5,Dry,40,10,8,5,62,125,0.3,286,0.7,286,0,0,0,0,-5,5,40,10,8,0,67,344,990,965.4,24.6,0.157,0.034,0.00139,0.191,0.00778,2,0.136,0.327,0.0133,24.2,0.938,0.97,0.909,31.9,30.9,61.8,1480
1996-04-29,1995,7,31,120,403.64,0.39,5,Dry,40,10,8,5,62,125,0.31,278.6,0.69,278.6,0,0,0,0,-5,5,40,10,8,0,67,337,990,965.4,24.6,0.154,0.0305,0.00124,0.185,0.00752,2,0.131,0.315,0.0128,24.3,0.936,0.97,0.908,31,30.1,60.2,1440
1996-04-30,1995,7,31,121,396.26,0.4,5,Dry,40,10,8,5,62,125,0.32,271.3,0.69,271.3,0,0,0,0,-5,5,40,10,8,0,67,329,990,965.4,24.6,0.152,0.027,0.0011,0.179,0.00726,2,0.126,0.304,0.0124,24.3,0.934,0.97,0.906,30.2,29.3,58.6,1410
1996-05-01,1995,8,31,122,388.88,0.4,5,Dry,42,9,8,6,82,147,0.38,241.9,0.62,241.9,0,0,0,0,-6,6,42,9,8,0,88,301,990,965.3,24.7,0.142,0.0163,0.000662,0.158,0.00641,2,0.106,0.264,0.0107,24.4,0.927,0.97,0.899,26.8,26,52,1250
1996-05-02,1995,8,31,123,383.14,0.41,5,Dry,42,9,8,6,82,147,0.38,236.1,0.62,236.1,0,0,0,0,-6,6,42,9,8,0,88,295,990,965.3,24.7,0.14,0.0158,0.000641,0.156,0.0063,2,0.102,0.257,0.0104,24.4,0.925,0.97,0.897,26.2,25.4,50.8,1220
1996-05-03,1995,8,31,124,376.85,0.42,5,Dry,42,9,8,6,82,147,0.39,229.8,0.61,229.8,0,0,0,0,-6,6,42,9,8,0,88,289,990,965.3,24.7,0.137,0.0153,0.000619,0.153,0.00618,1,0.253,0.406,0.0164,24.3,0.958,0.98,0.939,52.5,48.2,48.2,1160
1996-05-04,1995,8,31,125,370.56,0.42,5,Dry,42,9,8,6,82,147,0.4,223.6,0.6,223.6,0,0,0,0,-6,6,42,9,8,0,88,283,990,965.3,24.7,0.135,0.0148,0.000596,0.15,0.00606,1,0.244,0.394,0.0159,24.4,0.959,0.98,0.939,51.2,48.2,48.2,1160
1996-05-05,1995,8,32,126,364.27,0.43,5,Dry,42,9,8,6,82,147,0.4,217.3,0.6,217.3,0,0,0,0,-6,6,42,9,8,0,88,276,990,965.2,24.8,0.133,0.0142,0.000574,0.147,0.00594,1,0.236,0.383,0.0155,24.4,0.958,0.98,0.939,49.8,48.2,48.2,1160
1996-05-06,1995,8,32,127,357.98,0.44,5,Dry,42,9,8,6,82,147,0.41,211,0.59,211,0,0,0,0,-6,6,42,9,8,0,88,270,990,965.2,24.8,0.131,0.0137,0.000552,0.144,0.00582,1,0.227,0.372,0.015,24.4,0.957,0.98,0.938,48.4,47.4,47.4,1140
1996-05-07,1995,8,32,128,351.69,0.44,5,Dry,42,9,8,6,82,147,0.42,204.7,0.58,204.7,0,0,0,0,-6,6,42,9,8,0,88,264,990,965.2,24.8,0.129,0.0131,0.000529,0.142,0.00571,1,0.219,0.361,0.0145,24.5,0.956,0.98,0.937,47,46,46,1100
1996-05-08,1995,8,32,129,345.95,0.45,5,Dry,42,9,8,6,82,147,0.42,198.9,0.57,198.9,0,0,0,0,-6,6,42,9,8,0,88,258,990,965.1,24.9,0.127,0.0127,0.000509,0.139,0.0056,1,0.211,0.35,0.0141,24.5,0.955,0.98,0.935,45.7,44.8,44.8,1070
1996-05-09,1995,8,32,130,340.21,0.45,5,Dry,42,9,8,6,82,147,0.43,193.2,0.57,193.2,0,0,0,0,-6,6,42,9,8,0,88,252,990,965.1,24.9,0.125,0.0122,0.000489,0.137,0.00549,1,0.203,0.34,0.0137,24.6,0.953,0.98,0.934,44.3,43.5,43.5,1040
1996-05-10,1995,8,32,131,335.56,0.46,5,Dry,42,9,8,6,82,147,0.44,188.6,0.56,188.6,0,0,0,0,-6,6,42,9,8,0,88,248,990,965.1,24.9,0.123,0.0118,0.000473,0.135,0.0054,1,0.197,0.332,0.0133,24.6,0.951,0.98,0.932,43.3,42.4,42.4,1020
1996-05-11,1995,8,32,132,330.36,0.46,5,Dry,42,9,8,6,82,147,0.45,183.4,0.56,183.4,0,0,0,0,-6,6,42,9,8,0,88,242,990,965.1,24.9,0.121,0.0113,0.000454,0.132,0.00531,1,0.19,0.322,0.0129,24.6,0.95,0.98,0.931,42.1,41.2,41.2,989
1996-05-12,1995,8,33,133,325.17,0.47,5,Dry,42,9,8,6,82,147,0.45,178.2,0.55,178.2,0,0,0,0,-6,6,42,9,8,0,88,237,990,965,25,0.119,0.0109,0.000436,0.13,0.00521,1,0.183,0.313,0.0125,24.7,0.948,0.978,0.927,40.9,40,40,959
1996-05-13,1995,8,33,134,319.97,0.48,5,Dry,42,9,8,6,82,147,0.46,173,0.54,173,0,0,0,0,-6,6,42,9,8,0,88,232,990,965,25,0.117,0.0105,0.000418,0.128,0.00511,1,0.176,0.304,0.0122,24.7,0.947,0.975,0.923,39.7,38.7,38.7,928
1996-05-14,1995,8,33,135,314.78,0.48,5,Dry,42,9,8,6,82,147,0.47,167.8,0.53,167.8,0,0,0,0,-6,6,42,9,8,0,88,227,990,965,25,0.116,0.01,0.0004,0.126,0.00502,1,0.169,0.295,0.0118,24.7,0.945,0.973,0.919,38.5,37.4,37.4,898
1996-05-15,1995,8,33,136,310.13,0.49,5,Dry,42,9,8,6,82,147,0.47,163.1,0.53,163.1,0,0,0,0,-6,6,42,9,8,0,88,222,990,965,25,0.114,0.00962,0.000384,0.124,0.00493,1,0.163,0.286,0.0114,24.8,0.944,0.97,0.916,37.4,36.3,36.3,871
1996-05-16,1995,8,33,137,305.48,0.49,5,Dry,42,9,8,6,82,147,0.48,158.5,0.52,158.5,0,0,0,0,-6,6,42,9,8,0,88,217,990,964.9,25.1,0.112,0.00922,0.000368,0.122,0.00485,1,0.156,0.278,0.0111,24.8,0.942,0.97,0.914,36.3,35.2,35.2,845
1996-05-17,1995,8,33,138,300.83,0.5,5,Dry,42,9,8,6,82,147,0.49,153.8,0.51,153.8,0,0,0,0,-6,6,42,9,8,0,88,213,990,964.9,25.1,0.111,0.00883,0.000352,0.119,0.00476,1,0.15,0.27,0.0107,24.8,0.941,0.97,0.912,35.2,34.2,34.2,820
1996-05-18,1995,8,33,139,297.28,0.51,5,Dry,42,9,8,6,82,147,0.49,150.3,0.51,150.3,0,0,0,0,-6,6,42,9,8,0,88,209,990,964.9,25.1,0.109,0.00852,0.000339,0.118,0.0047,1,0.145,0.263,0.0105,24.8,0.94,0.97,0.911,34.4,33.4,33.4,801
1996-05-19,1995,8,34,140,293.18,0.51,5,Dry,42,9,8,6,82,147,0.5,146.2,0.5,146.2,0,0,0,0,-6,6,42,9,8,0,88,205,990,964.9,25.1,0.108,0.00818,0.000325,0.116,0.00462,1,0.14,0.256,0.0102,24.9,0.938,0.97,0.91,33.4,32.4,32.4,778
1996-05-20,1995,8,34,141,289.07,0.52,5,Dry,42,9,8,6,82,147,0.51,142.1,0.49,142.1,0,0,0,0,-6,6,42,9,8,0,88,201,990,964.9,25.1,0.106,0.00783,0.000311,0.114,0.00455,1,0.134,0.249,0.00989,24.9,0.936,0.97,0.908,32.5,31.5,31.5,756
1996-05-21,1995,8,34,142,284.97,0.52,5,Dry,42,9,8,6,82,147,0.52,138,0.48,138,0,0,0,0,-6,6,42,9,8,0,88,197,990,964.8,25.2,0.105,0.00748,0.000297,0.113,0.00447,1,0.129,0.241,0.00959,24.9,0.934,0.97,0.906,31.5,30.6,30.6,733
1996-05-22,1995,8,34,143,280.87,0.53,5,Dry,42,9,8,6,82,147,0.52,133.9,0.48,133.9,0,0,0,0,-6,6,42,9,8,0,88,193,990,964.8,25.2,0.104,0.00713,0.000283,0.111,0.0044,1,0.123,0.234,0.00929,24.9,0.933,0.97,0.905,30.5,29.6,29.6,711
1996-05-23,1995,8,34,144,276.77,0.53,5,Dry,42,9,8,6,82,147,0.53,129.8,0.47,129.8,0,0,0,0,-6,6,42,9,8,0,88,189,990,964.8,25.2,0.102,0.00678,0.000269,0.109,0.00432,1,0.118,0.227,0.009,25,0.931,0.97,0.903,29.6,28.7,28.7,689
1996-05-24,1995,8,34,145,273.21,0.54,5,Dry,42,9,8,6,82,147,0.54,126.2,0.46,126.2,0,0,0,0,-6,6,42,9,8,0,88,185,990,964.8,25.2,0.101,0.00648,0.000257,0.107,0.00426,1,0.113,0.22,0.00874,25,0.929,0.97,0.902,28.7,27.9,27.9,669
1996-05-25,1995,8,34,146,269.66,0.55,5,Dry,42,9,8,6,82,147,0.55,122.7,0.46,122.7,0,0,0,0,-6,6,42,9,8,0,88,182,990,964.8,25.2,0.0996,0.00618,0.000245,0.106,0.0042,1,0.108,0.214,0.00848,25,0.927,0.97,0.9,27.9,27.1,27.1,650
1996-05-26,1995,8,35,147,267.2,0.55,5,Dry,42,9,8,6,82,147,0.55,120.2,0.45,120.2,0,0,0,0,-6,6,42,9,8,0,88,179,990,964.8,25.2,0.0988,0.00597,0.000236,0.105,0.00415,1,0.105,0.21,0.0083,25,0.926,0.97,0.898,27.3,26.5,26.5,636
1996-05-27,1995,8,35,148,264.19,0.55,5,Dry,42,9,8,6,82,147,0.56,117.2,0.44,117.2,0,0,0,0,-6,6,42,9,8,0,88,176,990,964.8,25.2,0.0977,0.00571,0.000226,0.103,0.0041,1,0.101,0.204,0.00809,25,0.924,0.97,0.896,26.6,25.8,25.8,619
1996-05-28,1995,8,35,149,260.09,0.56,5,Dry,42,9,8,6,82,147,0.56,113.1,0.43,113.1,0,0,0,0,-6,6,42,9,8,0,88,172,990,964.7,25.3,0.0963,0.00536,0.000212,0.102,0.00402,1,0.0952,0.197,0.00779,25.1,0.921,0.97,0.894,25.6,24.8,24.8,596
1996-05-29,1995,8,35,150,257.63,0.57,5,Dry,42,9,8,6,82,147,0.57,110.6,0.43,110.6,0,0,0,0,-6,6,42,9,8,0,88,170,990,964.7,25.3,0.0954,0.00515,0.000204,0.101,0.00398,1,0.0919,0.192,0.00761,25.1,0.92,0.97,0.892,25,24.3,24.3,583
1996-05-30,1995,8,35,151,254.62,0.57,5,Dry,42,9,8,6,82,147,0.58,107.6,0.42,107.6,0,0,0,0,-6,6,42,9,8,0,88,167,990,964.7,25.3,0.0943,0.0049,0.000194,0.0992,0.00393,1,0.0878,0.187,0.0074,25.1,0.918,0.97,0.89,24.3,23.6,23.6,566
1996-05-31,1995,8,35,152,251.61,0.58,5,Dry,42,9,8,6,82,147,0.58,104.6,0.42,104.6,0,0,0,0,-6,6,42,9,8,0,88,164,990,964.7,25.3,0.0933,0.00464,0.000184,0.0979,0.00387,1,0.0837,0.182,0.00718,25.1,0.916,0.97,0.888,23.6,22.9,22.9,549
1996-06-01,1995,9,35,153,248.61,0.58,5,Dry,39,9,7,5,59,119,0.48,129.6,0.52,129.6,0,0,0,0,-5,5,39,9,7,0,64,185,990,964.7,25.3,0.101,0.00677,0.000267,0.107,0.00425,1,0.117,0.225,0.00889,25.1,0.931,0.97,0.903,29.7,28.8,28.8,691
1996-06-02,1995,9,36,154,245.6,0.59,5,Dry,39,9,7,5,59,119,0.48,126.6,0.52,126.6,0,0,0,0,-5,5,39,9,7,0,64,182,990,964.7,25.3,0.0996,0.00651,0.000257,0.106,0.00419,1,0.113,0.22,0.00867,25.1,0.929,0.97,0.902,29,28.1,28.1,674
1996-06-03,1995,9,36,155,243.14,0.59,5,Dry,39,9,7,5,59,119,0.49,124.1,0.51,124.1,0,0,0,0,-5,5,39,9,7,0,64,179,990,964.7,25.3,0.0988,0.0063,0.000249,0.105,0.00415,1,0.11,0.215,0.00849,25.1,0.928,0.97,0.9,28.4,27.5,27.5,661
1996-06-04,1995,9,36,156,240.68,0.6,5,Dry,39,9,7,5,59,119,0.49,121.7,0.51,121.7,0,0,0,0,-5,5,39,9,7,0,64,177,990,964.6,25.4,0.0979,0.00609,0.00024,0.104,0.0041,1,0.107,0.211,0.00831,25.1,0.927,0.97,0.899,27.8,27,27,647
1996-06-05,1995,9,36,157,238.21,0.6,5,Dry,39,9,7,5,59,119,0.5,119.2,0.5,119.2,0,0,0,0,-5,5,39,9,7,0,64,174,990,964.6,25.4,0.097,0.00588,0.000232,0.103,0.00406,1,0.103,0.206,0.00813,25.2,0.925,0.97,0.897,27.2,26.4,26.4,633
1996-06-06,1995,9,36,158,235.75,0.61,5,Dry,39,9,7,5,59,119,0.51,116.8,0.49,116.8,0,0,0,0,-5,5,39,9,7,0,64,172,990,964.6,25.4,0.0961,0.00567,0.000224,0.102,0.00401,1,0.1,0.202,0.00795,25.2,0.923,0.97,0.896,26.6,25.8,25.8,620
1996-06-07,1995,9,36,159,233.29,0.62,5,Dry,39,9,7,5,59,119,0.51,114.3,0.49,114.3,0,0,0,0,-5,5,39,9,7,0,64,169,990,964.6,25.4,0.0953,0.00546,0.000215,0.101,0.00397,1,0.0968,0.198,0.00778,25.2,0.922,0.97,0.894,26,25.3,25.3,606
1996-06-08,1995,9,36,160,230.83,0.62,5,Dry,39,9,7,5,59,119,0.52,111.8,0.48,111.8,0,0,0,0,-5,5,39,9,7,0,64,167,990,964.6,25.4,0.0944,0.00526,0.000207,0.0997,0.00392,1,0.0935,0.193,0.0076,25.2,0.92,0.97,0.892,25.4,24.7,24.7,592
1996-06-09,1995,9,37,161,228.37,0.63,5,Dry,39,9,7,5,59,119,0.52,109.4,0.48,109.4,0,0,0,0,-5,5,39,9,7,0,64,164,990,964.6,25.4,0.0935,0.00505,0.000198,0.0986,0.00388,1,0.0901,0.189,0.00742,25.2,0.918,0.97,0.891,24.9,24.1,24.1,579
1996-06-10,1995,9,37,162,227,0.63,5,Dry,39,9,7,5,59,119,0.52,108,0.48,108,0,0,0,0,-5,5,39,9,7,0,64,163,990,964.6,25.4,0.0931,0.00493,0.000194,0.098,0.00385,1,0.0883,0.186,0.00732,25.3,0.917,0.97,0.89,24.5,23.8,23.8,571
1996-06-11,1995,9,37,163,225.09,0.64,5,Dry,39,9,7,5,59,119,0.53,106.1,0.47,106.1,0,0,0,0,-5,5,39,9,7,0,64,161,990,964.6,25.4,0.0924,0.00477,0.000187,0.0972,0.00382,1,0.0857,0.183,0.00719,25.3,0.916,0.97,0.888,24.1,23.4,23.4,560
1996-06-12,1995,9,37,164,223.18,0.64,5,Dry,39,9,7,5,59,119,0.53,104.2,0.47,104.2,0,0,0,0,-5,5,39,9,7,0,64,159,990,964.5,25.5,0.0917,0.00461,0.000181,0.0963,0.00378,1,0.0831,0.179,0.00705,25.3,0.914,0.97,0.887,23.6,22.9,22.9,550
1996-06-13,1995,9,37,165,221.26,0.65,5,Dry,39,9,7,5,59,119,0.54,102.3,0.46,102.3,0,0,0,0,-5,5,39,9,7,0,64,157,990,964.5,25.5,0.091,0.00444,0.000174,0.0955,0.00375,1,0.0806,0.176,0.00691,25.3,0.913,0.97,0.885,23.2,22.5,22.5,539
1996-06-14,1995,9,37,166,219.35,0.65,5,Dry,39,9,7,5,59,119,0.54,100.3,0.46,100.3,0,0,0,0,-5,5,39,9,7,0,64,155,990,964.5,25.5,0.0904,0.00428,0.000168,0.0946,0.00371,1,0.078,0.173,0.00677,25.3,0.911,0.969,0.883,22.7,22,22,528
1996-06-15,1995,9,37,167,217.43,0.66,5,Dry,39,9,7,5,59,119,0.55,98.43,0.45,98.43,0,0,0,0,-5,5,39,9,7,0,64,153,990,964.5,25.5,0.0897,0.00412,0.000161,0.0938,0.00368,1,0.0754,0.169,0.00664,25.3,0.912,0.968,0.883,22.3,21.6,21.6,518
1996-06-16,1995,9,38,168,215.52,0.66,5,Dry,39,9,7,5,59,119,0.55,96.52,0.45,96.52,0,0,0,0,-5,5,39,9,7,0,64,152,990,964.5,25.5,0.089,0.00395,0.000155,0.093,0.00364,1,0.0728,0.166,0.0065,25.3,0.914,0.967,0.884,21.9,21.2,21.2,509
1996-06-17,1995,9,38,169,213.61,0.67,5,Dry,39,9,7,5,59,119,0.56,94.61,0.44,94.61,0,0,0,0,-5,5,39,9,7,0,64,150,990,964.5,25.5,0.0883,0.00379,0.000149,0.0921,0.00361,1,0.0702,0.162,0.00636,25.4,0.916,0.966,0.886,21.6,20.8,20.8,500
1996-06-18,1995,9,38,170,211.69,0.67,5,Dry,39,9,7,5,59,119,0.56,92.69,0.44,92.69,0,0,0,0,-5,5,39,9,7,0,64,148,990,964.5,25.5,0.0877,0.00363,0.000142,0.0913,0.00358,1,0.0676,0.159,0.00622,25.4,0.919,0.966,0.887,21.2,20.5,20.5,491
1996-06-19,1995,9,38,171,209.78,0.68,5,Dry,39,9,7,5,59,119,0.57,90.78,0.43,90.78,0,0,0,0,-5,5,39,9,7,0,64,146,990,964.5,25.5,0.087,0.00347,0.000136,0.0904,0.00354,1,0.0651,0.156,0.00609,25.4,0.922,0.965,0.889,20.8,20.1,20.1,482
1996-06-20,1995,9,38,172,207.86,0.68,5,Dry,39,9,7,5,59,119,0.57,88.86,0.43,88.86,0,0,0,0,-5,5,39,9,7,0,64,144,990,964.4,25.6,0.0863,0.0033,0.000129,0.0896,0.00351,1,0.0625,0.152,0.00595,25.4,0,0,0,0,0,0,0
1996-06-21,1995,9,38,173,205.95,0.69,5,Dry,39,9,7,5,59,119,0.58,86.95,0.42,86.95,0,0,0,0,-5,5,39,9,7,0,64,142,990,964.4,25.6,0.0856,0.00314,0.000123,0.0888,0.00347,1,0.0599,0.149,0.00581,25.4,0,0,0,0,0,0,0
1996-06-22,1995,9,38,174,204.04,0.7,5,Dry,39,9,7,5,59,119,0.58,85.04,0.42,85.04,0,0,0,0,-5,5,39,9,7,0,64,140,990,964.4,25.6,0.085,0.00298,0.000116,0.0879,0.00344,1,0.0573,0.145,0.00568,25.4,0,0,0,0,0,0,0
1996-06-23,1995,9,39,175,202.12,0.7,5,Dry,39,9,7,5,59,119,0.59,83.12,0.41,83.12,0,0,0,0,-5,5,39,9,7,0,64,138,990,964.4,25.6,0.0843,0.00282,0.00011,0.0871,0.0034,1,0.0547,0.142,0.00554,25.4,0,0,0,0,0,0,0
1996-06-24,1995,9,39,176,200.21,0.71,5,Dry,39,9,7,5,59,119,0.59,81.21,0.41,81.21,0,0,0,0,-5,5,39,9,7,0,64,136,990,964.4,25.6,0.0836,0.00265,0.000104,0.0863,0.00337,1,0.0521,0.138,0.00541,25.5,0,0,0,0,0,0,0
1996-06-25,1995,9,39,177,198.84,0.71,5,Dry,39,9,7,5,59,119,0.6,79.84,0.4,79.84,0,0,0,0,-5,5,39,9,7,0,64,135,990,964.4,25.6,0.0831,0.00254,0.0000991,0.0857,0.00335,1,0.0503,0.136,0.00531,25.5,0,0,0,0,0,0,0
1996-06-26,1995,9,39,178,197.47,0.72,5,Dry,39,9,7,5,59,119,0.6,78.47,0.4,78.47,0,0,0,0,-5,5,39,9,7,0,64,133,990,964.4,25.6,0.0826,0.00242,0.0000945,0.0851,0.00332,1,0.0484,0.133,0.00522,25.5,0,0,0,0,0,0,0
1996-06-27,1995,9,39,179,196.11,0.72,5,Dry,39,9,7,5,59,119,0.61,77.11,0.39,77.11,0,0,0,0,-5,5,39,9,7,0,64,132,990,964.4,25.6,0.0822,0.0023,0.00009,0.0845,0.0033,1,0.0466,0.131,0.00512,25.5,0,0,0,0,0,0,0
1996-06-28,1995,9,39,180,194.74,0.73,5,Dry,39,9,7,5,59,119,0.61,75.74,0.39,75.74,0,0,0,0,-5,5,39,9,7,0,64,131,990,964.4,25.6,0.0817,0.00219,0.0000855,0.0839,0.00328,1,0.0447,0.129,0.00503,25.5,0,0,0,0,0,0,0
1996-06-29,1995,9,39,181,193.37,0.73,5,Dry,39,9,7,5,59,119,0.61,74.37,0.39,74.37,0,0,0,0,-5,5,39,9,7,0,64,129,990,964.4,25.6,0.0812,0.00207,0.000081,0.0833,0.00325,1,0.0429,0.126,0.00493,25.5,0,0,0,0,0,0,0
1996-06-30,1995,9,40,182,192,0.74,5,Dry,39,9,7,5,59,119,0.62,73,0.38,73,0,0,0,0,-5,5,39,9,7,0,64,128,990,964.4,25.6,0.0807,0.00196,0.0000764,0.0827,0.00323,1,0.0411,0.124,0.00484,25.5,0,0,0,0,0,0,0
1996-07-01,1995,10,40,183,190.64,0.74,5,Dry,37,8,6,4,53,108,0.57,82.64,0.43,82.64,0,0,0,0,-4,4,37,8,6,0,57,134,990,964.4,25.6,0.0827,0.00277,0.000108,0.0855,0.00334,1,0.0541,0.14,0.00545,25.4,0,0,0,0,0,0,0
1996-07-02,1995,10,40,184,189.27,0.75,5,Dry,37,8,6,4,53,108,0.57,81.27,0.43,81.27,0,0,0,0,-4,4,37,8,6,0,57,132,990,964.4,25.6,0.0822,0.00266,0.000104,0.0849,0.00332,1,0.0522,0.137,0.00536,25.4,0,0,0,0,0,0,0
1996-07-03,1995,10,40,185,187.36,0.75,5,Dry,37,8,6,4,53,108,0.58,79.36,0.42,79.36,0,0,0,0,-4,4,37,8,6,0,57,130,990,964.4,25.6,0.0815,0.0025,0.0000976,0.084,0.00329,1,0.0496,0.134,0.00523,25.4,0,0,0,0,0,0,0
1996-07-04,1995,10,40,186,185.44,0.76,5,Dry,37,8,6,4,53,108,0.58,77.44,0.42,77.44,0,0,0,0,-4,4,37,8,6,0,57,128,990,964.4,25.6,0.0809,0.00233,0.0000912,0.0832,0.00325,1,0.047,0.13,0.00509,25.4,0,0,0,0,0,0,0
1996-07-05,1995,10,40,187,183.53,0.77,5,Dry,37,8,6,4,53,108,0.59,75.53,0.41,75.53,0,0,0,0,-4,4,37,8,6,0,57,127,990,964.4,25.6,0.0802,0.00217,0.0000849,0.0824,0.00322,1,0.0445,0.127,0.00496,25.4,0,0,0,0,0,0,0
1996-07-06,1995,10,40,188,182.16,0.77,5,Dry,37,8,6,4,53,108,0.59,74.16,0.41,74.16,0,0,0,0,-4,4,37,8,6,0,57,125,990,964.4,25.6,0.0797,0.00205,0.0000803,0.0818,0.0032,1,0.0426,0.124,0.00487,25.4,0,0,0,0,0,0,0
1996-07-07,1995,10,41,189,180.79,0.78,5,Dry,37,8,6,4,53,108,0.6,72.79,0.4,72.79,0,0,0,0,-4,4,37,8,6,0,57,124,990,964.4,25.6,0.0792,0.00194,0.0000758,0.0812,0.00317,1,0.0408,0.122,0.00477,25.4,0,0,0,0,0,0,0
1996-07-08,1995,10,41,190,179.43,0.78,5,Dry,37,8,6,4,53,108,0.6,71.43,0.4,71.43,0,0,0,0,-4,4,37,8,6,0,57,122,990,964.4,25.6,0.0787,0.00182,0.0000713,0.0806,0.00315,1,0.0389,0.119,0.00468,25.4,0,0,0,0,0,0,0
1996-07-09,1995,10,41,191,178.06,0.79,5,Dry,37,8,6,4,53,108,0.61,70.06,0.39,70.06,0,0,0,0,-4,4,37,8,6,0,57,121,990,964.4,25.6,0.0783,0.00171,0.0000667,0.08,0.00313,1,0.0371,0.117,0.00458,25.4,0,0,0,0,0,0,0
1996-07-10,1995,10,41,192,176.69,0.79,5,Dry,37,8,6,4,53,108,0.61,68.69,0.39,68.69,0,0,0,0,-4,4,37,8,6,0,57,120,990,964.4,25.6,0.0778,0.00159,0.0000622,0.0794,0.00311,1,0.0352,0.115,0.00448,25.4,0,0,0,0,0,0,0
1996-07-11,1995,10,41,193,175.32,0.79,5,Dry,37,8,6,4,53,108,0.62,67.32,0.38,67.32,0,0,0,0,-4,4,37,8,6,0,57,118,990,964.4,25.6,0.0773,0.00147,0.0000576,0.0788,0.00308,1,0.0334,0.112,0.00439,25.4,0,0,0,0,0,0,0
1996-07-12,1995,10,41,194,173.96,0.8,5,Dry,37,8,6,4,53,108,0.62,65.96,0.38,65.96,0,0,0,0,-4,4,37,8,6,0,57,117,990,964.5,25.5,0.0768,0.00136,0.0000531,0.0782,0.00306,1,0.0315,0.11,0.00429,25.4,0,0,0,0,0,0,0
1996-07-13,1995,10,41,195,172.59,0.8,5,Dry,37,8,6,4,53,108,0.63,64.59,0.37,64.59,0,0,0,0,-4,4,37,8,6,0,57,116,990,964.5,25.5,0.0763,0.00124,0.0000485,0.0776,0.00304,1,0.0297,0.107,0.0042,25.4,0,0,0,0,0,0,0
1996-07-14,1995,10,42,196,171.22,0.81,5,Dry,37,8,6,4,53,108,0.63,63.22,0.37,63.22,0,0,0,0,-4,4,37,8,6,0,57,114,990,964.5,25.5,0.0758,0.00112,0.000044,0.077,0.00301,1,0.0278,0.105,0.0041,25.4,0,0,0,0,0,0,0
1996-07-15,1995,10,42,197,169.86,0.81,5,Dry,37,8,6,4,53,108,0.64,61.86,0.36,61.86,0,0,0,0,-4,4,37,8,6,0,57,113,990,964.5,25.5,0.0754,0.00101,0.0000395,0.0764,0.00299,1,0.026,0.102,0.00401,25.4,0,0,0,0,0,0,0
1996-07-16,1995,10,42,198,168.49,0.81,5,Dry,37,8,6,4,53,108,0.64,60.49,0.36,60.49,0,0,0,0,-4,4,37,8,6,0,57,111,990,964.5,25.5,0.0749,0.000892,0.0000349,0.0758,0.00297,1,0.0242,0.0999,0.00391,25.4,0,0,0,0,0,0,0
1996-07-17,1995,10,42,199,167.12,0.82,5,Dry,37,8,6,4,53,108,0.65,59.12,0.35,59.12,0,0,0,0,-4,4,37,8,6,0,57,110,990,964.5,25.5,0.0744,0.000775,0.0000304,0.0752,0.00294,1,0.0223,0.0975,0.00382,25.4,0,0,0,0,0,0,0
1996-07-18,1995,10,42,200,165.75,0.82,5,Dry,37,8,6,4,53,108,0.65,57.75,0.35,57.75,0,0,0,0,-4,4,37,8,6,0,57,109,990,964.5,25.5,0.0739,0.000659,0.0000258,0.0746,0.00292,1,0.0205,0.095,0.00372,25.4,0,0,0,0,0,0,0
1996-07-19,1995,10,42,201,164.39,0.83,5,Dry,37,8,6,4,53,108,0.66,56.39,0.34,56.39,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0734,0.000543,0.0000213,0.074,0.0029,1,0.0186,0.0926,0.00363,25.4,0,0,0,0,0,0,0
1996-07-20,1995,10,42,202,164.11,0.83,5,Dry,37,8,6,4,53,108,0.66,56.11,0.34,56.11,0,0,0,0,-4,4,37,8,6,0,57,107,990,964.5,25.5,0.0733,0.000519,0.0000203,0.0739,0.00289,1,0.0182,0.0921,0.00361,25.4,0,0,0,0,0,0,0
1996-07-21,1995,10,43,203,162.2,0.84,5,Dry,37,8,6,4,53,108,0.67,54.2,0.33,54.2,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0727,0.000357,0.000014,0.073,0.00286,1,0.0157,0.0887,0.00347,25.4,0,0,0,0,0,0,0
1996-07-22,1995,10,43,204,161.93,0.84,5,Dry,37,8,6,4,53,108,0.67,53.93,0.33,53.93,0,0,0,0,-4,4,37,8,6,0,57,105,990,964.5,25.5,0.0726,0.000334,0.0000131,0.0729,0.00286,1,0.0153,0.0882,0.00346,25.4,0,0,0,0,0,0,0
1996-07-23,1995,10,43,205,161.11,0.84,5,Dry,37,8,6,4,53,108,0.67,53.11,0.33,53.11,0,0,0,0,-4,4,37,8,6,0,57,104,990,964.5,25.5,0.0723,0.000264,0.0000104,0.0725,0.00284,1,0.0142,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1996-07-24,1995,10,43,206,160.29,0.84,5,Dry,37,8,6,4,53,108,0.67,52.29,0.33,52.29,0,0,0,0,-4,4,37,8,6,0,57,103,990,964.5,25.5,0.072,0.000195,0.00000763,0.0722,0.00283,1,0.0131,0.0853,0.00334,25.4,0,0,0,0,0,0,0
1996-07-25,1995,10,43,207,159.46,0.85,5,Dry,37,8,6,4,53,108,0.68,51.46,0.32,51.46,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0717,0.000124,0.00000486,0.0718,0.00281,1,0.012,0.0838,0.00328,25.4,0,0,0,0,0,0,0
1996-07-26,1995,10,43,208,158.64,0.85,5,Dry,37,8,6,4,53,108,0.68,50.64,0.32,50.64,0,0,0,0,-4,4,37,8,6,0,57,102,990,964.5,25.5,0.0714,0.0000544,0.00000213,0.0715,0.0028,1,0.0109,0.0823,0.00323,25.4,0,0,0,0,0,0,0
1996-07-27,1995,10,43,209,157.82,0.85,5,Dry,37,8,6,4,53,108,0.68,49.82,0.32,0,50,11,2,2,-2,37,48,10,8,2,90,66,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-28,1995,10,44,210,157,0.85,5,Dry,37,8,6,4,53,108,0.69,49,0.31,0,49,11,1,1,-3,39,48,9,7,1,92,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-29,1995,10,44,211,156.18,0.86,5,Dry,37,8,6,4,53,108,0.69,48.18,0.31,0,48,11,1,1,-3,38,48,9,7,1,91,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-30,1995,10,44,212,155.36,0.86,5,Dry,37,8,6,4,53,108,0.69,47.36,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-07-31,1995,10,44,213,154.54,0.86,5,Dry,37,8,6,4,53,108,0.7,46.54,0.3,0,47,11,1,1,-3,37,48,9,7,1,90,64,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-01,1995,11,44,214,152.63,0.87,5,Dry,34,7,5,3,44,93,0.61,59.63,0.39,59.63,0,0,0,0,-3,3,34,7,5,0,47,106,990,964.5,25.5,0.0728,0.000819,0.0000321,0.0736,0.00289,1,0.023,0.0966,0.00379,25.4,0,0,0,0,0,0,0
1996-08-02,1995,11,44,215,149.62,0.88,5,Dry,34,7,5,3,44,93,0.62,56.62,0.38,56.62,0,0,0,0,-3,3,34,7,5,0,47,103,990,964.5,25.5,0.0717,0.000563,0.0000221,0.0723,0.00284,1,0.0189,0.0912,0.00358,25.4,0,0,0,0,0,0,0
1996-08-03,1995,11,44,216,147.16,0.88,5,Dry,34,7,5,3,44,93,0.63,54.16,0.37,54.16,0,0,0,0,-3,3,34,7,5,0,47,100,990,964.5,25.5,0.0709,0.000354,0.0000139,0.0712,0.00279,1,0.0156,0.0869,0.00341,25.4,0,0,0,0,0,0,0
1996-08-04,1995,11,45,217,144.7,0.89,5,Dry,34,7,5,3,44,93,0.64,51.7,0.36,51.7,0,0,0,0,-3,3,34,7,5,0,47,97.7,990,964.5,25.5,0.0708,0.000145,0.00000567,0.071,0.00278,1,0.0123,0.0833,0.00327,25.4,0,0,0,0,0,0,0
1996-08-05,1995,11,45,218,142.24,0.9,5,Dry,34,7,5,3,44,93,0.65,49.24,0.35,0,49,11,1,1,-2,38,45,8,6,1,82,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-06,1995,11,45,219,140.87,0.9,5,Dry,34,7,5,3,44,93,0.66,47.87,0.34,0,48,11,1,1,-2,37,45,8,6,1,81,59,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-07,1995,11,45,220,138.96,0.9,5,Dry,34,7,5,3,44,93,0.67,45.96,0.33,0,46,10,1,1,-2,36,44,8,6,1,80,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-08,1995,11,45,221,137.04,0.91,5,Dry,34,7,5,3,44,93,0.68,44.04,0.32,0,44,10,1,1,-2,34,44,8,6,1,78,58,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-09,1995,11,45,222,135.13,0.91,5,Dry,34,7,5,3,44,93,0.69,42.13,0.31,0,42,9,1,1,-2,33,43,8,6,1,77,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-10,1995,11,45,223,133.21,0.92,5,Dry,34,7,5,3,44,93,0.7,40.21,0.3,0,40,9,1,1,-2,31,43,8,6,1,75,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-11,1995,11,46,224,131.3,0.92,5,Dry,34,7,5,3,44,93,0.71,38.3,0.29,0,38,9,1,1,-2,29,43,8,6,1,73,57,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-12,1995,11,46,225,129.93,0.92,5,Dry,34,7,5,3,44,93,0.72,36.93,0.28,0,37,8,1,1,-2,29,42,8,6,1,73,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-13,1995,11,46,226,128.57,0.92,5,Dry,34,7,5,3,44,93,0.72,35.57,0.28,0,36,8,1,1,-2,28,42,8,6,1,72,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-14,1995,11,46,227,127.2,0.92,5,Dry,34,7,5,3,44,93,0.73,34.2,0.27,0,34,8,1,1,-2,26,42,8,6,1,70,56,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-15,1995,11,46,228,125.83,0.93,5,Dry,34,7,5,3,44,93,0.74,32.83,0.26,0,33,7,1,1,-2,26,41,8,6,1,70,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-16,1995,11,46,229,124.46,0.93,5,Dry,34,7,5,3,44,93,0.75,31.46,0.25,0,31,7,1,1,-2,24,41,8,6,1,68,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-17,1995,11,46,230,123.1,0.93,5,Dry,34,7,5,3,44,93,0.76,30.1,0.24,0,30,7,1,1,-2,23,41,8,6,1,67,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-18,1995,11,47,231,121.73,0.93,5,Dry,34,7,5,3,44,93,0.76,28.73,0.24,0,29,7,1,1,-2,22,41,8,6,1,66,55,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-19,1995,11,47,232,120.36,0.94,5,Dry,34,7,5,3,44,93,0.77,27.36,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-20,1995,11,47,233,120.09,0.94,5,Dry,34,7,5,3,44,93,0.77,27.09,0.23,0,27,6,1,1,-2,21,40,8,6,1,65,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-21,1995,11,47,234,119.27,0.94,5,Dry,34,7,5,3,44,93,0.78,26.27,0.22,0,26,6,1,1,-2,20,40,8,6,1,64,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-22,1995,11,47,235,118.45,0.94,5,Dry,34,7,5,3,44,93,0.79,25.45,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-23,1995,11,47,236,117.63,0.94,5,Dry,34,7,5,3,44,93,0.79,24.63,0.21,0,25,6,1,1,-2,19,40,8,6,1,63,54,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-24,1995,11,47,237,116.81,0.95,5,Dry,34,7,5,3,44,93,0.8,23.81,0.2,0,24,5,1,1,-2,19,39,8,6,1,63,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-25,1995,11,48,238,115.99,0.95,5,Dry,34,7,5,3,44,93,0.8,22.99,0.2,0,23,5,1,1,-2,18,39,8,6,1,62,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-26,1995,11,48,239,115.17,0.95,5,Dry,34,7,5,3,44,93,0.81,22.17,0.19,0,22,5,1,1,-2,17,39,8,6,1,61,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-27,1995,11,48,240,114.35,0.95,5,Dry,34,7,5,3,44,93,0.81,21.35,0.19,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-28,1995,11,48,241,113.53,0.95,5,Dry,34,7,5,3,44,93,0.82,20.53,0.18,0,21,5,1,1,-2,16,39,8,6,1,60,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-29,1995,11,48,242,112.71,0.95,5,Dry,34,7,5,3,44,93,0.82,19.71,0.17,0,20,5,1,1,-2,15,39,8,6,1,59,53,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-30,1995,11,48,243,111.89,0.96,5,Dry,34,7,5,3,44,93,0.83,18.89,0.17,0,19,4,1,1,-2,15,38,8,6,1,59,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-08-31,1995,11,48,244,111.07,0.96,5,Dry,34,7,5,3,44,93,0.84,18.07,0.16,0,18,4,1,1,-2,14,38,8,6,1,58,52,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-01,1995,12,49,245,109.15,0.96,5,Dry,30,6,4,2,30,72,0.66,37.15,0.34,0,37,8,1,1,-1,28,38,7,5,1,58,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-02,1995,12,49,246,106.69,0.96,5,Dry,30,6,4,2,30,72,0.68,34.69,0.33,0,35,8,1,1,-1,26,38,7,5,1,56,50,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
