date,waterYear,waterMonth,waterWeek,day,flowRiver,flowRiverPercentile,ewrFlowBandNumber,ewrFlowBand,eFlowChannelA,eFlowChannelC,eFlowChannelD,eFlowChannelE,eFlowChannelFG,eFlowTotal,eFlowProportion,availableGenerationFlow,availableGenerationFlowProportion,canalFlow,spillFlowTotal,spillFlowChannelA,spillFlowChannelC,spillFlowChannelD,spillFlowChannelE,spillFlowChannelFG,channelFlowA,channelFlowC,channelFlowD,channelFlowE,channelFlowFG,leftChannelFlow,headPondLevel,tailwaterLevel,grossHead,leftChannelHeadloss,canalHeadloss,canalHeadlossProportion,upstreamHeadloss,upstreamHeadlossProportion,units,headlossTurbine,totalHeadloss,headlossProportion,netHead,unitEfficiency,generatorEfficiency,totalEfficiency,unitPower,generatorPower,plantPower,energy
1996-09-03,1995,12,49,247,105.32,0.97,5,Dry,30,6,4,2,30,72,0.68,33.32,0.32,0,33,7,1,1,-1,25,37,7,5,1,55,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-04,1995,12,49,248,103.41,0.97,5,Dry,30,6,4,2,30,72,0.7,31.41,0.3,0,31,7,1,1,-1,23,37,7,5,1,53,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-05,1995,12,49,249,101.5,0.97,5,Dry,30,6,4,2,30,72,0.71,29.5,0.29,0,30,7,1,1,-1,22,37,7,5,1,52,49,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-06,1995,12,49,250,99.58,0.97,5,Dry,30,6,4,2,30,72,0.72,27.58,0.28,0,28,6,1,1,-1,21,36,7,5,1,51,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-07,1995,12,49,251,97.67,0.97,5,Dry,30,6,4,2,30,72,0.74,25.67,0.26,0,26,6,1,1,-1,19,36,7,5,1,49,48,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-08,1995,12,50,252,95.75,0.97,5,Dry,30,6,4,2,30,72,0.75,23.75,0.25,0,24,5,1,1,-1,18,35,7,5,1,48,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-09,1995,12,50,253,94.39,0.98,5,Dry,30,6,4,2,30,72,0.76,22.39,0.24,0,22,5,1,1,-1,16,35,7,5,1,46,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-10,1995,12,50,254,93.02,0.98,5,Dry,30,6,4,2,30,72,0.77,21.02,0.23,0,21,5,1,1,-1,15,35,7,5,1,45,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-11,1995,12,50,255,91.65,0.98,5,Dry,30,6,4,2,30,72,0.79,19.65,0.21,0,20,5,1,1,-1,14,35,7,5,1,44,47,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-12,1995,12,50,256,90.29,0.98,5,Dry,30,6,4,2,30,72,0.8,18.29,0.2,0,18,4,1,1,-1,13,34,7,5,1,43,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-13,1995,12,50,257,88.92,0.98,5,Dry,30,6,4,2,30,72,0.81,16.92,0.19,0,17,4,1,1,-1,12,34,7,5,1,42,46,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-14,1995,12,50,258,87.55,0.98,5,Dry,30,6,4,2,30,72,0.82,15.55,0.18,0,16,4,0,0,-2,14,34,6,4,0,44,44,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-15,1995,12,51,259,87.28,0.98,5,Dry,30,6,4,2,30,72,0.82,15.28,0.17,0,15,3,0,0,-2,14,33,6,4,0,44,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-16,1995,12,51,260,86.46,0.98,5,Dry,30,6,4,2,30,72,0.83,14.46,0.17,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-17,1995,12,51,261,85.64,0.98,5,Dry,30,6,4,2,30,72,0.84,13.64,0.16,0,14,3,0,0,-2,13,33,6,4,0,43,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-18,1995,12,51,262,84.82,0.98,5,Dry,30,6,4,2,30,72,0.85,12.82,0.15,0,13,3,0,0,-2,12,33,6,4,0,42,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-19,1995,12,51,263,84,0.98,5,Dry,30,6,4,2,30,72,0.86,12,0.14,0,12,3,0,0,-2,11,33,6,4,0,41,43,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-20,1995,12,51,264,83.18,0.98,5,Dry,30,6,4,2,30,72,0.87,11.18,0.13,0,11,2,0,0,-2,11,32,6,4,0,41,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-21,1995,12,51,265,82.36,0.98,5,Dry,30,6,4,2,30,72,0.87,10.36,0.13,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-22,1995,12,52,266,81.54,0.99,5,Dry,30,6,4,2,30,72,0.88,9.54,0.12,0,10,2,0,0,-2,10,32,6,4,0,40,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-23,1995,12,52,267,80.71,0.99,5,Dry,30,6,4,2,30,72,0.89,8.71,0.11,0,9,2,0,0,-2,9,32,6,4,0,39,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-24,1995,12,52,268,79.89,0.99,5,Dry,30,6,4,2,30,72,0.9,7.89,0.099,0,8,2,0,0,-2,8,32,6,4,0,38,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-25,1995,12,52,269,79.07,0.99,5,Dry,30,6,4,2,30,72,0.91,7.07,0.089,0,7,2,0,0,-2,7,32,6,4,0,37,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-26,1995,12,52,270,78.25,0.99,5,Dry,30,6,4,2,30,72,0.92,6.25,0.08,0,6,1,0,0,-2,7,31,6,4,0,37,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-27,1995,12,52,271,77.43,0.99,5,Dry,30,6,4,2,30,72,0.93,5.43,0.07,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-28,1995,12,52,272,76.61,0.99,5,Dry,30,6,4,2,30,72,0.94,4.61,0.06,0,5,1,0,0,-2,6,31,6,4,0,36,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-29,1995,12,53,273,75.79,0.99,5,Dry,30,6,4,2,30,72,0.95,3.79,0.05,0,4,1,0,0,-2,5,31,6,4,0,35,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-09-30,1995,12,53,274,74.97,0.99,5,Dry,30,6,4,2,30,72,0.96,2.97,0.04,0,3,1,0,0,-2,4,31,6,4,0,34,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-01,1996,1,1,275,74.15,0.99,5,Dry,24,4,2,2,20,52,0.7,22.15,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-02,1996,1,1,276,73.88,0.99,5,Dry,24,4,2,2,20,52,0.7,21.88,0.3,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-03,1996,1,1,277,73.61,0.99,5,Dry,24,4,2,2,20,52,0.71,21.61,0.29,0,22,5,1,1,-1,16,29,5,3,1,36,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-04,1996,1,1,278,73.33,0.99,5,Dry,24,4,2,2,20,52,0.71,21.33,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-05,1996,1,1,279,73.06,0.99,5,Dry,24,4,2,2,20,52,0.71,21.06,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-06,1996,1,1,280,72.79,0.99,5,Dry,24,4,2,2,20,52,0.71,20.79,0.29,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-07,1996,1,1,281,72.51,0.99,5,Dry,24,4,2,2,20,52,0.72,20.51,0.28,0,21,5,1,1,-1,15,29,5,3,1,35,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-08,1996,1,2,282,72.24,0.99,5,Dry,24,4,2,2,20,52,0.72,20.24,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-09,1996,1,2,283,71.96,0.99,5,Dry,24,4,2,2,20,52,0.72,19.96,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-10,1996,1,2,284,71.69,0.99,5,Dry,24,4,2,2,20,52,0.72,19.69,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-11,1996,1,2,285,71.42,0.99,5,Dry,24,4,2,2,20,52,0.73,19.42,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-12,1996,1,2,286,71.14,0.99,5,Dry,24,4,2,2,20,52,0.73,19.14,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-13,1996,1,2,287,71.96,0.99,5,Dry,24,4,2,2,20,52,0.72,19.96,0.28,0,20,5,1,1,-1,14,29,5,3,1,34,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-14,1996,1,2,288,71.14,0.99,5,Dry,24,4,2,2,20,52,0.73,19.14,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-15,1996,1,3,289,70.87,0.99,5,Dry,24,4,2,2,20,52,0.73,18.87,0.27,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-16,1996,1,3,290,70.6,0.99,5,Dry,24,4,2,2,20,52,0.74,18.6,0.26,0,19,4,1,1,-1,14,28,5,3,1,34,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-17,1996,1,3,291,70.32,0.99,5,Dry,24,4,2,2,20,52,0.74,18.32,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-18,1996,1,3,292,69.5,0.99,5,Dry,24,4,2,2,20,52,0.75,17.5,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-19,1996,1,3,293,69.34,0.99,5,Dry,24,4,2,2,20,52,0.75,17.34,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-20,1996,1,3,294,68.99,0.99,5,Dry,24,4,2,2,20,52,0.75,16.99,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-21,1996,1,3,295,68.82,0.99,5,Dry,24,4,2,2,20,52,0.76,16.82,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-22,1996,1,4,296,68.73,0.99,5,Dry,24,4,2,2,20,52,0.76,16.73,0.24,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-23,1996,1,4,297,68.96,0.99,5,Dry,24,4,2,2,20,52,0.75,16.96,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-24,1996,1,4,298,70.16,0.99,5,Dry,24,4,2,2,20,52,0.74,18.16,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-25,1996,1,4,299,70.49,0.99,5,Dry,24,4,2,2,20,52,0.74,18.49,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-26,1996,1,4,300,69.67,0.99,5,Dry,24,4,2,2,20,52,0.75,17.67,0.25,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-27,1996,1,4,301,69.42,0.99,5,Dry,24,4,2,2,20,52,0.75,17.42,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-28,1996,1,4,302,69.3,0.99,5,Dry,24,4,2,2,20,52,0.75,17.3,0.25,0,17,4,1,1,-1,12,28,5,3,1,32,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-29,1996,1,5,303,70.06,0.99,5,Dry,24,4,2,2,20,52,0.74,18.06,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-30,1996,1,5,304,70.44,0.99,5,Dry,24,4,2,2,20,52,0.74,18.44,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-10-31,1996,1,5,305,70.17,0.99,5,Dry,24,4,2,2,20,52,0.74,18.17,0.26,0,18,4,1,1,-1,13,28,5,3,1,33,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-01,1996,2,5,306,72.08,0.99,5,Dry,23,4,2,2,19,50,0.69,22.08,0.31,0,22,5,1,1,-1,16,28,5,3,1,35,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-02,1996,2,5,307,73.45,0.99,5,Dry,23,4,2,2,19,50,0.68,23.45,0.32,0,23,5,1,1,-1,17,28,5,3,1,36,36,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-03,1996,2,5,308,75.36,0.99,5,Dry,23,4,2,2,19,50,0.66,25.36,0.34,0,25,6,1,1,-1,18,29,5,3,1,37,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-04,1996,2,5,309,77.27,0.99,5,Dry,23,4,2,2,19,50,0.65,27.27,0.35,0,27,6,1,1,-1,20,29,5,3,1,39,37,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-05,1996,2,6,310,79.19,0.99,5,Dry,23,4,2,2,19,50,0.63,29.19,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-06,1996,2,6,311,79.46,0.99,5,Dry,23,4,2,2,19,50,0.63,29.46,0.37,0,29,7,1,1,-1,21,30,5,3,1,40,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-07,1996,2,6,312,80.28,0.99,5,Dry,23,4,2,2,19,50,0.62,30.28,0.38,0,30,7,1,1,-1,22,30,5,3,1,41,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-08,1996,2,6,313,81.65,0.99,5,Dry,23,4,2,2,19,50,0.61,31.65,0.39,0,32,7,1,1,-1,24,30,5,3,1,43,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-09,1996,2,6,314,83.02,0.98,5,Dry,23,4,2,2,19,50,0.6,33.02,0.4,0,33,7,1,1,-1,25,30,5,3,1,44,38,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-10,1996,2,6,315,84.38,0.98,5,Dry,23,4,2,2,19,50,0.59,34.38,0.41,0,34,8,1,1,-1,25,31,5,3,1,44,39,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-11,1996,2,6,316,89.03,0.98,5,Dry,23,4,2,2,19,50,0.56,39.03,0.44,0,39,9,1,1,-1,29,32,5,3,1,48,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-12,1996,2,7,317,92.59,0.98,5,Dry,23,4,2,2,19,50,0.54,42.59,0.46,0,43,10,1,1,-1,32,33,5,3,1,51,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-13,1996,2,7,318,91.77,0.98,5,Dry,23,4,2,2,19,50,0.55,41.77,0.46,0,42,9,1,1,-1,32,32,5,3,1,51,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-14,1996,2,7,319,90.95,0.98,5,Dry,23,4,2,2,19,50,0.55,40.95,0.45,0,41,9,1,1,-1,31,32,5,3,1,50,40,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-15,1996,2,7,320,93.95,0.98,5,Dry,23,4,2,2,19,50,0.53,43.95,0.47,0,44,10,1,1,-1,33,33,5,3,1,52,41,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-16,1996,2,7,321,98.06,0.97,5,Dry,23,4,2,2,19,50,0.51,48.06,0.49,0,48,11,1,1,-1,36,34,5,3,1,55,42,990,964.5,25.5,0.0708,0,0,0.0708,0.00278,0,0,0.0708,0.00278,25.4,0,0,0,0,0,0,0
1996-11-17,1996,2,7,322,101.61,0.97,5,Dry,23,4,2,2,19,50,0.49,51.61,0.51,51.61,0,0,0,0,-2,2,23,4,2,0,21,80.6,990,964.5,25.5,0.0708,0.000137,0.00000537,0.071,0.00278,1,0.0122,0.0831,0.00326,25.4,0,0,0,0,0,0,0
1996-11-18,1996,2,7,323,104.07,0.97,5,Dry,23,4,2,2,19,50,0.48,54.07,0.52,54.07,0,0,0,0,-2,2,23,4,2,0,21,83.1,990,964.5,25.5,0.0708,0.000346,0.0000136,0.0712,0.00279,1,0.0155,0.0867,0.0034,25.4,0,0,0,0,0,0,0
1996-11-19,1996,2,8,324,107.08,0.96,5,Dry,23,4,2,2,19,50,0.47,57.08,0.53,57.08,0,0,0,0,-2,2,23,4,2,0,21,86.1,990,964.5,25.5,0.0708,0.000602,0.0000236,0.0714,0.0028,1,0.0196,0.091,0.00357,25.4,0,0,0,0,0,0,0
1996-11-20,1996,2,8,325,110.09,0.96,5,Dry,23,4,2,2,19,50,0.45,60.09,0.55,60.09,0,0,0,0,-2,2,23,4,2,0,21,89.1,990,964.5,25.5,0.0708,0.000858,0.0000336,0.0717,0.00281,1,0.0236,0.0953,0.00374,25.4,0,0,0,0,0,0,0
1996-11-21,1996,2,8,326,108.17,0.96,5,Dry,23,4,2,2,19,50,0.46,58.17,0.54,58.17,0,0,0,0,-2,2,23,4,2,0,21,87.2,990,964.5,25.5,0.0708,0.000694,0.0000272,0.0715,0.0028,1,0.021,0.0925,0.00363,25.4,0,0,0,0,0,0,0
1996-11-22,1996,2,8,327,106.81,0.96,5,Dry,23,4,2,2,19,50,0.47,56.81,0.53,56.81,0,0,0,0,-2,2,23,4,2,0,21,85.8,990,964.5,25.5,0.0708,0.000579,0.0000227,0.0714,0.0028,1,0.0192,0.0906,0.00355,25.4,0,0,0,0,0,0,0
1996-11-23,1996,2,8,328,105.44,0.97,5,Dry,23,4,2,2,19,50,0.47,55.44,0.53,55.44,0,0,0,0,-2,2,23,4,2,0,21,84.4,990,964.5,25.5,0.0708,0.000462,0.0000181,0.0713,0.0028,1,0.0173,0.0886,0.00348,25.4,0,0,0,0,0,0,0
1996-11-24,1996,2,8,329,108.45,0.96,5,Dry,23,4,2,2,19,50,0.46,58.45,0.54,58.45,0,0,0,0,-2,2,23,4,2,0,21,87.5,990,964.5,25.5,0.0708,0.000718,0.0000282,0.0715,0.00281,1,0.0214,0.093,0.00365,25.4,0,0,0,0,0,0,0
1996-11-25,1996,2,8,330,110.91,0.96,5,Dry,23,4,2,2,19,50,0.45,60.91,0.55,60.91,0,0,0,0,-2,2,23,4,2,0,21,89.9,990,964.5,25.5,0.0708,0.000927,0.0000364,0.0718,0.00281,1,0.0247,0.0965,0.00378,25.4,0,0,0,0,0,0,0
1996-11-26,1996,2,9,331,113.92,0.95,5,Dry,23,4,2,2,19,50,0.44,63.92,0.56,63.92,0,0,0,0,-2,2,23,4,2,0,21,92.9,990,964.5,25.5,0.0708,0.00118,0.0000464,0.072,0.00282,1,0.0288,0.101,0.00395,25.4,0.88,0.96,0.844,14,13.4,13.4,323
1996-11-27,1996,2,9,332,119.11,0.94,5,Dry,23,4,2,2,19,50,0.42,69.11,0.58,69.11,0,0,0,0,-2,2,23,4,2,0,21,98.1,990,964.5,25.5,0.0708,0.00162,0.0000637,0.0724,0.00284,1,0.0358,0.108,0.00424,25.4,0.908,0.96,0.872,15.6,15,15,360
1996-11-28,1996,2,9,333,122.12,0.93,5,Dry,23,4,2,2,19,50,0.41,72.12,0.59,72.12,0,0,0,0,-2,2,23,4,2,0,21,101,990,964.5,25.5,0.0712,0.00188,0.0000737,0.0731,0.00287,1,0.0399,0.113,0.00443,25.4,0.925,0.96,0.888,16.6,15.9,15.9,383
1996-11-29,1996,2,9,334,121.3,0.94,5,Dry,23,4,2,2,19,50,0.41,71.3,0.59,71.3,0,0,0,0,-2,2,23,4,2,0,21,100,990,964.5,25.5,0.0709,0.00181,0.000071,0.0727,0.00285,1,0.0388,0.111,0.00437,25.4,0.92,0.96,0.884,16.3,15.7,15.7,376
1996-11-30,1996,2,9,335,119.93,0.94,5,Dry,23,4,2,2,19,50,0.42,69.93,0.58,69.93,0,0,0,0,-2,2,23,4,2,0,21,98.9,990,964.5,25.5,0.0708,0.00169,0.0000664,0.0725,0.00284,1,0.0369,0.109,0.00429,25.4,0.913,0.96,0.876,15.9,15.3,15.3,366
1996-12-01,1996,3,9,336,120.75,0.94,5,Dry,26,4,3,2,24,59,0.49,61.75,0.51,61.75,0,0,0,0,-2,2,26,4,3,0,26,94.8,990,964.5,25.5,0.0708,0.000999,0.0000392,0.0718,0.00282,1,0.0259,0.0977,0.00383,25.4,0,0,0,0,0,0,0
1996-12-02,1996,3,9,337,122.12,0.93,5,Dry,26,4,3,2,24,59,0.48,63.12,0.52,63.12,0,0,0,0,-2,2,26,4,3,0,26,96.1,990,964.5,25.5,0.0708,0.00112,0.0000437,0.0719,0.00282,1,0.0277,0.0997,0.00391,25.4,0,0,0,0,0,0,0
1996-12-03,1996,3,10,338,123.49,0.93,5,Dry,26,4,3,2,24,59,0.48,64.49,0.52,64.49,0,0,0,0,-2,2,26,4,3,0,26,97.5,990,964.5,25.5,0.0708,0.00123,0.0000483,0.0721,0.00283,1,0.0296,0.102,0.00398,25.4,0.883,0.96,0.847,14.2,13.6,13.6,327
1996-12-04,1996,3,10,339,126.49,0.93,5,Dry,26,4,3,2,24,59,0.47,67.49,0.53,67.49,0,0,0,0,-2,2,26,4,3,0,26,100,990,964.5,25.5,0.071,0.00149,0.0000583,0.0725,0.00284,1,0.0336,0.106,0.00416,25.4,0.899,0.96,0.863,15.1,14.5,14.5,348
1996-12-05,1996,3,10,340,127.31,0.92,5,Dry,26,4,3,2,24,59,0.46,68.31,0.54,68.31,0,0,0,0,-2,2,26,4,3,0,26,101,990,964.5,25.5,0.0713,0.00156,0.000061,0.0728,0.00286,1,0.0347,0.108,0.00422,25.4,0.904,0.96,0.868,15.4,14.8,14.8,354
1996-12-06,1996,3,10,341,125.4,0.93,5,Dry,26,4,3,2,24,59,0.47,66.4,0.53,66.4,0,0,0,0,-2,2,26,4,3,0,26,99.4,990,964.5,25.5,0.0708,0.00139,0.0000547,0.0722,0.00283,1,0.0321,0.104,0.00409,25.4,0.893,0.96,0.858,14.8,14.2,14.2,340
1996-12-07,1996,3,10,342,124.03,0.93,5,Dry,26,4,3,2,24,59,0.48,65.03,0.52,65.03,0,0,0,0,-2,2,26,4,3,0,26,98,990,964.5,25.5,0.0708,0.00128,0.0000501,0.0721,0.00283,1,0.0303,0.102,0.00402,25.4,0.886,0.96,0.85,14.3,13.8,13.8,331
1996-12-08,1996,3,10,343,123.76,0.93,5,Dry,26,4,3,2,24,59,0.48,64.76,0.52,64.76,0,0,0,0,-2,2,26,4,3,0,26,97.8,990,964.5,25.5,0.0708,0.00125,0.0000492,0.0721,0.00283,1,0.0299,0.102,0.004,25.4,0.884,0.96,0.849,14.3,13.7,13.7,329
1996-12-09,1996,3,10,344,125.67,0.93,5,Dry,26,4,3,2,24,59,0.47,66.67,0.53,66.67,0,0,0,0,-2,2,26,4,3,0,26,99.7,990,964.5,25.5,0.0708,0.00142,0.0000556,0.0722,0.00283,1,0.0325,0.105,0.00411,25.4,0.895,0.96,0.859,14.9,14.3,14.3,342
1996-12-10,1996,3,11,345,127.59,0.92,5,Dry,26,4,3,2,24,59,0.46,68.59,0.54,68.59,0,0,0,0,-2,2,26,4,3,0,26,102,990,964.5,25.5,0.0714,0.00158,0.000062,0.073,0.00286,1,0.0351,0.108,0.00424,25.4,0.905,0.96,0.869,15.5,14.8,14.8,356
1996-12-11,1996,3,11,346,130.6,0.92,5,Dry,26,4,3,2,24,59,0.45,71.6,0.55,71.6,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00184,0.000072,0.0743,0.00291,1,0.0392,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1996-12-12,1996,3,11,347,131.96,0.92,5,Dry,26,4,3,2,24,59,0.45,72.96,0.55,72.96,0,0,0,0,-2,2,26,4,3,0,26,106,990,964.5,25.5,0.0729,0.00195,0.0000765,0.0749,0.00294,1,0.041,0.116,0.00454,25.4,0.929,0.96,0.892,16.9,16.2,16.2,389
1996-12-13,1996,3,11,348,130.05,0.92,5,Dry,26,4,3,2,24,59,0.45,71.05,0.55,71.05,0,0,0,0,-2,2,26,4,3,0,26,104,990,964.5,25.5,0.0723,0.00179,0.0000702,0.074,0.0029,1,0.0384,0.112,0.00441,25.4,0.919,0.96,0.882,16.3,15.6,15.6,375
1996-12-14,1996,3,11,349,128.68,0.92,5,Dry,26,4,3,2,24,59,0.46,69.68,0.54,69.68,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000656,0.0734,0.00288,1,0.0366,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1996-12-15,1996,3,11,350,130.6,0.92,5,Dry,26,4,3,2,24,59,0.45,71.6,0.55,71.6,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00184,0.000072,0.0743,0.00291,1,0.0392,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1996-12-16,1996,3,11,351,132.51,0.92,5,Dry,26,4,3,2,24,59,0.45,73.51,0.56,73.51,0,0,0,0,-2,2,26,4,3,0,26,107,990,964.5,25.5,0.0731,0.002,0.0000784,0.0751,0.00295,1,0.0417,0.117,0.00458,25.4,0.932,0.96,0.895,17.1,16.4,16.4,393
1996-12-17,1996,3,12,352,130.6,0.92,5,Dry,26,4,3,2,24,59,0.45,71.6,0.55,71.6,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00184,0.000072,0.0743,0.00291,1,0.0392,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1996-12-18,1996,3,12,353,128.68,0.92,5,Dry,26,4,3,2,24,59,0.46,69.68,0.54,69.68,0,0,0,0,-2,2,26,4,3,0,26,103,990,964.5,25.5,0.0718,0.00167,0.0000656,0.0734,0.00288,1,0.0366,0.11,0.00431,25.4,0.911,0.96,0.875,15.8,15.2,15.2,364
1996-12-19,1996,3,12,354,130.6,0.92,5,Dry,26,4,3,2,24,59,0.45,71.6,0.55,71.6,0,0,0,0,-2,2,26,4,3,0,26,105,990,964.5,25.5,0.0724,0.00184,0.000072,0.0743,0.00291,1,0.0392,0.113,0.00445,25.4,0.922,0.96,0.885,16.4,15.8,15.8,379
1996-12-20,1996,3,12,355,134.7,0.91,5,Dry,26,4,3,2,24,59,0.44,75.7,0.56,75.7,0,0,0,0,-2,2,26,4,3,0,26,109,990,964.5,25.5,0.0739,0.00218,0.0000857,0.0761,0.00298,1,0.0447,0.121,0.00474,25.4,0.939,0.96,0.902,17.7,17,17,408
1996-12-21,1996,3,12,356,138.8,0.91,5,Dry,26,4,3,2,24,59,0.42,79.8,0.57,79.8,0,0,0,0,-2,2,26,4,3,0,26,113,990,964.5,25.5,0.0753,0.00253,0.0000993,0.0779,0.00305,1,0.0502,0.128,0.00502,25.4,0.934,0.96,0.896,18.5,17.8,17.8,427
1996-12-22,1996,3,12,357,141.26,0.9,5,Dry,26,4,3,2,24,59,0.42,82.26,0.58,82.26,0,0,0,0,-2,2,26,4,3,0,26,115,990,964.5,25.5,0.0762,0.00274,0.000108,0.079,0.0031,1,0.0536,0.133,0.0052,25.4,0.931,0.961,0.894,19,18.3,18.3,439
1996-12-23,1996,3,12,358,144.27,0.89,5,Dry,26,4,3,2,24,59,0.41,85.27,0.59,85.27,0,0,0,0,-2,2,26,4,3,0,26,118,990,964.5,25.5,0.0773,0.003,0.000118,0.0803,0.00315,1,0.0576,0.138,0.00541,25.4,0.927,0.962,0.892,19.7,18.9,18.9,454
1996-12-24,1996,3,13,359,147.27,0.88,5,Dry,26,4,3,2,24,59,0.4,88.27,0.6,88.27,0,0,0,0,-2,2,26,4,3,0,26,121,990,964.5,25.5,0.0783,0.00325,0.000128,0.0816,0.0032,1,0.0617,0.143,0.00562,25.4,0.923,0.964,0.89,20.3,19.5,19.5,469
1996-12-25,1996,3,13,360,149.19,0.88,5,Dry,26,4,3,2,24,59,0.4,90.19,0.6,90.19,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.079,0.00342,0.000134,0.0824,0.00323,1,0.0643,0.147,0.00575,25.4,0.921,0.964,0.888,20.7,19.9,19.9,478
1996-12-26,1996,3,13,361,148.37,0.88,5,Dry,26,4,3,2,24,59,0.4,89.37,0.6,89.37,0,0,0,0,-2,2,26,4,3,0,26,122,990,964.5,25.5,0.0787,0.00335,0.000131,0.0821,0.00322,1,0.0631,0.145,0.00569,25.4,0.922,0.964,0.889,20.5,19.8,19.8,474
1996-12-27,1996,3,13,362,148.64,0.88,5,Dry,26,4,3,2,24,59,0.4,89.64,0.6,89.64,0,0,0,0,-2,2,26,4,3,0,26,123,990,964.5,25.5,0.0788,0.00337,0.000132,0.0822,0.00322,1,0.0635,0.146,0.00571,25.4,0.922,0.964,0.889,20.5,19.8,19.8,475
1996-12-28,1996,3,13,363,151.65,0.87,5,Dry,26,4,3,2,24,59,0.39,92.65,0.61,92.65,0,0,0,0,-2,2,26,4,3,0,26,126,990,964.5,25.5,0.0799,0.00363,0.000142,0.0835,0.00327,1,0.0676,0.151,0.00592,25.4,0.918,0.965,0.887,21.2,20.4,20.4,490
1996-12-29,1996,3,13,364,154.66,0.86,5,Dry,26,4,3,2,24,59,0.38,95.66,0.62,95.66,0,0,0,0,-2,2,26,4,3,0,26,129,990,964.5,25.5,0.0809,0.00388,0.000152,0.0848,0.00333,1,0.0716,0.156,0.00613,25.4,0.915,0.967,0.885,21.8,21,21,505
1996-12-30,1996,3,13,365,156.57,0.86,5,Dry,26,4,3,2,24,59,0.38,97.57,0.62,97.57,0,0,0,0,-2,2,26,4,3,0,26,131,990,964.5,25.5,0.0816,0.00404,0.000158,0.0857,0.00336,1,0.0742,0.16,0.00627,25.4,0.913,0.968,0.884,22.2,21.4,21.4,515
1996-12-31,1996,3,14,366,158.49,0.85,5,Dry,26,4,3,2,24,59,0.37,99.49,0.63,99.49,0,0,0,0,-2,2,26,4,3,0,26,132,990,964.5,25.5,0.0823,0.00421,0.000165,0.0865,0.00339,1,0.0768,0.163,0.0064,25.4,0.911,0.968,0.883,22.5,21.8,21.8,524
1997-01-01,1996,4,14,1,158.21,0.85,5,Dry,29,5,4,2,33,73,0.46,85.21,0.54,85.21,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1997-01-02,1996,4,14,2,157.94,0.85,5,Dry,29,5,4,2,33,73,0.46,84.94,0.54,84.94,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.0789,0.00297,0.000116,0.0819,0.00321,1,0.0572,0.139,0.00545,25.4,0.928,0.962,0.893,19.6,18.9,18.9,453
1997-01-03,1996,4,14,3,158.21,0.85,5,Dry,29,5,4,2,33,73,0.46,85.21,0.54,85.21,0,0,0,0,-2,2,29,5,4,0,35,123,990,964.5,25.5,0.079,0.00299,0.000117,0.082,0.00321,1,0.0575,0.14,0.00547,25.4,0.928,0.962,0.893,19.7,18.9,18.9,454
1997-01-04,1996,4,14,4,159.58,0.85,5,Dry,29,5,4,2,33,73,0.46,86.58,0.54,86.58,0,0,0,0,-2,2,29,5,4,0,35,125,990,964.5,25.5,0.0795,0.00311,0.000122,0.0826,0.00324,1,0.0594,0.142,0.00556,25.4,0.926,0.963,0.892,20,19.2,19.2,461
1997-01-05,1996,4,14,5,162.04,0.84,5,Dry,29,5,4,2,33,73,0.45,89.04,0.55,89.04,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
1997-01-06,1996,4,14,6,162.86,0.83,5,Dry,29,5,4,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
1997-01-07,1996,4,15,7,162.04,0.84,5,Dry,29,5,4,2,33,73,0.45,89.04,0.55,89.04,0,0,0,0,-2,2,29,5,4,0,35,127,990,964.5,25.5,0.0804,0.00332,0.00013,0.0837,0.00328,1,0.0627,0.146,0.00574,25.4,0.923,0.964,0.89,20.5,19.7,19.7,473
1997-01-08,1996,4,15,8,162.86,0.83,5,Dry,29,5,4,2,33,73,0.45,89.86,0.55,89.86,0,0,0,0,-2,2,29,5,4,0,35,128,990,964.5,25.5,0.0807,0.00339,0.000133,0.084,0.00329,1,0.0638,0.148,0.00579,25.4,0.923,0.964,0.89,20.6,19.9,19.9,478
1997-01-09,1996,4,15,9,164.23,0.83,5,Dry,29,5,4,2,33,73,0.44,91.23,0.56,91.23,0,0,0,0,-2,2,29,5,4,0,35,129,990,964.5,25.5,0.0811,0.0035,0.000137,0.0846,0.00332,1,0.0657,0.15,0.00589,25.4,0.921,0.965,0.889,20.9,20.2,20.2,484
1997-01-10,1996,4,15,10,167.78,0.82,5,Dry,29,5,4,2,33,73,0.43,94.78,0.56,94.78,0,0,0,0,-2,2,29,5,4,0,35,133,990,964.5,25.5,0.0824,0.00381,0.000149,0.0862,0.00338,1,0.0705,0.157,0.00613,25.4,0.917,0.967,0.886,21.6,20.9,20.9,502
1997-01-11,1996,4,15,11,171.34,0.81,5,Dry,29,5,4,2,33,73,0.43,98.34,0.57,98.34,0,0,0,0,-2,2,29,5,4,0,35,136,990,964.5,25.5,0.0836,0.00411,0.000161,0.0878,0.00344,1,0.0753,0.163,0.00638,25.4,0.913,0.968,0.883,22.3,21.6,21.6,519
1997-01-12,1996,4,15,12,174.89,0.8,5,Dry,29,5,4,2,33,73,0.42,101.9,0.58,101.9,0,0,0,0,-2,2,29,5,4,0,35,140,990,964.5,25.5,0.0849,0.00441,0.000173,0.0893,0.0035,1,0.0801,0.169,0.00663,25.4,0.912,0.97,0.884,23.1,22.4,22.4,538
1997-01-13,1996,4,15,13,178.45,0.78,5,Dry,29,5,4,2,33,73,0.41,105.5,0.59,105.5,0,0,0,0,-2,2,29,5,4,0,35,143,990,964.4,25.6,0.0862,0.00471,0.000184,0.0909,0.00356,1,0.0849,0.176,0.00688,25.4,0.914,0.97,0.887,24,23.3,23.3,559
1997-01-14,1996,4,16,14,182,0.77,5,Dry,29,5,4,2,33,73,0.4,109,0.6,109,0,0,0,0,-2,2,29,5,4,0,35,147,990,964.4,25.6,0.0874,0.00502,0.000196,0.0924,0.00362,1,0.0896,0.182,0.00712,25.4,0.917,0.97,0.889,24.9,24.1,24.1,579
1997-01-15,1996,4,16,15,185.56,0.76,5,Dry,29,5,4,2,33,73,0.39,112.6,0.61,112.6,0,0,0,0,-2,2,29,5,4,0,35,151,990,964.4,25.6,0.0887,0.00532,0.000208,0.094,0.00368,1,0.0945,0.188,0.00737,25.4,0.92,0.97,0.892,25.8,25,25,600
1997-01-16,1996,4,16,16,189.11,0.75,5,Dry,29,5,4,2,33,73,0.39,116.1,0.61,116.1,0,0,0,0,-2,2,29,5,4,0,35,154,990,964.4,25.6,0.0899,0.00562,0.00022,0.0955,0.00374,1,0.0992,0.195,0.00762,25.4,0.922,0.97,0.894,26.7,25.9,25.9,620
1997-01-17,1996,4,16,17,192.67,0.74,5,Dry,29,5,4,2,33,73,0.38,119.7,0.62,119.7,0,0,0,0,-2,2,29,5,4,0,35,158,990,964.4,25.6,0.0912,0.00592,0.000231,0.0971,0.0038,1,0.104,0.201,0.00786,25.4,0.925,0.97,0.897,27.5,26.7,26.7,641
1997-01-18,1996,4,16,18,196.22,0.72,5,Dry,29,5,4,2,33,73,0.37,123.2,0.63,123.2,0,0,0,0,-2,2,29,5,4,0,35,161,990,964.4,25.6,0.0924,0.00622,0.000243,0.0987,0.00385,1,0.109,0.208,0.00811,25.4,0.927,0.97,0.899,28.4,27.6,27.6,662
1997-01-19,1996,4,16,19,200.32,0.71,5,Dry,29,5,4,2,33,73,0.36,127.3,0.64,127.3,0,0,0,0,-2,2,29,5,4,0,35,165,990,964.4,25.6,0.0939,0.00657,0.000257,0.1,0.00392,1,0.114,0.215,0.00839,25.4,0.929,0.97,0.901,29.5,28.6,28.6,686
1997-01-20,1996,4,16,20,205.52,0.69,5,Dry,29,5,4,2,33,73,0.35,132.5,0.65,132.5,0,0,0,0,-2,2,29,5,4,0,35,171,990,964.4,25.6,0.0957,0.00701,0.000274,0.103,0.00402,1,0.121,0.224,0.00877,25.3,0.931,0.97,0.904,30.7,29.8,29.8,714
1997-01-21,1996,4,17,21,210.17,0.68,5,Dry,29,5,4,2,33,73,0.35,137.2,0.65,137.2,0,0,0,0,-2,2,29,5,4,0,35,175,990,964.5,25.5,0.0974,0.00741,0.00029,0.105,0.0041,1,0.128,0.232,0.0091,25.3,0.933,0.97,0.905,31.8,30.8,30.8,740
1997-01-22,1996,4,17,22,212.63,0.67,5,Dry,29,5,4,2,33,73,0.34,139.6,0.66,139.6,0,0,0,0,-2,2,29,5,4,0,35,178,990,964.5,25.5,0.0982,0.00762,0.000298,0.106,0.00415,1,0.131,0.237,0.00928,25.3,0.934,0.97,0.906,32.4,31.4,31.4,753
1997-01-23,1996,4,17,23,216.73,0.66,5,Dry,29,5,4,2,33,73,0.34,143.7,0.66,143.7,0,0,0,0,-2,2,29,5,4,0,35,182,990,964.5,25.5,0.0997,0.00797,0.000312,0.108,0.00422,1,0.137,0.244,0.00958,25.3,0.936,0.97,0.908,33.3,32.3,32.3,776
1997-01-24,1996,4,17,24,223.02,0.64,5,Dry,29,5,4,2,33,73,0.33,150,0.67,150,0,0,0,0,-2,2,29,5,4,0,35,188,990,964.5,25.5,0.102,0.0085,0.000334,0.11,0.00434,1,0.145,0.255,0.01,25.2,0.939,0.97,0.911,34.8,33.8,33.8,810
1997-01-25,1996,4,17,25,229.31,0.63,5,Dry,29,5,4,2,33,73,0.32,156.3,0.68,156.3,0,0,0,0,-2,2,29,5,4,0,35,194,990,964.6,25.4,0.104,0.00904,0.000355,0.113,0.00445,1,0.154,0.267,0.0105,25.2,0.941,0.97,0.913,36.3,35.2,35.2,845
1997-01-26,1996,4,17,26,233.41,0.62,5,Dry,29,5,4,2,33,73,0.31,160.4,0.69,160.4,0,0,0,0,-2,2,29,5,4,0,35,198,990,964.6,25.4,0.106,0.00938,0.000369,0.115,0.00453,1,0.159,0.274,0.0108,25.1,0.942,0.97,0.914,37.2,36.1,36.1,867
1997-01-27,1996,4,17,27,236.42,0.61,5,Dry,29,5,4,2,33,73,0.31,163.4,0.69,163.4,0,0,0,0,-2,2,29,5,4,0,35,201,990,964.6,25.4,0.107,0.00964,0.00038,0.116,0.00458,1,0.163,0.279,0.011,25.1,0.943,0.972,0.916,37.9,36.9,36.9,885
1997-01-28,1996,4,18,28,241.61,0.6,5,Dry,29,5,4,2,33,73,0.3,168.6,0.7,168.6,0,0,0,0,-2,2,29,5,4,0,35,207,990,964.6,25.4,0.108,0.0101,0.000398,0.119,0.00468,1,0.17,0.289,0.0114,25.1,0.945,0.974,0.92,39.2,38.1,38.1,915
1997-01-29,1996,4,18,29,249.54,0.58,5,Dry,29,5,4,2,33,73,0.29,176.5,0.71,176.5,0,0,0,0,-2,2,29,5,4,0,35,215,990,964.7,25.3,0.111,0.0108,0.000425,0.122,0.00482,1,0.181,0.303,0.012,25,0.947,0.978,0.927,41,40.1,40.1,963
1997-01-30,1996,4,18,30,259.11,0.56,5,Dry,29,5,4,2,33,73,0.28,186.1,0.72,186.1,0,0,0,0,-2,2,29,5,4,0,35,224,990,964.7,25.3,0.115,0.0116,0.000458,0.126,0.005,1,0.194,0.32,0.0127,24.9,0.95,0.98,0.931,43.3,42.4,42.4,1020
1997-01-31,1996,4,18,31,269.23,0.55,5,Dry,29,5,4,2,33,73,0.27,196.2,0.73,196.2,0,0,0,0,-2,2,29,5,4,0,35,234,990,964.8,25.2,0.118,0.0124,0.000493,0.131,0.00518,1,0.207,0.338,0.0134,24.9,0.954,0.98,0.934,45.7,44.7,44.7,1070
1997-02-01,1996,5,18,32,282.63,0.53,5,Dry,31,6,4,3,41,85,0.3,197.6,0.7,197.6,0,0,0,0,-3,3,31,6,4,0,44,239,990,964.8,25.2,0.12,0.0125,0.000499,0.132,0.00526,1,0.209,0.342,0.0136,24.8,0.954,0.98,0.935,45.9,45,45,1080
1997-02-02,1996,5,18,33,294.93,0.51,5,Dry,31,6,4,3,41,85,0.29,209.9,0.71,209.9,0,0,0,0,-3,3,31,6,4,0,44,251,990,964.9,25.1,0.124,0.0136,0.000541,0.138,0.00548,1,0.226,0.364,0.0145,24.8,0.957,0.98,0.937,48.8,47.8,47.8,1150
1997-02-03,1996,5,18,34,308.33,0.49,5,Dry,31,6,4,3,41,85,0.28,223.3,0.72,223.3,0,0,0,0,-3,3,31,6,4,0,44,264,990,964.9,25.1,0.129,0.0147,0.000588,0.144,0.00573,1,0.244,0.388,0.0155,24.7,0.959,0.98,0.94,51.8,48.2,48.2,1160
1997-02-04,1996,5,19,35,323.92,0.47,5,Dry,31,6,4,3,41,85,0.26,238.9,0.74,238.9,0,0,0,0,-3,3,31,6,4,0,44,280,990,965,25,0.134,0.0161,0.000643,0.15,0.00602,2,0.104,0.254,0.0102,24.7,0.926,0.97,0.898,26.8,26,52,1250
1997-02-05,1996,5,19,36,340.05,0.45,5,Dry,31,6,4,3,41,85,0.25,255.1,0.75,255.1,0,0,0,0,-3,3,31,6,4,0,44,296,990,965.1,24.9,0.14,0.0194,0.000778,0.159,0.0064,2,0.115,0.274,0.011,24.6,0.93,0.97,0.903,28.7,27.8,55.6,1330
1997-02-06,1996,5,19,37,356.18,0.44,5,Dry,31,6,4,3,41,85,0.24,271.2,0.76,271.2,0,0,0,0,-3,3,31,6,4,0,44,312,990,965.2,24.8,0.146,0.027,0.00109,0.173,0.00696,2,0.126,0.298,0.012,24.5,0.934,0.97,0.906,30.5,29.5,59.1,1420
1997-02-07,1996,5,19,38,372.31,0.42,5,Dry,31,6,4,3,41,85,0.23,287.3,0.77,287.3,0,0,0,0,-3,3,31,6,4,0,44,328,990,965.3,24.7,0.151,0.0346,0.0014,0.186,0.00752,2,0.136,0.322,0.013,24.4,0.938,0.97,0.909,32.2,31.3,62.6,1500
1997-02-08,1996,5,19,39,386.81,0.41,5,Dry,31,6,4,3,41,85,0.22,301.8,0.78,301.8,0,0,0,0,-3,3,31,6,4,0,44,343,990,965.3,24.7,0.157,0.0415,0.00168,0.198,0.00803,2,0.146,0.344,0.014,24.3,0.941,0.97,0.912,33.9,32.8,65.7,1580
1997-02-09,1996,5,19,40,400.2,0.39,5,Dry,31,6,4,3,41,85,0.21,315.2,0.79,315.2,0,0,0,0,-3,3,31,6,4,0,44,356,990,965.4,24.6,0.161,0.0478,0.00194,0.209,0.0085,2,0.155,0.364,0.0148,24.2,0.943,0.97,0.915,35.3,34.3,68.5,1640
1997-02-10,1996,5,19,41,413.06,0.38,5,Dry,31,6,4,3,41,85,0.21,328.1,0.79,328.1,0,0,0,0,-3,3,31,6,4,0,44,369,990,965.5,24.5,0.166,0.0538,0.00219,0.22,0.00895,2,0.164,0.384,0.0156,24.2,0.945,0.97,0.917,36.7,35.6,71.2,1710
1997-02-11,1996,5,20,42,425.91,0.37,5,Dry,31,6,4,3,41,85,0.2,340.9,0.8,340.9,0,0,0,0,-3,3,31,6,4,0,44,382,990,965.5,24.5,0.17,0.0599,0.00245,0.23,0.0094,2,0.173,0.403,0.0165,24.1,0.947,0.972,0.92,38.1,37,74.1,1780
1997-02-12,1996,5,20,43,438.76,0.36,5,Dry,31,6,4,3,41,85,0.19,353.8,0.81,353.8,0,0,0,0,-3,3,31,6,4,0,44,395,990,965.6,24.4,0.175,0.066,0.0027,0.241,0.00986,2,0.181,0.422,0.0173,24,0.949,0.975,0.925,39.5,38.5,77,1850
1997-02-13,1996,5,20,44,451.06,0.35,5,Dry,31,6,4,3,41,85,0.19,366.1,0.81,366.1,0,0,0,0,-3,3,31,6,4,0,44,407,990,965.6,24.4,0.179,0.0718,0.00295,0.251,0.0103,2,0.19,0.441,0.0181,23.9,0.951,0.978,0.929,40.8,39.9,79.8,1920
1997-02-14,1996,5,20,45,463.37,0.35,5,Dry,31,6,4,3,41,85,0.18,378.4,0.82,378.4,0,0,0,0,-3,3,31,6,4,0,44,419,990,965.7,24.3,0.184,0.0776,0.00319,0.261,0.0107,2,0.198,0.459,0.0189,23.9,0.952,0.98,0.933,42.1,41.3,82.6,1980
1997-02-15,1996,5,20,46,476.22,0.34,5,Dry,31,6,4,3,41,85,0.18,391.2,0.82,391.2,0,0,0,0,-3,3,31,6,4,0,44,432,990,965.7,24.3,0.188,0.0837,0.00345,0.272,0.0112,2,0.207,0.478,0.0197,23.8,0.954,0.98,0.935,43.5,42.6,85.3,2050
1997-02-16,1996,5,20,47,489.07,0.33,5,Dry,31,6,4,3,41,85,0.17,404.1,0.83,404.1,0,0,0,0,-3,3,31,6,4,0,44,445,990,965.8,24.2,0.193,0.0897,0.00371,0.282,0.0117,2,0.215,0.498,0.0206,23.7,0.955,0.98,0.936,44.9,44,87.9,2110
1997-02-17,1996,5,20,48,498.1,0.32,5,Dry,31,6,4,3,41,85,0.17,413.1,0.83,413.1,0,0,0,0,-3,3,31,6,4,0,44,454,990,965.8,24.2,0.196,0.094,0.00389,0.29,0.012,2,0.221,0.511,0.0212,23.6,0.956,0.98,0.937,45.8,44.9,89.7,2150
1997-02-18,1996,5,21,49,504.93,0.32,5,Dry,31,6,4,3,41,85,0.17,419.9,0.83,419.9,0,0,0,0,-3,3,31,6,4,0,44,461,990,965.9,24.1,0.198,0.0972,0.00403,0.295,0.0122,2,0.226,0.521,0.0216,23.6,0.956,0.98,0.937,46.5,45.6,91.1,2190
1997-02-19,1996,5,21,50,514.5,0.31,5,Dry,31,6,4,3,41,85,0.17,429.5,0.83,429.5,0,0,0,0,-3,3,31,6,4,0,44,471,990,965.9,24.1,0.202,0.102,0.00422,0.303,0.0126,2,0.232,0.536,0.0222,23.5,0.957,0.98,0.938,47.5,46.5,93,2230
1997-02-20,1996,5,21,51,526.26,0.3,5,Dry,31,6,4,3,41,85,0.16,441.3,0.84,441.3,0,0,0,0,-3,3,31,6,4,0,44,482,990,966,24,0.206,0.107,0.00446,0.313,0.013,2,0.24,0.553,0.023,23.5,0.958,0.98,0.939,48.7,47.7,95.4,2290
1997-02-21,1996,5,21,52,538.02,0.29,5,Dry,31,6,4,3,41,85,0.16,453,0.84,453,0,0,0,0,-3,3,31,6,4,0,44,494,990,966,24,0.21,0.113,0.00471,0.323,0.0135,2,0.248,0.571,0.0238,23.4,0.958,0.98,0.939,49.8,48.2,96.4,2310
1997-02-22,1996,5,21,53,547.04,0.29,5,Dry,31,6,4,3,41,85,0.15,462,0.84,462,0,0,0,0,-3,3,31,6,4,0,44,503,990,966.1,23.9,0.213,0.117,0.00489,0.33,0.0138,2,0.254,0.585,0.0244,23.4,0.957,0.98,0.938,50.6,48.2,96.4,2310
1997-02-23,1996,5,21,54,557.16,0.28,5,Dry,31,6,4,3,41,85,0.15,472.2,0.85,472.2,0,0,0,0,-3,3,31,6,4,0,44,513,990,966.1,23.9,0.218,0.122,0.0051,0.34,0.0142,2,0.261,0.601,0.0252,23.3,0.956,0.98,0.937,51.6,48.2,96.4,2310
1997-02-24,1996,5,21,55,567.27,0.28,5,Dry,31,6,4,3,41,85,0.15,482.3,0.85,482.3,0,0,0,0,-3,3,31,6,4,0,44,523,990,966.2,23.8,0.224,0.127,0.00531,0.351,0.0147,2,0.268,0.619,0.0259,23.2,0.956,0.98,0.937,52.5,48.2,96.4,2310
1997-02-25,1996,5,22,56,577.94,0.27,5,Dry,31,6,4,3,41,85,0.15,492.9,0.85,492.9,0,0,0,0,-3,3,31,6,4,0,44,534,990,966.2,23.8,0.23,0.132,0.00553,0.362,0.0152,3,0.164,0.526,0.0221,23.3,0.945,0.97,0.917,35.5,34.4,103,2480
1997-02-26,1996,5,22,57,590.79,0.26,5,Dry,31,6,4,3,41,85,0.14,505.8,0.86,505.8,0,0,0,0,-3,3,31,6,4,0,44,547,990,966.3,23.7,0.237,0.139,0.00585,0.376,0.0158,3,0.17,0.546,0.023,23.2,0.947,0.97,0.918,36.3,35.2,106,2540
1997-02-27,1996,5,22,58,603.64,0.26,5,Dry,31,6,4,3,41,85,0.14,518.6,0.86,518.6,0,0,0,0,-3,3,31,6,4,0,44,560,990,966.3,23.7,0.245,0.147,0.00623,0.392,0.0166,3,0.176,0.568,0.024,23.1,0.948,0.97,0.92,37.2,36,108,2600
1997-02-28,1996,5,22,59,617.59,0.25,5,Dry,31,6,4,3,41,85,0.14,532.6,0.86,532.6,0,0,0,0,-3,3,31,6,4,0,44,574,990,966.4,23.6,0.252,0.157,0.00663,0.409,0.0173,3,0.182,0.591,0.025,23,0.949,0.972,0.923,38.1,37,111,2660
1997-03-01,1996,6,22,60,632.08,0.25,5,Dry,36,8,6,4,53,107,0.17,525.1,0.83,525.1,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.152,0.00644,0.405,0.0172,3,0.179,0.584,0.0248,23,0.949,0.971,0.921,37.4,36.3,109,2620
1997-03-02,1996,6,22,61,646.57,0.24,5,Dry,36,8,6,4,53,107,0.17,539.6,0.83,539.6,0,0,0,0,-4,4,36,8,6,0,57,590,990,966.5,23.5,0.262,0.161,0.00687,0.423,0.018,3,0.185,0.608,0.0259,22.9,0.95,0.973,0.924,38.4,37.3,112,2690
1997-03-03,1996,6,22,62,659.97,0.23,5,Dry,36,8,6,4,53,107,0.16,553,0.84,553,0,0,0,0,-4,4,36,8,6,0,57,603,990,966.5,23.5,0.269,0.17,0.00726,0.44,0.0187,3,0.191,0.631,0.0269,22.8,0.951,0.974,0.927,39.2,38.2,115,2750
1997-03-04,1996,6,23,63,672.27,0.23,5,Dry,36,8,6,4,53,107,0.16,565.3,0.84,565.3,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00763,0.455,0.0194,3,0.197,0.652,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
1997-03-05,1996,6,23,64,683.49,0.23,5,Dry,36,8,6,4,53,107,0.16,576.5,0.84,576.5,0,0,0,0,-4,4,36,8,6,0,57,626,990,966.6,23.4,0.283,0.186,0.00796,0.469,0.0201,3,0.202,0.671,0.0287,22.7,0.953,0.978,0.931,40.7,39.8,120,2870
1997-03-06,1996,6,23,65,690.87,0.22,5,Dry,36,8,6,4,53,107,0.15,583.9,0.84,583.9,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.00819,0.478,0.0205,3,0.205,0.683,0.0293,22.7,0.953,0.979,0.933,41.2,40.3,121,2900
1997-03-07,1996,6,23,66,695.52,0.22,5,Dry,36,8,6,4,53,107,0.15,588.5,0.85,588.5,0,0,0,0,-4,4,36,8,6,0,57,639,990,966.7,23.3,0.289,0.194,0.00833,0.484,0.0207,3,0.207,0.691,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2930
1997-03-08,1996,6,23,67,698.52,0.22,5,Dry,36,8,6,4,53,107,0.15,591.5,0.85,591.5,0,0,0,0,-4,4,36,8,6,0,57,642,990,966.7,23.3,0.291,0.196,0.00842,0.487,0.0209,3,0.209,0.696,0.0299,22.6,0.954,0.98,0.934,41.7,40.9,123,2940
1997-03-09,1996,6,23,68,697.16,0.22,5,Dry,36,8,6,4,53,107,0.15,590.2,0.85,590.2,0,0,0,0,-4,4,36,8,6,0,57,640,990,966.7,23.3,0.29,0.195,0.00837,0.486,0.0208,3,0.208,0.694,0.0298,22.6,0.954,0.979,0.934,41.6,40.8,122,2930
1997-03-10,1996,6,23,69,694.7,0.22,5,Dry,36,8,6,4,53,107,0.15,587.7,0.85,587.7,0,0,0,0,-4,4,36,8,6,0,57,638,990,966.7,23.3,0.289,0.194,0.0083,0.483,0.0207,3,0.207,0.689,0.0296,22.6,0.954,0.979,0.934,41.5,40.6,122,2920
1997-03-11,1996,6,24,70,692.24,0.22,5,Dry,36,8,6,4,53,107,0.15,585.2,0.84,585.2,0,0,0,0,-4,4,36,8,6,0,57,635,990,966.7,23.3,0.288,0.192,0.00823,0.479,0.0206,3,0.206,0.685,0.0294,22.6,0.953,0.979,0.933,41.3,40.4,121,2910
1997-03-12,1996,6,24,71,691.42,0.22,5,Dry,36,8,6,4,53,107,0.15,584.4,0.84,584.4,0,0,0,0,-4,4,36,8,6,0,57,634,990,966.7,23.3,0.287,0.191,0.0082,0.478,0.0205,3,0.205,0.684,0.0293,22.7,0.953,0.979,0.933,41.3,40.4,121,2910
1997-03-13,1996,6,24,72,689.5,0.22,5,Dry,36,8,6,4,53,107,0.15,582.5,0.84,582.5,0,0,0,0,-4,4,36,8,6,0,57,633,990,966.7,23.3,0.286,0.19,0.00814,0.476,0.0204,3,0.205,0.681,0.0292,22.7,0.953,0.978,0.933,41.1,40.2,121,2900
1997-03-14,1996,6,24,73,687.04,0.22,5,Dry,36,8,6,4,53,107,0.16,580,0.84,580,0,0,0,0,-4,4,36,8,6,0,57,630,990,966.6,23.4,0.285,0.188,0.00807,0.473,0.0203,3,0.204,0.677,0.029,22.7,0.953,0.978,0.932,41,40.1,120,2890
1997-03-15,1996,6,24,74,684.58,0.22,5,Dry,36,8,6,4,53,107,0.16,577.6,0.84,577.6,0,0,0,0,-4,4,36,8,6,0,57,628,990,966.6,23.4,0.283,0.187,0.008,0.47,0.0201,3,0.202,0.672,0.0288,22.7,0.953,0.978,0.932,40.8,39.9,120,2870
1997-03-16,1996,6,24,75,681.02,0.23,5,Dry,36,8,6,4,53,107,0.16,574,0.84,574,0,0,0,0,-4,4,36,8,6,0,57,624,990,966.6,23.4,0.281,0.184,0.00789,0.466,0.0199,3,0.201,0.666,0.0285,22.7,0.953,0.977,0.931,40.6,39.7,119,2860
1997-03-17,1996,6,24,76,676.92,0.23,5,Dry,36,8,6,4,53,107,0.16,569.9,0.84,569.9,0,0,0,0,-4,4,36,8,6,0,57,620,990,966.6,23.4,0.279,0.182,0.00777,0.461,0.0197,3,0.199,0.659,0.0282,22.7,0.952,0.977,0.93,40.3,39.4,118,2840
1997-03-18,1996,6,25,77,672.27,0.23,5,Dry,36,8,6,4,53,107,0.16,565.3,0.84,565.3,0,0,0,0,-4,4,36,8,6,0,57,615,990,966.6,23.4,0.276,0.179,0.00763,0.455,0.0194,3,0.197,0.652,0.0278,22.8,0.952,0.976,0.929,40,39.1,117,2810
1997-03-19,1996,6,25,78,667.63,0.23,5,Dry,36,8,6,4,53,107,0.16,560.6,0.84,560.6,0,0,0,0,-4,4,36,8,6,0,57,611,990,966.6,23.4,0.274,0.176,0.00749,0.449,0.0192,3,0.195,0.644,0.0275,22.8,0.952,0.975,0.928,39.7,38.8,116,2790
1997-03-20,1996,6,25,79,664.62,0.23,5,Dry,36,8,6,4,53,107,0.16,557.6,0.84,557.6,0,0,0,0,-4,4,36,8,6,0,57,608,990,966.6,23.4,0.272,0.173,0.0074,0.445,0.019,3,0.193,0.639,0.0272,22.8,0.951,0.975,0.928,39.5,38.6,116,2780
1997-03-21,1996,6,25,80,659.42,0.23,5,Dry,36,8,6,4,53,107,0.16,552.4,0.84,552.4,0,0,0,0,-4,4,36,8,6,0,57,602,990,966.5,23.5,0.269,0.17,0.00725,0.439,0.0187,3,0.191,0.63,0.0269,22.8,0.951,0.974,0.926,39.2,38.2,115,2750
1997-03-22,1996,6,25,81,652.59,0.24,5,Dry,36,8,6,4,53,107,0.16,545.6,0.84,545.6,0,0,0,0,-4,4,36,8,6,0,57,596,990,966.5,23.5,0.265,0.165,0.00704,0.43,0.0183,3,0.188,0.618,0.0263,22.9,0.95,0.973,0.925,38.8,37.7,113,2720
1997-03-23,1996,6,25,82,649.03,0.24,5,Dry,36,8,6,4,53,107,0.17,542,0.83,542,0,0,0,0,-4,4,36,8,6,0,57,592,990,966.5,23.5,0.263,0.163,0.00694,0.426,0.0181,3,0.186,0.612,0.0261,22.9,0.95,0.973,0.924,38.5,37.5,112,2700
1997-03-24,1996,6,25,83,644.93,0.24,5,Dry,36,8,6,4,53,107,0.17,537.9,0.83,537.9,0,0,0,0,-4,4,36,8,6,0,57,588,990,966.5,23.5,0.261,0.16,0.00682,0.421,0.0179,3,0.185,0.606,0.0257,22.9,0.95,0.972,0.923,38.3,37.2,112,2680
1997-03-25,1996,6,26,84,639.19,0.24,5,Dry,36,8,6,4,53,107,0.17,532.2,0.83,532.2,0,0,0,0,-4,4,36,8,6,0,57,582,990,966.5,23.5,0.257,0.157,0.00665,0.414,0.0176,3,0.182,0.596,0.0253,22.9,0.949,0.972,0.922,37.9,36.8,110,2650
1997-03-26,1996,6,26,85,634.54,0.25,5,Dry,36,8,6,4,53,107,0.17,527.5,0.83,527.5,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.153,0.00651,0.408,0.0173,3,0.18,0.588,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
1997-03-27,1996,6,26,86,629.35,0.25,5,Dry,36,8,6,4,53,107,0.17,522.4,0.83,522.4,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00636,0.402,0.017,3,0.178,0.579,0.0246,23,0.949,0.97,0.92,37.3,36.1,108,2600
1997-03-28,1996,6,26,87,629.07,0.25,5,Dry,36,8,6,4,53,107,0.17,522.1,0.83,522.1,0,0,0,0,-4,4,36,8,6,0,57,572,990,966.4,23.6,0.252,0.15,0.00635,0.401,0.017,3,0.177,0.579,0.0245,23,0.949,0.97,0.92,37.2,36.1,108,2600
1997-03-29,1996,6,26,88,631.53,0.25,5,Dry,36,8,6,4,53,107,0.17,524.5,0.83,524.5,0,0,0,0,-4,4,36,8,6,0,57,575,990,966.4,23.6,0.253,0.151,0.00642,0.404,0.0172,3,0.179,0.583,0.0247,23,0.949,0.97,0.921,37.4,36.3,109,2610
1997-03-30,1996,6,26,89,635.09,0.25,5,Dry,36,8,6,4,53,107,0.17,528.1,0.83,528.1,0,0,0,0,-4,4,36,8,6,0,57,578,990,966.4,23.6,0.255,0.154,0.00653,0.409,0.0174,3,0.18,0.589,0.025,23,0.949,0.971,0.921,37.6,36.5,110,2630
1997-03-31,1996,6,26,90,640.83,0.24,5,Dry,36,8,6,4,53,107,0.17,533.8,0.83,533.8,0,0,0,0,-4,4,36,8,6,0,57,584,990,966.5,23.5,0.258,0.158,0.0067,0.416,0.0177,3,0.183,0.599,0.0254,22.9,0.949,0.972,0.923,38,36.9,111,2660
1997-04-01,1996,7,27,91,646.57,0.24,5,Dry,40,10,8,5,62,125,0.19,521.6,0.81,521.6,0,0,0,0,-5,5,40,10,8,0,67,580,990,966.5,23.5,0.256,0.149,0.00635,0.405,0.0172,3,0.177,0.583,0.0248,22.9,0.948,0.97,0.92,37.1,36,108,2590
1997-04-02,1996,7,27,92,655.05,0.24,5,Dry,40,10,8,5,62,125,0.19,530,0.81,530,0,0,0,0,-5,5,40,10,8,0,67,588,990,966.5,23.5,0.261,0.155,0.0066,0.416,0.0177,3,0.181,0.597,0.0254,22.9,0.949,0.971,0.922,37.6,36.5,110,2630
1997-04-03,1996,7,27,93,662.98,0.23,5,Dry,40,10,8,5,62,125,0.19,538,0.81,538,0,0,0,0,-5,5,40,10,8,0,67,596,990,966.6,23.4,0.265,0.16,0.00684,0.426,0.0181,3,0.185,0.61,0.026,22.8,0.95,0.972,0.923,38.1,37.1,111,2670
1997-04-04,1996,7,27,94,670.36,0.23,5,Dry,40,10,8,5,62,125,0.19,545.4,0.81,545.4,0,0,0,0,-5,5,40,10,8,0,67,603,990,966.6,23.4,0.269,0.165,0.00706,0.435,0.0186,3,0.188,0.623,0.0266,22.8,0.95,0.973,0.925,38.6,37.6,113,2710
1997-04-05,1996,7,27,95,682.12,0.23,5,Dry,40,10,8,5,62,125,0.18,557.1,0.82,557.1,0,0,0,0,-5,5,40,10,8,0,67,615,990,966.6,23.4,0.276,0.173,0.00741,0.449,0.0192,3,0.193,0.642,0.0275,22.7,0.951,0.975,0.927,39.4,38.4,115,2760
1997-04-06,1996,7,27,96,694.42,0.22,5,Dry,40,10,8,5,62,125,0.18,569.4,0.82,569.4,0,0,0,0,-5,5,40,10,8,0,67,627,990,966.7,23.3,0.283,0.181,0.00778,0.464,0.0199,3,0.199,0.663,0.0284,22.7,0.952,0.976,0.93,40.2,39.2,118,2820
1997-04-07,1996,7,27,97,707.27,0.22,5,Dry,40,10,8,5,62,125,0.18,582.3,0.82,582.3,0,0,0,0,-5,5,40,10,8,0,67,640,990,966.7,23.3,0.29,0.19,0.00816,0.48,0.0206,3,0.205,0.685,0.0294,22.6,0.953,0.978,0.932,41,40.1,120,2890
1997-04-08,1996,7,28,98,721.77,0.21,5,Dry,40,10,8,5,62,125,0.17,596.8,0.83,596.8,0,0,0,0,-5,5,40,10,8,0,67,655,990,966.8,23.2,0.299,0.2,0.0086,0.498,0.0215,3,0.211,0.709,0.0306,22.5,0.954,0.98,0.935,41.9,41,123,2960
1997-04-09,1996,7,28,99,740.09,0.21,5,Dry,40,10,8,5,62,125,0.17,615.1,0.83,615.1,0,0,0,0,-5,5,40,10,8,0,67,673,990,966.9,23.1,0.309,0.212,0.00916,0.521,0.0225,3,0.219,0.74,0.032,22.4,0.955,0.98,0.936,43,42.1,126,3030
1997-04-10,1996,7,28,100,758.95,0.2,5,Dry,40,10,8,5,62,125,0.17,634,0.83,634,0,0,0,0,-5,5,40,10,8,0,67,692,990,966.9,23.1,0.32,0.224,0.00973,0.544,0.0236,3,0.228,0.772,0.0335,22.3,0.956,0.98,0.937,44.1,43.3,130,3120
1997-04-11,1996,7,28,101,773.14,0.19,5,Dry,40,10,8,5,62,125,0.16,648.1,0.84,648.1,0,0,0,0,-5,5,40,10,8,0,67,706,990,967,23,0.328,0.234,0.0102,0.562,0.0244,3,0.234,0.796,0.0346,22.2,0.956,0.98,0.937,45,44.1,132,3170
1997-04-12,1996,7,28,102,784.42,0.19,5,Dry,40,10,8,5,62,125,0.16,659.4,0.84,659.4,0,0,0,0,-5,5,40,10,8,0,67,717,990,967,23,0.334,0.241,0.0105,0.576,0.0251,3,0.239,0.815,0.0355,22.1,0.957,0.98,0.937,45.7,44.8,134,3220
1997-04-13,1996,7,28,103,798.02,0.18,5,Dry,40,10,8,5,62,125,0.16,673,0.84,673,0,0,0,0,-5,5,40,10,8,0,67,731,990,967.1,22.9,0.342,0.251,0.0109,0.593,0.0259,3,0.245,0.838,0.0366,22.1,0.957,0.98,0.938,46.5,45.5,137,3280
1997-04-14,1996,7,28,104,816.67,0.17,5,Dry,40,10,8,5,62,125,0.15,691.7,0.85,691.7,0,0,0,0,-5,5,40,10,8,0,67,750,990,967.2,22.8,0.353,0.263,0.0115,0.616,0.027,3,0.254,0.869,0.0381,22,0.957,0.98,0.938,47.5,46.6,140,3350
1997-04-15,1996,7,29,105,837.01,0.17,5,Dry,40,10,8,5,62,125,0.15,712,0.85,712,0,0,0,0,-5,5,40,10,8,0,67,770,990,967.2,22.8,0.364,0.277,0.0122,0.641,0.0282,3,0.263,0.904,0.0397,21.8,0.957,0.98,0.938,48.7,47.7,143,3430
1997-04-16,1996,7,29,106,858.73,0.16,5,Dry,40,10,8,5,62,125,0.15,733.7,0.85,733.7,0,0,0,0,-5,5,40,10,8,0,67,792,990,967.3,22.7,0.38,0.291,0.0128,0.671,0.0296,3,0.273,0.944,0.0416,21.7,0.957,0.98,0.938,49.9,48.2,145,3470
1997-04-17,1996,7,29,107,881.63,0.15,5,Dry,40,10,8,5,62,125,0.14,756.6,0.86,756.6,0,0,0,0,-5,5,40,10,8,0,67,815,990,967.4,22.6,0.401,0.305,0.0135,0.706,0.0313,3,0.282,0.988,0.0438,21.6,0.957,0.98,0.938,51.1,48.2,145,3470
1997-04-18,1996,7,29,108,905.55,0.14,5,Dry,40,10,8,5,62,125,0.14,780.5,0.86,780.5,0,0,0,0,-5,5,40,10,8,0,67,839,990,967.5,22.5,0.423,0.317,0.0141,0.739,0.0329,3,0.288,1.03,0.0457,21.5,0.956,0.98,0.937,52.3,48.2,145,3470
1997-04-19,1996,7,29,109,925.81,0.14,5,Dry,40,10,8,5,62,125,0.14,800.8,0.86,800.8,0,0,0,0,-5,5,40,10,8,0,67,859,990,967.6,22.4,0.441,0.327,0.0146,0.768,0.0343,4,0.213,0.98,0.0438,21.4,0.953,0.976,0.931,40.1,39.1,157,3760
1997-04-20,1996,7,29,110,941.97,0.14,5,Dry,40,10,8,5,62,125,0.13,817,0.87,817,0,0,0,0,-5,5,40,10,8,0,67,875,990,967.7,22.3,0.456,0.334,0.015,0.79,0.0354,4,0.218,1.01,0.0452,21.3,0.954,0.978,0.932,40.7,39.8,159,3820
1997-04-21,1996,7,29,111,953.71,0.13,5,Dry,40,10,8,5,62,125,0.13,828.7,0.87,828.7,0,0,0,0,-5,5,40,10,8,0,67,887,990,967.7,22.3,0.467,0.34,0.0153,0.807,0.0362,4,0.222,1.03,0.0462,21.3,0.954,0.979,0.934,41.2,40.3,161,3870
